{"doc_id": "5bd00ed041ce", "file_name": "64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "page_num": 1, "text": "ICS 29.24\nF 25\nDL\n备案号：42587-2014\n中华人民共和国电力行业标准\nDL/T553—2013\n代替DL/T 553—1994和1DL/T 663—1999\n电力系统动态记录装置通用技术条件\nGeneral specification of power system dynamic recording equipment\n2013-11-28发布\n2014-04-01实施\n国家能源局\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9842, "ocr_line_count": 13, "ocr_error": null, "raw_text_len": 208, "clean_text_len": 203, "clean_text": "ICS 29.24F 25DL\n备案号：42587-2014中华人民共和国电力行业标准\nDL/T553—2013\n代替DL/T 553—1994和1DL/T 663—1999\n电力系统动态记录装置通用技术条件\nGeneral specification of power system dynamic recording equipment\n2013-11-28发布\n2014-04-01实施国家能源局发布", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9297, "has_structure_hint": true}
{"doc_id": "5bd00ed041ce", "file_name": "64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "page_num": 2, "text": "DL/T553—2013\n目次\n前言\n1范围·\n2规范性引用文件\n3术语和定义\n4\n一般技术要求…\n3\n5\n功能及其技术要求\n7\n6\n安全要求.\n13\n7\n检验和试验\n13\n8标识、包装、运输和储存、\n22\n9其他..\n22\n附录A（规范性附录）\n装置的模型规范\n23\n附录B（规范性附录）\n输出数据模型规范·\n25", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.976, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 158, "clean_text_len": 124, "clean_text": "DL/T553—2013目次前言\n1范围·\n2规范性引用文件\n3术语和定义\n一般技术要求…功能及其技术要求\n安全要求.检验和试验\n8标识、包装、运输和储存、\n9其他..\n附录A（规范性附录）\n装置的模型规范\n附录B（规范性附录）\n输出数据模型规范·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8673, "has_structure_hint": true}
{"doc_id": "5bd00ed041ce", "file_name": "64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "page_num": 3, "text": "DL/T553—2013\n前言\n本标准按照GB/T1.1一2009给出的规则起草。\n本标准对DL/T553一1994《（220～500）kV电力系统故障动态记录技术准则》和DL/T663—1999\n《220kV～500kV电力系统故障动态记录装置检测要求》进行修订。\n本标准与DL/T553—1994和DL/T663—1999的主要区别如下：\n将DL/T553—1994与DL/T663--1999合并，标准名称改为《电力系统动态记录装置通用技术\n条件》。\n规定了电力系统动态记录装置的记录量接入方式分别为交直流模拟量，开关量或数字信号（例\n如DL/T860.92或GB/T20840.8协议的SV数据、GOOSE数据）以及两种的混合接入。\n-增加了对电力系统状态的连续记录要求，将动态记录装置的记录分为触发记录和连续记录两种\n方式。\n增加了电力系统动态记录装置的种数据输出格式要求，即采用DMF文件描述装置记录的通\n道与一、二次设备间的关联关系，DMF文件使用UTF-8编码，遵循XML语法规则。\n本标准自实施之日起代替DL/T553--1994和DL/T663一1999。\n本标准由中国电力企业联合会提出。\n本标准由电力行业继电保护标准化技术委员会归口并负责解释。\n本标准起草单位：中国电力科学研究院、国网浙江省电力公司、国家电力调度控制中心、武汉中元\n华电科技股份有限公司、国网河北省电力公司、深圳双合电气股份有限公司、中国南方电网电力调度控\n制中心、国网浙江省电力公司电力科学研究院、山东山大电力技术有限公司、武汉国电武仪电气股份有\n限公司、南京南瑞继保电气有限公司、北京四方继保白动化股份有限公司、国网黑龙江省电力公司、国\n网山东省电力公司、许继电气股份有限公司、国电南京自动化股份有限公司。\n本标准主要起草人：张晓莉、沈晓凡、姜健宁、吕鹏飞、冯维纲、赵春甫、裘愉涛、陈贤平、王永业、\n邓云峰、刘干宽、杨涛、李欣唐、付毅、王亮、廖泽友、刘伟、戴超金、凌刚、余江、许家焰、任希广、\n萧彦、原宇光、唐毅。\n本标准代替的DL/T5531994于1994年11月7日首次发布，DL/T663—1999于1999年8月2口\n首次发布，本次为第一次修订。\n本标准在执行过程中的意见或建议请反馈至中国电力企业联合会标准化管理中心（北京市白广路二\n条一号，100761）。\n1", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9744, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 985, "clean_text_len": 972, "clean_text": "DL/T553—2013\n前言本标准按照GB/T1.1一2009给出的规则起草。\n本标准对DL/T553一1994《（220～500）kV电力系统故障动态记录技术准则》和DL/T663—1999\n《220kV～500kV电力系统故障动态记录装置检测要求》进行修订。\n本标准与DL/T553—1994和DL/T663—1999的主要区别如下：\n将DL/T553—1994与DL/T663--1999合并，标准名称改为《电力系统动态记录装置通用技术条件》。\n规定了电力系统动态记录装置的记录量接入方式分别为交直流模拟量，开关量或数字信号（例如DL/T860.92或GB/T20840.8协议的SV数据、GOOSE数据）以及两种的混合接入。\n-增加了对电力系统状态的连续记录要求，将动态记录装置的记录分为触发记录和连续记录两种方式。\n增加了电力系统动态记录装置的种数据输出格式要求，即采用DMF文件描述装置记录的通道与一、二次设备间的关联关系，DMF文件使用UTF-8编码，遵循XML语法规则。\n本标准自实施之日起代替DL/T553--1994和DL/T663一1999。\n本标准由中国电力企业联合会提出。\n本标准由电力行业继电保护标准化技术委员会归口并负责解释。\n本标准起草单位：中国电力科学研究院、国网浙江省电力公司、国家电力调度控制中心、武汉中元华电科技股份有限公司、国网河北省电力公司、深圳双合电气股份有限公司、中国南方电网电力调度控制中心、国网浙江省电力公司电力科学研究院、山东山大电力技术有限公司、武汉国电武仪电气股份有限公司、南京南瑞继保电气有限公司、北京四方继保白动化股份有限公司、国网黑龙江省电力公司、国网山东省电力公司、许继电气股份有限公司、国电南京自动化股份有限公司。\n本标准主要起草人：张晓莉、沈晓凡、姜健宁、吕鹏飞、冯维纲、赵春甫、裘愉涛、陈贤平、王永业、\n邓云峰、刘干宽、杨涛、李欣唐、付毅、王亮、廖泽友、刘伟、戴超金、凌刚、余江、许家焰、任希广、\n萧彦、原宇光、唐毅。\n本标准代替的DL/T5531994于1994年11月7日首次发布，DL/T663—1999于1999年8月2口首次发布，本次为第一次修订。\n本标准在执行过程中的意见或建议请反馈至中国电力企业联合会标准化管理中心（北京市白广路二条一号，100761）。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8859, "has_structure_hint": false}
{"doc_id": "5bd00ed041ce", "file_name": "64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "page_num": 4, "text": "DL/T553—2013\n电力系统动态记录装置通用技术条件\n1范围\n本标准规定了电力系统动态记录装置的技术要求、试验方法、检验规则以及对标识、包装、运输、\n储存的要求。\n制造、检验和运行的依据。\n2规范性引用文件\n下列文件对于本文件的应用是必不可少的。凡是注口期的引用文件，仅所注期的版本适用于本文\n件。凡是不注目期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nGB/T191包装储运图示标志（ISO780：1997，MOD）\nGB/T2423.1--2008电工电子产品环境试验第2部分：试验方法试验A：低温（IEC60068-2-1：\n2007,IDT)\nGB/T2423.2一2008电1电子产品环境试验第2部分：试验方法试验B：高温（IEC60068-2-2：\n2007,IDT)\nGB/T2423.3一2006电T电子产品环境试验第2部分：试验方法试验Cab：恒定湿热方法（IEC\n60068-2-78:2001，IDT)\n循环）（IEC 60068-2-30：2005，IDT）\nGB/T2423.10一2008电1电子产品环境试验第2部分：试验方法试验Fc：振动（正弦）（IEC\n60068-2-6:1995，IDT)\nGB/T2423.22一2012环境试验第2部分：试验方法试验N：温度变化（IEC60068-2-14：1984，\nIDT)\nGB/T2887一2011计算机场地通用规范\nGB/T2900.1一2008电T术语基本术语\nGB/T2900.17—2009电I.术语量度继电器[IEC60050（446）：2009，IDT]\nGB/T2900.49—2004电工术语电力系统保护[IEC60050（448）：1995，IDT]\nGB4208一2008外壳防护等级（IP代码）（IEC60529：2001，IDT）\nGB/T4798.2一2008电1电子产品应用环境条件第2部分：运输（IEC60721-3-2：1997，MOD）\nGB/T7261一2008继电保护和安全自动装置基本试验方法\nGB/T9361—2011计算机场地安全要求\n试验第1篇：振动试验（正弦）（IEC60255-21-1：1988，IDT）\nGB/T13384--2008机电产品包装通用技术条件\nGB/T14537—1993量度继电器和保护装置的冲片与碰撞试验（IEC60255-21-2：1988，IDT）\n（IEC 60255-22-3:2000，IDT)", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9764, "ocr_line_count": 33, "ocr_error": null, "raw_text_len": 1039, "clean_text_len": 1034, "clean_text": "DL/T553—2013\n电力系统动态记录装置通用技术条件\n1范围本标准规定了电力系统动态记录装置的技术要求、试验方法、检验规则以及对标识、包装、运输、\n储存的要求。制造、检验和运行的依据。\n2规范性引用文件下列文件对于本文件的应用是必不可少的。凡是注口期的引用文件，仅所注期的版本适用于本文件。凡是不注目期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nGB/T191包装储运图示标志（ISO780：1997，MOD）\nGB/T2423.1--2008电工电子产品环境试验第2部分：试验方法试验A：低温（IEC60068-2-1：\n2007,IDT)\nGB/T2423.2一2008电1电子产品环境试验第2部分：试验方法试验B：高温（IEC60068-2-2：\n2007,IDT)\nGB/T2423.3一2006电T电子产品环境试验第2部分：试验方法试验Cab：恒定湿热方法（IEC\n60068-2-78:2001，IDT)\n循环）（IEC 60068-2-30：2005，IDT）\nGB/T2423.10一2008电1电子产品环境试验第2部分：试验方法试验Fc：振动（正弦）（IEC\n60068-2-6:1995，IDT)\nGB/T2423.22一2012环境试验第2部分：试验方法试验N：温度变化（IEC60068-2-14：1984，\nIDT)\nGB/T2887一2011计算机场地通用规范\nGB/T2900.1一2008电T术语基本术语\nGB/T2900.17—2009电I.术语量度继电器[IEC60050（446）：2009，IDT]\nGB/T2900.49—2004电工术语电力系统保护[IEC60050（448）：1995，IDT]\nGB4208一2008外壳防护等级（IP代码）（IEC60529：2001，IDT）\nGB/T4798.2一2008电1电子产品应用环境条件第2部分：运输（IEC60721-3-2：1997，MOD）\nGB/T7261一2008继电保护和安全自动装置基本试验方法\nGB/T9361—2011计算机场地安全要求试验第1篇：振动试验（正弦）（IEC60255-21-1：1988，IDT）\nGB/T13384--2008机电产品包装通用技术条件\nGB/T14537—1993量度继电器和保护装置的冲片与碰撞试验（IEC60255-21-2：1988，IDT）\n（IEC 60255-22-3:2000，IDT)", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8517, "has_structure_hint": true}
{"doc_id": "5bd00ed041ce", "file_name": "64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "page_num": 5, "text": "DL/T553—2013\n抗扰度试验（IEC60255-22-4：2002，IDT）\n脉冲群抗扰度试验（IEC60255-22-1：2007，MOD）\nGB/T14598.14一2010量度继电器和保护装置第22-2部分：电气骚扰试验静电放电试验（IEC\n60255-22-2:1996, IDT)\nGB/T14598.16一2002电气继电器第25部分：量度继电器和保护装置的电磁发射试验（IEC\n60255-25:2000，IDT)\n场感应的传导骚扰的抗扰度（IEC60255-22-6：2001，IDT）\nGB/T14598.18一2007电气继电器第22-5部分：量度继电器和保护装置的电气骚扰试验浪涌\n抗扰度试验（IEC60255-22-5：2002，IDT）\nGB/T14598.19一2007电气继电器第22-7部分：量度继电器和保护装置的电气骚扰试验工频\n抗扰度试验（IEC60255-22-7：2003，IDT）\nMOD)\nGB/T17626.8一2006电磁兼容试验和测量技术工频磁场抗扰度试验（IEC61000-4-8：2001，\nIDT)\nGB/T17626.9一2011电磁兼容试验和测量技术脉冲磁场抗扰度试验（IEC61000-4-9：2001，\nIDT)\nGB/T17626.10一1998电磁兼容试验和测量技术阻尼振荡磁场抗扰度试验（IEC61000-4-10：\n1993， IDT)\nGB/T17626.17一2005电磁兼容试验和测量技术直流电源输入端L纹波抗扰度试验（IEC\n61000-4-17:2002，IDT)\nGB/T17626.29一2006电磁兼容试验和测量技术直流电源输入端口电压暂降、短时中断和电\n压变化的抗扰度试验（IEC61000-4-29：2000，IDT）\nGB/T19520.12一2009电子设备机械结构482.6mm（19in）系列机械结构尺寸第3-101部分：插\n箱及其插件\nGB/T20840.7—2007互感器第7部分：电了式电Ii感器（IEC60044-7：1999，MOD）\nGB/T20840.8一2007互感器第8部分：电子式电流互感器（IEC60044-8：2002，MOD）\nGB/T22386电力系统暂态数据交换通用格式（IEC60255-24，IDT）\nGB/T26864电力系统继电保护产品动模试验\nDL/T478继电保护和安全白动装置通用技术条件\nDL/T860（所有部分）变电站通信网络和系统\nDL/T995继电保护和电网安全自动装置检验规程\nIEC61588：2009川丁网络化测量和控制系统的精确时钟同步协议（Precisionclocksynchronization\nprotocol for networked measurement and control system)\n3术语和定义\nGB/T2900.1、GB/T2900.17、GB/T2900.49、DL/T478、DL/T860界定的术语和定义适用于本标准。\n3.1\n稳态过程steady-stateprocess\n在电力系统运行的某一段时间内，如果运行参数只在某一恒定的平均值附近发生微小的变化，即称\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9838, "ocr_line_count": 40, "ocr_error": null, "raw_text_len": 1336, "clean_text_len": 1330, "clean_text": "DL/T553—2013\n抗扰度试验（IEC60255-22-4：2002，IDT）\n脉冲群抗扰度试验（IEC60255-22-1：2007，MOD）\nGB/T14598.14一2010量度继电器和保护装置第22-2部分：电气骚扰试验静电放电试验（IEC\n60255-22-2:1996, IDT)\nGB/T14598.16一2002电气继电器第25部分：量度继电器和保护装置的电磁发射试验（IEC\n60255-25:2000，IDT)\n场感应的传导骚扰的抗扰度（IEC60255-22-6：2001，IDT）\nGB/T14598.18一2007电气继电器第22-5部分：量度继电器和保护装置的电气骚扰试验浪涌抗扰度试验（IEC60255-22-5：2002，IDT）\nGB/T14598.19一2007电气继电器第22-7部分：量度继电器和保护装置的电气骚扰试验工频抗扰度试验（IEC60255-22-7：2003，IDT）\nMOD)\nGB/T17626.8一2006电磁兼容试验和测量技术工频磁场抗扰度试验（IEC61000-4-8：2001，\nIDT)\nGB/T17626.9一2011电磁兼容试验和测量技术脉冲磁场抗扰度试验（IEC61000-4-9：2001，\nIDT)\nGB/T17626.10一1998电磁兼容试验和测量技术阻尼振荡磁场抗扰度试验（IEC61000-4-10：\n1993， IDT)\nGB/T17626.17一2005电磁兼容试验和测量技术直流电源输入端L纹波抗扰度试验（IEC\n61000-4-17:2002，IDT)\nGB/T17626.29一2006电磁兼容试验和测量技术直流电源输入端口电压暂降、短时中断和电压变化的抗扰度试验（IEC61000-4-29：2000，IDT）\nGB/T19520.12一2009电子设备机械结构482.6mm（19in）系列机械结构尺寸第3-101部分：插箱及其插件\nGB/T20840.7—2007互感器第7部分：电了式电Ii感器（IEC60044-7：1999，MOD）\nGB/T20840.8一2007互感器第8部分：电子式电流互感器（IEC60044-8：2002，MOD）\nGB/T22386电力系统暂态数据交换通用格式（IEC60255-24，IDT）\nGB/T26864电力系统继电保护产品动模试验\nDL/T478继电保护和安全白动装置通用技术条件\nDL/T860（所有部分）变电站通信网络和系统\nDL/T995继电保护和电网安全自动装置检验规程\nIEC61588：2009川丁网络化测量和控制系统的精确时钟同步协议（Precisionclocksynchronization\nprotocol for networked measurement and control system)\n3术语和定义\nGB/T2900.1、GB/T2900.17、GB/T2900.49、DL/T478、DL/T860界定的术语和定义适用于本标准。\n3.1\n稳态过程steady-stateprocess\n在电力系统运行的某一段时间内，如果运行参数只在某一恒定的平均值附近发生微小的变化，即称", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8797, "has_structure_hint": true}
{"doc_id": "5bd00ed041ce", "file_name": "64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "page_num": 6, "text": "DL/T553—2013\n这种状态为稳态过程。\n3.2\n暂态过程transient-stateprocess\n因故障、随机扰动或系统操作引起的从-种运行状态到另一种运行状态的过渡过程。\n注：在暂态过程中，电力系统所有运行参数都发生变化，有些则发生激烈的变化。\n3.3\n动态记录装置dynamicrecordingequipment\n记录电力系统稳态过程和暂态过程的专用记录设备。在应用中也称为故障录波装置或故障录波器。\n3.4\n连续记录continuousrecording\n通过专门的设备或工具，按照设定的频率连续采集关键电气量数据，并对数据进行处理和存储，便\n于用户对电路进行长期变化趋势的分析、显示，同时辅助触发记录数据的分析。\n3.5\n触发记录triggeredrecording\n由暂态扰动启动，通过专门的设备或工具采集包含扰动发生期间的关键电气量数据，并对数据进\n行处理和存储，便于用户对扰动的分析、显示和定位。记录时间包括扰动前时间、扰动时间和扰动后\n时间。\n3.6\n数据模型文件datamodlefile\n在本标准中为COMTRADE数据文件扩展的参数模型文件（以下简称DMF文件），扩展名为.DMF。\n本标准要求该文件必须存在并规定了内容格式。\n4一般技术要求\n4.1环境条件\n4.1.1正常工作大气条件\n装置的正常工作人气条件如下：\na）环境温度：-10℃～+55℃；\nb）相对湿度：5%～95%（装置内部既无凝露，也不应结冰）；\nc）大气压力：80kPa～106kPa。\n4.1.2正常试验大气条件\n除另有规定外，对装置进行测量和试验的环境大气条件如下：\na）环境温度：+15°℃～+35℃；\nb）相对湿度：25%～75%；\nc）大气压力：80kPa～106kPa。\n4.1.3基准试验大气条件\n检验装置固有精确度的环境大气条件如下：\na）环境温度：+20℃土5℃：\nb）相对湿度：45%~75%；\nc）大气压力：86kPa~106kPa。\n4.1.4储存、运输环境条件\n装置的储存、运输环境条件如下：\na）储存环境温度为-25℃～+55℃，相对湿度不人于85%；\nb）运输环境温度为-25℃～+70℃，相对湿度不大于85%。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.985, "ocr_line_count": 43, "ocr_error": null, "raw_text_len": 924, "clean_text_len": 916, "clean_text": "DL/T553—2013这种状态为稳态过程。\n3.2\n暂态过程transient-stateprocess\n因故障、随机扰动或系统操作引起的从-种运行状态到另一种运行状态的过渡过程。\n注：在暂态过程中，电力系统所有运行参数都发生变化，有些则发生激烈的变化。\n3.3\n动态记录装置dynamicrecordingequipment\n记录电力系统稳态过程和暂态过程的专用记录设备。在应用中也称为故障录波装置或故障录波器。\n3.4\n连续记录continuousrecording\n通过专门的设备或工具，按照设定的频率连续采集关键电气量数据，并对数据进行处理和存储，便于用户对电路进行长期变化趋势的分析、显示，同时辅助触发记录数据的分析。\n3.5\n触发记录triggeredrecording\n由暂态扰动启动，通过专门的设备或工具采集包含扰动发生期间的关键电气量数据，并对数据进行处理和存储，便于用户对扰动的分析、显示和定位。记录时间包括扰动前时间、扰动时间和扰动后时间。\n3.6\n数据模型文件datamodlefile\n在本标准中为COMTRADE数据文件扩展的参数模型文件（以下简称DMF文件），扩展名为.DMF。\n本标准要求该文件必须存在并规定了内容格式。\n4一般技术要求\n4.1环境条件\n4.1.1正常工作大气条件装置的正常工作人气条件如下：\na）环境温度：-10℃～+55℃；\nb）相对湿度：5%～95%（装置内部既无凝露，也不应结冰）；\nc）大气压力：80kPa～106kPa。\n4.1.2正常试验大气条件除另有规定外，对装置进行测量和试验的环境大气条件如下：\na）环境温度：+15°℃～+35℃；\nb）相对湿度：25%～75%；\nc）大气压力：80kPa～106kPa。\n4.1.3基准试验大气条件检验装置固有精确度的环境大气条件如下：\na）环境温度：+20℃土5℃：\nb）相对湿度：45%~75%；\nc）大气压力：86kPa~106kPa。\n4.1.4储存、运输环境条件装置的储存、运输环境条件如下：\na）储存环境温度为-25℃～+55℃，相对湿度不人于85%；\nb）运输环境温度为-25℃～+70℃，相对湿度不大于85%。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.856, "has_structure_hint": true}
{"doc_id": "5bd00ed041ce", "file_name": "64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "page_num": 7, "text": "DL/T553—2013\n4.1.5周围环境\n装置安装地点的周围环境应满足如下要求：\na）应遮阳、挡雨雪、防御雷击、沙尘，通风；\nb）不允许有超过7.4规定的电磁干扰存在；\nc）场地应符合GB/T9361-2011中1B类安全要求的规定；\nd）\n使用地点不出现超过GB/T14537一1993规定的严酷等级为1级的振动；\ne）\n无爆炸危险的介质，周围介质中不应含有能腐蚀金属、破坏绝缘和表面镀覆及涂复层的介质及\n导电介质，不允许有明显的水汽，不允许有严重的霉菌存在；\nf）安装场所有可靠的接地点，并符合相关标准的规定。\n4.1.6特殊使用条件\n当超出4.1.1、4.1.4、4.1.5规定的正常工作条件时，由用户与制造厂商定。\n安装地点环境温度明显超过4.1.1正常工作环境时，优先使用的环境温度范围规定为：\na）特别寒冷地区：-25℃～+55℃：\nb）特别炎热地区：-10℃～+70℃。\n4.2直流工作电源\n装置的直流工作电源应符合如下要求：\na）额定电压：220V、110V；\nb）允许偏差：-20%~+10%；\nc）纹波系数：不大于5%。\n4.3额定电气参数\n装置的额定电气参数如下：\na）交流电压额定值Un：100/√3V、100V。\nb）\n交流电流额定值I：1A、5A。\nc）\n额定频率f：50Hz。\nd）直流电压：0V~600V（发电机转子）：220V、110V（直流控制电源）。\ne）直流电流：75mV（转子）：（4～20）mA/（0～5）V（励磁回路变送器输出）。\n4.4电子式互感器\n对于来自电子式互感器的激励量，宜采用数字量输入，其额定值应符合GB/T20840.7—2007中5.1.2\n和GB/T20840.8-2007中表5的规定。\n4.5准确度和变差\n4.5.1准确度\n本标准中，准确度用在基准条件下连续5次测量中最大相对误差或绝对误差表示，应满足本标准、\n产品标准或制造商产品文件规定。除特别声明指出外，本标准中准确度指固有准确度。\n4.5.2交流电压回路准确度\n交流电压回路的准确度应满足表1的要求。\n表1\n交流电压回路准确度要求\n输入电压\n0.05 UN\nN I0\nN S'0\n1.0 UN\n1.5 U\n2.0 Us\n3.0 U\n幅值相对误差\n%0'S≥\n≤2.5%\n≤1.0%\n≤0.5%\n≤1.0%\n≤5.0%\n≤7.5%\n4.5.3交流电流回路准确度\n交流电流回路的准确度应满足表2的要求。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9638, "ocr_line_count": 60, "ocr_error": null, "raw_text_len": 1015, "clean_text_len": 998, "clean_text": "DL/T553—2013\n4.1.5周围环境装置安装地点的周围环境应满足如下要求：\na）应遮阳、挡雨雪、防御雷击、沙尘，通风；\nb）不允许有超过7.4规定的电磁干扰存在；\nc）场地应符合GB/T9361-2011中1B类安全要求的规定；\nd）\n使用地点不出现超过GB/T14537一1993规定的严酷等级为1级的振动；\ne）\n无爆炸危险的介质，周围介质中不应含有能腐蚀金属、破坏绝缘和表面镀覆及涂复层的介质及导电介质，不允许有明显的水汽，不允许有严重的霉菌存在；\nf）安装场所有可靠的接地点，并符合相关标准的规定。\n4.1.6特殊使用条件当超出4.1.1、4.1.4、4.1.5规定的正常工作条件时，由用户与制造厂商定。\n安装地点环境温度明显超过4.1.1正常工作环境时，优先使用的环境温度范围规定为：\na）特别寒冷地区：-25℃～+55℃：\nb）特别炎热地区：-10℃～+70℃。\n4.2直流工作电源装置的直流工作电源应符合如下要求：\na）额定电压：220V、110V；\nb）允许偏差：-20%~+10%；\nc）纹波系数：不大于5%。\n4.3额定电气参数装置的额定电气参数如下：\na）交流电压额定值Un：100/√3V、100V。\nb）\n交流电流额定值I：1A、5A。\nc）额定频率f：50Hz。\nd）直流电压：0V~600V（发电机转子）：220V、110V（直流控制电源）。\ne）直流电流：75mV（转子）：（4～20）mA/（0～5）V（励磁回路变送器输出）。\n4.4电子式互感器对于来自电子式互感器的激励量，宜采用数字量输入，其额定值应符合GB/T20840.7—2007中5.1.2\n和GB/T20840.8-2007中表5的规定。\n4.5准确度和变差\n4.5.1准确度本标准中，准确度用在基准条件下连续5次测量中最大相对误差或绝对误差表示，应满足本标准、\n产品标准或制造商产品文件规定。除特别声明指出外，本标准中准确度指固有准确度。\n4.5.2交流电压回路准确度交流电压回路的准确度应满足表1的要求。\n表1\n交流电压回路准确度要求输入电压\n0.05 UN\nN I0N S'0\n1.0 UN\n1.5 U\n2.0 Us\n3.0 U\n幅值相对误差%0'S≥≤2.5%\n≤1.0%≤0.5%≤1.0%\n≤5.0%≤7.5%\n4.5.3交流电流回路准确度交流电流回路的准确度应满足表2的要求。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8166, "has_structure_hint": true}
{"doc_id": "5bd00ed041ce", "file_name": "64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "page_num": 8, "text": "DL/T553—2013\n表2交流电流回路准确度要求\n输入电流\n0.1 /N\n0.2 I\n0.5 1\n1.0 /\n5.0 1\n10 /\n20 1\n幅值相对误差\n%0'S>\n≤2.5%\n%01>\n%S'0>\n≤1.0%\n≤2.5%\n%0'S≥\n4.5.4直流电压回路准确度\n直流电压回路的准确度应满足表3的要求（可以转子额定励磁电压为基准，取Uav=300V或Uav=\n75mV)。\n表3直流电压回路准确度要求\n输入电压\n0.1 Uav\nP S0\n1.0 UaN\n1.5 UaN\n2.5 Uas\n相对误差\n≤5.0%\n≤2.5%\n≤1.0%\n≤2.5%\n≤5.0%\n4.5.5直流电流回路准确度\n直流电流回路的准确度应满足表4的要求。\n表4直流电流回路准确度要求\n输入电流\n4.8mA\n8mA\n12mA\n16mA\n20mA\n相对误差\n≤5.0%\n≤2.5%\n≤1.0%\n≤2.5%\n%0'S≥\n4.5.6频率测量准确度\n装置应能记录暂态及动态过程中的频率变化过程。额定电压下，频率在40Hz～55Hz时，测量误差\n不应超过±0.01Hz。\n4.5.7相位测量准确度\n装置记录的各路电流和电压波形相位一致，相互之间的相位误差不人于2°。\n4.5.8功率测量准确度\n施加额定电压、额定电流，要求装置在功率因数角为0°、45”、90°时的有功功率、无功功率测量\n误差不人于1.5%的视在功率。\n4.5.9数字采样回路准确度\n数字采样回路的准确度应能准确反映实际输入，满足使用的要求。\n数据包时标分辨率不应大于lus，各个数字采集端口之间的时标偏差不应人于1us。\n4.5.10变差\n装置的变差应满足如下要求：\na）变差以百分数表示；\nb）环境温度在4.1.1规定的范围内变化引起的变差不应大于2.5%：\nc）\n其他影响量引起的变差要求山制造商产品文件规定。\n4.6电压、电流回路零漂准确度\n装置记录的电压零漂值不应超过土0.05V，电流零漂值不应超过土0.01IN。\n4.7\n配线端子要求\n屏柜或装置直接与外回路连接时，其外部配线端子应符合GB14598.27一2008中附录J的规定，其\n可接受连接导体尺寸范围见表5。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9553, "ocr_line_count": 72, "ocr_error": null, "raw_text_len": 906, "clean_text_len": 878, "clean_text": "DL/T553—2013\n表2交流电流回路准确度要求输入电流\n0.1 /N\n0.2 I\n0.5 1\n1.0 /\n5.0 1\n10 /\n20 1\n幅值相对误差%0'S>≤2.5%\n%01>%S'0>≤1.0%≤2.5%\n%0'S≥\n4.5.4直流电压回路准确度直流电压回路的准确度应满足表3的要求（可以转子额定励磁电压为基准，取Uav=300V或Uav=\n75mV)。\n表3直流电压回路准确度要求输入电压\n0.1 Uav\nP S0\n1.0 UaN\n1.5 UaN\n2.5 Uas\n相对误差≤5.0%≤2.5%≤1.0%\n≤2.5%≤5.0%\n4.5.5直流电流回路准确度直流电流回路的准确度应满足表4的要求。\n表4直流电流回路准确度要求输入电流\n4.8mA\n8mA\n12mA\n16mA\n20mA\n相对误差≤5.0%≤2.5%≤1.0%\n≤2.5%%0'S≥\n4.5.6频率测量准确度装置应能记录暂态及动态过程中的频率变化过程。额定电压下，频率在40Hz～55Hz时，测量误差不应超过±0.01Hz。\n4.5.7相位测量准确度装置记录的各路电流和电压波形相位一致，相互之间的相位误差不人于2°。\n4.5.8功率测量准确度施加额定电压、额定电流，要求装置在功率因数角为0°、45”、90°时的有功功率、无功功率测量误差不人于1.5%的视在功率。\n4.5.9数字采样回路准确度数字采样回路的准确度应能准确反映实际输入，满足使用的要求。\n数据包时标分辨率不应大于lus，各个数字采集端口之间的时标偏差不应人于1us。\n4.5.10变差装置的变差应满足如下要求：\na）变差以百分数表示；\nb）环境温度在4.1.1规定的范围内变化引起的变差不应大于2.5%：\nc）\n其他影响量引起的变差要求山制造商产品文件规定。\n4.6电压、电流回路零漂准确度装置记录的电压零漂值不应超过土0.05V，电流零漂值不应超过土0.01IN。\n4.7\n配线端子要求屏柜或装置直接与外回路连接时，其外部配线端子应符合GB14598.27一2008中附录J的规定，其可接受连接导体尺寸范围见表5。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8384, "has_structure_hint": true}
{"doc_id": "5bd00ed041ce", "file_name": "64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "page_num": 9, "text": "DL/T553—2013\n表5端子可接受的连接导体尺寸范围\n推荐导线的截面积\n应用电路\nmm²\n交流电流电路\n2.5~6.0\n告警和信号电路\n≥0.5\n通信电路，例如RS232，RS485，以太网口\n由制造商推荐\n其他电路\n1.0~4.0\n4.8开关量输入和输出\n4.8.1开关量输入\n4.8.1.1装置的开入回路的工作电源电压应与装置内部工作电源隔离。强电开入回路的启动电压应在额\n定直流电源电压的55%～70%范围以内。\n4.8.1.2装置开关量输入定义采用正逻辑，即触点闭合为“1”，触点断开为“0”。开关量输入“1”和\n“0”的定义规定如下：\na）\n“1”肯定所表述的功能；\nb)\n“0”否定所表述的功能。\n4.8.1.3装置开关量状态识别延时不超过1ms。\n4.8.2开关量输出\n开关量输出应满足DL/T478中规定的输出继电器触点性能要求。\n4.9功率消耗\n4.9.1交流电压回路\n当额定电压时，每相不大于1VA。\n4.9.2交流电流回路\n当额定电流为5A时，每相不大丁1VA；\n当额定电流为1A时，每相不人于0.5VA。\n4.9.3直流电压采集回路\n直流电压采集回路的输入阻抗不应小于1MQ。\n4.9.4直流电源回路\n由制造商产品文件规定。\n4.10光纤发送功率和接收灵敏度\n光纤发送功率：-20dBm~-14dBm;\n光接收灵敏度：-31dBm~-14dBm。\n4.11过载能力\n4.11.1交流电压回路\na）1.4倍额定电压，长期连续工作；\nb）2倍额定电压，允许10s。\n4.11.2交流电流回路\na）2倍额定电流，长期连续工作；\nb）40倍额定电流，允许1s。\n4.11.3过载能力的评价准则\n装置经受过电流或过电压后，应无绝缘损坏、液化、炭化或烧焦等现象，有关电气性能应符合4.3\n的要求。\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9779, "ocr_line_count": 50, "ocr_error": null, "raw_text_len": 759, "clean_text_len": 740, "clean_text": "DL/T553—2013\n表5端子可接受的连接导体尺寸范围推荐导线的截面积应用电路\nmm²交流电流电路\n2.5~6.0\n告警和信号电路≥0.5\n通信电路，例如RS232，RS485，以太网口由制造商推荐其他电路\n1.0~4.0\n4.8开关量输入和输出\n4.8.1开关量输入\n4.8.1.1装置的开入回路的工作电源电压应与装置内部工作电源隔离。强电开入回路的启动电压应在额定直流电源电压的55%～70%范围以内。\n4.8.1.2装置开关量输入定义采用正逻辑，即触点闭合为“1”，触点断开为“0”。开关量输入“1”和\n“0”的定义规定如下：a）“1”肯定所表述的功能；\nb)“0”否定所表述的功能。\n4.8.1.3装置开关量状态识别延时不超过1ms。\n4.8.2开关量输出开关量输出应满足DL/T478中规定的输出继电器触点性能要求。\n4.9功率消耗\n4.9.1交流电压回路当额定电压时，每相不大于1VA。\n4.9.2交流电流回路当额定电流为5A时，每相不大丁1VA；\n当额定电流为1A时，每相不人于0.5VA。\n4.9.3直流电压采集回路直流电压采集回路的输入阻抗不应小于1MQ。\n4.9.4直流电源回路由制造商产品文件规定。\n4.10光纤发送功率和接收灵敏度光纤发送功率：-20dBm~-14dBm;\n光接收灵敏度：-31dBm~-14dBm。\n4.11过载能力\n4.11.1交流电压回路\na）1.4倍额定电压，长期连续工作；\nb）2倍额定电压，允许10s。\n4.11.2交流电流回路\na）2倍额定电流，长期连续工作；\nb）40倍额定电流，允许1s。\n4.11.3过载能力的评价准则装置经受过电流或过电压后，应无绝缘损坏、液化、炭化或烧焦等现象，有关电气性能应符合4.3\n的要求。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8434, "has_structure_hint": true}
{"doc_id": "5bd00ed041ce", "file_name": "64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "page_num": 10, "text": "DL/T553—2013\n4.12电磁兼容要求\n装置应满足国家或行业有关电磁兼容标准，能承受所在发电厂和变电站内不超过7.4规定的电磁干\n扰或骚扰水平，并应根据干扰或骚扰的具体特点和强度人小适当确定装置的抗扰度要求，采取必要的电\n磁干扰减缓措施。\n4.13绝缘要求\n装置电气间隙、固体绝缘应能承受7.7规定的冲击电压，同时应具备7.7规定的暂态过电压耐受能\n力和长期耐久性。绝缘电阻在施加直流500V时不应小于100MQ。\n4.14机械要求\n4.14.1结构、外观\n4.14.1.1机箱、插件的尺寸应符合GB/T19520.12的规定。\n4.14.1.2装置表面涂覆的颜色应均匀一致，无明显的色差和眩光，表面应无砂粒、趋皱和流痕等缺陷。\n4.14.1.3插件结构的装置中插件应插拔灵活、互换性好。\n4.14.2外壳防护\n4.14.2.1装置外壳应至少满足GB4208中IP20防护等级要求，安全方面应符合GB14598.27的要求，\n满足装置在变电站、发屯厂内基本环境条件下使用、维护、修理要求。\n表6装置外壳各部分防护要求\n部位\n面板\n背板\n侧板\n上下底板\n性能等级\n普通状态≥IP40\n≥IP 20\n≥IP 30\n≥IP 30\n4.14.2.3为满足更高的防护要求，允许在装置原有防护基础上，采取辅助措施，提高防护等级，如置\n于屏柜之中。\n4.14.3接地\n4.14.3.1装置应设有接地点，以满足安全和电磁兼容性能的要求。\n4.14.3.2接地端子应能可靠连接截面不小于4mm²的多股铜线。\n4.14.3.3为防止电击伤害，装置的外壳、机柜应实现导电性互联，其金属框架及底座应可靠接地。装\n4.14.4机械振动、冲击和碰撞要求\n装置应能耐受实际运输和运行过程中经常出现的机械振动、冲击和碰撞，适于正常运输和运行。为\n此，应能承受不大于DL/T478中规定的严酷等级机械振动、冲击和碰撞试验。\n4.15连续通电\n装置完成调试后，出厂前应进行常温100h（40℃，70h或50℃，40h）连续通电试验。试验期间，\n装置工作应稳定可靠，动作行为、信号指示应正确，无元器件损坏、软件运行异常或其他异常情况出现。\n5功能及其技术要求\n5.1通用功能\n5.1.1装置应能完成线路、变压器、发电机变压器组各侧断路器、隔离开关及继电保护的开关量和电气\n量的采集和记录、故障启动判别、信号转换等功能。对于线路，装置还应能记录高频信号量。3/2接线\n方式下，装置具有信号合并能力，可将边、中开关电流合成线路电流。\n5.1.2装置应具有线路、变压器及发电机变压器组的异常或故障数据的触发记录功能，当机组或电网发\n生人扰动时，能自动地对扰动的全过程按要求进行触发记录，并当暂态过程结束后，自动停止触发记录。\n5.1.3装置应具有数据连续记录功能，并能根据内置判据在连续记录数据上标记出扰动特征，以便于事\n/", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9876, "ocr_line_count": 48, "ocr_error": null, "raw_text_len": 1194, "clean_text_len": 1173, "clean_text": "DL/T553—2013\n4.12电磁兼容要求装置应满足国家或行业有关电磁兼容标准，能承受所在发电厂和变电站内不超过7.4规定的电磁干扰或骚扰水平，并应根据干扰或骚扰的具体特点和强度人小适当确定装置的抗扰度要求，采取必要的电磁干扰减缓措施。\n4.13绝缘要求装置电气间隙、固体绝缘应能承受7.7规定的冲击电压，同时应具备7.7规定的暂态过电压耐受能力和长期耐久性。绝缘电阻在施加直流500V时不应小于100MQ。\n4.14机械要求\n4.14.1结构、外观\n4.14.1.1机箱、插件的尺寸应符合GB/T19520.12的规定。\n4.14.1.2装置表面涂覆的颜色应均匀一致，无明显的色差和眩光，表面应无砂粒、趋皱和流痕等缺陷。\n4.14.1.3插件结构的装置中插件应插拔灵活、互换性好。\n4.14.2外壳防护\n4.14.2.1装置外壳应至少满足GB4208中IP20防护等级要求，安全方面应符合GB14598.27的要求，\n满足装置在变电站、发屯厂内基本环境条件下使用、维护、修理要求。\n表6装置外壳各部分防护要求部位面板背板侧板上下底板性能等级普通状态≥IP40\n≥IP 20≥IP 30≥IP 30\n4.14.2.3为满足更高的防护要求，允许在装置原有防护基础上，采取辅助措施，提高防护等级，如置于屏柜之中。\n4.14.3接地\n4.14.3.1装置应设有接地点，以满足安全和电磁兼容性能的要求。\n4.14.3.2接地端子应能可靠连接截面不小于4mm²的多股铜线。\n4.14.3.3为防止电击伤害，装置的外壳、机柜应实现导电性互联，其金属框架及底座应可靠接地。装\n4.14.4机械振动、冲击和碰撞要求装置应能耐受实际运输和运行过程中经常出现的机械振动、冲击和碰撞，适于正常运输和运行。为此，应能承受不大于DL/T478中规定的严酷等级机械振动、冲击和碰撞试验。\n4.15连续通电装置完成调试后，出厂前应进行常温100h（40℃，70h或50℃，40h）连续通电试验。试验期间，\n装置工作应稳定可靠，动作行为、信号指示应正确，无元器件损坏、软件运行异常或其他异常情况出现。\n5功能及其技术要求\n5.1通用功能\n5.1.1装置应能完成线路、变压器、发电机变压器组各侧断路器、隔离开关及继电保护的开关量和电气量的采集和记录、故障启动判别、信号转换等功能。对于线路，装置还应能记录高频信号量。3/2接线方式下，装置具有信号合并能力，可将边、中开关电流合成线路电流。\n5.1.2装置应具有线路、变压器及发电机变压器组的异常或故障数据的触发记录功能，当机组或电网发生人扰动时，能自动地对扰动的全过程按要求进行触发记录，并当暂态过程结束后，自动停止触发记录。\n5.1.3装置应具有数据连续记录功能，并能根据内置判据在连续记录数据上标记出扰动特征，以便于事\n/", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.882, "has_structure_hint": true}
{"doc_id": "5bd00ed041ce", "file_name": "64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "page_num": 11, "text": "DL/T553—2013\n件（扰动）提醒和数据检索。\n5.1.4装置所记录数据应有足够的真实性，能准确反映非周期分量及谐波分量。\n5.1.5装置内存容量应满足在规定的时间内连续发生规定次数的故障时能不中断地存入全部故障数据\n的要求。\n5.1.6在线路、变压器或发电机变压器组故障时，装置应能提供简要的故障信息报告，以便于运行人员\n的处理。输出信息至少应包括：故障元件、故障类型、故障时刻、启动原因（第一个启动触发记录的判\n据名称）、保护及断路器动作情况、安全白动装置动作情况等。对线路故障，还应能提供故障测距结果。\n5.1.7装置应其有本地和远方通信接口及与之相关的软件、硬件配置，在就地实现存储记录数据、调试、\n整定和修改定值、监视信号、复归信号、控制操作、形成故障报告、远程传送、通信接口等功能，同时\n还应具备与保护和故障信息管理子站系统的接口，以实现对装置的故障警告、启动、复归和波形的监视、\n管理等，并具有远传功能将记录信息送往调度端。装置数据通信应符合DL/T860的相关要求。\n5.1.8装置应具有向外部存储设备导出数据的功能；应具有通过数据网实现远方调取连续记录数据的功\n能，并可按时段和记录通道实现选择性调用。\n5.1.9装置面板应便于监测和操作。应具有装置运行、启动、故障或异常的报警指示等，并应有记录启\n动报警、异常报警、故障报警和电源消失报警等主要报警硬接点信号输出。\n5.1.10装置屏柜端子不应与装置弱电系统（指CPU的电源系统）有直接的电气联系。针对不同回路，\n应分别采用光电耦合、带屏蔽层的变压器磁耦合等隔离措施。\n5.1.11对于数字信号接入的装置应能实现预警功能，当报文或网络异常时，给出预警信号；当发生采\n波形曲线。\n5.2装置硬件及结构\n5.2.1记录量的配置要求\na）不少于64路模拟量信号、128路开关量信号：或\nb）接入的MU个数不少」24台，经挑选的SV通道数不少于128路：GOOSE控制块不少于64\n个，经挑选的GOOSE信号不少于512路。\n5.2.2装置功能单元组成\na）数据采集单元；\nb）数据处理单元；\nc）管理单元。\n5.2.3数据采集单元\n5.2.3.1数据采集单元应能适应下述接入方式：\na）交、直流模拟量和开关量的接入；\nb）数字信号的接入（DL/T860.92或GB/T20840.8协议的SV数据、GOOSE协议的状态量数据）；\nc）装置可采用a）、b）的混合接入。\n5.2.3.2交流模拟通道传感器宜选用高精度隔离放大器或高精度小变换器；装置使用的A/D转换器分辨\n率不应小于14位。\n5.2.3.4直流模拟采集回路宜采用隔离放大器，装置的直流量记录延时不应大于1ms（应注意减小因装\n置以外的直流采集回路接入方式不同而带来的延时）。\n5.2.3.5数据采集单元的低通滤波器应满足25次及以下谐波记录的要求。\n5.2.3.6SV应支持点对点和组网方式，GOOSE应采用组网方式。点对点接口宜采用100M网口，网络\n接口宜采用1000M网口：上述接口应适应SV及GOOSE信号的接入。\n5.2.3.7数字化装置宜能记录过程层SV原始报文、GOOSE原始报文和MMS原始报文。SV网络原始\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9921, "ocr_line_count": 43, "ocr_error": null, "raw_text_len": 1330, "clean_text_len": 1316, "clean_text": "DL/T553—2013件（扰动）提醒和数据检索。\n5.1.4装置所记录数据应有足够的真实性，能准确反映非周期分量及谐波分量。\n5.1.5装置内存容量应满足在规定的时间内连续发生规定次数的故障时能不中断地存入全部故障数据的要求。\n5.1.6在线路、变压器或发电机变压器组故障时，装置应能提供简要的故障信息报告，以便于运行人员的处理。输出信息至少应包括：故障元件、故障类型、故障时刻、启动原因（第一个启动触发记录的判据名称）、保护及断路器动作情况、安全白动装置动作情况等。对线路故障，还应能提供故障测距结果。\n5.1.7装置应其有本地和远方通信接口及与之相关的软件、硬件配置，在就地实现存储记录数据、调试、\n整定和修改定值、监视信号、复归信号、控制操作、形成故障报告、远程传送、通信接口等功能，同时还应具备与保护和故障信息管理子站系统的接口，以实现对装置的故障警告、启动、复归和波形的监视、\n管理等，并具有远传功能将记录信息送往调度端。装置数据通信应符合DL/T860的相关要求。\n5.1.8装置应具有向外部存储设备导出数据的功能；应具有通过数据网实现远方调取连续记录数据的功能，并可按时段和记录通道实现选择性调用。\n5.1.9装置面板应便于监测和操作。应具有装置运行、启动、故障或异常的报警指示等，并应有记录启动报警、异常报警、故障报警和电源消失报警等主要报警硬接点信号输出。\n5.1.10装置屏柜端子不应与装置弱电系统（指CPU的电源系统）有直接的电气联系。针对不同回路，\n应分别采用光电耦合、带屏蔽层的变压器磁耦合等隔离措施。\n5.1.11对于数字信号接入的装置应能实现预警功能，当报文或网络异常时，给出预警信号；当发生采波形曲线。\n5.2装置硬件及结构\n5.2.1记录量的配置要求\na）不少于64路模拟量信号、128路开关量信号：或\nb）接入的MU个数不少」24台，经挑选的SV通道数不少于128路：GOOSE控制块不少于64\n个，经挑选的GOOSE信号不少于512路。\n5.2.2装置功能单元组成\na）数据采集单元；b）数据处理单元；\nc）管理单元。\n5.2.3数据采集单元\n5.2.3.1数据采集单元应能适应下述接入方式：\na）交、直流模拟量和开关量的接入；\nb）数字信号的接入（DL/T860.92或GB/T20840.8协议的SV数据、GOOSE协议的状态量数据）；\nc）装置可采用a）、b）的混合接入。\n5.2.3.2交流模拟通道传感器宜选用高精度隔离放大器或高精度小变换器；装置使用的A/D转换器分辨率不应小于14位。\n5.2.3.4直流模拟采集回路宜采用隔离放大器，装置的直流量记录延时不应大于1ms（应注意减小因装置以外的直流采集回路接入方式不同而带来的延时）。\n5.2.3.5数据采集单元的低通滤波器应满足25次及以下谐波记录的要求。\n5.2.3.6SV应支持点对点和组网方式，GOOSE应采用组网方式。点对点接口宜采用100M网口，网络接口宜采用1000M网口：上述接口应适应SV及GOOSE信号的接入。\n5.2.3.7数字化装置宜能记录过程层SV原始报文、GOOSE原始报文和MMS原始报文。SV网络原始", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8827, "has_structure_hint": true}
{"doc_id": "5bd00ed041ce", "file_name": "64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "page_num": 12, "text": "DL/T553-—2013\n报文的连续记录时间不小于24h，GOOSE原始报文和MMS原始报文的连续记录时间不小于14天。\n5.2.4数据处理单元\n5.2.4.1装置宜采用嵌入式结构及嵌入式操作系统（实时操作系统）。\n介质应独立配置，数据采集单元部分可共用。\n5.2.4.3触发记录的记录数据处理单元：采样率不小于4000Hz；并应存足够的存储容量能满足多次记\n录的要求，存储介质宜为失电保持的静态存储器，各路采集量同时1作时，完整的数据记录的次数不小\n于2500次。\n5.2.4.4连续记录的记录数据处理单元：白装置上电起，应能按照采样率不小于1000Hz不间断地记录\n相关电气量的数据：装置连续记录的容量应能满足不少于7天的数据记录要求。\n5.2.4.5各数据处理单元应具有两个及以上独立的以太网11，以实现就地和远方查询故障录波信息和实\n时监测信息。\n5.2.4.6各数据处理单元的记录数据应独立，记录数据文件的输出格式应符合GB/T22386的要求，\n5.2.4.7为满足数据的可用性和重新检索，连续记录的数据和触发记录的数据应为带有绝对时标的连续\n采样值。\n5.2.4.8触发记录的记录数据应能按分文件存储。分文件按间隔提取相关信息组成，对于多间隔故障，\n其系统元件文件宜按故障间隔提取相关信息组成。\n表7分文件的内容\n分文件类型\n内容\n线路的I、b、I、3L、U、U、U、3U：该线路断路器的位置接点：该线路收发信接点：\n该线路保护开关量：该线路其他开关量信号：\n变压器各侧的I、、I、3I、U、U、U、3U：该变压器各侧断路器的位置节点：变k\n器保护开关量：该变压器的其他开关量信号：\n系统元件文件（线路、\n母线各支路的I、h、I、3V、U、U、U、3U；该母线各支路断路器的位置节点：母线\n变压器、母线等）\n保护开关量：该母线的其他开关量信号\n文件命名：装置名_逻辑设备名（X××线路线/变压器等）_故障序号_记录目动时间\n录波性质，其中逻辑设备名不包含IED名，故障序号为十进制整数，记录启动时间格式为\n年月_时分秒_毫秒，如120070531_172305_456\n其他模拟量、开关量，可以任意组合\n其他文件\n文件命名：装置名_逻辑设备名_故障序号_记录启动时间_录波性质\n5.2.5管理单元\n5.2.5.1管理单元应具备就地分析功能并能就地显示分析结果。\n5.2.5.2管理单元可配备带硬盘的工控机或类似的装置，就地存储触发记录和连续记录的记录数据。\n5.2.5.3对于设有录波1作站的场合，装置可不设管理单元：数据处理单元通过以太网1直接与录波工\n作站连接。\n5.2.5.4管理单元可配备就地打印设备。\n5.2.6时钟\n5.2.6.1触发记录数据和连续记录数据应带有绝对时标，精确到微秒，在外部时钟同步状态下，时标误\n差不人于土500us。\n5.2.6.2装置内部应具有独立时钟，在没有外部对时的情况下误差每24小时不超过土500ms。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9791, "ocr_line_count": 44, "ocr_error": null, "raw_text_len": 1230, "clean_text_len": 1214, "clean_text": "DL/T553-—2013\n报文的连续记录时间不小于24h，GOOSE原始报文和MMS原始报文的连续记录时间不小于14天。\n5.2.4数据处理单元\n5.2.4.1装置宜采用嵌入式结构及嵌入式操作系统（实时操作系统）。\n介质应独立配置，数据采集单元部分可共用。\n5.2.4.3触发记录的记录数据处理单元：采样率不小于4000Hz；并应存足够的存储容量能满足多次记录的要求，存储介质宜为失电保持的静态存储器，各路采集量同时1作时，完整的数据记录的次数不小于2500次。\n5.2.4.4连续记录的记录数据处理单元：白装置上电起，应能按照采样率不小于1000Hz不间断地记录相关电气量的数据：装置连续记录的容量应能满足不少于7天的数据记录要求。\n5.2.4.5各数据处理单元应具有两个及以上独立的以太网11，以实现就地和远方查询故障录波信息和实时监测信息。\n5.2.4.6各数据处理单元的记录数据应独立，记录数据文件的输出格式应符合GB/T22386的要求，\n5.2.4.7为满足数据的可用性和重新检索，连续记录的数据和触发记录的数据应为带有绝对时标的连续采样值。\n5.2.4.8触发记录的记录数据应能按分文件存储。分文件按间隔提取相关信息组成，对于多间隔故障，\n其系统元件文件宜按故障间隔提取相关信息组成。\n表7分文件的内容分文件类型内容线路的I、b、I、3L、U、U、U、3U：该线路断路器的位置接点：该线路收发信接点：\n该线路保护开关量：该线路其他开关量信号：\n变压器各侧的I、、I、3I、U、U、U、3U：该变压器各侧断路器的位置节点：变k\n器保护开关量：该变压器的其他开关量信号：\n系统元件文件（线路、\n母线各支路的I、h、I、3V、U、U、U、3U；该母线各支路断路器的位置节点：母线变压器、母线等）\n保护开关量：该母线的其他开关量信号文件命名：装置名_逻辑设备名（X××线路线/变压器等）_故障序号_记录目动时间录波性质，其中逻辑设备名不包含IED名，故障序号为十进制整数，记录启动时间格式为年月_时分秒_毫秒，如120070531_172305_456\n其他模拟量、开关量，可以任意组合其他文件文件命名：装置名_逻辑设备名_故障序号_记录启动时间_录波性质\n5.2.5管理单元\n5.2.5.1管理单元应具备就地分析功能并能就地显示分析结果。\n5.2.5.2管理单元可配备带硬盘的工控机或类似的装置，就地存储触发记录和连续记录的记录数据。\n5.2.5.3对于设有录波1作站的场合，装置可不设管理单元：数据处理单元通过以太网1直接与录波工作站连接。\n5.2.5.4管理单元可配备就地打印设备。\n5.2.6时钟\n5.2.6.1触发记录数据和连续记录数据应带有绝对时标，精确到微秒，在外部时钟同步状态下，时标误差不人于土500us。\n5.2.6.2装置内部应具有独立时钟，在没有外部对时的情况下误差每24小时不超过土500ms。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8736, "has_structure_hint": true}
{"doc_id": "5bd00ed041ce", "file_name": "64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "page_num": 13, "text": "DL/T5532013\n5.2.6.3外部时钟对时可采用IRIG-B码，或IEC61588规定的对时方式。\n5.3数据记录方式\n5.3.1数据记录分类的要求\n装置的数据记录方式有连续数据记录和触发数据记录。两种记录形成的数据文件可分别命名储存，\n两种数据记录格式应符合GB/T22386中的规定，以方便与其他故障分析设备交换数据。连续记录数据\n和触发记录数据应带有绝对时间标记。\n5.3.2连续数据的记录\n连续数据的记录应采用非故障启动的连续记录方式，对电压、电流、有功功率、无功功率、频率等\n电气量自装置投入运行后进行连续记录。\n5.3.3触发数据的记录\n5.3.3.1数据记录方式\n当电网或机组有大扰动时，装置自动启动，进入触发记录过程，并按以下要求记录：\na）A时段：大扰动开始前的状态数据，输出原始记录波形及有效值。记录时间可整定，装置可整\n定范围不小于0.1s；\nb）B时段：大扰动后的状态数据，输出原始记录波形及有效值。记录时间可整定，装置可整定范\n围不小于3s；\nc）A、B段数据记录采样额率不应小于4000Hz。\n5.3.3.2启动条件\n第一次启动，符合内置判据任一条件自动启动，按A一B时段顺序执行。\n重复启动：在已启动记录的过程中，如又满是新的自动启动条件，则重新进入B时段重复执行。\n5.3.3.3自动终止条件\n当完成B时段的记录且无新的自动启动条件被满足时，经不小于0.1s的延时后，自动停止暂态数\n据的记录。\n5.4触发记录的启动判据\n5.4.1电压突变启动\n5.4.1.1电压的突变是否启动触发记录，可按通道设定。\n5.4.1.2电压突变启动定值，可按通道整定。\n5.4.1.3整定值不小于5%U时，装置的电压突变动作值误差不应超过整定值的±10.0%。\n5.4.2电压越限启动\n5.4.2.1电压越限是否启动记录，可按通道设定。\n5.4.2.2电压越限启动定值应分高限和低限，可按通道整定。\n5.4.2.4当相电压小于0.5UN的时间超过3s时，宜自动退出电压越低限启动判据。\n5.4.3负序电压越限启动\n5.4.3.1负序电压越上限是否启动记录，可按通道设定。\n5.4.3.2负序电压越上限启动定值，可整定。\n5.4.3.3整定值不小于3%U时，装置的负序电压动作值误差不应超过整定值的土5.0%。\n5.4.4零序电压越限启动\n5.4.4.1零序电压宜取自外接零序电压，未接外接零序电压通道时，采用自产零序电压。\n5.4.4.2零序电压越上限是否启动记录，可设定，零序电压越上限启动定值，可整定，\n5.4.4.3整定值不小于2%U时，装置的零序电压突变动作值误差不应超过整定值的土5.0%。\n5.4.5谐波电压启动\n5.4.5.1二次、三次、五次、七次谐波电压型判据是否启动记录，可设定。\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9888, "ocr_line_count": 44, "ocr_error": null, "raw_text_len": 1163, "clean_text_len": 1150, "clean_text": "DL/T5532013\n5.2.6.3外部时钟对时可采用IRIG-B码，或IEC61588规定的对时方式。\n5.3数据记录方式\n5.3.1数据记录分类的要求装置的数据记录方式有连续数据记录和触发数据记录。两种记录形成的数据文件可分别命名储存，\n两种数据记录格式应符合GB/T22386中的规定，以方便与其他故障分析设备交换数据。连续记录数据和触发记录数据应带有绝对时间标记。\n5.3.2连续数据的记录连续数据的记录应采用非故障启动的连续记录方式，对电压、电流、有功功率、无功功率、频率等电气量自装置投入运行后进行连续记录。\n5.3.3触发数据的记录\n5.3.3.1数据记录方式当电网或机组有大扰动时，装置自动启动，进入触发记录过程，并按以下要求记录：\na）A时段：大扰动开始前的状态数据，输出原始记录波形及有效值。记录时间可整定，装置可整定范围不小于0.1s；\nb）B时段：大扰动后的状态数据，输出原始记录波形及有效值。记录时间可整定，装置可整定范围不小于3s；\nc）A、B段数据记录采样额率不应小于4000Hz。\n5.3.3.2启动条件第一次启动，符合内置判据任一条件自动启动，按A一B时段顺序执行。\n重复启动：在已启动记录的过程中，如又满是新的自动启动条件，则重新进入B时段重复执行。\n5.3.3.3自动终止条件当完成B时段的记录且无新的自动启动条件被满足时，经不小于0.1s的延时后，自动停止暂态数据的记录。\n5.4触发记录的启动判据\n5.4.1电压突变启动\n5.4.1.1电压的突变是否启动触发记录，可按通道设定。\n5.4.1.2电压突变启动定值，可按通道整定。\n5.4.1.3整定值不小于5%U时，装置的电压突变动作值误差不应超过整定值的±10.0%。\n5.4.2电压越限启动\n5.4.2.1电压越限是否启动记录，可按通道设定。\n5.4.2.2电压越限启动定值应分高限和低限，可按通道整定。\n5.4.2.4当相电压小于0.5UN的时间超过3s时，宜自动退出电压越低限启动判据。\n5.4.3负序电压越限启动\n5.4.3.1负序电压越上限是否启动记录，可按通道设定。\n5.4.3.2负序电压越上限启动定值，可整定。\n5.4.3.3整定值不小于3%U时，装置的负序电压动作值误差不应超过整定值的土5.0%。\n5.4.4零序电压越限启动\n5.4.4.1零序电压宜取自外接零序电压，未接外接零序电压通道时，采用自产零序电压。\n5.4.4.2零序电压越上限是否启动记录，可设定，零序电压越上限启动定值，可整定，\n5.4.4.3整定值不小于2%U时，装置的零序电压突变动作值误差不应超过整定值的土5.0%。\n5.4.5谐波电压启动\n5.4.5.1二次、三次、五次、七次谐波电压型判据是否启动记录，可设定。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8578, "has_structure_hint": true}
{"doc_id": "5bd00ed041ce", "file_name": "64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "page_num": 14, "text": "DL/T553—2013\n5.4.5.2次、次、五次、七次谐波电压型启动定值，可整定。\n5.4.5.3整定值不小于10%U时，装置的谐波电压动作值误差不应超过整定值的土5.0%。\n5.4.6电流突变启动\n5.4.6.1电流突变是否启动记录，可按通道设定。\n5.4.6.2电流突变启动定值，可按通道整定。\n5.4.6.3整定值不小于10%I时，装置的电流突变动作值误差不应超过整定值的土20.0%。\n5.4.7电流越限启动\n5.4.7.1电流越上限是否启动记录，可按通道设定。\n5.4.7.2电流越上限启动定值，可按通道整定。\n5.4.7.3整定值不小于110%√时，装置的电流越上限动作值误差不应超过整定值的土5.0%。\n5.4.8负序电流越限启动\n5.4.8.1负序电流越上限是否启动记录，可设定。\n5.4.8.2负序电流越上限启动定值，可整定。\n5.4.8.3整定值不小于10%人时，装置的负序电流越上限动作值误差不应超过整定值的土10.0%。\n5.4.9零序电流越限启动\n5.4.9.1零序电流越上限是否启动记录，可设定。\n5.4.9.2零序电流越上限启动定值，可整定。\n5.4.9.3零序电流宜取自外接零序电流，未接外接零序电流通道时，采用自产零序电流。\n5.4.9.4整定值不小于10%I时，装置的零序电流越上限动作值误差不应超过整定值的土10.0%。\n5.4.10频率越限启动\n5.4.10.1频率越限是否启动记录，可设定，\n5.4.10.2频率越限启动定值应分高限和低限，可设定。\n5.4.10.3装置的频率越限动作值误差不应大于0.01Hz。\n5.4.11逆功率启动\n5.4.11.1逆功率是否启动记录，可设定。\n5.4.11.2逆功率启动定值，可设定。\n5.4.11.3整定值P*不小于5%时，装置的逆功率动作值误差不应超过整定值的土10.0%。\n5.4.12过励磁启动\n5.4.12.1过励磁是否启动记录，可设定。\n5.4.12.2过励磁启动定值，可设定。\n5.4.12.3整定值（U*/f*）不小于1.1时，装置的过励磁动作值误差不应超过整定值的土5.0%。\n5.4.13直流电压突变启动\n5.4.13.1电压的突变是否启动记录，可按通道设定。\n5.4.13.2直流电压突变启动定值，可按通道整定。\n5.4.13.3整定值不小于5%U（U=300V）时，装置的电压突变动作值误差不应超过整定值的土10.0%。\n5.4.14直流电流突变启动\n5.4.14.1电流的突变是否启动记录，可按通道设定。\n5.4.14.2直流电流突变启动定值，可按通道整定。\n5.4.14.3整定值不小于5%（人=20mA）时，装置的电流突变动作值误差不应超过整定值的土10.0%。\n5.4.15开关量变位启动\n5.4.15.1开关量是否启动记录，可按通道设定。\n5.4.15.2当外部开关量触点闭合（断开）时间大于2ms时，应启动记录。\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9903, "ocr_line_count": 44, "ocr_error": null, "raw_text_len": 1220, "clean_text_len": 1217, "clean_text": "DL/T553—2013\n5.4.5.2次、次、五次、七次谐波电压型启动定值，可整定。\n5.4.5.3整定值不小于10%U时，装置的谐波电压动作值误差不应超过整定值的土5.0%。\n5.4.6电流突变启动\n5.4.6.1电流突变是否启动记录，可按通道设定。\n5.4.6.2电流突变启动定值，可按通道整定。\n5.4.6.3整定值不小于10%I时，装置的电流突变动作值误差不应超过整定值的土20.0%。\n5.4.7电流越限启动\n5.4.7.1电流越上限是否启动记录，可按通道设定。\n5.4.7.2电流越上限启动定值，可按通道整定。\n5.4.7.3整定值不小于110%√时，装置的电流越上限动作值误差不应超过整定值的土5.0%。\n5.4.8负序电流越限启动\n5.4.8.1负序电流越上限是否启动记录，可设定。\n5.4.8.2负序电流越上限启动定值，可整定。\n5.4.8.3整定值不小于10%人时，装置的负序电流越上限动作值误差不应超过整定值的土10.0%。\n5.4.9零序电流越限启动\n5.4.9.1零序电流越上限是否启动记录，可设定。\n5.4.9.2零序电流越上限启动定值，可整定。\n5.4.9.3零序电流宜取自外接零序电流，未接外接零序电流通道时，采用自产零序电流。\n5.4.9.4整定值不小于10%I时，装置的零序电流越上限动作值误差不应超过整定值的土10.0%。\n5.4.10频率越限启动\n5.4.10.1频率越限是否启动记录，可设定，\n5.4.10.2频率越限启动定值应分高限和低限，可设定。\n5.4.10.3装置的频率越限动作值误差不应大于0.01Hz。\n5.4.11逆功率启动\n5.4.11.1逆功率是否启动记录，可设定。\n5.4.11.2逆功率启动定值，可设定。\n5.4.11.3整定值P*不小于5%时，装置的逆功率动作值误差不应超过整定值的土10.0%。\n5.4.12过励磁启动\n5.4.12.1过励磁是否启动记录，可设定。\n5.4.12.2过励磁启动定值，可设定。\n5.4.12.3整定值（U*/f*）不小于1.1时，装置的过励磁动作值误差不应超过整定值的土5.0%。\n5.4.13直流电压突变启动\n5.4.13.1电压的突变是否启动记录，可按通道设定。\n5.4.13.2直流电压突变启动定值，可按通道整定。\n5.4.13.3整定值不小于5%U（U=300V）时，装置的电压突变动作值误差不应超过整定值的土10.0%。\n5.4.14直流电流突变启动\n5.4.14.1电流的突变是否启动记录，可按通道设定。\n5.4.14.2直流电流突变启动定值，可按通道整定。\n5.4.14.3整定值不小于5%（人=20mA）时，装置的电流突变动作值误差不应超过整定值的土10.0%。\n5.4.15开关量变位启动\n5.4.15.1开关量是否启动记录，可按通道设定。\n5.4.15.2当外部开关量触点闭合（断开）时间大于2ms时，应启动记录。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.806, "has_structure_hint": true}
{"doc_id": "5bd00ed041ce", "file_name": "64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "page_num": 15, "text": "DL/T553—2013\n5.4.16机组其他启动方式\n为提高装置性能，针对发电机定子绕组市间及内部短路故障，宜设管故障分量负序方向判据或横差\n电流判据：针对发电机低励/失磁工况，宜设置无功功率反向判据：针对发电机组启动过程中的短路故障，\n宜设置低频过流判据。\n5.4.17手动、远方启动\n5.4.17.1装置应具有通过面板（或屏体）按键或键盘启动触发记录的功能。\n5.4.17.2装置应具有通过已建立连接的远方计算机手动启动触发记录的功能。\n5.5非周期分量的记录性能准确度\n非周期分量哀减时间常数为0.1s，装置所记录的测量误差不应大于5.0%。\n5.6谐波的分析能力\n装置具备对25次及以下谐波的分析功能。\n5.7开关量分辨率\n装置测量的开关量闭合、断开时间误差不应大于1ms。\n5.8高频通道信号记录性能\n装置记录的峰谷幅值分别为5.0V与0.1V的方波波形前后沿失真不应人于0.5ms，幅值误差不超过\n输入值的土10.0%。\n5.9记录数据安全性要求\n5.9.1装置应能保存直流电源消失前记录的信息。\n5.9.2通过操作装置上的任意开关、按键或装置提供的软件界面，不应删除、修改己存储的记录数据，\n也不得造成已存储记录数据的破坏。\n5.10装置的模型规范要求\n信息经MMS接口直接上送站控层设备。\n装置的模型基本要求详见附录A。\n5.11装置输出数据模型规范\n装置的单个录波输出数据文件应至少包含GB/T22386中规定的CFG、DAT、HDR个文件和本标\n准规定的DMF文件，DMF文件描述装置记录的通道与一、：：次设备间的关联关系，DMF文件应遵循\nXMLSchema语法规则和UTF-8编码规则，\n装置在记录高级应用需要的通道数据基础上还应配置：·次设备的各种参数，以及对装置的描述信息\n（如：生产厂家、型号、软件版本、装设地点等）。\n装置的输出数据模型规范详见附录B。\n5.12分析软件\n5.12.1基本要求\na）分析软件应采用图形化界面，能在各种常用的操作系统下运行。安装简单，安装完成后无需配\n置可直接使用数据分析功能。\nb）对于满足GB/T22386格式的数据，应具有基础分析功能。\nc）对于满足本标准规定格式的连续记录和触发记录数据，应具有高级分析功能。\n5.12.2基础分析功能（仅基于CFG和DAT格式）\na）记录数据波形的显示、组合、缩放、还原、叠加、比较、剪辑、标注等分析工具；\nb）显示开关量变位、通道参数等记录数据的相关功能：\nc）谐波分析、序分量分析、矢量分析、频率分析、功率分析（有功功率、无功功率、功率因数）、\n阻抗分析、非周期分量分析等的分析功能；\nd）打印功能：可选择通道、时间段进行打印。\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9908, "ocr_line_count": 44, "ocr_error": null, "raw_text_len": 1122, "clean_text_len": 1108, "clean_text": "DL/T553—2013\n5.4.16机组其他启动方式为提高装置性能，针对发电机定子绕组市间及内部短路故障，宜设管故障分量负序方向判据或横差电流判据：针对发电机低励/失磁工况，宜设置无功功率反向判据：针对发电机组启动过程中的短路故障，\n宜设置低频过流判据。\n5.4.17手动、远方启动\n5.4.17.1装置应具有通过面板（或屏体）按键或键盘启动触发记录的功能。\n5.4.17.2装置应具有通过已建立连接的远方计算机手动启动触发记录的功能。\n5.5非周期分量的记录性能准确度非周期分量哀减时间常数为0.1s，装置所记录的测量误差不应大于5.0%。\n5.6谐波的分析能力装置具备对25次及以下谐波的分析功能。\n5.7开关量分辨率装置测量的开关量闭合、断开时间误差不应大于1ms。\n5.8高频通道信号记录性能装置记录的峰谷幅值分别为5.0V与0.1V的方波波形前后沿失真不应人于0.5ms，幅值误差不超过输入值的土10.0%。\n5.9记录数据安全性要求\n5.9.1装置应能保存直流电源消失前记录的信息。\n5.9.2通过操作装置上的任意开关、按键或装置提供的软件界面，不应删除、修改己存储的记录数据，\n也不得造成已存储记录数据的破坏。\n5.10装置的模型规范要求信息经MMS接口直接上送站控层设备。\n装置的模型基本要求详见附录A。\n5.11装置输出数据模型规范装置的单个录波输出数据文件应至少包含GB/T22386中规定的CFG、DAT、HDR个文件和本标准规定的DMF文件，DMF文件描述装置记录的通道与一、：：次设备间的关联关系，DMF文件应遵循\nXMLSchema语法规则和UTF-8编码规则，\n装置在记录高级应用需要的通道数据基础上还应配置：·次设备的各种参数，以及对装置的描述信息\n（如：生产厂家、型号、软件版本、装设地点等）。\n装置的输出数据模型规范详见附录B。\n5.12分析软件\n5.12.1基本要求\na）分析软件应采用图形化界面，能在各种常用的操作系统下运行。安装简单，安装完成后无需配置可直接使用数据分析功能。\nb）对于满足GB/T22386格式的数据，应具有基础分析功能。\nc）对于满足本标准规定格式的连续记录和触发记录数据，应具有高级分析功能。\n5.12.2基础分析功能（仅基于CFG和DAT格式）\na）记录数据波形的显示、组合、缩放、还原、叠加、比较、剪辑、标注等分析工具；\nb）显示开关量变位、通道参数等记录数据的相关功能：\nc）谐波分析、序分量分析、矢量分析、频率分析、功率分析（有功功率、无功功率、功率因数）、\n阻抗分析、非周期分量分析等的分析功能；\nd）打印功能：可选择通道、时间段进行打印。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8821, "has_structure_hint": true}
{"doc_id": "5bd00ed041ce", "file_name": "64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "page_num": 16, "text": "DL/T553—2013\n5.12.3高级分析功能（提供满足本标准的数据格式）\na）对指定路径下的数据文件按时间、故障线路、故障类型进行检索，查询功能；\nb）启动原因分析功能：能显示启动元件，启动时间：\nc）当前记录数据配置参数的显示、修改、还原、导入、导出功能；\nd）对记录数据进行故障分析功能：\ne）当配置于变压器时，应具备差流分析、过激磁分析功能：\nf）当能够获得线路对侧数据时，宜有双端测距i、线路差流分析功能。\n5.13通信功能\n装置的数据通信应符合DL/T860和本标准附录A中的要求。\n6安全要求\n装置的安全性能应满足DL/T478中的要求。\n7检验和试验\n7.1概述\n7.1.1除另有规定外，装置的各项试验在4.1.2规定的正常试验大（条件下进行。\n表8试验基准条件\n环境参数\n要求\n大气条件\n见 4.1.3\n辅助电源电压\n额定电源电士1%\n残余电压\n%01≥\n外部连续磁场\n感应强度≤0.5mT\n交流电压、电流中直流分量\n产品企业标准规定\n直流辅助激励量中交流分量\n额定直流的0~15%的脉冲峰值因数\n波形\n正弦，畸变因数5%\n频率\n50Hz±0.1Hz\n”多相系统中，为全部相电压相量和：\n畸变因数：从非正弦量中剔除基波得到的谐波量与非正弦最方均根值之比，通常用百分数表示。\n7.1.3被试装置和测试仪表必须良好接地。\n7.1.4试验用仪器、仪表应符合GB/T7261--20084.4的规定。\n7.2检验规则\n7.2.1检验的分类\n装置的检验分为出厂检验、型式试验和现场检验。\n7.2.2出厂检验\n7.2.2.1出厂检验应用于检验装置出厂前是否符合出厂要求、装置是否合格。\n7.2.2.2每台装置在出厂前均应经制造商的质量检验部门进行出厂检验，确认装置合格后方能出厂。检\n验合格的装置应具有合格证书。出）检验项1见表9。\n7.2.3型式试验\n7.2.3.1型式试验应用于检验新装置的硬件或软件的设计是否符合规范和标准。型式试验项目见表9。\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9821, "ocr_line_count": 48, "ocr_error": null, "raw_text_len": 833, "clean_text_len": 814, "clean_text": "DL/T553—2013\n5.12.3高级分析功能（提供满足本标准的数据格式）\na）对指定路径下的数据文件按时间、故障线路、故障类型进行检索，查询功能；\nb）启动原因分析功能：能显示启动元件，启动时间：\nc）当前记录数据配置参数的显示、修改、还原、导入、导出功能；\nd）对记录数据进行故障分析功能：\ne）当配置于变压器时，应具备差流分析、过激磁分析功能：\nf）当能够获得线路对侧数据时，宜有双端测距i、线路差流分析功能。\n5.13通信功能装置的数据通信应符合DL/T860和本标准附录A中的要求。\n6安全要求装置的安全性能应满足DL/T478中的要求。\n7检验和试验\n7.1概述\n7.1.1除另有规定外，装置的各项试验在4.1.2规定的正常试验大（条件下进行。\n表8试验基准条件环境参数要求大气条件见 4.1.3\n辅助电源电压额定电源电士1%残余电压\n%01≥\n外部连续磁场感应强度≤0.5mT\n交流电压、电流中直流分量产品企业标准规定直流辅助激励量中交流分量额定直流的0~15%的脉冲峰值因数波形正弦，畸变因数5%\n频率\n50Hz±0.1Hz\n”多相系统中，为全部相电压相量和：\n畸变因数：从非正弦量中剔除基波得到的谐波量与非正弦最方均根值之比，通常用百分数表示。\n7.1.3被试装置和测试仪表必须良好接地。\n7.1.4试验用仪器、仪表应符合GB/T7261--20084.4的规定。\n7.2检验规则\n7.2.1检验的分类装置的检验分为出厂检验、型式试验和现场检验。\n7.2.2出厂检验\n7.2.2.1出厂检验应用于检验装置出厂前是否符合出厂要求、装置是否合格。\n7.2.2.2每台装置在出厂前均应经制造商的质量检验部门进行出厂检验，确认装置合格后方能出厂。检验合格的装置应具有合格证书。出）检验项1见表9。\n7.2.3型式试验\n7.2.3.1型式试验应用于检验新装置的硬件或软件的设计是否符合规范和标准。型式试验项目见表9。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8697, "has_structure_hint": true}
{"doc_id": "5bd00ed041ce", "file_name": "64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "page_num": 17, "text": "DL/T553—2013\n表9检验项目\n型式\n序号\n检验项目\n出厂\n标\n准\n本标准章节\n试验\n检验\n机箱、插件尺寸\n√\nGB/T 19520.12\n4.14.1.1\n结构尺寸\n农面电镀和涂覆\n√\n4.14.1.2\n和外观\n检查\n配线端子\n4.7\n标识\nGB/T 191、GB 14598.27\n8.1\n功能及性能试验\n√a\n5、7.9\n2\n功能要求\n动模试验\n√\nGB/T 26864\n7.10\n高温运行试验\n√\nGB/T 2423.2\n4.1.1、7.3.1\n低温运行试验\n√\nGB/T 2423.1\n4.1.1、7.3.2\n高温存储试验\nGB/T 2423.2\n4.1.4、7.3.3、8.4\n气候环境\n3\n低温存储试验\n√\nGB/T 2423.1\n4.1.4、7.3.4、8.4\n要求\n温度变化试验\n√\nGB/T 2423.22\n4.1.1、7.3.5\n恒定湿热试验\n√\nGB/T 2423.3\n7.3.6\n交变湿热试验“\n√\nGB/T 2423.4\n7.3.7\n发射\n辐射发射\nGB/T 14598.16\n7.4.2.1、7.4.3.1\n试验\n传导发射\n√\nGB/T 14598.16\n7.4.2.1、7.4.3.1\n辐射电磁场\n√\nGB/T 14598.9\n7.4.2.2、7.4.3.2\n静电放电\n√\nGB/T 14598.14\n7.4.2.2、7.4.3.2\n射频场感应的\n传导骚扰\nGB/T 14598.17\n7.4.2.2、7.4.3.2\n快速瞬变\nGB/T 14598.10\n电磁兼容\n7.4.2.2、7.4.3.2\n要求\n抗扰度\nIMHz振荡波\n√\nGB/T 14598.13\n7.4.2.2、7.4.3.2\n试验\n100kHz振荡波\n√\nGB/T 14598.13\n7.4.2.2、7.4.3.2\n浪涌\n√\nGB/T 14598.18\n7.4.2.2、7.4.3.2\n工频\n√\nGB/T 14598.19\n7.4.2.2、7.4.3.2\n工频磁场\n√\nGB/T 17626.8\n7.4.2.2、7.4.3.2\n脉冲磁场\n√\nGB/T 17626.9\n7.4.2.2、7.4.3.2\n阳尼振荡磁场\n√\nGB/T 17626.10\n7.4.2.2、7.4.3.2\n直流电源电压跌落\n√\nGB/T 17626.29\n7.5\n直流电源电压中断\n√\nGB/T 17626.29\n7.5\n直流电源\n直流电源中的交流分量\n√\nGB/T 17626.17\n5\n7.5\n试验\n直流电源缓慢启动/\n缓慢关断\n√\n7.5\n直流电源极性反接\n一\n7.5\n6\n功率消耗\n√\nGB/T 7261\n4.9、7.13\n7\n准确度和变差\n√\nGB/T 7261\n4.5、7.8\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9413, "ocr_line_count": 154, "ocr_error": null, "raw_text_len": 1136, "clean_text_len": 1049, "clean_text": "DL/T553—2013\n表9检验项目型式序号检验项目出厂标准本标准章节试验检验机箱、插件尺寸\n√GB/T 19520.12\n4.14.1.1\n结构尺寸农面电镀和涂覆√\n4.14.1.2\n和外观检查配线端子\n4.7\n标识\nGB/T 191、GB 14598.27\n8.1\n功能及性能试验√a\n5、7.9\n功能要求动模试验√GB/T 26864\n7.10\n高温运行试验√GB/T 2423.2\n4.1.1、7.3.1\n低温运行试验√GB/T 2423.1\n4.1.1、7.3.2\n高温存储试验GB/T 2423.2\n4.1.4、7.3.3、8.4\n气候环境低温存储试验√GB/T 2423.1\n4.1.4、7.3.4、8.4\n要求温度变化试验√GB/T 2423.22\n4.1.1、7.3.5\n恒定湿热试验√GB/T 2423.3\n7.3.6\n交变湿热试验“√GB/T 2423.4\n7.3.7\n发射辐射发射GB/T 14598.16\n7.4.2.1、7.4.3.1\n试验传导发射√GB/T 14598.16\n7.4.2.1、7.4.3.1\n辐射电磁场√GB/T 14598.9\n7.4.2.2、7.4.3.2\n静电放电√GB/T 14598.14\n7.4.2.2、7.4.3.2\n射频场感应的传导骚扰GB/T 14598.17\n7.4.2.2、7.4.3.2\n快速瞬变GB/T 14598.10\n电磁兼容\n7.4.2.2、7.4.3.2\n要求抗扰度IMHz振荡波√GB/T 14598.13\n7.4.2.2、7.4.3.2\n试验\n100kHz振荡波\n√GB/T 14598.13\n7.4.2.2、7.4.3.2\n浪涌√GB/T 14598.18\n7.4.2.2、7.4.3.2\n工频√GB/T 14598.19\n7.4.2.2、7.4.3.2\n工频磁场√GB/T 17626.8\n7.4.2.2、7.4.3.2\n脉冲磁场√GB/T 17626.9\n7.4.2.2、7.4.3.2\n阳尼振荡磁场√GB/T 17626.10\n7.4.2.2、7.4.3.2\n直流电源电压跌落√GB/T 17626.29\n7.5\n直流电源电压中断√GB/T 17626.29\n7.5\n直流电源直流电源中的交流分量√\nGB/T 17626.17\n7.5\n试验直流电源缓慢启动/缓慢关断\n√\n7.5\n直流电源极性反接一\n7.5\n功率消耗√GB/T 7261\n4.9、7.13\n准确度和变差√GB/T 7261\n4.5、7.8", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7561, "has_structure_hint": true}
{"doc_id": "5bd00ed041ce", "file_name": "64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "page_num": 18, "text": "DL/T553—2013\n表9(续)\n检验项目\n型式出\n标\n准\n本标准章节\n试验\n检验\n8\n过载能力\n√\nGB/T 7261\n4.11、7.12\n9\n连续递电\n√\n4.15、7.11\n冲击电压\nGB/T 14598.3\n4.13、7.7\n绝缘\n10\n试验\n介质强度\n√\nGB/T 14598.3\n4.13、7.7\n绝缘电阻L\nGB/T 14598.3\n4.13、7.7\n振动响应\nGB/T 2423.10、GB/T 11287\n4.14.4、7.6.1\n振动附久\n√\nGB/T 2423.10、GB/T 11287\n4.14.4、7.6.1\n机械\n11\n冲击响应\n√\nGB/T 2423.10、GB/T 14537\n4.14.4、7.6.2\n要求\n冲击谢受\nGB/T 2423.10、GB/T 14537\n4.14.4、7.6.2\n撞\nGB/T 2423.10、GB/T 14537\n4.144、7.6.2\n12\n外壳\nGB 4208、GB 14598.27\n4.14.2、6\n13\n安全要求\nd\nGB 14598.27\n6\n注：符号“√”意思为该试验项目必做。\n选做其中·项。\n其中直流电压中断试验列入本表序号5中。\nC\n出！检验时只做动作准确度试验，不做变差试验。\n出厂检验时只进行安全标志检查、介质强度、绝综电阻试验。\n7.2.3.2凡遇下列情形之一时，应进行型式试验：\na）\n新产品研发或定型前；\nb）产品正式投产后，如遇设计、工艺材料、元器件有重大改变，经评估影响装置性能或安全性时；\nc）\n当装置软件有较大改动时，应进行相关的功能试验或模拟试验。\n7.2.3.3对系列产品中一个产品进行型式试验宜充分考虑覆盖整个产品系列，并进行风险评估，以确定\n对整个系列产品有效的型式试验项目，以及对系列产品中其余产品还需进行的型式试验项目。\n7.2.3.4如果装置已通过型式试验，且设计、元器件、工艺材料或软件无交更，不宜重复进行型式试验。\n一且前述内容出现改变，应进行风险评估，以确定仍然有效的型式试验项目，以及须重新进行的型式试\n验项目。\n7.2.3.5合格判定\n装置的合格评定原则如下：\na）\n试品应为出厂检验合格的产品：\nb）\n试品未发现有主要缺陷的，则判定试品为合格：\nc）\n对于安全型式试验，只要有一个缺陷即为不合格。\n注1：装置的主要缺陷是指需经更换重要元器件或对软件进行重大修改后才能消除，或設情况下不可能修复的缺\n陷（易损件除外），其余的缺陷作为一般缺陷。\n注2：根据GB14598.27一2008的表11，安全型式试验包括电气间隙和购电距离、冲击电压、介质强度、绝缘电阻、\nIP等级、保护联结阻抗、材料和外壳的可燃性、单一故障试验。\n7.2.4现场检验\n现场检验应用于新安装装置、运行中装置或装置现场维修后的检查。装置现场检验的项目、要求和\n方法应符合DL/T995的规定。\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9461, "ocr_line_count": 93, "ocr_error": null, "raw_text_len": 1200, "clean_text_len": 1150, "clean_text": "DL/T553—2013\n表9(续)\n检验项目型式出标准本标准章节试验检验\n过载能力√GB/T 7261\n4.11、7.12\n连续递电√\n4.15、7.11\n冲击电压GB/T 14598.3\n4.13、7.7\n绝缘试验介质强度√GB/T 14598.3\n4.13、7.7\n绝缘电阻LGB/T 14598.3\n4.13、7.7\n振动响应\nGB/T 2423.10、GB/T 11287\n4.14.4、7.6.1\n振动附久√\nGB/T 2423.10、GB/T 11287\n4.14.4、7.6.1\n机械冲击响应√\nGB/T 2423.10、GB/T 14537\n4.14.4、7.6.2\n要求冲击谢受\nGB/T 2423.10、GB/T 14537\n4.14.4、7.6.2\n撞\nGB/T 2423.10、GB/T 14537\n4.144、7.6.2\n外壳\nGB 4208、GB 14598.27\n4.14.2、6\n安全要求dGB 14598.27\n注：符号“√”意思为该试验项目必做。\n选做其中·项。\n其中直流电压中断试验列入本表序号5中。\nC\n出！检验时只做动作准确度试验，不做变差试验。\n出厂检验时只进行安全标志检查、介质强度、绝综电阻试验。\n7.2.3.2凡遇下列情形之一时，应进行型式试验：\na）新产品研发或定型前；\nb）产品正式投产后，如遇设计、工艺材料、元器件有重大改变，经评估影响装置性能或安全性时；\nc）\n当装置软件有较大改动时，应进行相关的功能试验或模拟试验。\n7.2.3.3对系列产品中一个产品进行型式试验宜充分考虑覆盖整个产品系列，并进行风险评估，以确定对整个系列产品有效的型式试验项目，以及对系列产品中其余产品还需进行的型式试验项目。\n7.2.3.4如果装置已通过型式试验，且设计、元器件、工艺材料或软件无交更，不宜重复进行型式试验。\n一且前述内容出现改变，应进行风险评估，以确定仍然有效的型式试验项目，以及须重新进行的型式试验项目。\n7.2.3.5合格判定装置的合格评定原则如下：\na）试品应为出厂检验合格的产品：\nb）\n试品未发现有主要缺陷的，则判定试品为合格：\nc）\n对于安全型式试验，只要有一个缺陷即为不合格。\n注1：装置的主要缺陷是指需经更换重要元器件或对软件进行重大修改后才能消除，或設情况下不可能修复的缺陷（易损件除外），其余的缺陷作为一般缺陷。\n注2：根据GB14598.27一2008的表11，安全型式试验包括电气间隙和购电距离、冲击电压、介质强度、绝缘电阻、\nIP等级、保护联结阻抗、材料和外壳的可燃性、单一故障试验。\n7.2.4现场检验现场检验应用于新安装装置、运行中装置或装置现场维修后的检查。装置现场检验的项目、要求和方法应符合DL/T995的规定。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.846, "has_structure_hint": true}
{"doc_id": "5bd00ed041ce", "file_name": "64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "page_num": 19, "text": "DL/T553—2013\n7.3气候环境试验\n7.3.1高温运行试验\n应进行高温运行试验，确定装置耐高温能力，同时通过高温下运行，确定山于环境温度造成装置性\n能上的变化。试验条件和试验项日见DL/T478。\n7.3.2低温运行试验\n应进行低温运行试验，确定装置耐寒能力，同时通过低温下运行，确定由于环境温度造成装置性能\n上的变化。试验条件和试验项目见DL/T478。\n7.3.3最高储存温度下的高温试验\n应进行最高储存温度下的高温试验，确定装置耐高温储存性能。试验条件和试验项H见DL/T478。\n7.3.4最低储存温度下的低温试验\n应进行最低储存温度下的低温试验，确定装置耐低温储存性能。试验条件和试验项H见DL/T478。\n7.3.5温度变化试验\n应进行温度变化试验，确定装置抗温度快速变化性能。试验条件和试验项目见DL/T478。\n7.3.6恒定湿热试验\n应进行恒定湿热试验，确定设备耐高湿环境性能。试验条件和试验项目见DL/T478。\n7.3.7交变湿热试验\n应进行交变湿热试验，确定装置耐高湿冷凝环境性能试验条件和试验方法见DL/T478。\n7.4电磁兼容试验\n7.4.1装置的端口\n装置与外部电磁环境的特定接称为端！，含辅助电源端口、输入端口、输出端口、通信端口、外\n壳端口和功能地端门，见图1。\n外壳端口\n辅助电源端口\n功能地端口\n被试装置\n输出端口\n输入端口\n通信端口\n图1保护装置的端口示意图\n所有装置应按端1（由制造厂规定的装置端口）分别进行各项目电磁兼容试验。\n7.4.2抗扰度试验项目及要求\n7.4.2.1传导和辐射试验要求和过程规定见DL/T478。\n7.4.2.2抗扰度试验要求和过程规定见DL/T478。\n7.4.3合格准则\n7.4.3.1发射试验\n检测值应低于DL/T478中规定的水平。\n试验后，被试设备仍应符合本标准规定的相关性能规范。\n7.4.3.2抗扰度试验\n试验合格原则应符合DL/T478中规定的水平。\n试验后，被试设备仍应符合本标准规定的相关性能规范。\n7.5直流电源端口电压跌落、短时中断、瞬变和纹波、缓慢关断/启动、极性反接\n7.5.1试验型式、等级和持续时间\n宜在装置技术文件规定的电压最大值、最小值之间评估试验效果。\n使用被试装置（EUT）的额定电压作为试验严酷等级的基础。在被试设备的额定电压范围内，应在\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.992, "ocr_line_count": 46, "ocr_error": null, "raw_text_len": 983, "clean_text_len": 958, "clean_text": "DL/T553—2013\n7.3气候环境试验\n7.3.1高温运行试验应进行高温运行试验，确定装置耐高温能力，同时通过高温下运行，确定山于环境温度造成装置性能上的变化。试验条件和试验项日见DL/T478。\n7.3.2低温运行试验应进行低温运行试验，确定装置耐寒能力，同时通过低温下运行，确定由于环境温度造成装置性能上的变化。试验条件和试验项目见DL/T478。\n7.3.3最高储存温度下的高温试验应进行最高储存温度下的高温试验，确定装置耐高温储存性能。试验条件和试验项H见DL/T478。\n7.3.4最低储存温度下的低温试验应进行最低储存温度下的低温试验，确定装置耐低温储存性能。试验条件和试验项H见DL/T478。\n7.3.5温度变化试验应进行温度变化试验，确定装置抗温度快速变化性能。试验条件和试验项目见DL/T478。\n7.3.6恒定湿热试验应进行恒定湿热试验，确定设备耐高湿环境性能。试验条件和试验项目见DL/T478。\n7.3.7交变湿热试验应进行交变湿热试验，确定装置耐高湿冷凝环境性能试验条件和试验方法见DL/T478。\n7.4电磁兼容试验\n7.4.1装置的端口装置与外部电磁环境的特定接称为端！，含辅助电源端口、输入端口、输出端口、通信端口、外壳端口和功能地端门，见图1。\n外壳端口辅助电源端口功能地端口被试装置输出端口输入端口通信端口图1保护装置的端口示意图所有装置应按端1（由制造厂规定的装置端口）分别进行各项目电磁兼容试验。\n7.4.2抗扰度试验项目及要求\n7.4.2.1传导和辐射试验要求和过程规定见DL/T478。\n7.4.2.2抗扰度试验要求和过程规定见DL/T478。\n7.4.3合格准则\n7.4.3.1发射试验检测值应低于DL/T478中规定的水平。\n试验后，被试设备仍应符合本标准规定的相关性能规范。\n7.4.3.2抗扰度试验试验合格原则应符合DL/T478中规定的水平。\n试验后，被试设备仍应符合本标准规定的相关性能规范。\n7.5直流电源端口电压跌落、短时中断、瞬变和纹波、缓慢关断/启动、极性反接\n7.5.1试验型式、等级和持续时间宜在装置技术文件规定的电压最大值、最小值之间评估试验效果。\n使用被试装置（EUT）的额定电压作为试验严酷等级的基础。在被试设备的额定电压范围内，应在", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8878, "has_structure_hint": true}
{"doc_id": "5bd00ed041ce", "file_name": "64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "page_num": 20, "text": "DL/T553—2013\n被试设备申明的电压范围中最低电压和最高电压处进行试验。\n7.5.2试验方法\n试验应在GB/T17626.17、GB/T17626.29和表8规定的基准条件下进行。\n7.5.3试验合格条件\n试验合格条件按DL/T478中的要求。\n7.6振动、冲击和碰撞试验\n7.6.1振动响应和耐久（正弦）\n按DL/T478中的要求对装置进行振动响应和振动耐久试验，确定装置能够满足4.14.4要求。\n7.6.2冲击响应、冲击耐受和碰撞\n按DL/T478中的要求对装置进行冲击响应、冲击耐久和碰撞试验，确定装置能够满足4.14.4要求。\n7.7绝缘试验\n7.7.1按DL/T478中的要求对装置进行冲击电压试验、介质强度试验和绝缘电阻测量，确定装置能够\n满足4.13要求。\n7.7.2所有试验应在完整的装置上进行。\n7.8准确度和变差试验\n用继电保护试验设备检查装置采集回路的准确度和变差，应符合4.5的规定，具体方法按GB/T\n7261一2008中6.5的规定或产品标准、制造商产品文件规定。\n准确度测量在表8规定的基准条件下进行，并按DL/T478中的定义计算，确定测量结果。\n7.9装置功能及性能试验\n7.9.1功能试验要求\n用继电保护试验设备对装置进行功能试验，装置的功能应符合本标准第5章所规定的要求。\n对用于220kV及以上电压的装置，应进行电力系统动态模拟试验或数字仿真试验，其试验模拟接线、\n模拟参数按GB/T26864的规定。\n7.9.2功能试验项目\n对于常规和数字记录装置，功能试验可以适当区分，试验项目见表10。\n表10功能试验项目\n序号\n试验项目\n交流电压、交流电流相位-致性检查\n谐波分析能力检查\n开关量的分辨率检查\n非周期分量的记录性能检查\n有功及无功功率记录性能的检查\n频率记录性能的检查\n通用功能检查项目\n高频通道信号记录性能的检查\n启动值的检查\n记录数据的安全性检查\n数据文件检索及查找方式检查\n记录数据的输出及传送功能检查\n时钟同步功能检查\n动模试验\n17", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9968, "ocr_line_count": 44, "ocr_error": null, "raw_text_len": 850, "clean_text_len": 824, "clean_text": "DL/T553—2013\n被试设备申明的电压范围中最低电压和最高电压处进行试验。\n7.5.2试验方法试验应在GB/T17626.17、GB/T17626.29和表8规定的基准条件下进行。\n7.5.3试验合格条件试验合格条件按DL/T478中的要求。\n7.6振动、冲击和碰撞试验\n7.6.1振动响应和耐久（正弦）\n按DL/T478中的要求对装置进行振动响应和振动耐久试验，确定装置能够满足4.14.4要求。\n7.6.2冲击响应、冲击耐受和碰撞按DL/T478中的要求对装置进行冲击响应、冲击耐久和碰撞试验，确定装置能够满足4.14.4要求。\n7.7绝缘试验\n7.7.1按DL/T478中的要求对装置进行冲击电压试验、介质强度试验和绝缘电阻测量，确定装置能够满足4.13要求。\n7.7.2所有试验应在完整的装置上进行。\n7.8准确度和变差试验用继电保护试验设备检查装置采集回路的准确度和变差，应符合4.5的规定，具体方法按GB/T\n7261一2008中6.5的规定或产品标准、制造商产品文件规定。\n准确度测量在表8规定的基准条件下进行，并按DL/T478中的定义计算，确定测量结果。\n7.9装置功能及性能试验\n7.9.1功能试验要求用继电保护试验设备对装置进行功能试验，装置的功能应符合本标准第5章所规定的要求。\n对用于220kV及以上电压的装置，应进行电力系统动态模拟试验或数字仿真试验，其试验模拟接线、\n模拟参数按GB/T26864的规定。\n7.9.2功能试验项目对于常规和数字记录装置，功能试验可以适当区分，试验项目见表10。\n表10功能试验项目序号试验项目交流电压、交流电流相位-致性检查谐波分析能力检查开关量的分辨率检查非周期分量的记录性能检查有功及无功功率记录性能的检查频率记录性能的检查通用功能检查项目高频通道信号记录性能的检查启动值的检查记录数据的安全性检查数据文件检索及查找方式检查记录数据的输出及传送功能检查时钟同步功能检查动模试验", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9068, "has_structure_hint": true}
{"doc_id": "5bd00ed041ce", "file_name": "64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "page_num": 21, "text": "DL/T553—2013\n表10(续）\n序号\n试验项目\n电压、电流的线性范围检查\n2\n常规记录装置功能检查项目\n零漂检查\nSV采样数据异常试验\n采样数据品质位标识异常试验\n多个MU同步纸网模式下SV记录性能检查\n多个MU异步点对点模式下SV记录性能检查\n数字记录装置功能检查项目\n多个MU同步组网模式下部分MU失步后的SV记录性能检在\n网络负荷试验\n数字采样回露准确度检查\nGOOSE数据异常试验\nGOOSE记录性能检查\n7.9.3电压、电流的线性范围检查\na）在装置各电压回路加入测试电压，各电流回路加入测试电流：\nb）各电压回路的测量范围和测量误差满足4.5.2、4.5.4的要求；\nc）各电流回路的测量范围和测量误差满足4.5.3、4.5.5的要求。\n7.9.4零漂检查\na）装置各交流回路不加任何激励量（电压回路短路、电流回路开路或各电压、电流输入回路输入\n量均为0)，手动启动触发记录；\nb）各电压、电流回路的零漂值应满足4.6的要求。\n7.9.5交流电压、交流电流相位一致性检查\na）装置各交流电压回路和各交流电流回路通入同相位的额定电压、额定电流，于动启动触发记录；\nb）装置记录的各路电压和电流波形相位应-致，误差应满足4.5.7的要求。\n7.9.6非周期分量的记录性能检查\na）模拟短路故障，短路电流的基波分量为3倍额定电流值，控制合闸角使短路电流的非周期分量\n达到歧大，非周期分量衰减时间常数为0.1s；\nb）装置所记录的电流波形非周期分量衰减时间常数的测量误差不应大于10%。\n7.9.7谐波分析能力检查\na）在交流电压回路中通入20%U的谐波电压，手动启动触发记录：\nb）装置应具备对25次及以下谐波分析功能。\n7.9.8开关量的分辨率检查\na）用空触点闭合/断开方式检查开关量的分辨率，调整空触点闭合/断开时间为10ms/10ms；\nb）装置测量的闭合、断开时间误差应满足4.8.1.3的要求；\nc）开关分辨率绝对时间误差应满足4.8.1.3的要求。\n7.9.9有功及无功功率记录性能的检查\na）对装置施加额定电压、额定电流，功率因数角分别为0°、45°、90°；\nb）装置的有功功率、无功功率测量误差应满足4.5.8的要求。\n7.9.10频率记录性能的检查\na）对装置施加额定电压，输入电压频率分别为40Hz、50Hz、55Hz；\n18", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9797, "ocr_line_count": 46, "ocr_error": null, "raw_text_len": 982, "clean_text_len": 964, "clean_text": "DL/T553—2013\n表10(续）\n序号试验项目电压、电流的线性范围检查\n常规记录装置功能检查项目零漂检查\nSV采样数据异常试验采样数据品质位标识异常试验多个MU同步纸网模式下SV记录性能检查多个MU异步点对点模式下SV记录性能检查数字记录装置功能检查项目多个MU同步组网模式下部分MU失步后的SV记录性能检在网络负荷试验数字采样回露准确度检查\nGOOSE数据异常试验GOOSE记录性能检查\n7.9.3电压、电流的线性范围检查\na）在装置各电压回路加入测试电压，各电流回路加入测试电流：\nb）各电压回路的测量范围和测量误差满足4.5.2、4.5.4的要求；\nc）各电流回路的测量范围和测量误差满足4.5.3、4.5.5的要求。\n7.9.4零漂检查\na）装置各交流回路不加任何激励量（电压回路短路、电流回路开路或各电压、电流输入回路输入量均为0)，手动启动触发记录；\nb）各电压、电流回路的零漂值应满足4.6的要求。\n7.9.5交流电压、交流电流相位一致性检查\na）装置各交流电压回路和各交流电流回路通入同相位的额定电压、额定电流，于动启动触发记录；\nb）装置记录的各路电压和电流波形相位应-致，误差应满足4.5.7的要求。\n7.9.6非周期分量的记录性能检查\na）模拟短路故障，短路电流的基波分量为3倍额定电流值，控制合闸角使短路电流的非周期分量达到歧大，非周期分量衰减时间常数为0.1s；\nb）装置所记录的电流波形非周期分量衰减时间常数的测量误差不应大于10%。\n7.9.7谐波分析能力检查\na）在交流电压回路中通入20%U的谐波电压，手动启动触发记录：\nb）装置应具备对25次及以下谐波分析功能。\n7.9.8开关量的分辨率检查\na）用空触点闭合/断开方式检查开关量的分辨率，调整空触点闭合/断开时间为10ms/10ms；\nb）装置测量的闭合、断开时间误差应满足4.8.1.3的要求；\nc）开关分辨率绝对时间误差应满足4.8.1.3的要求。\n7.9.9有功及无功功率记录性能的检查\na）对装置施加额定电压、额定电流，功率因数角分别为0°、45°、90°；\nb）装置的有功功率、无功功率测量误差应满足4.5.8的要求。\n7.9.10频率记录性能的检查\na）对装置施加额定电压，输入电压频率分别为40Hz、50Hz、55Hz；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8801, "has_structure_hint": true}
{"doc_id": "5bd00ed041ce", "file_name": "64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "page_num": 22, "text": "DL/T553-2013\nb）装置的频率测量误差应满足4.5.6的要求。\n7.9.11高频通道信号记录性能的检查\na）对装置的高频记录通道输入占空比为10ms/10ms的方波信号，峰谷幅值分别为5.0V与0.1V；\nb）装置记录的方波波形应满足4.8.1.3的要求。\n7.9.12启动值的检查\n7.9.12.1对装置每个启动量的每种启动方式进行5次试验，每次均正确判为合格。\n7.9.12.2相电压、零序电压突变量：相电压突变量整定值设为5%U，零序电压突变量整定值设为\n2%UN，装置动作值误差应满足5.4.1的要求。\n7.9.12.3正序电压越限：过电压启动的整定值设为110%U，欠电压启动的整定值设为90%U，装置\n动作值误差应满足5.4.2的要求。\n7.9.12.4负序电压越限：负序电压启动的整定值设为3%UN，装置动作值误差应满足5.4.3的要求。\n7.9.12.5零序电压越限：零序电压启动的整定值设为2%U，装置动作值误差应满足5.4.4的要求。\n7.9.12.6变压器中性点电流越限：变压器中性点电流启动的整定值设为10%I，装置动作值误差应满\n足5.4.9的要求。\n7.9.12.7频率越限：高频率越限的整定值设为50.5Hz，低频率越限的整定值设为49.5Hz，装置动作值\n误差应满足5.4.10的要求。\n7.9.12.8开关量变位启动：短接（断开）装置可启动记录的空触点输入端子，装置触点闭合（断开）\n时间不超过2ms应可启动记录。\n7.9.12.9可由用户整定的其他启动量：\na）相电流突变量：相电流突变量的整定值设为10%N，装置动作值误差不应大于20%；\nb）相电流越限：相电流越限的整定值设为110%I，装置动作值误差不应大于5%；\nc）负序电流越限：负序电流越限的整定值设为10%I，装置动作值误差不应大于10%；\nd）零序电流越限：零序电流越限的整定值设为10%k，装置动作值误差不应大于10%。\n7.9.12.10手动启动：装置应具有通过面板按键或键盘启动触发记录的功能。\n7.9.13SV采样数据异常试验\n7.9.13.1模拟双A/D采样数据不一致，当两路A/D的差异大于设定的门槛时，装置应启动。装置的两\n路A/D的差异启动门槛应可整定。\n7.9.13.2模拟一路A/D偶然发送异常采样数据，采样值突然出现1个点及以上的异常跳变，装置应告\n警并可启动记录，记录的内容应与模拟的状态一致；启动记录功能的投退应可设定。\n可启动记录：启动记录功能的投退应可设定。\n7.9.13.4模拟采样值错序，装置的记录数据应能如实记录，装置应告警。\n7.9.14采样数据品质位标识异常试验\n模拟采样值出现品质位无效，装置应及时准确提供告警。\n7.9.15多个MU同步组网模式下SV记录性能检查\n模拟多个MU分组以同步组网方式运行，经过不同交换机的端口接入到装置中，装置记录的MU之\n间的相位关系应与输入一致。\n7.9.16多个MU异步点对点模式下SV记录性能检查\n模拟多个MU以异步点对点方式运行，以点对点方式接入到装置中，装置记录的不同MU之间的相\n位关系应与输入一致。\n7.9.17多个MU同步组网模式下部分MU失步后的记录性能\n模拟其中一台MU失去时钟信号后失步，装置的记录数据应能反映实际情况，并能发出MU失步告\n警信号。\n19", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9926, "ocr_line_count": 44, "ocr_error": null, "raw_text_len": 1381, "clean_text_len": 1366, "clean_text": "DL/T553-2013\nb）装置的频率测量误差应满足4.5.6的要求。\n7.9.11高频通道信号记录性能的检查\na）对装置的高频记录通道输入占空比为10ms/10ms的方波信号，峰谷幅值分别为5.0V与0.1V；\nb）装置记录的方波波形应满足4.8.1.3的要求。\n7.9.12启动值的检查\n7.9.12.1对装置每个启动量的每种启动方式进行5次试验，每次均正确判为合格。\n7.9.12.2相电压、零序电压突变量：相电压突变量整定值设为5%U，零序电压突变量整定值设为\n2%UN，装置动作值误差应满足5.4.1的要求。\n7.9.12.3正序电压越限：过电压启动的整定值设为110%U，欠电压启动的整定值设为90%U，装置动作值误差应满足5.4.2的要求。\n7.9.12.4负序电压越限：负序电压启动的整定值设为3%UN，装置动作值误差应满足5.4.3的要求。\n7.9.12.5零序电压越限：零序电压启动的整定值设为2%U，装置动作值误差应满足5.4.4的要求。\n7.9.12.6变压器中性点电流越限：变压器中性点电流启动的整定值设为10%I，装置动作值误差应满足5.4.9的要求。\n7.9.12.7频率越限：高频率越限的整定值设为50.5Hz，低频率越限的整定值设为49.5Hz，装置动作值误差应满足5.4.10的要求。\n7.9.12.8开关量变位启动：短接（断开）装置可启动记录的空触点输入端子，装置触点闭合（断开）\n时间不超过2ms应可启动记录。\n7.9.12.9可由用户整定的其他启动量：\na）相电流突变量：相电流突变量的整定值设为10%N，装置动作值误差不应大于20%；\nb）相电流越限：相电流越限的整定值设为110%I，装置动作值误差不应大于5%；\nc）负序电流越限：负序电流越限的整定值设为10%I，装置动作值误差不应大于10%；\nd）零序电流越限：零序电流越限的整定值设为10%k，装置动作值误差不应大于10%。\n7.9.12.10手动启动：装置应具有通过面板按键或键盘启动触发记录的功能。\n7.9.13SV采样数据异常试验\n7.9.13.1模拟双A/D采样数据不一致，当两路A/D的差异大于设定的门槛时，装置应启动。装置的两路A/D的差异启动门槛应可整定。\n7.9.13.2模拟一路A/D偶然发送异常采样数据，采样值突然出现1个点及以上的异常跳变，装置应告警并可启动记录，记录的内容应与模拟的状态一致；启动记录功能的投退应可设定。\n可启动记录：启动记录功能的投退应可设定。\n7.9.13.4模拟采样值错序，装置的记录数据应能如实记录，装置应告警。\n7.9.14采样数据品质位标识异常试验模拟采样值出现品质位无效，装置应及时准确提供告警。\n7.9.15多个MU同步组网模式下SV记录性能检查模拟多个MU分组以同步组网方式运行，经过不同交换机的端口接入到装置中，装置记录的MU之间的相位关系应与输入一致。\n7.9.16多个MU异步点对点模式下SV记录性能检查模拟多个MU以异步点对点方式运行，以点对点方式接入到装置中，装置记录的不同MU之间的相位关系应与输入一致。\n7.9.17多个MU同步组网模式下部分MU失步后的记录性能模拟其中一台MU失去时钟信号后失步，装置的记录数据应能反映实际情况，并能发出MU失步告警信号。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8668, "has_structure_hint": true}
{"doc_id": "5bd00ed041ce", "file_name": "64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "page_num": 23, "text": "DL/T553—2013\n7.9.18网络负荷试验\n组网方式下，通过网络性能测试装置分别增人SV网、GOOSE网的信息流量，报文接入400Mbps\n时，装置性能不应受影响。\n7.9.19数字采样回路准确度检查\n将装置各端口通入同一SV采样值，数据包时标分辨率不应人于1us，各个数字采集端口之间的时\n标偏差不应大于1us。\n7.9.20GOOSE数据异常试验\n模拟GOOSE丢帧、超时、中断等异常工作模式，装置应告警。\n7.9.21GOOSE记录性能检查\n同时模拟多路GOOSE变位和SV突变，装置应能正确记录GOOSE的变位序列和时间间隔，GOOSE\n与SV数据的同步偏差应不人于1ms。\n7.9.22记录数据的安全性检查\na）启动触发记录后，切断装置的工作电源，装置能可靠地保存切断电源前的记录数据：\nb）按装置上的任意一个开关或按键不应丢失或抹去已记录的信息：\nc）在任何情况下不得出现死机现象。\n7.9.23数据文件检索及查找方式检查\na）对所记录的数据文件的检索及查找应至少具有按照口期及时间进行检索和按照故障跳闸进行\n检索方式：\nb）按照日期及时间进行检索：输入口期及时间范围即可白动找出相应故障文件：\nc）按照故障跳闸进行检索：可白动找出有断路器动作跳闸的相应故障文件。\n7.9.24记录数据的输出及传送功能检查\n7.9.24.1数据的输出方式：\na）断路器因故障跳闸时，应能生成故障信息简表，内容至少包括：故障元件及相别、跳闸相别、\n故障距离（线路故障）、各保护山故障开始到给出跳闸信号的动作时间、断路器跳闸时间、故\n障后第一周波的故障电流有效值和母线电压有效值：对于线路故障，还应包括：断路器重合闸\n时间、再次故障相别及跳闸相别、各保护动作时间、再次跳闸时间、再次故障后第一周波的故\n障电流有效值和母线电压有效值。\nb）装置应能实时监视正常运行时的母线、线路及其他设备的U、I、P、Q、f。\n7.9.24.2记录数据传输格式：记录数据传输格式应符合GB/T22386的规定。\n7.9.24.3装置的远传功能检查：\na）按5.13的要求，检查装置远传功能；\nb）装置应能以被动方式及人工方式传送记录数据：\nc）装置应能实现远方启动：\nd）装置应能远方修改定值及有关参数：\ne）检查数据传送过程中如遇通道中断装置能否做相应处理。\n7.9.25时钟同步功能检查\na）装置应具有由外部同步时钟信号进行同步的功能：\n7.10动模试验\n7.10.1试验系统模型\n根据装置使用场合的不同，分别采用GB/T26864所规定的相应模拟系统。\n7.10.2数据的记录方式检查\na）模拟线路单相永久性故障，其顺序为：0.0s单相故障一0.1s切除故障→1.0s重合于故障→1.1s\n20", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9886, "ocr_line_count": 44, "ocr_error": null, "raw_text_len": 1141, "clean_text_len": 1128, "clean_text": "DL/T553—2013\n7.9.18网络负荷试验组网方式下，通过网络性能测试装置分别增人SV网、GOOSE网的信息流量，报文接入400Mbps\n时，装置性能不应受影响。\n7.9.19数字采样回路准确度检查将装置各端口通入同一SV采样值，数据包时标分辨率不应人于1us，各个数字采集端口之间的时标偏差不应大于1us。\n7.9.20GOOSE数据异常试验模拟GOOSE丢帧、超时、中断等异常工作模式，装置应告警。\n7.9.21GOOSE记录性能检查同时模拟多路GOOSE变位和SV突变，装置应能正确记录GOOSE的变位序列和时间间隔，GOOSE\n与SV数据的同步偏差应不人于1ms。\n7.9.22记录数据的安全性检查\na）启动触发记录后，切断装置的工作电源，装置能可靠地保存切断电源前的记录数据：\nb）按装置上的任意一个开关或按键不应丢失或抹去已记录的信息：\nc）在任何情况下不得出现死机现象。\n7.9.23数据文件检索及查找方式检查\na）对所记录的数据文件的检索及查找应至少具有按照口期及时间进行检索和按照故障跳闸进行检索方式：\nb）按照日期及时间进行检索：输入口期及时间范围即可白动找出相应故障文件：\nc）按照故障跳闸进行检索：可白动找出有断路器动作跳闸的相应故障文件。\n7.9.24记录数据的输出及传送功能检查\n7.9.24.1数据的输出方式：\na）断路器因故障跳闸时，应能生成故障信息简表，内容至少包括：故障元件及相别、跳闸相别、\n故障距离（线路故障）、各保护山故障开始到给出跳闸信号的动作时间、断路器跳闸时间、故障后第一周波的故障电流有效值和母线电压有效值：对于线路故障，还应包括：断路器重合闸时间、再次故障相别及跳闸相别、各保护动作时间、再次跳闸时间、再次故障后第一周波的故障电流有效值和母线电压有效值。\nb）装置应能实时监视正常运行时的母线、线路及其他设备的U、I、P、Q、f。\n7.9.24.2记录数据传输格式：记录数据传输格式应符合GB/T22386的规定。\n7.9.24.3装置的远传功能检查：\na）按5.13的要求，检查装置远传功能；\nb）装置应能以被动方式及人工方式传送记录数据：\nc）装置应能实现远方启动：\nd）装置应能远方修改定值及有关参数：\ne）检查数据传送过程中如遇通道中断装置能否做相应处理。\n7.9.25时钟同步功能检查\na）装置应具有由外部同步时钟信号进行同步的功能：\n7.10动模试验\n7.10.1试验系统模型根据装置使用场合的不同，分别采用GB/T26864所规定的相应模拟系统。\n7.10.2数据的记录方式检查\na）模拟线路单相永久性故障，其顺序为：0.0s单相故障一0.1s切除故障→1.0s重合于故障→1.1s", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8905, "has_structure_hint": true}
{"doc_id": "5bd00ed041ce", "file_name": "64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "page_num": 24, "text": "DL/T553—2013\n故障再切除：\nb）要求装置的数据记录时间、记录方式及采样速率满足第5章的要求。\n7.10.3连续扰动记录检查\na）模拟在10min内，线路上相继发生两次永久性故障，紧接着系统开始长过程振荡，待振荡平息\n后线路上义相继发生三次永久故障，每次故障包括如下过程：故障发生→故障切除→重合于永\n久性故障一再次切除故障；\nb）在10min内，线路上相继发生两次永久性故障，紧接着系统开始长过程振荡，在振荡过程中线\n路上又相继发生三次永久性故障，每次故障过程同a）；\nc）在20s内，线路上相继发生五次永久性故障，紧接---次10min长过程振荡，每次故障过程同\na);\nd）以上a）、b）、c）：：个过程连续进行，装置应能可靠地按第5章的要求记录全部故障数据。\n7.10.4大短路电流记录能力检查\na）模拟在线路出L处连续两次三相短路，每次短路持续时间为0.04s，两次短路间隔时间为1s，\n控制合闸角，使某相短路电流的非周期分量达到最人：\nb）上述试验进行两次，试验时短路电流工频有效值分别为20√和10A，装置记录的电流波形不\n应失真，电流瞬时值测量误差不应人于10%。\n7.10.5故障测距\na）在线路出11、末端以及线路上任意选取一点模拟单相金属性接地、两相金属性短路、单相经10Q\n过渡电阻接地和两相短路再经10Q过渡电阻接地。\nb）在模拟出口故障时，要求装置的测距i误差不大于2km，无判相错误；在模拟其他点故障时，装\n置的测距误差不应大于5%，无判相错误。\n7.10.6变压器故障\n对应用于变压器的装置，模拟变压器的下列故障，装置应能启动触发记录：\na）变压器内部匝间短路：\nb）变压器单相接地、两相短路、两相短路接地、：三相短路：\nc）空投变压器；\nd）变压器的过电压、过激磁。\n7.10.7发电机故障\n对应用于发电机的装置，模拟发电机的下列故障，装置应能启动触发记录：\na）发电机内部定子绕组匝间短路：\nb）发电机的过电压、过励磁；\nc）发电机启动过程中的相间短路。\n7.11连续通电\n装置在完成调试后应进行连续通电试验，连续通电试验可选取下列方式之一：\na）常温条件下：装置整机连续通电100h或组成装置的功能组件在进行100h连续通电后整机再连\n续通电24h：\nb）+40C条件下：装置整机连续通电72h或组成装置的功能组件在进行72h连续通电后整机再连\n续通电24h：\nc）+50C条件下：装置整机连续通电48h或组成装置的功能组件在进行48h连续通电后整机再连\n续通电12h。\n7.12过载能力试验\n按GB/T7261一2008中14.1的方法对装置进行过载能力试验。装置经受过载试验后应无绝缘损坏，\n其功能和性能应符合4.5、4.11及第5章的规定。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9729, "ocr_line_count": 44, "ocr_error": null, "raw_text_len": 1147, "clean_text_len": 1133, "clean_text": "DL/T553—2013故障再切除：\nb）要求装置的数据记录时间、记录方式及采样速率满足第5章的要求。\n7.10.3连续扰动记录检查\na）模拟在10min内，线路上相继发生两次永久性故障，紧接着系统开始长过程振荡，待振荡平息后线路上义相继发生三次永久故障，每次故障包括如下过程：故障发生→故障切除→重合于永久性故障一再次切除故障；\nb）在10min内，线路上相继发生两次永久性故障，紧接着系统开始长过程振荡，在振荡过程中线路上又相继发生三次永久性故障，每次故障过程同a）；\nc）在20s内，线路上相继发生五次永久性故障，紧接---次10min长过程振荡，每次故障过程同\na);\nd）以上a）、b）、c）：：个过程连续进行，装置应能可靠地按第5章的要求记录全部故障数据。\n7.10.4大短路电流记录能力检查\na）模拟在线路出L处连续两次三相短路，每次短路持续时间为0.04s，两次短路间隔时间为1s，\n控制合闸角，使某相短路电流的非周期分量达到最人：\nb）上述试验进行两次，试验时短路电流工频有效值分别为20√和10A，装置记录的电流波形不应失真，电流瞬时值测量误差不应人于10%。\n7.10.5故障测距\na）在线路出11、末端以及线路上任意选取一点模拟单相金属性接地、两相金属性短路、单相经10Q\n过渡电阻接地和两相短路再经10Q过渡电阻接地。\nb）在模拟出口故障时，要求装置的测距i误差不大于2km，无判相错误；在模拟其他点故障时，装置的测距误差不应大于5%，无判相错误。\n7.10.6变压器故障对应用于变压器的装置，模拟变压器的下列故障，装置应能启动触发记录：\na）变压器内部匝间短路：\nb）变压器单相接地、两相短路、两相短路接地、：三相短路：\nc）空投变压器；d）变压器的过电压、过激磁。\n7.10.7发电机故障对应用于发电机的装置，模拟发电机的下列故障，装置应能启动触发记录：\na）发电机内部定子绕组匝间短路：\nb）发电机的过电压、过励磁；\nc）发电机启动过程中的相间短路。\n7.11连续通电装置在完成调试后应进行连续通电试验，连续通电试验可选取下列方式之一：\na）常温条件下：装置整机连续通电100h或组成装置的功能组件在进行100h连续通电后整机再连续通电24h：\nb）+40C条件下：装置整机连续通电72h或组成装置的功能组件在进行72h连续通电后整机再连续通电24h：\nc）+50C条件下：装置整机连续通电48h或组成装置的功能组件在进行48h连续通电后整机再连续通电12h。\n7.12过载能力试验按GB/T7261一2008中14.1的方法对装置进行过载能力试验。装置经受过载试验后应无绝缘损坏，\n其功能和性能应符合4.5、4.11及第5章的规定。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.885, "has_structure_hint": true}
{"doc_id": "5bd00ed041ce", "file_name": "64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "page_num": 25, "text": "DL/T553—2013\n7.13功率消耗试验\n8标识、包装、运输和储存\n8.1标识\n8.1.1每台装置应在显著部位设置持久明断的标识和铭牌，其内容应包括：\na）制造厂全称及商标；\nb）产品型号、名称；\nc）制造年、月和出厂编号：\nd）装置的额定值及主要参数；\ne）安全标识。\na）发货厂名、产品型号、名称；\nb）收货单位名称、地址、到站；\nc）包装箱外形尺寸及毛重：\nd）“防潮”、“向上”、“小心轻放”等标记；\ne）规定叠放层数的标记。\n8.1.3产品执行的标准应明示。\n8.1.4标识应符合GB/T191的规定，安全标识应符合GB14598.27的规定。\n8.2包装\n8.2.1装置包装时应用塑料制品作为内包装，周围用防震材料垫实放于外包装箱内。\n8.2.2包装箱应符合GB/T13384的规定，按照装箱文件及资料清单、装箱清单如数装箱；随同装置出\n厂的附件及文件、资料应装入防潮文件袋中，再放入包装箱内。\n8.2.3装置的包装应能满足按GB/T4798.2规定的运输要求。\n8.3运输\n装置的运输应符合GB/T4798.2的规定。\n8.4储存\n8.4.1储存装置的场所应干燥、清洁、空气流通，并能防止各种有害气体的侵入，严禁与有腐蚀作用的\n物品存放在同一场所。\n9其他\n9.1随同装置一起的供应\na）装箱文件、资料清单及文件资料：\nb）装置的电气原理图或接线图；\nc）产品出厂合格证书：\nd）按备品清单或合同规定提供的备品、备件（如元器件、易损件、测试插件、接线座、预制导线\n等）、安装附件、专用工具等；\ne）装箱消单：\nf）必要时，还应提供维修、调试所必需的仪表、电气元件的说明书。\n9.2质量保证期限\n在用户遵守本标准及产品说明书所规定的运输、储存规则的条件下，装置自出厂之日起至安装不超过\n两年或安装运行后一年（按先到期），如装置和配套件发生非人为损坏，制造厂应负责免费维修或更换。\n22", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9873, "ocr_line_count": 40, "ocr_error": null, "raw_text_len": 801, "clean_text_len": 790, "clean_text": "DL/T553—2013\n7.13功率消耗试验\n8标识、包装、运输和储存\n8.1标识\n8.1.1每台装置应在显著部位设置持久明断的标识和铭牌，其内容应包括：\na）制造厂全称及商标；b）产品型号、名称；\nc）制造年、月和出厂编号：d）装置的额定值及主要参数；\ne）安全标识。\na）发货厂名、产品型号、名称；\nb）收货单位名称、地址、到站；\nc）包装箱外形尺寸及毛重：\nd）“防潮”、“向上”、“小心轻放”等标记；\ne）规定叠放层数的标记。\n8.1.3产品执行的标准应明示。\n8.1.4标识应符合GB/T191的规定，安全标识应符合GB14598.27的规定。\n8.2包装\n8.2.1装置包装时应用塑料制品作为内包装，周围用防震材料垫实放于外包装箱内。\n8.2.2包装箱应符合GB/T13384的规定，按照装箱文件及资料清单、装箱清单如数装箱；随同装置出厂的附件及文件、资料应装入防潮文件袋中，再放入包装箱内。\n8.2.3装置的包装应能满足按GB/T4798.2规定的运输要求。\n8.3运输装置的运输应符合GB/T4798.2的规定。\n8.4储存\n8.4.1储存装置的场所应干燥、清洁、空气流通，并能防止各种有害气体的侵入，严禁与有腐蚀作用的物品存放在同一场所。\n9其他\n9.1随同装置一起的供应\na）装箱文件、资料清单及文件资料：\nb）装置的电气原理图或接线图；\nc）产品出厂合格证书：\nd）按备品清单或合同规定提供的备品、备件（如元器件、易损件、测试插件、接线座、预制导线等）、安装附件、专用工具等；\ne）装箱消单：\nf）必要时，还应提供维修、调试所必需的仪表、电气元件的说明书。\n9.2质量保证期限在用户遵守本标准及产品说明书所规定的运输、储存规则的条件下，装置自出厂之日起至安装不超过两年或安装运行后一年（按先到期），如装置和配套件发生非人为损坏，制造厂应负责免费维修或更换。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8447, "has_structure_hint": true}
{"doc_id": "5bd00ed041ce", "file_name": "64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "page_num": 26, "text": "DL/T553—2013\n附录A\n（规范性附录）\n装置的模型规范\nA.1装置的建模\nA.1.1装置服务器建模\n装置访问点的定义见表A.1。\n表A.1装置访问点的定义\n访问点名称\n网络属性\n信息内容\nS1\n站控层\n使用MMIS协议与后台系统、远动等客户端进行信息交互：使用GOOSE\n协议，用于联闭锁信息交互\nM1\n过程层SV接收\n使用9-2协议，用于采样值接收\n过程层GOOSE网\n使用GOOSE协议，用于过程层开关等信息接收\nA.1.2逻辑设备建模原则\n装置逻辑设备（LD）建模按以下方式设置：\na）\n公用LD，inst名为“LDO\"：包括装置告警信号、GOOSE、SV断链告警等：\nb）录波LD，inst名为“RCD”：包括装置逻辑节点（LN）。\n模型中建立定值数据集（dsSeting）、故障记录数据集（dsRelayRec）、信号数据集（dsWarming）等。\n信号数据集（dsWarmning）至少应包含SV告警、GOOSE告警、装置告警信号等。\nA.1.3逻辑节点建模原则\nA.1.3.1建模原则\n需要通信的每个最小功能单元应建模为一个LN对象，属于同·功能对象的数据和数据属性应放在\n同一个LN对象中。在建模选择LN时，LN类型应符合核心建模需求。若标准的LN类不能满足功能对\n象的建模要求，可进行适当的LN类型扩展或者新建LN类。\nA.1.3.2装置逻辑节点建模\nA.1.3.3逻辑节点\n录波LD（RCD）至少应包含LLNO、LPHD、RDRE三个逻辑节点。RDRE逻辑节点包含了具备共\n同功能相关、系统相关的数据对象以及数据属性。装置的数据对象定义见表A.2。\n表A.2装置的数据对象定义\n逻辑节点\n数据对象\n说明\nFltNum\n故障序号\nRDRE\nRcdMade\n记录状态（触发记录）\nRcdTrg\n远程启动记录\n对于装置所有的系统功能扩展，宜放在RDRE逻辑节点中进行。如果标准RDRE逻辑节点类没有\n相应的数据、功能或者映射信息，可对该逻辑节点类进行扩展，以达到建模要求。\n当RcdMade为true时，表示录波完成。FltNum表示用F区别故障的序号，用十进制表示。\n23", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9817, "ocr_line_count": 51, "ocr_error": null, "raw_text_len": 900, "clean_text_len": 871, "clean_text": "DL/T553—2013\n附录A\n（规范性附录）装置的模型规范A.1装置的建模\nA.1.1装置服务器建模装置访问点的定义见表A.1。\n表A.1装置访问点的定义访问点名称网络属性信息内容\nS1\n站控层使用MMIS协议与后台系统、远动等客户端进行信息交互：使用GOOSE\n协议，用于联闭锁信息交互M1\n过程层SV接收使用9-2协议，用于采样值接收过程层GOOSE网使用GOOSE协议，用于过程层开关等信息接收\nA.1.2逻辑设备建模原则装置逻辑设备（LD）建模按以下方式设置：\na）\n公用LD，inst名为“LDO\"：包括装置告警信号、GOOSE、SV断链告警等：\nb）录波LD，inst名为“RCD”：包括装置逻辑节点（LN）。\n模型中建立定值数据集（dsSeting）、故障记录数据集（dsRelayRec）、信号数据集（dsWarming）等。\n信号数据集（dsWarmning）至少应包含SV告警、GOOSE告警、装置告警信号等。\nA.1.3逻辑节点建模原则\nA.1.3.1建模原则需要通信的每个最小功能单元应建模为一个LN对象，属于同·功能对象的数据和数据属性应放在同一个LN对象中。在建模选择LN时，LN类型应符合核心建模需求。若标准的LN类不能满足功能对象的建模要求，可进行适当的LN类型扩展或者新建LN类。\nA.1.3.2装置逻辑节点建模\nA.1.3.3逻辑节点录波LD（RCD）至少应包含LLNO、LPHD、RDRE三个逻辑节点。RDRE逻辑节点包含了具备共同功能相关、系统相关的数据对象以及数据属性。装置的数据对象定义见表A.2。\n表A.2装置的数据对象定义逻辑节点数据对象说明\nFltNum故障序号RDRERcdMade\n记录状态（触发记录）RcdTrg\n远程启动记录对于装置所有的系统功能扩展，宜放在RDRE逻辑节点中进行。如果标准RDRE逻辑节点类没有相应的数据、功能或者映射信息，可对该逻辑节点类进行扩展，以达到建模要求。\n当RcdMade为true时，表示录波完成。FltNum表示用F区别故障的序号，用十进制表示。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8927, "has_structure_hint": true}
{"doc_id": "5bd00ed041ce", "file_name": "64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "page_num": 27, "text": "DL/T553—2013\nA.1.3.4定值建模\n根据DL/T860规定，定值区号应从1开始。在录波LD（RCD）的LLN0中，应定义系统参数数据\n集（dsParameter）和成组定值数据集（dsSetting）。\nA.1.3.5告警建模\n装置告警应位于设备的公共逻辑设备（LD0）：告警应采用DL/T860中规定的GGIO中的Alm进行\n告警建模。\n告警的动作和返回信息应作为同一个点的合、分状态发送，不应分成两个独立的信息点发送，\nA.1.4数据描述\n模型文件中应提供版本信息，在IED元素的Type属性填写设备类型属性值、在ConfigVersion属性\n填写配置版本属性值。ICD文件中应包含中文的“desc”描述和dU属性，供配置I具和客户端软件离\n线或在线获取数据描述。\nA.2装置的服务模型\n触发记录文件和连续记录文件均以COMTRADE格式上送。文件名应山路径和录波文件名构成，长\n度不应超过255字节，所有英文字母必须采用人写。录波文件名称应采用：装置名_逻辑设备名称故障\n序号_故障时间_录波性质。故障号为UINT32的递增整数。故障时间格式应为：年（四位）月（两位）\n日（两位）时（两位）分（两位）秒（两位）毫秒（三位）。触发记录文件应包含在根目录下的COMTRADE\n子H录内，连续记录文件应包含在根目录下COMTRADE_SRCD子H录内。COMTRADE文件可使用不\n同的后缀CFG、DAT、HDR、DMF，后缀名称不应人小写混用。\n24", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.993, "ocr_line_count": 20, "ocr_error": null, "raw_text_len": 634, "clean_text_len": 620, "clean_text": "DL/T553—2013\nA.1.3.4定值建模根据DL/T860规定，定值区号应从1开始。在录波LD（RCD）的LLN0中，应定义系统参数数据集（dsParameter）和成组定值数据集（dsSetting）。\nA.1.3.5告警建模装置告警应位于设备的公共逻辑设备（LD0）：告警应采用DL/T860中规定的GGIO中的Alm进行告警建模。\n告警的动作和返回信息应作为同一个点的合、分状态发送，不应分成两个独立的信息点发送，\nA.1.4数据描述模型文件中应提供版本信息，在IED元素的Type属性填写设备类型属性值、在ConfigVersion属性填写配置版本属性值。ICD文件中应包含中文的“desc”描述和dU属性，供配置I具和客户端软件离线或在线获取数据描述。\nA.2装置的服务模型触发记录文件和连续记录文件均以COMTRADE格式上送。文件名应山路径和录波文件名构成，长度不应超过255字节，所有英文字母必须采用人写。录波文件名称应采用：装置名_逻辑设备名称故障序号_故障时间_录波性质。故障号为UINT32的递增整数。故障时间格式应为：年（四位）月（两位）\n日（两位）时（两位）分（两位）秒（两位）毫秒（三位）。触发记录文件应包含在根目录下的COMTRADE\n子H录内，连续记录文件应包含在根目录下COMTRADE_SRCD子H录内。COMTRADE文件可使用不同的后缀CFG、DAT、HDR、DMF，后缀名称不应人小写混用。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8842, "has_structure_hint": false}
{"doc_id": "5bd00ed041ce", "file_name": "64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "page_num": 28, "text": "DL/T553—2013\n附录B\n（规范性附录）\n输出数据模型规范\nB.1模型说明\nB.1.1COMTRADE数据模型信息层次\nCOMTRADE数据模型信息包含如下两层信息：\n第1层为一次设备层（或间隔层)。包括母线、线路、变压器、发电机、励磁机等。\n第2层为通道层。包括模拟量通道、开关量通道。\nB.1.2信息内容\nCOMTRADE的DMF文件内容见表B.1。\n表B.1DMF文件内容\n序号\n说\n明\n素\n根元素\nComtradeModel\n2\n模拟量通道\nAnalogChannel\n3\n开关量通道\nStatusChannel\n4\n母线\nBus\n5\n线路\nLine\n6\n变压器\nTransformer\n7\n变压器绕组\nTransformer Winding\n8\n发电机\nGenerator\n9\n励磁机\nExciter\nB.1.3信息文件XMLSchema\nCOMTRADE的DMF文件的XMLSchema结构参见图B.1。\nB.2模型元素\nB.2.1根元素ComtradeModel\n根元素的定义见表B.2。\n表B.2根元素的定义\n属性\n说\n明\n类型\nM/O\nstation_name\n变电站名，全网唯\nVISIBLE STRING 64\nM\nversion\n版本号，默认为1.0，即模型文件的版本\nVISIBLE STRING 16\nM\n参引类型，保留字段。定义如下：\nreference\n1：使用61850参引：\nENUMERATED\nM\n0：使用Non-61850参引\nrec_dev_name\n装置名称，站内唯\nVISIBLE STRING 64\nM\nRec_ref\n装置RDRE参引\nVISIBLE STRING 128\n0\n25", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9929, "ocr_line_count": 76, "ocr_error": null, "raw_text_len": 721, "clean_text_len": 675, "clean_text": "DL/T553—2013\n附录B\n（规范性附录）输出数据模型规范\nB.1模型说明\nB.1.1COMTRADE数据模型信息层次\nCOMTRADE数据模型信息包含如下两层信息：\n第1层为一次设备层（或间隔层)。包括母线、线路、变压器、发电机、励磁机等。\n第2层为通道层。包括模拟量通道、开关量通道。\nB.1.2信息内容\nCOMTRADE的DMF文件内容见表B.1。\n表B.1DMF文件内容序号说明素根元素\nComtradeModel模拟量通道\nAnalogChannel开关量通道\nStatusChannel母线\nBus线路Line变压器Transformer\n变压器绕组\nTransformer Winding\n发电机Generator励磁机\nExciter\nB.1.3信息文件XMLSchema\nCOMTRADE的DMF文件的XMLSchema结构参见图B.1。\nB.2模型元素\nB.2.1根元素ComtradeModel\n根元素的定义见表B.2。\n表B.2根元素的定义属性说明类型\nM/Ostation_name\n变电站名，全网唯\nVISIBLE STRING 64\nMversion\n版本号，默认为1.0，即模型文件的版本\nVISIBLE STRING 16\nM\n参引类型，保留字段。定义如下：\nreference\n1：使用61850参引：\nENUMERATEDM\n0：使用Non-61850参引\nrec_dev_name装置名称，站内唯\nVISIBLE STRING 64\nMRec_ref装置RDRE参引\nVISIBLE STRING 128", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9185, "has_structure_hint": true}
{"doc_id": "5bd00ed041ce", "file_name": "64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "page_num": 29, "text": "DL/T553—2013\n表B.2（续）\n了元素\n说\n明\n个数\nAnalogChannel\n描述模拟量通道\n0..\nStatusChannel\n描述开关最通道\n描述母线设备信息\n0..\nLine\n描述线路设备信息\n0..0\nTransformer\n描述变压器设备信息\nGenerator\n描述发电机设备信息\nExciter\n描述励磁机设备信息\n0...\nB.2.2\n模拟量通道AnalogChannel\n模拟量通道的定义见表B.3。\n表B.3模拟量通道的定义\n属性\n说\n明\n类型\nM/O/C\n通道编号，与CFG文件中的通道编号An致。范围1~\nidx_cfg\n999999\nINT32U\nM\nidx_org\n装置端子号。对于数字化装置，代表虚端了号。范围1~\n999999\nINT32U\n0\n通道类型，取值范围如下：\ntype\nA=交流；D=直流；O=其他\nENUMERATED\nM\n通道标记，取值范围如下：\nflag\nACV=电压：ACC=电流；HF=高频：FQ=频率：\nAG=相位：AMP=幅值：PW=功率；ZX=阻抗：CONST=\nENUMERATED\nM\n常量\np_min\n通道·次侧量程的最小值，仅对直流类型有效\nFLOAT32\nC\np_max\n通道·次侧量程的最大值，仅对直流类型有效\nFLOAT32\nC\ns_min\n通道二次侧最程的最小值，仅对直流类型有效\nFLOAT32\nC\ns_max\n通道二次侧量程的最大值，仅对直流类型有效\nFLOAT32\nC\nfreq\n通道的额定频率，仅对交流类型有效\nFLOAT32\nC\n直流通道实际物理值的换算直线方程的斜率，交流通道固\nau\n定为1\nFLOAT32\nC\n直流通道实际物理值的换算直线方程的截距，交流通道周\nbu\n定为0\nFLOAT32\nC\nsIUnit\n基本单位，如A、V、Hz、Q、W、Var\nENUMERATED\nM\nmultiplier\n单位量级，如k、M\nENUMERATED\n0\nprimary\n次系数，参见CFG文件\nFLOAT32\nM\nsecondary\n二次系数，参见CFG文件\nFLOAT32\nM\nps\n、二次数据标识，填写方式参见CFG文件\nENUMERATED\nM\n26", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.964, "ocr_line_count": 105, "ocr_error": null, "raw_text_len": 927, "clean_text_len": 858, "clean_text": "DL/T553—2013\n表B.2（续）\n了元素说明个数AnalogChannel\n描述模拟量通道\n0..\nStatusChannel\n描述开关最通道描述母线设备信息\n0..\nLine描述线路设备信息\n0..0\nTransformer描述变压器设备信息\nGenerator描述发电机设备信息\nExciter描述励磁机设备信息\n0...\nB.2.2\n模拟量通道AnalogChannel\n模拟量通道的定义见表B.3。\n表B.3模拟量通道的定义属性说明类型\nM/O/C\n通道编号，与CFG文件中的通道编号An致。范围1~\nidx_cfgINT32UMidx_org\n装置端子号。对于数字化装置，代表虚端了号。范围1~\nINT32U通道类型，取值范围如下：\ntypeA=交流；D=直流；O=其他\nENUMERATEDM通道标记，取值范围如下：\nflag\nACV=电压：ACC=电流；HF=高频：FQ=频率：\nAG=相位：AMP=幅值：PW=功率；ZX=阻抗：CONST=\nENUMERATEDM常量p_min\n通道·次侧量程的最小值，仅对直流类型有效\nFLOAT32Cp_max\n通道·次侧量程的最大值，仅对直流类型有效\nFLOAT32Cs_min\n通道二次侧最程的最小值，仅对直流类型有效\nFLOAT32Cs_max\n通道二次侧量程的最大值，仅对直流类型有效\nFLOAT32Cfreq\n通道的额定频率，仅对交流类型有效\nFLOAT32C\n直流通道实际物理值的换算直线方程的斜率，交流通道固\nau定为1FLOAT32C\n直流通道实际物理值的换算直线方程的截距，交流通道周\nbu定为0FLOAT32CsIUnit\n基本单位，如A、V、Hz、Q、W、Var\nENUMERATEDMmultiplier\n单位量级，如k、MENUMERATED\nprimary次系数，参见CFG文件\nFLOAT32Msecondary\n二次系数，参见CFG文件FLOAT32\nM\nps、二次数据标识，填写方式参见CFG文件\nENUMERATEDM", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8996, "has_structure_hint": true}
{"doc_id": "5bd00ed041ce", "file_name": "64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "page_num": 30, "text": "DL/T553—2013\nattributes\nscl:AnalogChannel\nscl:StatusChannel\n0...\nsel: Bus\ntLine\nattributes\nscl:RX白\nx1\nr0\nx0\nattributes\nsel:Line由\ncl\n0...\ng1\nc0\ng0\nattributes\nidx\nComtradeMode\nscl:MR白\n录波模型根元素\nmr0\nmx0\nattributes\nbran idx\nia_idx\nscl:ACC_Bran\nib_idx\n1..·2\nic_idx\nin_idx\ndir\nattributes\nscl:AnaChn\nxp!\n.*+ 00\nattribates\nscl: StaChn\nidx_cfg\nscl: Transformer\nscl:Generator\n0...\nscl:Exciter\nconstraints\n图B.1DMF文件的XMLSchema结构\n27", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.8751, "ocr_line_count": 49, "ocr_error": null, "raw_text_len": 417, "clean_text_len": 390, "clean_text": "DL/T553—2013attributes\nscl:AnalogChannel\nscl:StatusChannel\n0...\nsel: BustLineattributes\nscl:RX白x1r0x0attributes\nsel:Line由cl\n0...\ng1c0g0attributes\nidxComtradeMode\nscl:MR白录波模型根元素mr0\nmx0attributesbran idx\nia_idxscl:ACC_Bran\nib_idx\n1..·2\nic_idxin_idxdir\nattributesscl:AnaChn\nxp!.*+ 00attribates\nscl: StaChnidx_cfg\nscl: Transformer\nscl:Generator\n0...\nscl:Exciterconstraints\n图B.1DMF文件的XMLSchema结构", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8978, "has_structure_hint": true}
{"doc_id": "5bd00ed041ce", "file_name": "64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "page_num": 31, "text": "DL/T553—2013\nB.2.3开关量通道StatusChannel\n开关量通道的定义见表B.4。\n表B.4开关量通道的定义\n属性\n说\n明\n类型\nM/O\nidx_cfg\n通道编号，与CFG文件中的通道编号Dn：致。范围1~\n999999\nINT32U\nM\nidx_org\n装置端子号。对于数字化装置，代表虚端子号。范围1～\n999999\nINT32U\n0\n信号类型，定义如下：\nRelay=保护动作出L1：\ntype\nBreaker=断路器位置；\nSwitch=开关位置：\nENUMERATED\nM\nWaming=装置告警出[1；\nOther=其他\n通道标志。定义如下：\ngeneral=般开关量；\n当type=Relay时：\nTr-保护跳闸：\nTrPhsA=跳 A;\nTrPhsB=跳B:\nTrPhsC=跳C：\nOpTP=三跳信号：\nRecOpCls=重合闸；\nBlkRec=永跳信号：\nProtTx=发信：\nProtRv=收信。\n当 type=Breaker 时：\nHWJ=不分相断路器合位；\nTWJ=不分相断路器跳位：\nHWJPhsA=断路器A相合位：\nflag\nHWJPhsB=断路器B相合位；\nENUMERATED\nM\nHWJPhsC=断路器C相合位；\nTWJPhsA=断路器A相跳位；\nTWJPhsB=断路器B相跳位；\nTWJPhsC=断路器C相跳位：\nHWJHight=变压器高压侧断路器合位：\nHWJMedium=变压器中压侧断路器合位：\nHWJLow=变压器低压侧断路器合位：\nTWJHight=变压器高压侧断路器跳位；\nTWJMedium=变压器中压侧断路器跳位：\nTWJLow=变压器低压侧断路器跳位。\n当type=Waming时：\nWamVT=VT断线：\nWamCT=CT断线；\nWamComm=通道告警：\nWamGeneral=其他告警\n触点类型，定义如下：\ncontact\nNormallyOpen=常开：\nENUMERATED\nM\nNormallyClosed=常闭\n28", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9774, "ocr_line_count": 70, "ocr_error": null, "raw_text_len": 853, "clean_text_len": 811, "clean_text": "DL/T553—2013\nB.2.3开关量通道StatusChannel\n开关量通道的定义见表B.4。\n表B.4开关量通道的定义属性说明类型\nM/Oidx_cfg\n通道编号，与CFG文件中的通道编号Dn：致。范围1~\nINT32UMidx_org\n装置端子号。对于数字化装置，代表虚端子号。范围1～\nINT32U信号类型，定义如下：\nRelay=保护动作出L1：type\nBreaker=断路器位置；Switch=开关位置：\nENUMERATEDM\nWaming=装置告警出[1；\nOther=其他通道标志。定义如下：\ngeneral=般开关量；当type=Relay时：\nTr-保护跳闸：TrPhsA=跳 A;\nTrPhsB=跳B:TrPhsC=跳C：\nOpTP=三跳信号：RecOpCls=重合闸；\nBlkRec=永跳信号：ProtTx=发信：\nProtRv=收信。\n当 type=Breaker 时：\nHWJ=不分相断路器合位；TWJ=不分相断路器跳位：\nHWJPhsA=断路器A相合位：\nflag\nHWJPhsB=断路器B相合位；\nENUMERATEDM\nHWJPhsC=断路器C相合位；\nTWJPhsA=断路器A相跳位；\nTWJPhsB=断路器B相跳位；\nTWJPhsC=断路器C相跳位：\nHWJHight=变压器高压侧断路器合位：\nHWJMedium=变压器中压侧断路器合位：\nHWJLow=变压器低压侧断路器合位：\nTWJHight=变压器高压侧断路器跳位；\nTWJMedium=变压器中压侧断路器跳位：\nTWJLow=变压器低压侧断路器跳位。\n当type=Waming时：WamVT=VT断线：\nWamCT=CT断线；WamComm=通道告警：\nWamGeneral=其他告警触点类型，定义如下：\ncontact\nNormallyOpen=常开：\nENUMERATEDM\nNormallyClosed=常闭", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8721, "has_structure_hint": true}
{"doc_id": "5bd00ed041ce", "file_name": "64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "page_num": 32, "text": "DL/T553—2013\n表B.4(续)\n属性\n说\n类型\nM/O\n数字化装置（ComtradeModel的Reference属性为1）此字\n段必填。\na）当type=Relay时，对应保护动作出口参引（即PTRC\nsrcRef\nVISIBLE STRING128\n的参引），或保护/后备保护/重合闸/纵联通道参引：\n0\nb）当type=Switch时，对应断路器或隔离开关位置信号的\n参引\nB.2.4母线Bus\n母线的定义见表B.5。\n表B.5母线的定义\n属性\n说\n明\n类型\nM/O\nidx\n为本母线对应的装置内部索引号\nINT32U\nM\nbus_name\n母线名称，站内唯，字符串类型，最长63个字节\nVISIBLE STRING64\nM\nsrcRef\n指向母线间隔的IEC61850模型参引。数字化装置\nVISIBLE STRING128\n0\n（ComtradeModel的Reference属性为1）此字段必填\nVRtg\n次额定电E（kV）\nFLOAT32\nM\nVRtgSnd\n二次额定电压（V)\nFLOAT32\n0\nVRtgSnd_Pos\nTV安装位置\n“BUS”=母线侧，“LINE”=线路侧\nENUMERATED\n0\n子元素\n说\n个数\n交流电压通道，包含以下属性：\nua_idx=A相电压通道号：\nub_idx=B相电压通道号：\nACVChn\nINT32U\nuc_idx=C相电压通道号：\n1\nun_idx=零序电压通道号：\nul_idx=线电压通道号\n不分组的模拟量通道（如高频通道和直流）。可以有多个，\nAnaChn\n包含以下属性：\nINT32U\n0...\nidx_cfg=模拟量通道号\nStaChn\n可以有多个，包含以下属性：\nINT32U\n0...0\nidx_cfg=开关量通道号\nB.2.5线路Line\n线路的定义见表B.6。\n表B.6线路的定义\n属性\n说\n明\n类型\nM/O\nidx\n为本线路对应的装置内部索引号\nINT32U\nM\nline_name\n线路名称，全网唯一，字符串类型，最长63个字节\nVISIBLE STRING64\nM\nbus_ID\n相关母线的ID值\nINT32U\nM\nsrcRef\n指向线路设备或间隔的IEC61850模型参引\nVISIBLE STRING128\n0\n29", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9765, "ocr_line_count": 97, "ocr_error": null, "raw_text_len": 957, "clean_text_len": 900, "clean_text": "DL/T553—2013\n表B.4(续)\n属性说类型M/O\n数字化装置（ComtradeModel的Reference属性为1）此字段必填。\na）当type=Relay时，对应保护动作出口参引（即PTRC\nsrcRef\nVISIBLE STRING128\n的参引），或保护/后备保护/重合闸/纵联通道参引：\nb）当type=Switch时，对应断路器或隔离开关位置信号的参引\nB.2.4母线Bus母线的定义见表B.5。\n表B.5母线的定义属性说明类型\nM/Oidx为本母线对应的装置内部索引号\nINT32UMbus_name\n母线名称，站内唯，字符串类型，最长63个字节\nVISIBLE STRING64\nMsrcRef\n指向母线间隔的IEC61850模型参引。数字化装置\nVISIBLE STRING128\n（ComtradeModel的Reference属性为1）此字段必填\nVRtg次额定电E（kV）FLOAT32\nMVRtgSnd二次额定电压（V)\nFLOAT32VRtgSnd_Pos\nTV安装位置\n“BUS”=母线侧，“LINE”=线路侧\nENUMERATED\n子元素说个数交流电压通道，包含以下属性：\nua_idx=A相电压通道号：\nub_idx=B相电压通道号：\nACVChnINT32U\nuc_idx=C相电压通道号：\nun_idx=零序电压通道号：\nul_idx=线电压通道号不分组的模拟量通道（如高频通道和直流）。可以有多个，\nAnaChn包含以下属性：INT32U\n0...\nidx_cfg=模拟量通道号StaChn\n可以有多个，包含以下属性：INT32U\n0...0\nidx_cfg=开关量通道号B.2.5线路Line\n线路的定义见表B.6。\n表B.6线路的定义属性说明类型\nM/Oidx为本线路对应的装置内部索引号\nINT32UMline_name\n线路名称，全网唯一，字符串类型，最长63个字节\nVISIBLE STRING64\nMbus_ID相关母线的ID值\nINT32UMsrcRef\n指向线路设备或间隔的IEC61850模型参引\nVISIBLE STRING128", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8927, "has_structure_hint": true}
{"doc_id": "5bd00ed041ce", "file_name": "64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "page_num": 33, "text": "DL/T553--2013\n表B.6(续)\n属性\n说\n明\n类型\nM/O\nVRtg\n次额定电压（kV）\nFLOAT32\nM\nARtg\n次额定电流（A）\nFLOAT32\nM\nARtgSnd\n二次额定电流（A）\nFLOAT32\nM\nLinLen\n线路长度（km），为0或者空表示不需要测距\nFLOAT32\nM\n电流分支数：1表示普通线路或3/2接线模式的双开关和电\nbran_num\nINT32U\n流接入；2表示3/2接线模式的双开关分电流接入\n子元素\n说\n个数\n包含以下属性：\nrl=正序电阻（Q/km）；\nRX\nx1=正序电抗（Q/km）；\nFLOAT32\nr0=零序电阻（Q/km）；\nx0=零序电抗（Q/km）\n包含以下属性：\ncl=正序电容（uF/km）；\nCG\nc0=零序电容（uF/km）；\nFLOAT32\n0..1\ngl=正序电导（S/km）；\ng0=零序电导（S/km）\n包含以下属性：\nidx=互感双回线另外同线路的索引号，对应线路的装置\nMR\n内部索引号idx值，INT32U；\nmr0=零序互感电阻（Q/km），FLOAT32；\nmx0=零序互感电抗（Q/km），FLOAT32\n交流电流通道，包含以下属性：\nbran_idx=分支序号，INT32U；\nia_idx=A相电流通道号，INT32U：\nACC_Bran\nib_idx=B相电流通道号，INT32U：\nic_idx=C相电流通道号，INT32U；\n1...2\nin_idx=零序电流通道号，INT32U；\ndir=电流方向，取值范围：POS=正方向，NEG=反方向，\nUNC=方向不清楚。ENUMERATED\nAnaChn\n可以有多个，包含以下属性：\nidx_efg=模拟量通道号，INT32U\n0..\nStaChn\n可以有多个，包含以下属性：\n0...\nidx_cfg=开关量通道号，INT32U\n注：对于旁路间隔，line_id填旁路开关名称，其他线路参数不填。\nB.2.6变压器Transformer\n变压器的定义见表B.7。\n表B.7变压器的定义\n属性\n说\n明\n类型\nM/O\nidx\n为本变压器对应的装置内部索引号\nINT32U\nM\ntrm_name\n变压器名称，站内唯，字符串类型，最长63个字节\nVISIBLE STRING64\nM\n30", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9674, "ocr_line_count": 87, "ocr_error": null, "raw_text_len": 965, "clean_text_len": 930, "clean_text": "DL/T553--2013\n表B.6(续)\n属性说明类型M/OVRtg次额定电压（kV）\nFLOAT32MARtg次额定电流（A）\nFLOAT32MARtgSnd\n二次额定电流（A）FLOAT32\nMLinLen\n线路长度（km），为0或者空表示不需要测距\nFLOAT32M\n电流分支数：1表示普通线路或3/2接线模式的双开关和电\nbran_numINT32U\n流接入；2表示3/2接线模式的双开关分电流接入子元素说个数包含以下属性：\nrl=正序电阻（Q/km）；RX\nx1=正序电抗（Q/km）；FLOAT32\nr0=零序电阻（Q/km）；x0=零序电抗（Q/km）\n包含以下属性：\ncl=正序电容（uF/km）；\nCG\nc0=零序电容（uF/km）；\nFLOAT32\n0..1\ngl=正序电导（S/km）；g0=零序电导（S/km）\n包含以下属性：\nidx=互感双回线另外同线路的索引号，对应线路的装置\nMR\n内部索引号idx值，INT32U；\nmr0=零序互感电阻（Q/km），FLOAT32；\nmx0=零序互感电抗（Q/km），FLOAT32\n交流电流通道，包含以下属性：\nbran_idx=分支序号，INT32U；\nia_idx=A相电流通道号，INT32U：\nACC_Bran\nib_idx=B相电流通道号，INT32U：\nic_idx=C相电流通道号，INT32U；\n1...2\nin_idx=零序电流通道号，INT32U；\ndir=电流方向，取值范围：POS=正方向，NEG=反方向，\nUNC=方向不清楚。ENUMERATED\nAnaChn可以有多个，包含以下属性：\nidx_efg=模拟量通道号，INT32U\n0..\nStaChn可以有多个，包含以下属性：\n0...\nidx_cfg=开关量通道号，INT32U\n注：对于旁路间隔，line_id填旁路开关名称，其他线路参数不填。\nB.2.6变压器Transformer\n变压器的定义见表B.7。\n表B.7变压器的定义属性说明类型\nM/Oidx\n为本变压器对应的装置内部索引号\nINT32UMtrm_name\n变压器名称，站内唯，字符串类型，最长63个字节\nVISIBLE STRING64\nM", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8356, "has_structure_hint": true}
{"doc_id": "5bd00ed041ce", "file_name": "64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "page_num": 34, "text": "DL/T553—2013\n表B.7(续)\n属性\n说\n明\n类型\nM/O\n指向变压器设备的IEC61850模型参引。\nsrcRef\n数字化装置（ComtradeModel的Reference属性为1）此\nVISIBLE\nSTRING128\n0\n字段必填\npwrRtg\n变压器额定容量（MVA）\nFLOAT32\n0\n子元素\n说\n个数\nTransformerWinding\n详细信息见B.2.7\n8...0\nAnaChn\n可以有多个，包含以下属性：\nidx_cfg=模拟量通道号，INT32U\n一\n0..0\nStaChn\n可以有多个，包含以下属性：\n一\n0...\nidx_cfg=开关量通道号，INT32U\nB.2.7\n变压器绕组TransformerWinding\n变压器绕组的定义见表B.8。\n表B.8变压器绕组的定义\n属性\n说\n类型\nM/O\n定义如下：\nHigh=高压侧：\nlocation\nMedium=：\nENUMERATED\nM\nLow=低压侧：\nCommon=公共绕组\n指向变压器绕组设备的IEC61850模型参引。数字化装\nsrcRef\nVISIBLE STRING128\n0\n置（ComtradeModel的Reference属性为1）时此字段必填\nVRtg\n额定电压（kV）\nFLOAT32\nM\nARtg\n次额定电流（A）\nFLOAT32\nM\nbran_num\n次变压器绕组电流分支数\nINT32\nM\n接线组别：书写规范为AB组合。\nA表示接法，必须是y/yn/d，y长示星形，yn长示根形\nwG\nVISIBLE STRING16\nM\n接地，d表示三角形：\nB表示角度，取值为0~12\n子元素\n说\n明\n个数\n变压器绕组电压通道，包含以下属性：\nua_idx=A相电压通道号：\nACVChn\nINT32U\nub_idx=B相电压通道号：\n1\nuc_idx=C相电压通道号\n变压器绕组分支，包含以下属性：\nbran_idx=分支序号，INT32U：\nia_idx=A相电流通道号，INT32U：\nACC_Bran\nib_idx=B相电流通道号，INT32U；\nI..-bran_num\nic_idx=C相电流通道号，INT32U：\ndir=电流方向，取值范：POS=正方向，NEG=反方向，\nUNC=方清楚。ENUMERATED\n31", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9554, "ocr_line_count": 95, "ocr_error": null, "raw_text_len": 971, "clean_text_len": 923, "clean_text": "DL/T553—2013\n表B.7(续)\n属性说明类型M/O\n指向变压器设备的IEC61850模型参引。\nsrcRef\n数字化装置（ComtradeModel的Reference属性为1）此\nVISIBLESTRING128\n字段必填pwrRtg变压器额定容量（MVA）\nFLOAT32子元素说个数\nTransformerWinding\n详细信息见B.2.7\n8...0\nAnaChn可以有多个，包含以下属性：\nidx_cfg=模拟量通道号，INT32U\n一\n0..0\nStaChn可以有多个，包含以下属性：\n一\n0...\nidx_cfg=开关量通道号，INT32U\nB.2.7\n变压器绕组TransformerWinding\n变压器绕组的定义见表B.8。\n表B.8变压器绕组的定义属性说类型\nM/O定义如下：High=高压侧：\nlocationMedium=：\nENUMERATEDMLow=低压侧：\nCommon=公共绕组指向变压器绕组设备的IEC61850模型参引。数字化装\nsrcRef\nVISIBLE STRING128\n置（ComtradeModel的Reference属性为1）时此字段必填\nVRtg额定电压（kV）FLOAT32\nMARtg次额定电流（A）FLOAT32\nMbran_num次变压器绕组电流分支数\nINT32M\n接线组别：书写规范为AB组合。\nA表示接法，必须是y/yn/d，y长示星形，yn长示根形\nwG\nVISIBLE STRING16\nM接地，d表示三角形：B表示角度，取值为0~12\n子元素说明个数变压器绕组电压通道，包含以下属性：\nua_idx=A相电压通道号：\nACVChnINT32U\nub_idx=B相电压通道号：\nuc_idx=C相电压通道号变压器绕组分支，包含以下属性：\nbran_idx=分支序号，INT32U：\nia_idx=A相电流通道号，INT32U：\nACC_Bran\nib_idx=B相电流通道号，INT32U；\nI..-bran_num\nic_idx=C相电流通道号，INT32U：\ndir=电流方向，取值范：POS=正方向，NEG=反方向，\nUNC=方清楚。ENUMERATED", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.878, "has_structure_hint": true}
{"doc_id": "5bd00ed041ce", "file_name": "64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "page_num": 35, "text": "DL/T553—2013\n表B.8(续）\n属性\n说\n明\n类型\nM/O\n包含以下属性：\nIgap\nzgap_idx=中性点直接接地电流的通道号：\nINT32U\nzsgap_idx=中性点经间隙接地电流的通道号\nB.2.8发电机Generator\n发电机的定义见表B.9。\n表B.9发电机的定义\n属性\n说\n类型\nM/O\nidx\n为本发电机对应的装置内部索引号\nINT32U\nM\ngen_name\n发电机名称，站内唯，字符串类型，最长63个字节\nVISIBLE STRING64\nM\n指向发电机设备的IEC61850模型参引。\nsrcRef\n数字化装置（ComtradeModel的Reference属性为1）此\nVISIBLE STRING128\n0\n字段必填\ntrm_SID\n相关主变的ID值\nINT32U\nM\n发电机类型\ntype\nSTEAM_TURBINE=汽轮机；\nENUMERATED\nM\nWATER_TURBINE=水轮机\nfreq\n额定频率\nFLOAT32\nM\ncapacity\n额定容量\nFLOAT32\nM\n发电机功率因数\nFLOAT32\nM\nVRtg\n次额定电压\nFLOAT32\nM\n转子电流额定值\nFLOAT32\nM\nrotor_V2\n转子分流器二次额定值\nFLOAT32\nM\nneut_group_num\n发电机中性点分支组数\nINT32U\nM\n发电机励磁方式。\n0=励磁变：\nexciter_Mode\nENUMERATED\nM\n1=励磁机；\n2-励磁变+励磁机\n发电机机端电流方向\nigt_Dir\n0=流出发电机：\nENUMERATED\n1=流入发电机\n子元素\n说\n明\n个数\nUfe\n包含以下属性：\nUfe-额定励磁电压，额定空载励磁电压\nFLOAT32\n1\n包含以下属性：\nxd=纵轴同步电抗；\nX\nxq=交轴同步电抗：\nFLOAT32\nxdl=暂态纵轴同步电抗：\n1\nxs=系统联系电抗\n32", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9885, "ocr_line_count": 99, "ocr_error": null, "raw_text_len": 808, "clean_text_len": 752, "clean_text": "DL/T553—2013\n表B.8(续）\n属性说明类型M/O包含以下属性：\nIgap\nzgap_idx=中性点直接接地电流的通道号：\nINT32U\nzsgap_idx=中性点经间隙接地电流的通道号\nB.2.8发电机Generator\n发电机的定义见表B.9。\n表B.9发电机的定义属性说类型\nM/Oidx\n为本发电机对应的装置内部索引号\nINT32UMgen_name\n发电机名称，站内唯，字符串类型，最长63个字节\nVISIBLE STRING64\nM\n指向发电机设备的IEC61850模型参引。\nsrcRef\n数字化装置（ComtradeModel的Reference属性为1）此\nVISIBLE STRING128\n字段必填trm_SID相关主变的ID值\nINT32UM发电机类型type\nSTEAM_TURBINE=汽轮机；\nENUMERATEDM\nWATER_TURBINE=水轮机\nfreq额定频率FLOAT32\nMcapacity额定容量FLOAT32\nM发电机功率因数FLOAT32\nMVRtg次额定电压FLOAT32\nM转子电流额定值FLOAT32\nMrotor_V2转子分流器二次额定值\nFLOAT32Mneut_group_num\n发电机中性点分支组数INT32U\nM发电机励磁方式。\n0=励磁变：\nexciter_ModeENUMERATED\nM\n1=励磁机；\n2-励磁变+励磁机发电机机端电流方向\nigt_Dir\n0=流出发电机：\nENUMERATED\n1=流入发电机子元素说明个数\nUfe包含以下属性：\nUfe-额定励磁电压，额定空载励磁电压\nFLOAT32包含以下属性：xd=纵轴同步电抗；\nXxq=交轴同步电抗：FLOAT32\nxdl=暂态纵轴同步电抗：xs=系统联系电抗", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9189, "has_structure_hint": true}
{"doc_id": "5bd00ed041ce", "file_name": "64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "page_num": 36, "text": "DL/T553—2013\n表B.9(续）\n属性\n说\n明\n类型\nM/O\n机端电流相关通道，包含以下属性：\nia_idx=A相电流通道号，INT32U；\nACCChn\nib_idx=B相电流通道号，INT32U；\nic_idx=C相电流通道号，INT32U：\ndir=电流方向，取值范围：POS=正方向，NEG=反方向，\nUNC=方向不清楚。ENUMERATED\n中性点电流相关通道，包含以下属性：\nia_idx=A相电流通道号，INT32U；\nACCZChn\nib_idx=B相电流通道号，INT32U；\nic_idx=C相电流通道号，INT32U；\ndir=电流方向，取值范围：POS=正方向，NEG=反方向，\nUNC=方向不清楚。ENUMERATED\n机端电压相关通道，包含以下属性：\nua_idx=A相电压通道号：\nACVChn\nINT32U\nub_idx=B相电压通道号；\nuc_idx=C相电压通道号\n中性点分支组包含以下属性：\ngroup_idx=中性点分支组序号，INT32U；\nbran_num=中性点分支组分支数，INT32U。\n中性点分支电流通道：\nNeutGroup\nia_idx=A相电流通道号，INT32U；\n1~30\nib_idx=B相电流通道号，INT32U；\nic_idx=C相电流通道号，INT32U；\ndir=电流方向，取值范围：POS=正方向，NEG=反方向，\nUNC=方向不清楚。ENUMERATED\n励磁电压通道，包含以下属性：\nUfe_Chns\nufe_idx=励磁电压通道号：\nINT32U\nposufe_idx=正对地励磁电压通道号：\nnegufe_idx=负对地励磁电压通道号\n包含以下属性：\nIfe_Chn\nIfe-励磁电流通道，INT32U：\n1\n与idx_cfg编号对应\n中性点零序电压通道，包含以下属性：\nACV_Z0\nINT32U\n1\nz0_idx=中性点零序电压通道号\n纵向零序电压通道，包含以下属性：\nACV_ZZO\nINT32U\n1\nzz0_idx=纵向零序电压通道号\n零序横差电流通道，包含以下属性：\nACC_Id0\nINT32U\n1\nid0_idx=零序横差电流通道号\n可以有多个，包含以下属性：\nAnaChn\n0...\nidx_cfg=模拟量通道号，INT32U\nStaChn\n可以有多个，包含以下属性：\n0.··.0\nidx_cfg=开关量通道号，INT32U\nB.2.9励磁机Exciter\n励磁机的定义见表B.10。\n33", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.971, "ocr_line_count": 75, "ocr_error": null, "raw_text_len": 1049, "clean_text_len": 1021, "clean_text": "DL/T553—2013\n表B.9(续）\n属性说明类型M/O\n机端电流相关通道，包含以下属性：\nia_idx=A相电流通道号，INT32U；\nACCChn\nib_idx=B相电流通道号，INT32U；\nic_idx=C相电流通道号，INT32U：\ndir=电流方向，取值范围：POS=正方向，NEG=反方向，\nUNC=方向不清楚。ENUMERATED\n中性点电流相关通道，包含以下属性：\nia_idx=A相电流通道号，INT32U；\nACCZChn\nib_idx=B相电流通道号，INT32U；\nic_idx=C相电流通道号，INT32U；\ndir=电流方向，取值范围：POS=正方向，NEG=反方向，\nUNC=方向不清楚。ENUMERATED\n机端电压相关通道，包含以下属性：\nua_idx=A相电压通道号：\nACVChnINT32U\nub_idx=B相电压通道号；\nuc_idx=C相电压通道号中性点分支组包含以下属性：\ngroup_idx=中性点分支组序号，INT32U；\nbran_num=中性点分支组分支数，INT32U。\n中性点分支电流通道：NeutGroup\nia_idx=A相电流通道号，INT32U；\n1~30\nib_idx=B相电流通道号，INT32U；\nic_idx=C相电流通道号，INT32U；\ndir=电流方向，取值范围：POS=正方向，NEG=反方向，\nUNC=方向不清楚。ENUMERATED\n励磁电压通道，包含以下属性：Ufe_Chns\nufe_idx=励磁电压通道号：\nINT32U\nposufe_idx=正对地励磁电压通道号：\nnegufe_idx=负对地励磁电压通道号包含以下属性：\nIfe_Chn\nIfe-励磁电流通道，INT32U：\n与idx_cfg编号对应中性点零序电压通道，包含以下属性：\nACV_Z0INT32U\nz0_idx=中性点零序电压通道号纵向零序电压通道，包含以下属性：\nACV_ZZOINT32U\nzz0_idx=纵向零序电压通道号零序横差电流通道，包含以下属性：\nACC_Id0INT32U\nid0_idx=零序横差电流通道号可以有多个，包含以下属性：\nAnaChn\n0...\nidx_cfg=模拟量通道号，INT32U\nStaChn可以有多个，包含以下属性：\n0.··.0\nidx_cfg=开关量通道号，INT32U\nB.2.9励磁机Exciter\n励磁机的定义见表B.10。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8483, "has_structure_hint": true}
{"doc_id": "5bd00ed041ce", "file_name": "64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "page_num": 37, "text": "DL/T553—2013\n表B.10励磁机的定义\n属性\n说\n明\n类型\nM/O\nidx\n为励磁机对应的装置内部索引号\nINT32U\nM\nexc_name\n励磁机名称，站内唯，字符串类型，最长63个字节\nVISIBLE STRING64\nM\n指向励磁机设备的IEC61850模型参引。\nsrcRef\n数字化装置（ComtradeModel的Reference属性为1）此\nVISIBLE STRING128\n0\n字段必填\ngen_SID\n相关发电机的ID值\nINT32U\nM\n励磁机类型：\ntype\nPRIMARY=主励磁机：\nENUMERATED\nM\nSLAVE=副励磁机\nfreq\n额定频率\nFLOAT32\nM\nVRtg\n次额定电压\nFLOAT32\nM\n子元素\n说\n明\n一\n个数\n机端电压相关通道，包含以下属性：\nACVChn\nua_idx=A相电压通道号：\nub_idx=B相电压通道号：\nINT32U\n1\nuc_idx=C相电压通道号\n机端电流相关通道，包含以下属性：\nia_idx=A相电流通道号，INT32U；\nACCChn\nib_idx=B相电流通道号，INT32U；\nic_idx=C相电流通道号，INT32U；\ndir=电流方向，取值范围：POS=I正方向，NEG=反方向，\nUNC=方向不清楚。ENUMERATED\n中性点电流相关通道，包含以下属性：\nia_idx=A相电流通道号，INT32U；\nACCZChn\nib_idx=B相电流通道号，INT32U；\nic_idx-C相电流通道号，INT32U；\ndir=电流方向，取值范围：POS=正方向，NEG=反方向，\nUNC=方向不清楚。ENUMERATED\nAnaChn\n可以有多个，包含以下属性：\nidx_cfg=模拟量通道号，INT32U\nStaChn\n可以有多个，包含以下属性：\nidx_cfg=开关量通道号，INT32U\n一\n0.·.\n34", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9777, "ocr_line_count": 74, "ocr_error": null, "raw_text_len": 808, "clean_text_len": 772, "clean_text": "DL/T553—2013\n表B.10励磁机的定义属性说明类型\nM/Oidx为励磁机对应的装置内部索引号\nINT32UMexc_name\n励磁机名称，站内唯，字符串类型，最长63个字节\nVISIBLE STRING64\nM\n指向励磁机设备的IEC61850模型参引。\nsrcRef\n数字化装置（ComtradeModel的Reference属性为1）此\nVISIBLE STRING128\n字段必填gen_SID相关发电机的ID值\nINT32UM励磁机类型：type\nPRIMARY=主励磁机：ENUMERATED\nMSLAVE=副励磁机freq\n额定频率FLOAT32MVRtg\n次额定电压FLOAT32M\n子元素说明一个数机端电压相关通道，包含以下属性：\nACVChn\nua_idx=A相电压通道号：\nub_idx=B相电压通道号：\nINT32U\nuc_idx=C相电压通道号机端电流相关通道，包含以下属性：\nia_idx=A相电流通道号，INT32U；\nACCChn\nib_idx=B相电流通道号，INT32U；\nic_idx=C相电流通道号，INT32U；\ndir=电流方向，取值范围：POS=I正方向，NEG=反方向，\nUNC=方向不清楚。ENUMERATED\n中性点电流相关通道，包含以下属性：\nia_idx=A相电流通道号，INT32U；\nACCZChn\nib_idx=B相电流通道号，INT32U；\nic_idx-C相电流通道号，INT32U；\ndir=电流方向，取值范围：POS=正方向，NEG=反方向，\nUNC=方向不清楚。ENUMERATED\nAnaChn可以有多个，包含以下属性：\nidx_cfg=模拟量通道号，INT32U\nStaChn可以有多个，包含以下属性：\nidx_cfg=开关量通道号，INT32U\n一\n0.·.", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8834, "has_structure_hint": true}
{"doc_id": "5bd00ed041ce", "file_name": "64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\64--DL_T 553-2013 电力系统动态记录装置通用技术条件.PDF", "page_num": 38, "text": "FUG\n553\nF\nIu\n中华人民共和国\n电力行业标准\n电力系统动态记录装置通用技术条件\nDL/T 553—2013\n代替DL/T553—1994和DL/T 663—1999\n中国电方出版社出版、发行\n（北京市东城x北京站西街19号100005htp:/www.cepp.sgcc.com.cn）\n北京九天众诚印刷有限公司印刷\n2014年4月第版\n2014年4月北京第次印刷\n880毫米×1230毫米16开本2.25印张68T字\n印数0001—3000册\n*\n统书号155123·1794定价19.00元\n敬告读者\n本书封底贴有防伪标签，刮开涂层可查询真伪\n本书如有印装质量问题，我社发行部负责退换\n版权专有\n翻印必究\n刮开涂度\n查询瓦伪\n关注我，关注更多好\n155123.1794\n上架建议：规程规范/电力工程", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9397, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 356, "clean_text_len": 339, "clean_text": "FUGFIu\n中华人民共和国电力行业标准电力系统动态记录装置通用技术条件\nDL/T 553—2013\n代替DL/T553—1994和DL/T 663—1999\n中国电方出版社出版、发行\n（北京市东城x北京站西街19号100005htp:/www.cepp.sgcc.com.cn）\n北京九天众诚印刷有限公司印刷\n2014年4月第版\n2014年4月北京第次印刷\n880毫米×1230毫米16开本2.25印张68T字印数0001—3000册\n*\n统书号155123·1794定价19.00元敬告读者本书封底贴有防伪标签，刮开涂层可查询真伪本书如有印装质量问题，我社发行部负责退换版权专有翻印必究刮开涂度查询瓦伪关注我，关注更多好\n155123.1794\n上架建议：规程规范/电力工程", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9167, "has_structure_hint": true}
