{"doc_id": "7b501bf48d10", "file_name": "73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "page_num": 1, "text": "ICS29.240.01\nF 21\nDL\n备案号：69031-2019\n中华人民共和国电力行业标准\nDL/T 1100.1-2018\n代替DL/T 1100.1—2009\n电力系统的时间同步系统\n第1部分：技术规范\nTime synchronismsystems of powersystem\n—Part1:Technical specifications\n2018-12-25发布\n2019-05-01实施\n国家能源局\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9816, "ocr_line_count": 15, "ocr_error": null, "raw_text_len": 213, "clean_text_len": 208, "clean_text": "ICS29.240.01F 21\nDL备案号：69031-2019\n中华人民共和国电力行业标准\nDL/T 1100.1-2018\n代替DL/T 1100.1—2009\n电力系统的时间同步系统第1部分：技术规范\nTime synchronismsystems of powersystem\n—Part1:Technical specifications\n2018-12-25发布\n2019-05-01实施国家能源局发布", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9115, "has_structure_hint": true}
{"doc_id": "7b501bf48d10", "file_name": "73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "page_num": 2, "text": "DL/T1100.1—2018\n目次\n前言\n引言\nIⅢ\n1范围\n1\n2\n规范性引用文件\n1\n3术语和定义.\n2\n4缩略语\n4\n5总则\n4\n6时间同步网和时间同步系统\n4\n6.1时间同步网的组成..\n4\n6.2时间同步系统的组成\n5\n6.3时间同步系统的配置..\n.5\n6.4时间同步系统的运行方式…\n6\n7时间同步装置.\n.6\n7.1时间同步装置组成部分.\n7.2时间同步装置功能要求·\n... 7\n7.3时间同步装置的性能要求·\n.7\n7.4时间同步输出信号\n7.5\n守时精度·\n.13\n7.6\n接收机和天线\n. 13\n7.7\n电网频率测量（可选）\n13\n8时间信号传输介质，\n15\n附录A（规范性附录）\nIRIG-B码码元定义及波形\n附录B（规范性附录）\n双主钟方式时间同步系统的工作方式·\n..· 19\n附录C（规范性附录）\n管理信息定义\n·20\n附录D（资料性附录）\n多源判决机制\n23\n附录E（资料性附录）电力系统常用设备和系统对时间同步准确度的要求\n25", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9296, "ocr_line_count": 58, "ocr_error": null, "raw_text_len": 433, "clean_text_len": 394, "clean_text": "DL/T1100.1—2018\n目次前言引言IⅢ\n1范围\n规范性引用文件\n3术语和定义.\n4缩略语\n5总则\n6时间同步网和时间同步系统\n6.1时间同步网的组成..\n6.2时间同步系统的组成\n6.3时间同步系统的配置..\n.5\n6.4时间同步系统的运行方式…\n7时间同步装置.\n.6\n7.1时间同步装置组成部分.\n7.2时间同步装置功能要求·\n... 7\n7.3时间同步装置的性能要求·\n.7\n7.4时间同步输出信号\n7.5\n守时精度·.13\n7.6\n接收机和天线. 13\n7.7\n电网频率测量（可选）\n8时间信号传输介质，\n附录A（规范性附录）\nIRIG-B码码元定义及波形附录B（规范性附录）\n双主钟方式时间同步系统的工作方式·\n..· 19\n附录C（规范性附录）\n管理信息定义·20\n附录D（资料性附录）\n多源判决机制\n附录E（资料性附录）电力系统常用设备和系统对时间同步准确度的要求", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8507, "has_structure_hint": true}
{"doc_id": "7b501bf48d10", "file_name": "73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "page_num": 3, "text": "DL/T1100.1—2018\n前言\nDL/T1100标准由以下几部分组成：\n第1部分：技术规范；\n一第2部分：基于局域网的精确时间同步；\n第3部分：基于数字同步网的时间同步技术规范；\n第4部分：测试仪技术规范；\n第5部分：防欺骗及抗干扰技术要求；\n第6部分：监测规范。\n本部分为DL/T1100的第1部分。\n本标准按照GB/T1.1一2009《标准化工作导则第1部分：标准的结构与编写》给出的规则起草。\n本部分代替标准DL/T1100.1—2009，与DL/T1100.1—2009相比，主要相同及差异部分如下：\n引用了时间同步装置、时间传输介质工作条件、绝缘及电磁兼容性等要求；\n一对时间同步系统组成方式作了编辑性修改，规定了单主钟和双主钟时间同步组成方式；\n-对时间同步网和时间同步系统组成结构图、IRIG-B码的波形图作了技术性修改；\n增加对闰秒和闰日等预告、识别、处理的要求；\n-增加了缩略语、附录C管理信息定义和附录D多源判据机制；\n一对接收机和天线指标进行了技术性修改；\n保留了原规范性附录A的部分内容，列为资料性附录E。\n本部分由中国电力企业联合会提出。\n本部分由全国电力系统管理及其信息交换标准化技术委员会（SAC/TC82）归口。\n本部分起草单位：南京南瑞集团公司、华北电力设计院有限公司、成都可为科技发展有限公司、\n成都府河电力自动化成套设备有限公司、中国电力科学研究院有限公司、成都引众数字设备有限公\n司、国家电力调度控制中心、武汉中元华电科技股份有限公司、中国南方电网有限责任公司、国网吉\n林省电力有限公司、中国科学院国家授时中心、国网浙江省电力有限公司、山东山大电力技术股份有\n限公司、山东科汇电力自动化股份有限公司、郑州威科姆华大北斗导航科技有限公司、国家电网有限\n公司华东分部、国电南瑞科技股份有限公司、南京南瑞继保电气有限公司、上海泰坦通信工程有限公\n司、北京华力创通科技股份有限公司、江苏省电力有限公司电力科学研究院、北京四方继保自动化股\n份有限公司。\n本部分主要起草人：黄鑫、张道农、于跃海、杨孟娟、陈泽青、张金虎、南贵林、邓志刚、朱海龙、\n杨松、刘晓川、杜奇伟、胡永辉、熊汉、王超、董言涛、李波、何迎利、潘勇伟、陆天健、赵海生、\n汪鹤、陈志刚、方国盛、谢月新、卞宝银、卜强生、胡炯、赵曼勇、王永福、吴玉林、周健、孔红磊。\nDL/T1100.1于2009年首次发布，本次为第一次修订。\n本部分在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二\n条一号，100761)。\nⅡI", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9867, "ocr_line_count": 36, "ocr_error": null, "raw_text_len": 1070, "clean_text_len": 1063, "clean_text": "DL/T1100.1—2018\n前言\nDL/T1100标准由以下几部分组成：\n第1部分：技术规范；\n一第2部分：基于局域网的精确时间同步；\n第3部分：基于数字同步网的时间同步技术规范；\n第4部分：测试仪技术规范；\n第5部分：防欺骗及抗干扰技术要求；\n第6部分：监测规范。\n本部分为DL/T1100的第1部分。\n本标准按照GB/T1.1一2009《标准化工作导则第1部分：标准的结构与编写》给出的规则起草。\n本部分代替标准DL/T1100.1—2009，与DL/T1100.1—2009相比，主要相同及差异部分如下：\n引用了时间同步装置、时间传输介质工作条件、绝缘及电磁兼容性等要求；\n一对时间同步系统组成方式作了编辑性修改，规定了单主钟和双主钟时间同步组成方式；\n-对时间同步网和时间同步系统组成结构图、IRIG-B码的波形图作了技术性修改；\n增加对闰秒和闰日等预告、识别、处理的要求；\n-增加了缩略语、附录C管理信息定义和附录D多源判据机制；\n一对接收机和天线指标进行了技术性修改；\n保留了原规范性附录A的部分内容，列为资料性附录E。\n本部分由中国电力企业联合会提出。\n本部分由全国电力系统管理及其信息交换标准化技术委员会（SAC/TC82）归口。\n本部分起草单位：南京南瑞集团公司、华北电力设计院有限公司、成都可为科技发展有限公司、\n成都府河电力自动化成套设备有限公司、中国电力科学研究院有限公司、成都引众数字设备有限公司、国家电力调度控制中心、武汉中元华电科技股份有限公司、中国南方电网有限责任公司、国网吉林省电力有限公司、中国科学院国家授时中心、国网浙江省电力有限公司、山东山大电力技术股份有限公司、山东科汇电力自动化股份有限公司、郑州威科姆华大北斗导航科技有限公司、国家电网有限公司华东分部、国电南瑞科技股份有限公司、南京南瑞继保电气有限公司、上海泰坦通信工程有限公司、北京华力创通科技股份有限公司、江苏省电力有限公司电力科学研究院、北京四方继保自动化股份有限公司。\n本部分主要起草人：黄鑫、张道农、于跃海、杨孟娟、陈泽青、张金虎、南贵林、邓志刚、朱海龙、\n杨松、刘晓川、杜奇伟、胡永辉、熊汉、王超、董言涛、李波、何迎利、潘勇伟、陆天健、赵海生、\n汪鹤、陈志刚、方国盛、谢月新、卞宝银、卜强生、胡炯、赵曼勇、王永福、吴玉林、周健、孔红磊。\nDL/T1100.1于2009年首次发布，本次为第一次修订。\n本部分在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条一号，100761)。\nⅡI", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8812, "has_structure_hint": true}
{"doc_id": "7b501bf48d10", "file_name": "73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "page_num": 4, "text": "DL/T1100.1—2018\n引言\nDL/T1100标准是根据电力系统时间同步系统的有关规定，结合近期及远期电力系统对时间同步系\n统的要求编制的。\nDL/T1100标准是根据电力系统时间同步系统的有关规定，结合我国电网各级调度机构、发电厂、\n变电站、集控中心的要求所编制。\n随着电力系统的快速发展，在近期电网运行过程中，已颁布的相关技术规范暂未在时间源选择、\n各状态下是否使能输出、切换跟随方式等方面做出明确的规定，在防范时间错误或跳变等故障方面存\n在不足，已不能完全满足电网应用的发展需要。同时，电力系统的时间同步系统处于开环状态，缺乏\n运行信息的反馈，迫切需要对时间同步系统和被授时设备形成闭环监测，减少因同步故障引起的事件\n记录无效、设备误动等运行事故。\n本部分针对时间同步系统遇到的问题和不足，主要修订并规范了北斗卫星导航系统的应用方式，\n提高时间同步系统在天基授时中的可靠性；新增时间同步系统的多源判决机制，规范了系统在时间源\n选择、跟随等状态下的运行机制，避免产生错误时间信号以及时间跳变，进行有效的时间防误；新增\n时间同步系统的管理信息定义，达到监测和管理时间同步系统运行状态信息的目的；新增日志保存功\n能要求，有效进行异常或告警信息的查询和调用。\nIⅢI", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9859, "ocr_line_count": 17, "ocr_error": null, "raw_text_len": 536, "clean_text_len": 529, "clean_text": "DL/T1100.1—2018\n引言\nDL/T1100标准是根据电力系统时间同步系统的有关规定，结合近期及远期电力系统对时间同步系统的要求编制的。\nDL/T1100标准是根据电力系统时间同步系统的有关规定，结合我国电网各级调度机构、发电厂、\n变电站、集控中心的要求所编制。\n随着电力系统的快速发展，在近期电网运行过程中，已颁布的相关技术规范暂未在时间源选择、\n各状态下是否使能输出、切换跟随方式等方面做出明确的规定，在防范时间错误或跳变等故障方面存在不足，已不能完全满足电网应用的发展需要。同时，电力系统的时间同步系统处于开环状态，缺乏运行信息的反馈，迫切需要对时间同步系统和被授时设备形成闭环监测，减少因同步故障引起的事件记录无效、设备误动等运行事故。\n本部分针对时间同步系统遇到的问题和不足，主要修订并规范了北斗卫星导航系统的应用方式，\n提高时间同步系统在天基授时中的可靠性；新增时间同步系统的多源判决机制，规范了系统在时间源选择、跟随等状态下的运行机制，避免产生错误时间信号以及时间跳变，进行有效的时间防误；新增时间同步系统的管理信息定义，达到监测和管理时间同步系统运行状态信息的目的；新增日志保存功能要求，有效进行异常或告警信息的查询和调用。\nIⅢI", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9269, "has_structure_hint": false}
{"doc_id": "7b501bf48d10", "file_name": "73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "page_num": 5, "text": "DL/T1100.1—2018\n电力系统的时间同步系统\n第1部分：技术规范\n1范围\n本部分提出了电力系统时间同步系统的基本组成、配置及组网的一般原则，规定了电力系统时间\n同步系统的术语和定义、功能、要求以及时间信号传输介质的应用条件。\n本部分适用于各级电网的调度机构、发电厂、变电站、集控中心中所用的时间同步系统。\n2规范性引用文件\n下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文\n件。凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nGB/T2423.3—2016环境试验第2部分：试验方法试验Cab：恒定湿热试验\nGB/T6107一2000使用串行二进制数据交换的数据终端设备和数据电路终接设备之间的接口\nGB/T11014一1989平衡电压数字接口电路的电气特性\nGB/T11287一2000电气继电器第21部分：量度继电器和保护装置的振动、冲击、碰撞和地震\n试验第1篇：振动试验（正弦）\nGB/T13729一2002远动终端设备\nGB/T14537—1993量度继电器和保护装置的冲击与碰撞试验\nGB/T17626.2—2018电磁兼容试验和测量技术静电放电抗扰度试验\nGB/T17626.3一2016电磁兼容试验和测量技术射频电磁场辐射抗扰度试验\nGB/T17626.4一2018电磁兼容试验和测量技术电快速瞬变脉冲群抗扰度试验\nGB/T17626.9一2011电磁兼容试验和测量技术脉冲磁场抗扰度试验\nGB/T17626.12一2013电磁兼容试验和测量技术振荡波抗扰度试验\nGB/T19391一2003全球定位系统（GPS）术语及定义\nGB/T25931—2010网络测量和控制系统的精确时钟同步协议\nDL/T634.5104一2009远动设备及系统第5-104部分：传输规约采用标准传输协议集的\nIEC60870-5-101网络访问\nDL/T860（所有部分）电力自动化通信网络和系统\nDL/T1100.2一2013电力系统的时间同步系统第2部分：基于局域网的精确时间同步\nSC/T6070一2011渔业船舶船载北斗卫星导航系统终端技术要求\n中华人民共和国国家发展和改革委员会令2014年第14号电力监控系统安全防护规定\nANSI/TUA/EIA485-A一1998用于平衡数字多点系统的收发器的电气特性（Electricalcharacteristics\nof generators andreceiversfor use inbalanced digital multipoint systems）\nIEEEC37.118—2005电力系统相位同步器（IEEEStandardforsynchrophasorsforpower systems）\nIRIGStandard200-04IRIG串行时间代码格式（IRIG serialtimecodeformats）", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9925, "ocr_line_count": 34, "ocr_error": null, "raw_text_len": 1220, "clean_text_len": 1213, "clean_text": "DL/T1100.1—2018\n电力系统的时间同步系统第1部分：技术规范\n1范围本部分提出了电力系统时间同步系统的基本组成、配置及组网的一般原则，规定了电力系统时间同步系统的术语和定义、功能、要求以及时间信号传输介质的应用条件。\n本部分适用于各级电网的调度机构、发电厂、变电站、集控中心中所用的时间同步系统。\n2规范性引用文件下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文件。凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nGB/T2423.3—2016环境试验第2部分：试验方法试验Cab：恒定湿热试验\nGB/T6107一2000使用串行二进制数据交换的数据终端设备和数据电路终接设备之间的接口\nGB/T11014一1989平衡电压数字接口电路的电气特性\nGB/T11287一2000电气继电器第21部分：量度继电器和保护装置的振动、冲击、碰撞和地震试验第1篇：振动试验（正弦）\nGB/T13729一2002远动终端设备\nGB/T14537—1993量度继电器和保护装置的冲击与碰撞试验\nGB/T17626.2—2018电磁兼容试验和测量技术静电放电抗扰度试验\nGB/T17626.3一2016电磁兼容试验和测量技术射频电磁场辐射抗扰度试验\nGB/T17626.4一2018电磁兼容试验和测量技术电快速瞬变脉冲群抗扰度试验\nGB/T17626.9一2011电磁兼容试验和测量技术脉冲磁场抗扰度试验\nGB/T17626.12一2013电磁兼容试验和测量技术振荡波抗扰度试验\nGB/T19391一2003全球定位系统（GPS）术语及定义\nGB/T25931—2010网络测量和控制系统的精确时钟同步协议\nDL/T634.5104一2009远动设备及系统第5-104部分：传输规约采用标准传输协议集的\nIEC60870-5-101网络访问\nDL/T860（所有部分）电力自动化通信网络和系统\nDL/T1100.2一2013电力系统的时间同步系统第2部分：基于局域网的精确时间同步\nSC/T6070一2011渔业船舶船载北斗卫星导航系统终端技术要求中华人民共和国国家发展和改革委员会令2014年第14号电力监控系统安全防护规定\nANSI/TUA/EIA485-A一1998用于平衡数字多点系统的收发器的电气特性（Electricalcharacteristics\nof generators andreceiversfor use inbalanced digital multipoint systems）\nIEEEC37.118—2005电力系统相位同步器（IEEEStandardforsynchrophasorsforpower systems）\nIRIGStandard200-04IRIG串行时间代码格式（IRIG serialtimecodeformats）", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9338, "has_structure_hint": true}
{"doc_id": "7b501bf48d10", "file_name": "73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "page_num": 6, "text": "DL/T 1100.1—2018\nRFC1305网络时间协议（第3版）规范、执行和分析[Networktime protocol(version3)specification,\nimplementation and analysis]\nRFC 2030 简单网络时间协议（SNTP）[Simple network time protocol(SNTP),version 4 for IPv4，\nIPv6 and OSI]\n3术语和定义\n3.1\n北斗卫星导航系统BeiDounavigationsatellitesystem；BDS\n中国正在实施的自主发展、独立运行的卫星导航系统（简称北斗），由空间段、地面段和用户段组\n成，具有定位、导航、授时和短报文通信功能。\n[SC/T6070—2011，定义3.1]\n3.2\n全球定位系统globalpositioningsystem；GPS\n一种卫星导航定位系统。由空间段、地面控制段和用户段三部分组成，为全球用户提供实时的三\n维位置、速度和时间信息。包括主要为军用的精密定位服务（PPS）和民用的标准定位服务（SPS）。\n[GB/T19391—2003，定义2.1]\n3.3\n协调世界时universal time coordinated；UTC\n以世界时作为时间初始基准，以原子时作为时间单元（s）基础的标准时间。\n[GB/T19391—2003，定义5.3]\n3.4\n北京时间Beijing standard time；BST\n我国的标准时间，为东八时区的标准区时，比UTC早8h整，即BST=UTC+8h。\n注：本部分中的标准时间，除特殊注明者外，均为北京时间。\n3.5\n闰秒leap second\n协调世界时刻与世界时时刻之差保持在土0.9s之内，必要时用阶跃1整秒的方式来调整。这个1\n整秒，称为闰秒。\n3.6\n闰日leapday\n阳历的平年只有365日，与回归年比较，每年相差5时48分46秒，所以每四年积成1日，加于2\n月成29日，这一天称为闽日，这一年称为闰年。\n3.7\n无线时间基准信号radiotimereferencesignal\n以无线通信方式传播的时间基准信号。\n3.8\n有线时间基准信号wiredtimereferencesignal\n以有线通信方式传播的时间基准信号。\n3.9\n时间同步系统time synchronism system\n能接收外部时间基准信号，并按照要求的时间准确度向外输出时间同步信号和时间信息的系统。\n注：时间同步系统通常由主时钟、若干从钟、时间信号传输介质组成。\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9871, "ocr_line_count": 43, "ocr_error": null, "raw_text_len": 1082, "clean_text_len": 1078, "clean_text": "DL/T 1100.1—2018\nRFC1305网络时间协议（第3版）规范、执行和分析[Networktime protocol(version3)specification,\nimplementation and analysis]\nRFC 2030 简单网络时间协议（SNTP）[Simple network time protocol(SNTP),version 4 for IPv4，\nIPv6 and OSI]\n3术语和定义\n3.1\n北斗卫星导航系统BeiDounavigationsatellitesystem；BDS\n中国正在实施的自主发展、独立运行的卫星导航系统（简称北斗），由空间段、地面段和用户段组成，具有定位、导航、授时和短报文通信功能。\n[SC/T6070—2011，定义3.1]\n3.2\n全球定位系统globalpositioningsystem；GPS\n一种卫星导航定位系统。由空间段、地面控制段和用户段三部分组成，为全球用户提供实时的三维位置、速度和时间信息。包括主要为军用的精密定位服务（PPS）和民用的标准定位服务（SPS）。\n[GB/T19391—2003，定义2.1]\n3.3\n协调世界时universal time coordinated；UTC\n以世界时作为时间初始基准，以原子时作为时间单元（s）基础的标准时间。\n[GB/T19391—2003，定义5.3]\n3.4\n北京时间Beijing standard time；BST\n我国的标准时间，为东八时区的标准区时，比UTC早8h整，即BST=UTC+8h。\n注：本部分中的标准时间，除特殊注明者外，均为北京时间。\n3.5\n闰秒leap second\n协调世界时刻与世界时时刻之差保持在土0.9s之内，必要时用阶跃1整秒的方式来调整。这个1\n整秒，称为闰秒。\n3.6\n闰日leapday\n阳历的平年只有365日，与回归年比较，每年相差5时48分46秒，所以每四年积成1日，加于2\n月成29日，这一天称为闽日，这一年称为闰年。\n3.7\n无线时间基准信号radiotimereferencesignal\n以无线通信方式传播的时间基准信号。\n3.8\n有线时间基准信号wiredtimereferencesignal\n以有线通信方式传播的时间基准信号。\n3.9\n时间同步系统time synchronism system\n能接收外部时间基准信号，并按照要求的时间准确度向外输出时间同步信号和时间信息的系统。\n注：时间同步系统通常由主时钟、若干从钟、时间信号传输介质组成。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8988, "has_structure_hint": true}
{"doc_id": "7b501bf48d10", "file_name": "73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "page_num": 7, "text": "DL/T1100.1—2018\n3.10\n时间同步网timesynchronismnetwork\n由安装在不同地点的时间同步系统组成的网络。由各级调度机构，及其所管辖的不同电压等级的\n变电站的时间同步系统组成。上一级调度机构基于通信网对其管辖的变电站（或下一级调度机构）\n授时。\n3.11\n时间同步装置timesynchronismdevice\n又称时钟装置，包括主时钟和从时钟。\n3.12\n主时钟masterclock\n能同时接收至少两种外部时间基准信号（其中一种应为无线时间基准信号），具有内部时间基准\n（晶振或原子频标），按照要求的时间准确度向外输出时间同步信号和时间信息的装置。\n3.13\n从时钟slaveclock\n能同时接收主时钟通过有线传输方式发送的至少两路时间同步信号，具有内部时间基准（晶振或\n原子频标），按照要求的时间准确度向外输出时间同步信号和时间信息的装置。\n3.14\n时间报文time message\n包含时间信息和报头、报尾等标志信息的字符串。\n3.15\n秒脉冲1pulse per second;1PPS\n一种时间基准信号，每秒一个脉冲。\n3.16\n分脉冲1pulseperminute；1PPM\n一种时间基准信号，每分一个脉冲。\n3.17\n时脉冲1pulseperhour；1PPH\n一种时间基准信号，每小时一个脉冲。\n3.18\n时间准确度time accuracy\n时钟装置输出的时间与标准时间（如北京时间）的一致性程度。\n3.19\n时间同步准确度timesynchronismaccuracy\n经时间同步后，被授时时钟输出的时间与授时时钟输出的时间的一致性程度。\n3.20\nIRIG-B码 inter-range instrumentation group-B;IRIG-B\n一种串行时间交换码。\n3.21\n网络时间协议networktimeprotocol;NTP\n一种通过网络服务于计算机时钟的同步时间协议。\n3.22\n钟差clockskew\n有效的外部时间基准信号与本地时钟相位差。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9932, "ocr_line_count": 44, "ocr_error": null, "raw_text_len": 862, "clean_text_len": 860, "clean_text": "DL/T1100.1—2018\n3.10\n时间同步网timesynchronismnetwork\n由安装在不同地点的时间同步系统组成的网络。由各级调度机构，及其所管辖的不同电压等级的变电站的时间同步系统组成。上一级调度机构基于通信网对其管辖的变电站（或下一级调度机构）\n授时。\n3.11\n时间同步装置timesynchronismdevice\n又称时钟装置，包括主时钟和从时钟。\n3.12\n主时钟masterclock\n能同时接收至少两种外部时间基准信号（其中一种应为无线时间基准信号），具有内部时间基准\n（晶振或原子频标），按照要求的时间准确度向外输出时间同步信号和时间信息的装置。\n3.13\n从时钟slaveclock\n能同时接收主时钟通过有线传输方式发送的至少两路时间同步信号，具有内部时间基准（晶振或原子频标），按照要求的时间准确度向外输出时间同步信号和时间信息的装置。\n3.14\n时间报文time message\n包含时间信息和报头、报尾等标志信息的字符串。\n3.15\n秒脉冲1pulse per second;1PPS\n一种时间基准信号，每秒一个脉冲。\n3.16\n分脉冲1pulseperminute；1PPM\n一种时间基准信号，每分一个脉冲。\n3.17\n时脉冲1pulseperhour；1PPH\n一种时间基准信号，每小时一个脉冲。\n3.18\n时间准确度time accuracy\n时钟装置输出的时间与标准时间（如北京时间）的一致性程度。\n3.19\n时间同步准确度timesynchronismaccuracy\n经时间同步后，被授时时钟输出的时间与授时时钟输出的时间的一致性程度。\n3.20\nIRIG-B码 inter-range instrumentation group-B;IRIG-B\n一种串行时间交换码。\n3.21\n网络时间协议networktimeprotocol;NTP\n一种通过网络服务于计算机时钟的同步时间协议。\n3.22\n钟差clockskew\n有效的外部时间基准信号与本地时钟相位差。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9249, "has_structure_hint": true}
{"doc_id": "7b501bf48d10", "file_name": "73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "page_num": 8, "text": "DL/T1100.1—2018\n4缩略语\n下列缩略语适用于本文件。\nASDU：应用服务数据单元（application service data unit）\nASCIl：美国标准信息交换代码（American standardcodeforinformationinterchange）\nEMS：能量管理系统（energymanagementsystem）\nMMS：制造报文规范（manufacturing message specification）\nNTP：网络时间协议（networktime protocol）\nPTP：精确时间协议（precision time protocol)\nSNTP：简单网络时间协议（simple networktime protocol)\nTTL：晶体管-晶体管逻辑（transistor-transistorlogic）\n5总则\n5.1电力系统的时间同步系统应满足调度、生产控制、用电、计量等对时间信息的需求。\n5.2电力系统时间同步系统时钟源采用天基授时为主，地基授时为辅的模式。\n5.3天基授时应采用以中国北斗卫星导航系统（BDS）为主，美国全球定位系统（GPS）为辅的单向\n方式。\n5.4电力系统时间同步系统宜利用现有通信系统的频率和设备资源，实现地基授时。\n5.5电力系统时间同步系统应满足《电力监控系统安全防护规定》的要求。\n5.6时间同步系统可选配同步监测功能，实现对被授时装置和时间同步装置的时间同步监测要求。\n6时间同步网和时间同步系统\n6.1时间同步网的组成\n电力系统时间同步系统由设在各级电网的调度机构、变电站（发电厂）等的时间同步系统组成。\n在满足技术要求的条件下，时间同步系统可通过通信网络接收上一级时间同步系统发出的有线时间基\n准信号，也能对下一级时间同步系统提供有线时间基准信号，从而实现全网范围内有关设备的时间同\n步。时间同步网的组成如图1。在满足技术要求的前提下，网内不同时间同步系统之间的有线时间基准\n信号宜采用现有通信网络传递，以完成时间信息交换。\n上级调度\n有线时间\n基准信号\n时间同步系统\n(调度机构）\n时间同步系统\n时间同步系统\n时间同步系统\n（调度机构）\n（变电站/发电厂）\n(其他应用）\n图1时间同步网的组成", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9869, "ocr_line_count": 38, "ocr_error": null, "raw_text_len": 947, "clean_text_len": 935, "clean_text": "DL/T1100.1—2018\n4缩略语下列缩略语适用于本文件。\nASDU：应用服务数据单元（application service data unit）\nASCIl：美国标准信息交换代码（American standardcodeforinformationinterchange）\nEMS：能量管理系统（energymanagementsystem）\nMMS：制造报文规范（manufacturing message specification）\nNTP：网络时间协议（networktime protocol）\nPTP：精确时间协议（precision time protocol)\nSNTP：简单网络时间协议（simple networktime protocol)\nTTL：晶体管-晶体管逻辑（transistor-transistorlogic）\n5总则\n5.1电力系统的时间同步系统应满足调度、生产控制、用电、计量等对时间信息的需求。\n5.2电力系统时间同步系统时钟源采用天基授时为主，地基授时为辅的模式。\n5.3天基授时应采用以中国北斗卫星导航系统（BDS）为主，美国全球定位系统（GPS）为辅的单向方式。\n5.4电力系统时间同步系统宜利用现有通信系统的频率和设备资源，实现地基授时。\n5.5电力系统时间同步系统应满足《电力监控系统安全防护规定》的要求。\n5.6时间同步系统可选配同步监测功能，实现对被授时装置和时间同步装置的时间同步监测要求。\n6时间同步网和时间同步系统\n6.1时间同步网的组成电力系统时间同步系统由设在各级电网的调度机构、变电站（发电厂）等的时间同步系统组成。\n在满足技术要求的条件下，时间同步系统可通过通信网络接收上一级时间同步系统发出的有线时间基准信号，也能对下一级时间同步系统提供有线时间基准信号，从而实现全网范围内有关设备的时间同步。时间同步网的组成如图1。在满足技术要求的前提下，网内不同时间同步系统之间的有线时间基准信号宜采用现有通信网络传递，以完成时间信息交换。\n上级调度有线时间基准信号时间同步系统\n(调度机构）\n时间同步系统时间同步系统时间同步系统\n（调度机构）（变电站/发电厂）\n(其他应用）\n图1时间同步网的组成", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9143, "has_structure_hint": true}
{"doc_id": "7b501bf48d10", "file_name": "73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "page_num": 9, "text": "DL/T1100.1—2018\n6.2时间同步系统的组成\n时间同步系统有多种组成方式，其典型形式有单主钟和双主钟方式两种。\na）单主钟时间同步系统的组成：\n单主钟时间同步系统由一台主时钟、多台从时钟和信号传输介质组成，用来为被授时设备或系统\n对时，见图2。根据实际需要和技术要求，主时钟可留有接收上一级时间同步系统下发的有线时间基准\n信号的接口。\n有线时间\nBDS信号\nGPS信号\n基准信号\n主时钟\n从时钟\n从时钟\n被授时设备\n被授时设备\n被授时设备\n图2单主钟时间同步系统的组成\nb）双主钟时间同步系统的组成：\n双主钟时间同步系统由两台主时钟、多台从时钟和信号传输介质组成，为被授时设备或系统对\n时，见图3。根据实际需要和技术要求，主时钟可留有接口，用来接收上一级时间同步系统下发的有线\n时间基准信号。\nBDS\n有线时间\nBDS\nGP\n信号\n信号\n有线时间\n基准信号\n基准信号\n热备信号\n主时钟1\n主时钟2\n从时钟\n从时钟\n被授时设备\n被授时设备\n被授时设备\n被授时设备\n图3双主钟时间同步系统的组成\n6.3时间同步系统的配置\n各级调度机构应配置一套时间同步系统，时间同步系统宜采用双主钟方式。\n发电厂或变电站应配置一套时间同步系统，110kV及以上变电站、大型发电厂以及其余有条件的\n场合宜采用双主钟方式时间同步系统，以提高时间同步系统的余度。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9942, "ocr_line_count": 45, "ocr_error": null, "raw_text_len": 574, "clean_text_len": 543, "clean_text": "DL/T1100.1—2018\n6.2时间同步系统的组成时间同步系统有多种组成方式，其典型形式有单主钟和双主钟方式两种。\na）单主钟时间同步系统的组成：\n单主钟时间同步系统由一台主时钟、多台从时钟和信号传输介质组成，用来为被授时设备或系统对时，见图2。根据实际需要和技术要求，主时钟可留有接收上一级时间同步系统下发的有线时间基准信号的接口。\n有线时间BDS信号\nGPS信号基准信号主时钟从时钟从时钟被授时设备被授时设备被授时设备图2单主钟时间同步系统的组成\nb）双主钟时间同步系统的组成：\n双主钟时间同步系统由两台主时钟、多台从时钟和信号传输介质组成，为被授时设备或系统对时，见图3。根据实际需要和技术要求，主时钟可留有接口，用来接收上一级时间同步系统下发的有线时间基准信号。\nBDS有线时间BDSGP\n信号信号有线时间基准信号基准信号热备信号主时钟1\n主时钟2\n从时钟从时钟被授时设备被授时设备被授时设备被授时设备图3双主钟时间同步系统的组成\n6.3时间同步系统的配置各级调度机构应配置一套时间同步系统，时间同步系统宜采用双主钟方式。\n发电厂或变电站应配置一套时间同步系统，110kV及以上变电站、大型发电厂以及其余有条件的场合宜采用双主钟方式时间同步系统，以提高时间同步系统的余度。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9434, "has_structure_hint": true}
{"doc_id": "7b501bf48d10", "file_name": "73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "page_num": 10, "text": "DL/T 1100.1—2018\n双主钟时间同步系统应使用附录B推荐的工作方式。\n装置应对独立时间源的有效性进行判别，宜依据独立时间源信号有效性标志、时间相位连续性、\n时间报文连续性等合理有效的状态进行综合判断和处理。\n6.4时间同步系统的运行方式\n时间同步系统分为独立运行和组网运行两种运行方式：\na）独立运行方式：时间同步系统不接入时间同步网，独立运行；\nb）组网运行方式：时间同步系统接入时间同步网，除接收无线时间基准信号之外，还接收上一级\n时间同步系统下发的有线时间基准信号。\n7时间同步装置\n7.1时间同步装置组成部分\n时间同步装置主要由接收单元、时钟单元和输出单元三部分组成，如图4所示。\n授时源\n接收单元\n时钟单元\n输出单元\n图4时间同步装置的基本组成\na）接收单元\n主时钟和从时钟的接收单元以接收的无线或有线时间基准信号作为外部时间基准。\n主时钟的接收单元由天线、馈线、低噪声放大器（可选）、防雷保护器和接收器等组成。主时钟的\n接收单元能同时接收至少两种外部时间基准信号，其中一种应为无线时间基准信号，这些时间基准信\n号互为热后备。\n从时钟的接收单元由输入接口和时间编码（如IRIG-B码）的解码器组成。从时钟的接收单元能同\n时接收两路有线时间基准信号，这些时间基准信号互为热后备。\nb）时钟单元\n时钟单元接收无线时间基准信号（如BDS、GPS）、有线时间基准信号及热备时间信号，同时监测\n各个时间基准信号的运行状态和与本地时钟的钟差。利用多源判决机制计算本地时钟与外部时间源的\n时间偏差，根据偏差结果调整本地时钟后由本地时钟输出，多源判决机制见附录D。\n本地时钟单元在进行计算和调整时应满足以下要求：\n1）装置内部应具备时间源钟差测量功能，钟差是每个有效的外部时间源与本地时钟的相位偏\n差，测量表示范围应覆盖年月日时分秒毫秒微秒纳秒。\nBDS和GPS是彼此相互独立的时间源。\n3）在采用多源判决机制时，外部时间源的进入和退出不应引起输出时间的短期波动。\n4）调整本地时钟单元偏差时，应采用逐渐逼近方式调整，步长不应超过200ns/s。\n5）守时状态时，本地时钟仍能保持一定的时间准确度，并输出时间同步信号和时间信息。外\n部时间基准信号恢复后，在满足多源判决机制的条件下时钟单元自动结束守时保持状态，\n并被牵引入跟踪锁定状态。在牵引过程中，应采用逐渐逼近方式调整，步长不应超过\n200ns/s。时钟单元在此过程中仍能输出正确的时间同步信号和时间信息。这些时间同步\n信号不应出错，时间信息应无错码，脉冲码不应多发或少发。\n6）时钟单元的频率源可根据时间准确度的要求，选用温度补偿石英晶体振荡器、恒温控制晶\n体振荡器或原子频标等。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9961, "ocr_line_count": 41, "ocr_error": null, "raw_text_len": 1121, "clean_text_len": 1103, "clean_text": "DL/T 1100.1—2018\n双主钟时间同步系统应使用附录B推荐的工作方式。\n装置应对独立时间源的有效性进行判别，宜依据独立时间源信号有效性标志、时间相位连续性、\n时间报文连续性等合理有效的状态进行综合判断和处理。\n6.4时间同步系统的运行方式时间同步系统分为独立运行和组网运行两种运行方式：\na）独立运行方式：时间同步系统不接入时间同步网，独立运行；\nb）组网运行方式：时间同步系统接入时间同步网，除接收无线时间基准信号之外，还接收上一级时间同步系统下发的有线时间基准信号。\n7时间同步装置\n7.1时间同步装置组成部分时间同步装置主要由接收单元、时钟单元和输出单元三部分组成，如图4所示。\n授时源接收单元时钟单元输出单元图4时间同步装置的基本组成\na）接收单元主时钟和从时钟的接收单元以接收的无线或有线时间基准信号作为外部时间基准。\n主时钟的接收单元由天线、馈线、低噪声放大器（可选）、防雷保护器和接收器等组成。主时钟的接收单元能同时接收至少两种外部时间基准信号，其中一种应为无线时间基准信号，这些时间基准信号互为热后备。\n从时钟的接收单元由输入接口和时间编码（如IRIG-B码）的解码器组成。从时钟的接收单元能同时接收两路有线时间基准信号，这些时间基准信号互为热后备。\nb）时钟单元时钟单元接收无线时间基准信号（如BDS、GPS）、有线时间基准信号及热备时间信号，同时监测各个时间基准信号的运行状态和与本地时钟的钟差。利用多源判决机制计算本地时钟与外部时间源的时间偏差，根据偏差结果调整本地时钟后由本地时钟输出，多源判决机制见附录D。\n本地时钟单元在进行计算和调整时应满足以下要求：\n1）装置内部应具备时间源钟差测量功能，钟差是每个有效的外部时间源与本地时钟的相位偏差，测量表示范围应覆盖年月日时分秒毫秒微秒纳秒。\nBDS和GPS是彼此相互独立的时间源。\n3）在采用多源判决机制时，外部时间源的进入和退出不应引起输出时间的短期波动。\n4）调整本地时钟单元偏差时，应采用逐渐逼近方式调整，步长不应超过200ns/s。\n5）守时状态时，本地时钟仍能保持一定的时间准确度，并输出时间同步信号和时间信息。外部时间基准信号恢复后，在满足多源判决机制的条件下时钟单元自动结束守时保持状态，\n并被牵引入跟踪锁定状态。在牵引过程中，应采用逐渐逼近方式调整，步长不应超过\n200ns/s。时钟单元在此过程中仍能输出正确的时间同步信号和时间信息。这些时间同步信号不应出错，时间信息应无错码，脉冲码不应多发或少发。\n6）时钟单元的频率源可根据时间准确度的要求，选用温度补偿石英晶体振荡器、恒温控制晶体振荡器或原子频标等。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9231, "has_structure_hint": true}
{"doc_id": "7b501bf48d10", "file_name": "73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "page_num": 11, "text": "DL/T1100.1—2018\nc）输出单元\n输出单元输出各类时间同步信号和时间信息、状态信号和告警信号，也可以显示时间、状态和告\n警信息。输出的时间同步信号应符合7.4的规定。\n7.2时间同步装置功能要求\n时间同步装置的功能要求如下：\na）主时钟可输出脉冲信号、IRIG-B码、串行口时间报文和网络时间报文等。\nb）从时钟作为主时钟的扩展输出装置，可以单独输出一种时间同步信号，也可同时输出多种时间\n同步信号。\nc）应输出用于被检测的1PPS脉冲信号。\nd）在失去外部时间基准信号时具备守时功能。\ne）具有输入或输出端传输延时补偿功能。\nf）如输出NTP或SNTP时间同步信号，不同网络接口之间应实现物理隔离。\ng）输出信号之间应互相电气隔离，装置的电源输入和所有输出不应与装置内部弱电回路有电气\n联系。\nh）具有自复位能力；时间同步装置复位时应不输出时间同步信号，复位后应能恢复正常工作。\ni）面板上应有下列信息显示：\n1）电源状态指示；\n2）时钟同步信号输出指示灯（正常：IPPS同步闪烁；故障：熄灭或常亮）；\n3）外部时间基准信号状态指示；\n4）当前使用的时间基准信号；\n5）年、月、日、时、分、秒（北京时间)；\n6）故障信息。\nj）应有下列告警接点输出：\n1）电源中断告警；\n2）故障状态告警。\nk）具有本地日志保存功能，且存储不少于200条，能够对时间源日期跳变进行记录。\n1）状态信息宜采用DL/T860标准建模，管理信息定义见附录C。\nm）装置在实现多源判决机制时，可采用预设优先级方式进行多源切换或采用加权式多源综合计算\n算法。\nn）装置应具备闰秒、闰日的处理功能，能接受上级时源给出的闰秒预告信号并正确执行和输出。\no）特殊情况下，装置的核心部件（如守时时钟）宜采用双电路设计。\n7.3时间同步装置的性能要求\n7.3.1环境条件\n环境条件要求如下：\na）工作环境条件：\n1）环境温度：-5℃～+45℃；\n2）相对湿度：5%～95%（装置内部应无凝露，也不结冰）；\n3）大气压力：70kPa～106kPa；\n4）其他应符合GB/T13729一2002中3.1.2的要求。\nb）贮存、运输环境温度极限值为-25℃～十70℃，在不施加任何激励量的条件下，装置不应出现\n7", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9935, "ocr_line_count": 42, "ocr_error": null, "raw_text_len": 942, "clean_text_len": 933, "clean_text": "DL/T1100.1—2018\nc）输出单元输出单元输出各类时间同步信号和时间信息、状态信号和告警信号，也可以显示时间、状态和告警信息。输出的时间同步信号应符合7.4的规定。\n7.2时间同步装置功能要求时间同步装置的功能要求如下：\na）主时钟可输出脉冲信号、IRIG-B码、串行口时间报文和网络时间报文等。\nb）从时钟作为主时钟的扩展输出装置，可以单独输出一种时间同步信号，也可同时输出多种时间同步信号。\nc）应输出用于被检测的1PPS脉冲信号。\nd）在失去外部时间基准信号时具备守时功能。\ne）具有输入或输出端传输延时补偿功能。\nf）如输出NTP或SNTP时间同步信号，不同网络接口之间应实现物理隔离。\ng）输出信号之间应互相电气隔离，装置的电源输入和所有输出不应与装置内部弱电回路有电气联系。\nh）具有自复位能力；时间同步装置复位时应不输出时间同步信号，复位后应能恢复正常工作。\ni）面板上应有下列信息显示：\n1）电源状态指示；\n2）时钟同步信号输出指示灯（正常：IPPS同步闪烁；故障：熄灭或常亮）；\n3）外部时间基准信号状态指示；\n4）当前使用的时间基准信号；\n5）年、月、日、时、分、秒（北京时间)；\n6）故障信息。\nj）应有下列告警接点输出：\n1）电源中断告警；\n2）故障状态告警。\nk）具有本地日志保存功能，且存储不少于200条，能够对时间源日期跳变进行记录。\n1）状态信息宜采用DL/T860标准建模，管理信息定义见附录C。\nm）装置在实现多源判决机制时，可采用预设优先级方式进行多源切换或采用加权式多源综合计算算法。\nn）装置应具备闰秒、闰日的处理功能，能接受上级时源给出的闰秒预告信号并正确执行和输出。\no）特殊情况下，装置的核心部件（如守时时钟）宜采用双电路设计。\n7.3时间同步装置的性能要求\n7.3.1环境条件环境条件要求如下：\na）工作环境条件：\n1）环境温度：-5℃～+45℃；\n2）相对湿度：5%～95%（装置内部应无凝露，也不结冰）；\n3）大气压力：70kPa～106kPa；\n4）其他应符合GB/T13729一2002中3.1.2的要求。\nb）贮存、运输环境温度极限值为-25℃～十70℃，在不施加任何激励量的条件下，装置不应出现", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8567, "has_structure_hint": true}
{"doc_id": "7b501bf48d10", "file_name": "73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "page_num": 12, "text": "DL/T1100.1—2018\n不可逆变化。温度恢复正常后，装置的性能应仍符合本部分中的有关要求。\n7.3.2电源\n电源要求如下：\na）交流电源：\n1）电压：220V，允许偏差为-20%～十15%；\n2）频率：50Hz，允许偏差土5%；\n3）交流电源波形为正弦波，谐波含量小于5%。\nb）直流电源：\n1）电压：220V、110V、48V，允许偏差为-20%～+15%；\n2）直流电源电压纹波系数小于5%。\nc）供电方式：宜采用双电源供电。\n7.3.3绝缘性能\n绝缘性能要求如下：\na）绝缘电阻：除非另有规定，考核绝缘性能的大气条件应符合7.3.1.a）的要求，用电压等级为\n500V的绝缘电阻表测量各回路之间的绝缘电阻，应符合下述规定：\n1）所有导电回路与地（或与地有良好接触的金属框架）间的绝缘电阻不应小于20MΩ；\n2）无电气联系的各导电回路间的绝缘电阻不应小于20MQ。\nb）介质强度试验：应符合GB/T13729一2002中3.6.2的规定。\n7.3.4耐湿热性能\n装置应能承受GB/T2423.3—2016规定的恒定湿热试验：温度+40℃土2C，相对湿度（93土3）\n%，试验持续时间48h。在试验结束前2h内，测量各导电回路与外露非带电部位及外壳之间、无电气\n联系的各回路之间的绝缘电阻，不应小于1.5MΩ。\n7.3.5机械性能\n机械性能应满足以下要求：\na）振动（正弦）：\n1）振动响应：装置应能承受GB/T11287一2000中3.2.1规定的严酷等级为1级的振动响应试\n验，试验期间及试验后的装置性能符合本部分中7.4规定的要求。\n2）振动耐久：装置应能承受GB/T11287—2000中3.2.2规定的严酷等级为1级的振动耐久试\n验，试验期间及试验后的装置性能符合本部分中7.4规定的要求。\nb）冲击：\n1）冲击响应：装置应能承受GB/T14537—1993中4.2.1规定的严酷等级为1级的冲击响应试\n验，试验期间及试验后的装置性能符合本部分中7.4规定的要求。\n2）冲击耐久：装置应能承受GB/T14537一1993中4.2.2规定的严酷等级为1级的冲击耐久试\n验，试验期间及试验后的装置性能符合本部分中7.4规定的要求。\nc）碰撞：装置应能承受GB/T14537一1993中4.3规定的严酷等级为1级的碰撞试验，试验期间\n及试验后的装置性能符合本部分中7.4规定的要求。\n7.3.6电磁兼容性\n电磁兼容性应满足以下要求：\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9918, "ocr_line_count": 40, "ocr_error": null, "raw_text_len": 1025, "clean_text_len": 1012, "clean_text": "DL/T1100.1—2018\n不可逆变化。温度恢复正常后，装置的性能应仍符合本部分中的有关要求。\n7.3.2电源电源要求如下：\na）交流电源：\n1）电压：220V，允许偏差为-20%～十15%；\n2）频率：50Hz，允许偏差土5%；\n3）交流电源波形为正弦波，谐波含量小于5%。\nb）直流电源：\n1）电压：220V、110V、48V，允许偏差为-20%～+15%；\n2）直流电源电压纹波系数小于5%。\nc）供电方式：宜采用双电源供电。\n7.3.3绝缘性能绝缘性能要求如下：\na）绝缘电阻：除非另有规定，考核绝缘性能的大气条件应符合7.3.1.a）的要求，用电压等级为\n500V的绝缘电阻表测量各回路之间的绝缘电阻，应符合下述规定：\n1）所有导电回路与地（或与地有良好接触的金属框架）间的绝缘电阻不应小于20MΩ；\n2）无电气联系的各导电回路间的绝缘电阻不应小于20MQ。\nb）介质强度试验：应符合GB/T13729一2002中3.6.2的规定。\n7.3.4耐湿热性能装置应能承受GB/T2423.3—2016规定的恒定湿热试验：温度+40℃土2C，相对湿度（93土3）\n%，试验持续时间48h。在试验结束前2h内，测量各导电回路与外露非带电部位及外壳之间、无电气联系的各回路之间的绝缘电阻，不应小于1.5MΩ。\n7.3.5机械性能机械性能应满足以下要求：\na）振动（正弦）：\n1）振动响应：装置应能承受GB/T11287一2000中3.2.1规定的严酷等级为1级的振动响应试验，试验期间及试验后的装置性能符合本部分中7.4规定的要求。\n2）振动耐久：装置应能承受GB/T11287—2000中3.2.2规定的严酷等级为1级的振动耐久试验，试验期间及试验后的装置性能符合本部分中7.4规定的要求。\nb）冲击：\n1）冲击响应：装置应能承受GB/T14537—1993中4.2.1规定的严酷等级为1级的冲击响应试验，试验期间及试验后的装置性能符合本部分中7.4规定的要求。\n2）冲击耐久：装置应能承受GB/T14537一1993中4.2.2规定的严酷等级为1级的冲击耐久试验，试验期间及试验后的装置性能符合本部分中7.4规定的要求。\nc）碰撞：装置应能承受GB/T14537一1993中4.3规定的严酷等级为1级的碰撞试验，试验期间及试验后的装置性能符合本部分中7.4规定的要求。\n7.3.6电磁兼容性电磁兼容性应满足以下要求：", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8518, "has_structure_hint": true}
{"doc_id": "7b501bf48d10", "file_name": "73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "page_num": 13, "text": "DL/T1100.1—2018\na）静电放电抗扰度：装置应能承受GB/T17626.2一2018中规定的严酷等级为Ⅲ级或IV级静电放\n电试验，在技术规范内，性能正常。\nb）射频电磁场辐射抗扰度：装置应能承受GB/T17626.3一2016中规定的严酷等级为Ⅲ级射频电\n磁场辐射试验，在技术规范内，性能正常。\nc）电快速瞬变脉冲群抗扰度：装置应能承受GB/T17626.4一2018中规定的严酷等级为Ⅲ级或IV\n级电快速瞬变脉冲群试验，在技术规范内，性能正常。\nd）浪涌（冲击）抗扰度：装置应能承受GB/T17626.5一2008中规定的试验等级为IⅢI级或IV级浪\n涌（冲击）试验，在技术规范内，性能正常。\ne）工频磁场抗扰度：装置应能承受GB/T17626.8一2006中规定的试验等级为IⅢI级或IV级工频磁\n场试验，在技术规范内，性能正常。\nf）脉冲磁场抗扰度：装置能承受GB/T17626.9—2011中规定的试验等级为ⅢI级或IV级脉冲磁场\n试验，在技术规范内，性能正常。\ng）阻尼振荡磁场抗扰度：装置应能承受GB/T17626.10一2017中规定的试验等级为ⅢI级或IV级阻\n尼振荡磁场试验，在技术规范内，性能正常。\nh）振荡波抗扰度：装置应能承受GB/T17626.12一2013中规定的试验等级为ⅢI级振荡波试验，在\n技术规范内，性能正常。\n7.4时间同步输出信号\n7.4.1时间同步输出信号类型\n时间同步输出信号有脉冲信号、IRIG-B码、串行口时间报文、网络时间报文等几种。\n7.4.2脉冲信号\n脉冲信号有1PPS、1PPM、1PPH或可编程脉冲信号等。其输出方式有TTL电平、静态空接点、\nRS-422、RS-485和光纤等。技术参数如下：\na）脉冲宽度：10ms～200ms。\nb）TTL电平：\n1）准时沿：上升沿，上升时间不大于100ns；\n2）上升沿的时间准确度：优于1us。\nc）静态空接点：静态空接点与TTL电平信号的对应关系为接点闭合对应TTL电平的高电平，接\n点打开对应TTL电平的低电平，接点由打开到闭合的跳变对应准时沿：\n1）准时沿：上升沿，上升时间不大于1us;\n2）上升沿的时间准确度：优于3us;\n3）隔离方式：光电隔离；\n4）输出方式：集电极开路；\n5）允许最大Vee电压：DC220V；\n6）允许最大Ie电流：20mA。\nd)RS-422，RS-485:\n1）准时沿：上升沿，上升时间不大于100ns；\n2）上升沿的时间准确度：优于1μs。\ne）光纤：使用光纤传导时，亮对应高电平，灭对应低电平，由灭转亮的跳变对应准时沿：\n1）秒准时沿：上升沿，上升时间不大于100ns；\n2）上升沿的时间准确度：优于1us。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9883, "ocr_line_count": 41, "ocr_error": null, "raw_text_len": 1131, "clean_text_len": 1121, "clean_text": "DL/T1100.1—2018\na）静电放电抗扰度：装置应能承受GB/T17626.2一2018中规定的严酷等级为Ⅲ级或IV级静电放电试验，在技术规范内，性能正常。\nb）射频电磁场辐射抗扰度：装置应能承受GB/T17626.3一2016中规定的严酷等级为Ⅲ级射频电磁场辐射试验，在技术规范内，性能正常。\nc）电快速瞬变脉冲群抗扰度：装置应能承受GB/T17626.4一2018中规定的严酷等级为Ⅲ级或IV\n级电快速瞬变脉冲群试验，在技术规范内，性能正常。\nd）浪涌（冲击）抗扰度：装置应能承受GB/T17626.5一2008中规定的试验等级为IⅢI级或IV级浪涌（冲击）试验，在技术规范内，性能正常。\ne）工频磁场抗扰度：装置应能承受GB/T17626.8一2006中规定的试验等级为IⅢI级或IV级工频磁场试验，在技术规范内，性能正常。\nf）脉冲磁场抗扰度：装置能承受GB/T17626.9—2011中规定的试验等级为ⅢI级或IV级脉冲磁场试验，在技术规范内，性能正常。\ng）阻尼振荡磁场抗扰度：装置应能承受GB/T17626.10一2017中规定的试验等级为ⅢI级或IV级阻尼振荡磁场试验，在技术规范内，性能正常。\nh）振荡波抗扰度：装置应能承受GB/T17626.12一2013中规定的试验等级为ⅢI级振荡波试验，在技术规范内，性能正常。\n7.4时间同步输出信号\n7.4.1时间同步输出信号类型时间同步输出信号有脉冲信号、IRIG-B码、串行口时间报文、网络时间报文等几种。\n7.4.2脉冲信号脉冲信号有1PPS、1PPM、1PPH或可编程脉冲信号等。其输出方式有TTL电平、静态空接点、\nRS-422、RS-485和光纤等。技术参数如下：\na）脉冲宽度：10ms～200ms。\nb）TTL电平：\n1）准时沿：上升沿，上升时间不大于100ns；\n2）上升沿的时间准确度：优于1us。\nc）静态空接点：静态空接点与TTL电平信号的对应关系为接点闭合对应TTL电平的高电平，接点打开对应TTL电平的低电平，接点由打开到闭合的跳变对应准时沿：\n1）准时沿：上升沿，上升时间不大于1us;\n2）上升沿的时间准确度：优于3us;\n3）隔离方式：光电隔离；\n4）输出方式：集电极开路；\n5）允许最大Vee电压：DC220V；\n6）允许最大Ie电流：20mA。\nd)RS-422，RS-485:\n1）准时沿：上升沿，上升时间不大于100ns；\n2）上升沿的时间准确度：优于1μs。\ne）光纤：使用光纤传导时，亮对应高电平，灭对应低电平，由灭转亮的跳变对应准时沿：\n1）秒准时沿：上升沿，上升时间不大于100ns；\n2）上升沿的时间准确度：优于1us。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8579, "has_structure_hint": true}
{"doc_id": "7b501bf48d10", "file_name": "73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "page_num": 14, "text": "DL/T 1100.1—2018\n7.4.3IRIG-B码\n7.4.3.1IRIG-B码要求\nIRIG-B码应符合IRIG Standard 200-04的规定，并含有年份和时间信号质量信息（参照IEEE\nC37.118一2005），其时间为北京时间，见附录A。\n7.4.3.2IRIG-B（DC）码\nIRIG-B（DC）码要求如下：\na）每秒1帧，包含100个码元，每个码元10ms；\nb）脉冲上升时间：≤100ns;\nc）抖动时间：≤200ns;\nd）秒准时沿的时间准确度：优于1us;\ne）接口类型：TTL电平、RS-422、RS-485或光纤；\nf）使用光纤传导时，灯亮对应高电平，灯灭对应低电平，由灭转亮的跳变对应准时沿；\ng）采用IRIG-B000格式。\n7.4.3.3IRIG-B（AC）码\nIRIG一B（AC）码要求如下：\na）载波频率：1kHz;\nb）频率抖动：≤载波频率的1%；\nc）信号幅值（峰峰值）：高幅值为3V～12V可调，典型值为10V，低幅值符合3：1～6：1调制比\n要求，典型调制比为3：1；\nd）输出阻抗：600Ω，变压器隔离输出；\ne）秒准时点的时间准确度：优于20us;\nf）采用IRIG-B120格式。\n7.4.4串行口时间报文\n7.4.4.1串行口参数\n波特率为1200bit/s，2400bit/s，4800bit/s，9600bit/s，19200bit/s可选，默认值为9600bit/s；数据位\n8位，停止位1位，偶校验。\n7.4.4.2串行口时间报文格式\n报文发送时刻，每秒输出1帧。帧头为#，与秒脉冲（1PPS）的前沿对齐，偏差小于5ms；波形\n见图5。串行口时间报文格式见表1。\n秒脉冲准时沿\n帧头开始时刻与1PPS准时沿误差小于5ms\nHH:MM:SS:000ms\n顿头\nHH:MM:SS\n图5串口通信波形\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9819, "ocr_line_count": 37, "ocr_error": null, "raw_text_len": 785, "clean_text_len": 776, "clean_text": "DL/T 1100.1—2018\n7.4.3IRIG-B码\n7.4.3.1IRIG-B码要求\nIRIG-B码应符合IRIG Standard 200-04的规定，并含有年份和时间信号质量信息（参照IEEE\nC37.118一2005），其时间为北京时间，见附录A。\n7.4.3.2IRIG-B（DC）码\nIRIG-B（DC）码要求如下：\na）每秒1帧，包含100个码元，每个码元10ms；\nb）脉冲上升时间：≤100ns;\nc）抖动时间：≤200ns;\nd）秒准时沿的时间准确度：优于1us;\ne）接口类型：TTL电平、RS-422、RS-485或光纤；\nf）使用光纤传导时，灯亮对应高电平，灯灭对应低电平，由灭转亮的跳变对应准时沿；\ng）采用IRIG-B000格式。\n7.4.3.3IRIG-B（AC）码\nIRIG一B（AC）码要求如下：\na）载波频率：1kHz;\nb）频率抖动：≤载波频率的1%；\nc）信号幅值（峰峰值）：高幅值为3V～12V可调，典型值为10V，低幅值符合3：1～6：1调制比要求，典型调制比为3：1；\nd）输出阻抗：600Ω，变压器隔离输出；\ne）秒准时点的时间准确度：优于20us;\nf）采用IRIG-B120格式。\n7.4.4串行口时间报文\n7.4.4.1串行口参数波特率为1200bit/s，2400bit/s，4800bit/s，9600bit/s，19200bit/s可选，默认值为9600bit/s；数据位\n8位，停止位1位，偶校验。\n7.4.4.2串行口时间报文格式报文发送时刻，每秒输出1帧。帧头为#，与秒脉冲（1PPS）的前沿对齐，偏差小于5ms；波形见图5。串行口时间报文格式见表1。\n秒脉冲准时沿帧头开始时刻与1PPS准时沿误差小于5ms\nHH:MM:SS:000ms顿头\nHH:MM:SS\n图5串口通信波形", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8145, "has_structure_hint": true}
{"doc_id": "7b501bf48d10", "file_name": "73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "page_num": 15, "text": "DL/T1100.1—2018\n表1串行口时间报文格式\n字节序号\n含义\n内容\n取值范围\n1\n帧头\n<#V\n‘#”\n用下列4bit合成的16进制数对应的ASCII码值：\nbit3：保留（0）；\nbit2：保留（0）；\n‘0’～‘9’\n2\n状态标志1\nbitl：闰秒预告（LSP），在闰秒来临前59s置1，在闺秒到来后的00s\n‘A'~‘F'\n置0；\nbito：闰秒标志（LS）：0：正闰秒，1：负闽秒\n用下列4bit合成的16进制数对应的ASCII码值：\nbit3：夏令时预告（DSP），在夏令时切换前59s置1；\nbit2：夏令时标志（DST），在夏令时期间置1；\n6，~0，\nm\n状态标志2\nbitl：半小时时区偏移，0表示不增加，1表示时间偏移值额外增加\n‘A'~‘F’\n0.5h（时区偏移值）；\nbit0：时区偏移值符号位，0表示十，1表示一\n用下列4bit合成的16进制数对应的ASCII码值：\nbit～bit：时区偏移值（h）：串口报文时间与UTC时间的差值，报文\n‘0’～‘9’\n状态标志3\n时间减时间偏移（带符号）等于UTC时间（时间偏移在夏时制期间会发\n‘A'~‘F'\n生变化）\n用下列4bit合成的16进制数对应的ASCII码值：\nbit~bit：时间质量：\n0x0：正常工作状态，时钟同步正常；\n0x1：时钟同步异常，时间准确度优于1ns；\n0x2：时钟同步异常，时间准确度优于10ns；\n0x3：时钟同步异常，时间准确度优于100ns；\n0x4：时钟同步异常，时间准确度优于1us;\n6，~，0，\n状态标志4\n0x5：时钟同步异常，时间准确度优于10us；\nA'\n～‘F’\n0x6：时钟同步异常，时间准确度优于100us；\n0x7：时钟同步异常，时间准确度优于1ms；\n0x8：时钟同步异常，时间准确度优于10ms;\n0x9：时钟同步异常，时间准确度优于100ms\n0xA：时钟同步异常，时间准确度优于1s；\n0xB：时钟同步异常，时间准确度优于10s；\n0xF：时钟严重故障，时间信息不可信\n6\n年千位\nASCII码值\n“2”\n7\n年百位\nASCII码值\n0，\n8\n年十位\nASCII码值\n6，~0，\n9\n年个位\nASCII码值\n6，~0，\n10\n月十位\nASCII码值\n1，~0，\n11\n月个位\nASCII码值\n6，~0，\n12\n日十位\nASCII码值\n“0′~‘3’\n13\n日个位\nASCII码值\n6，~0，\n14\n时十位\nASCII码值\n‘0’~‘2'\n15\n时个位\nASCII码值\n6，~0，\n16\n分十位\nASCII码值\n“0'~5'\n17\n分个位\nASCII码值\n6，~0，\n18\n秒十位\nASCII码值\n.9，~0，\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9233, "ocr_line_count": 109, "ocr_error": null, "raw_text_len": 1130, "clean_text_len": 1055, "clean_text": "DL/T1100.1—2018\n表1串行口时间报文格式字节序号含义内容取值范围\n帧头<#V‘#”\n用下列4bit合成的16进制数对应的ASCII码值：\nbit3：保留（0）；bit2：保留（0）；\n‘0’～‘9’状态标志1\nbitl：闰秒预告（LSP），在闰秒来临前59s置1，在闺秒到来后的00s\n‘A'~‘F'置0；\nbito：闰秒标志（LS）：0：正闰秒，1：负闽秒用下列4bit合成的16进制数对应的ASCII码值：\nbit3：夏令时预告（DSP），在夏令时切换前59s置1；\nbit2：夏令时标志（DST），在夏令时期间置1；\n6，~0，\nm状态标志2\nbitl：半小时时区偏移，0表示不增加，1表示时间偏移值额外增加\n‘A'~‘F’\n0.5h（时区偏移值）；\nbit0：时区偏移值符号位，0表示十，1表示一用下列4bit合成的16进制数对应的ASCII码值：\nbit～bit：时区偏移值（h）：串口报文时间与UTC时间的差值，报文\n‘0’～‘9’状态标志3\n时间减时间偏移（带符号）等于UTC时间（时间偏移在夏时制期间会发\n‘A'~‘F'生变化）\n用下列4bit合成的16进制数对应的ASCII码值：\nbit~bit：时间质量：\n0x0：正常工作状态，时钟同步正常；\n0x1：时钟同步异常，时间准确度优于1ns；\n0x2：时钟同步异常，时间准确度优于10ns；\n0x3：时钟同步异常，时间准确度优于100ns；\n0x4：时钟同步异常，时间准确度优于1us;\n6，~，0，\n状态标志4\n0x5：时钟同步异常，时间准确度优于10us；\nA'～‘F’\n0x6：时钟同步异常，时间准确度优于100us；\n0x7：时钟同步异常，时间准确度优于1ms；\n0x8：时钟同步异常，时间准确度优于10ms;\n0x9：时钟同步异常，时间准确度优于100ms\n0xA：时钟同步异常，时间准确度优于1s；\n0xB：时钟同步异常，时间准确度优于10s；\n0xF：时钟严重故障，时间信息不可信\n年千位ASCII码值“2”年百位\nASCII码值\n0，\n年十位ASCII码值\n6，~0，\n年个位ASCII码值\n6，~0，\n月十位ASCII码值\n1，~0，\n月个位ASCII码值\n6，~0，\n日十位ASCII码值“0′~‘3’\n日个位ASCII码值\n6，~0，\n时十位ASCII码值‘0’~‘2'\n时个位ASCII码值\n6，~0，\n分十位ASCII码值“0'~5'\n分个位ASCII码值\n6，~0，\n秒十位ASCII码值.9，~0，", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8183, "has_structure_hint": true}
{"doc_id": "7b501bf48d10", "file_name": "73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "page_num": 16, "text": "DL/T1100.1—2018\n表1 (续)\n字节序号\n含义\n内容\n取值范围\n19\n秒个位\nASCII码值\n6,~0,\n20\n校验字节高位\n6，~0，\n21\n校验字节低位\n验），将校验字节的十六进制数高位和低位分别使用ASCII码值表示\n‘A’~‘F’\n22\n结束标志\nCR\nHGO\n23\n结束标志\nLF\nOAH\n7.4.4.3串行口接口\n串行接口要求如下：\na）RS-232C：电气特性符合GB/T6107—2000;\nb）RS-422:见GB/T11014—1989;\nc）RS-485:见ANSI/TUA/EIA 485-A-1998;\nd）光纤：使用光纤传导时，亮对应高电平，灭对应低电平。\n7.4.5网络时间同步\n7.4.5.1NTP/SNTP\nNTP/SNTP要求如下：\na）工作模式：客户端/服务器；\nb）网络接口：电缆接口或光缆接口；\nc）支持以下协议：\n1）RFC1305 (NTP);\n2）RFC 2030(SNTP)。\nd）时钟处于跟踪锁定状态时，其时间准确度应满足表2要求。\n表2工作在客户端模式下时钟准确度要求\n局域网（NTP/SNTP)\n优于10ms\n广域网（NTP/SNTP)\n优于500ms\n7.4.5.2PTP\nPTP性能和协议应符合DL/T1100.2—2013。\n7.4.6时间同步信号、接口类型与时间同步准确度的对照\n为保证时间同步的准确度及信号传输的质量，时间同步准确度要求优于1us时，被授时设备或系统\n可按表3选用不同信号接口。\n表3时间同步信号、接口类型与时间同步准确度的对照\n接口类型\n光纤\nRS-422, RS-485\n静态空接点\nTTL\nAC\nRS-232C\n以太网\n1PPS\n1us\n1μs\n3μs\n1μs\n一\n一\n1PPM\n1μs\n1μs\n3μus\n1μs\n一\n1PPH\n1μs\n1μs\n3μs\n1μs\n二\n串口时间报文\n10ms\n10ms\n10ms左右\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9582, "ocr_line_count": 83, "ocr_error": null, "raw_text_len": 809, "clean_text_len": 768, "clean_text": "DL/T1100.1—2018\n表1 (续)\n字节序号含义内容取值范围秒个位\nASCII码值\n6,~0,\n校验字节高位\n6，~0，\n校验字节低位验），将校验字节的十六进制数高位和低位分别使用ASCII码值表示\n‘A’~‘F’结束标志CRHGO\n结束标志LFOAH\n7.4.4.3串行口接口串行接口要求如下：\na）RS-232C：电气特性符合GB/T6107—2000;\nb）RS-422:见GB/T11014—1989;\nc）RS-485:见ANSI/TUA/EIA 485-A-1998;\nd）光纤：使用光纤传导时，亮对应高电平，灭对应低电平。\n7.4.5网络时间同步\n7.4.5.1NTP/SNTP\nNTP/SNTP要求如下：\na）工作模式：客户端/服务器；\nb）网络接口：电缆接口或光缆接口；\nc）支持以下协议：\n1）RFC1305 (NTP);\n2）RFC 2030(SNTP)。\nd）时钟处于跟踪锁定状态时，其时间准确度应满足表2要求。\n表2工作在客户端模式下时钟准确度要求局域网（NTP/SNTP)\n优于10ms广域网（NTP/SNTP)\n优于500ms\n7.4.5.2PTP\nPTP性能和协议应符合DL/T1100.2—2013。\n7.4.6时间同步信号、接口类型与时间同步准确度的对照为保证时间同步的准确度及信号传输的质量，时间同步准确度要求优于1us时，被授时设备或系统可按表3选用不同信号接口。\n表3时间同步信号、接口类型与时间同步准确度的对照接口类型光纤\nRS-422, RS-485静态空接点\nTTLACRS-232C以太网\n1PPS\n1us\n1μs\n3μs\n1μs\n一一\n1PPM\n1μs\n1μs\n3μus\n1μs\n一\n1PPH\n1μs\n1μs\n3μs\n1μs\n二串口时间报文\n10ms\n10ms\n10ms左右", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8451, "has_structure_hint": true}
{"doc_id": "7b501bf48d10", "file_name": "73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "page_num": 17, "text": "DL/T1100.1—2018\n表3(续)\n接口类型\n光纤\nRS-422,RS-485\n静态空接点\nTTL\nAC\nRS-232C\n以太网\nIRIG-B(DC)\n1μs\n1μs\n一\n1μs\n一\nIRIG-B(AC)\n一\n一\n20μs\n一\n一\nNTP\n一\n—\n一\n一\n一\n10ms\nPTP\n1μs\n注：\n：“二”表示不适用。\n7.5守时精度\n在守时12h状态下的时间准确度应优于1us/h。\n7.6接收机和天线\n接收机和天线要求如下：\na）接收器：\n1）接收频率：\n北斗：2491.75MHz或1561.098MHz;\nGPS:1575.42MHz。\n2）接收灵敏度：\n-2491.75MHz捕获≤-127dBm，跟踪≤-130dBm;\n-1561.098MHz捕获≤-130dBm，跟踪≤-140dBm;\n-1575.42MHz捕获≤-130dBm，跟踪≤-133dBm。\n3）捕获时间：热启动时<2min；冷启动时<20min；\n4）时间准确度：优于1us（1PPS，相对于UTC）。\nb）接收天线：\n1）增益：≥30dB;\n2）工作温度范围：-40℃至+70℃；\n3）允许最大相对湿度：100%，不结露。\n7.7电网频率测量（可选）\na）测量对象：AC220V（电网电压）；\nb）测量有效范围：45.000Hz～55.000Hz（五位科学记数，小数点后三位）；\nc）\n测量分辨率：0.001Hz（用于EMS发电自动控制、频率按秒考核等）；\nd）测量周期：1s。\ne）电网频率和电钟时间串口报文格式及相关内容见表4。\n表4带频率描述的串行口时间报文格式\n字节序号\n含义\n内容\n取值范围\n帧头\n<%>\n*%'\n用下列4bit合成的16进制数对应的ASCII码值：\nbit3：保留（0)；\n2\n状态标志1\nbit2：保留（0）；\n6，~0，\nbitl：闽秒预告（LSP），在闽秒来临前59s置1，在闺秒到来后的\n00s置0；\n‘A'~F’\nbito：闽秒标志（LS），0表示正闽秒，1表示负闽秒\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9298, "ocr_line_count": 77, "ocr_error": null, "raw_text_len": 848, "clean_text_len": 817, "clean_text": "DL/T1100.1—2018\n表3(续)\n接口类型光纤RS-422,RS-485\n静态空接点TTLACRS-232C\n以太网IRIG-B(DC)\n1μs\n1μs\n一\n1μs\n一IRIG-B(AC)一一\n20μs\n一一NTP一—一一一\n10ms\nPTP\n1μs\n注：：“二”表示不适用。\n7.5守时精度在守时12h状态下的时间准确度应优于1us/h。\n7.6接收机和天线接收机和天线要求如下：\na）接收器：\n1）接收频率：\n北斗：2491.75MHz或1561.098MHz;\nGPS:1575.42MHz。\n2）接收灵敏度：\n-2491.75MHz捕获≤-127dBm，跟踪≤-130dBm;\n-1561.098MHz捕获≤-130dBm，跟踪≤-140dBm;\n-1575.42MHz捕获≤-130dBm，跟踪≤-133dBm。\n3）捕获时间：热启动时<2min；冷启动时<20min；\n4）时间准确度：优于1us（1PPS，相对于UTC）。\nb）接收天线：\n1）增益：≥30dB;\n2）工作温度范围：-40℃至+70℃；\n3）允许最大相对湿度：100%，不结露。\n7.7电网频率测量（可选）\na）测量对象：AC220V（电网电压）；\nb）测量有效范围：45.000Hz～55.000Hz（五位科学记数，小数点后三位）；\nc）\n测量分辨率：0.001Hz（用于EMS发电自动控制、频率按秒考核等）；\nd）测量周期：1s。\ne）电网频率和电钟时间串口报文格式及相关内容见表4。\n表4带频率描述的串行口时间报文格式字节序号含义内容取值范围帧头\n<%>*%'\n用下列4bit合成的16进制数对应的ASCII码值：\nbit3：保留（0)；状态标志1\nbit2：保留（0）；\n6，~0，\nbitl：闽秒预告（LSP），在闽秒来临前59s置1，在闺秒到来后的\n00s置0；\n‘A'~F’\nbito：闽秒标志（LS），0表示正闽秒，1表示负闽秒", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7919, "has_structure_hint": true}
{"doc_id": "7b501bf48d10", "file_name": "73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "page_num": 18, "text": "DL/T1100.1—2018\n表4(续)\n字节序号\n含义\n内容\n取值范围\n用下列4bit合成的16进制数对应的ASCII码值：\nbit3：夏令时预告（DSP），在夏令时切换前59s置1；\nbit2：夏令时标志（DST），在夏令时期间置1；\n6，~0，\n3\n状态标志2\nbitl：半小时时区偏移，0表示不增加，1表示时间偏移值额外增\nd~V,\n加0.5hr；\nbitO：时区偏移值符号位，0表示十，1表示一\n用下列4bit合成的16进制数对应的ASCII码值：\nbit3～bit0：时区偏移值（h)：串口报文时间与UTC时间的差\n.6,~.0,\n4\n状态标志3\n值，报文时间减时间偏移（带符号）等于UTC时间（时间偏移在\nd~V,\n夏时制期间会发生变化）\n用下列4bit合成的16进制数对应的ASCII码值：\nbit3～bit0：时间质量：\n0x0：正常工作状态，时钟同步正常：\n0x1：时钟同步异常，时间准确度优于1ns；\n0x2：时钟同步异常，日\n时间准确度优于10ns；\n0x3:\n时钟同步异常，日\n时间准确度优于100ns；\n0x4：时钟同步异常，日\n时间准确度优于1us;\n6,~.0，\n状态标志4\n0x5:\n时钟同步异常，日\n时间准确度优于10us；\n时钟同步异常，日\n时间准确度优于100us；\n'A'~'F'\n0x6:\n0x7：时钟同步异常，时间准确度优于1ms；\n0x8:\n时钟同步异常，日\n时间准确度优于10ms；\n0x9：时钟同步异常，日\n时间准确度优于100ms;\n0xA：时钟同步异常，时间准确度优于1s；\n0xB：时钟同步异常，时间准确度优于10s；\n0xF：时钟严重故障，时间信息不可信\n6\n年千位\nASCII码值\n'2'\n7\n年百位\nASCII码值\n0，\n8\n年十位\nASCII码值\n6，~0，\n9\n年个位\nASCII码值\n6，~0，\n10\n月十位\nASCII码值\n\"0'~`1”\n11\n月个位\nASCII码值\n6,~0，\n12\n日十位\nASCII码值\n\"0'~'3’\n13\n日个位\nASCII码值\n6，~.0，\n14\n时十位\nASCII码值\n“0”~*2”\n15\n时个位\nASCII码值\n6，~0，\n16\n分十位\nASCII码值\n“0'~‘5”\n17\n分个位\nASCII码值\n6，~0，\n18\n秒十位\nASCII码值\n9，~0，\n19\n秒个位\nASCII码值\n6，~.0,\n20\n频率头\n<*>\n**\n21\n工频的十位\nASCII码值\n‘4'~'6'\n22\n工频的个位\nASCII码值\n6，~0，\n23\n工频的小数第1位\nASCII码值\n6,~0，\n24\n工频的小数第2位\nASCII码值\n6，~0，\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9338, "ocr_line_count": 130, "ocr_error": null, "raw_text_len": 1120, "clean_text_len": 1018, "clean_text": "DL/T1100.1—2018\n表4(续)\n字节序号含义内容取值范围用下列4bit合成的16进制数对应的ASCII码值：\nbit3：夏令时预告（DSP），在夏令时切换前59s置1；\nbit2：夏令时标志（DST），在夏令时期间置1；\n6，~0，\n状态标志2\nbitl：半小时时区偏移，0表示不增加，1表示时间偏移值额外增\nd~V,加0.5hr；\nbitO：时区偏移值符号位，0表示十，1表示一用下列4bit合成的16进制数对应的ASCII码值：\nbit3～bit0：时区偏移值（h)：串口报文时间与UTC时间的差\n.6,~.0,状态标志3\n值，报文时间减时间偏移（带符号）等于UTC时间（时间偏移在\nd~V,夏时制期间会发生变化）\n用下列4bit合成的16进制数对应的ASCII码值：\nbit3～bit0：时间质量：\n0x0：正常工作状态，时钟同步正常：\n0x1：时钟同步异常，时间准确度优于1ns；\n0x2：时钟同步异常，日时间准确度优于10ns；\n0x3:\n时钟同步异常，日时间准确度优于100ns；\n0x4：时钟同步异常，日时间准确度优于1us;\n6,~.0，\n状态标志4\n0x5:\n时钟同步异常，日时间准确度优于10us；\n时钟同步异常，日时间准确度优于100us；\n'A'~'F'\n0x6:\n0x7：时钟同步异常，时间准确度优于1ms；\n0x8:\n时钟同步异常，日时间准确度优于10ms；\n0x9：时钟同步异常，日时间准确度优于100ms;\n0xA：时钟同步异常，时间准确度优于1s；\n0xB：时钟同步异常，时间准确度优于10s；\n0xF：时钟严重故障，时间信息不可信\n年千位ASCII码值'2'年百位\nASCII码值\n0，\n年十位ASCII码值\n6，~0，\n年个位ASCII码值\n6，~0，\n月十位ASCII码值\"0'~`1”\n月个位ASCII码值\n6,~0，\n日十位ASCII码值\"0'~'3’\n日个位ASCII码值\n6，~.0，\n时十位ASCII码值“0”~*2”\n时个位ASCII码值\n6，~0，\n分十位ASCII码值“0'~‘5”\n分个位ASCII码值\n6，~0，\n秒十位ASCII码值\n9，~0，\n秒个位ASCII码值\n6，~.0,\n频率头<*>**工频的十位ASCII码值\n‘4'~'6'工频的个位ASCII码值\n6，~0，\n工频的小数第1位ASCII码值\n6,~0，\n工频的小数第2位ASCII码值\n6，~0，", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8258, "has_structure_hint": true}
{"doc_id": "7b501bf48d10", "file_name": "73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "page_num": 19, "text": "DL/T1100.1—2018\n表4(续)\n字节序号\n含义\n内容\n取值范围\n25\n工频的小数第3位\nASCII码值\n6，~0，\n26\n工频的小数第4位\nASCII码值\n6，~0,\n27\n电钟时间时的十位\nASCII码值\n“0'~*2”\n28\n电钟时间时的个位\nASCII码值\n6，~0，\n29\n电钟时间分的十位\nASCII码值\n“0'~'5'\n30\n电钟时间分的个位\nASCII码值\n6，~.0，\n31\n电钟时间秒的十位\nASCII码值\n“0'~5'\n32\n电钟时间秒的个位\nASCII码值\n6，~.0，\n33\n校验字节高位\n6，~0，\n果（即异或校验），将校验字节的十六进制数高位和低位分别使用\n34\n校验字节低位\nASCII码值表示\n‘A'~F'\n35\n结束标志\nCR\nODH\n36\n结束标志\nLF\nOAH\n8时间信号传输介质\n时间信号传输介质应保证时间同步装置发出的时间信号传输到被授时设备/系统时，能满足它们对\n时间信号质量的要求，一般可在下列几种传输介质中选用：\na）同轴电缆：用于室内高质量地传输TTL电平时间信号，如1PPS、1PPM、1PPH、IRIG-B\n（DC）码TTL电平信号，传输距离不长于15m。\nb）屏蔽控制电缆：屏蔽控制电缆可用于以下场合：\n1）传输RS-232C串行口时间报文，传输距离不长于15m;\n2）传输静态空接点脉冲信号，传输距离不长于150m；\n3）传输RS-422、RS-485、IRIG-B（DC）码信号，传输距离不长于150m。\nc）音频通信电缆：用于传输IRIG-B（AC）码信号，传输距离不长于1km。\nd）光纤：\n1）用于远距离传输各种时间信号和需要高准确度对时的场合；\n2）主时钟、从时钟之间的传输宜使用光纤，同屏的主时钟、从时钟之间可不使用光纤。\ne）双绞线：用于传输网络时间报文，传输距离不长于100m。\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9506, "ocr_line_count": 69, "ocr_error": null, "raw_text_len": 785, "clean_text_len": 726, "clean_text": "DL/T1100.1—2018\n表4(续)\n字节序号含义内容取值范围工频的小数第3位\nASCII码值\n6，~0，\n工频的小数第4位ASCII码值\n6，~0,\n电钟时间时的十位ASCII码值\n“0'~*2”电钟时间时的个位\nASCII码值\n6，~0，\n电钟时间分的十位ASCII码值\n“0'~'5'电钟时间分的个位\nASCII码值\n6，~.0，\n电钟时间秒的十位ASCII码值\n“0'~5'电钟时间秒的个位ASCII码值\n6，~.0，\n校验字节高位\n6，~0，\n果（即异或校验），将校验字节的十六进制数高位和低位分别使用\n校验字节低位ASCII码值表示\n‘A'~F'结束标志CRODH\n结束标志LFOAH\n8时间信号传输介质时间信号传输介质应保证时间同步装置发出的时间信号传输到被授时设备/系统时，能满足它们对时间信号质量的要求，一般可在下列几种传输介质中选用：\na）同轴电缆：用于室内高质量地传输TTL电平时间信号，如1PPS、1PPM、1PPH、IRIG-B\n（DC）码TTL电平信号，传输距离不长于15m。\nb）屏蔽控制电缆：屏蔽控制电缆可用于以下场合：\n1）传输RS-232C串行口时间报文，传输距离不长于15m;\n2）传输静态空接点脉冲信号，传输距离不长于150m；\n3）传输RS-422、RS-485、IRIG-B（DC）码信号，传输距离不长于150m。\nc）音频通信电缆：用于传输IRIG-B（AC）码信号，传输距离不长于1km。\nd）光纤：\n1）用于远距离传输各种时间信号和需要高准确度对时的场合；\n2）主时钟、从时钟之间的传输宜使用光纤，同屏的主时钟、从时钟之间可不使用光纤。\ne）双绞线：用于传输网络时间报文，传输距离不长于100m。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8538, "has_structure_hint": true}
{"doc_id": "7b501bf48d10", "file_name": "73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "page_num": 20, "text": "DL/T1100.1—2018\n附录A\n（规范性附录）\nIRIG-B码码元定义及波形\nIRIG-B码码元定义见表A.1，波形见图A.1。IRIG-B码中的时间为北京时间。\n表A.1IRIG-B码码元定义表\n码元序号\n定义\n说明\n0\nPr\n基准码元\n1~4\n秒个位，BCD码，低位在前\n5\n索引位\n置“0”\n6~8\n秒十位，BCD码，低位在前\n9\nP1\n位置识别标志1号\n10~13\n分个位，BCD码，低位在前\n14\n索引位\n置“0”\n15~17\n分十位，BCD码，低位在前\n18\n索引位\n置“0”\n19\nP2\n位置识别标志2号\n20~23\n时个位，BCD码，低位在前\n24\n索引位\n置“0”\n25~26\n时十位，BCD码，低位在前\n27~28\n索引位\n置“0”\n29\nP3\n位置识别标志3号\n30~33\n日个位，BCD码，低位在前\n34\n索引位\n置“0”\n35~38\n日十位，BCD码，低位在前\n39\nP4\n位置识别标志4号\n40~41\n日百位，BCD码，低位在前\n42~48\n索引位\n置“0”\n49\nP5\n位置识别标志5号\n50~53\n年个位，BCD码，低位在前\n54\n索引位\n置“0”\n55~58\n年十位，BCD码，低位在前\n59\nP6\n位置识别标志6号\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9891, "ocr_line_count": 77, "ocr_error": null, "raw_text_len": 532, "clean_text_len": 466, "clean_text": "DL/T1100.1—2018\n附录A\n（规范性附录）IRIG-B码码元定义及波形\nIRIG-B码码元定义见表A.1，波形见图A.1。IRIG-B码中的时间为北京时间。\n表A.1IRIG-B码码元定义表码元序号定义说明\nPr基准码元\n1~4\n秒个位，BCD码，低位在前索引位置“0”\n6~8\n秒十位，BCD码，低位在前P1\n位置识别标志1号\n10~13\n分个位，BCD码，低位在前索引位置“0”\n15~17\n分十位，BCD码，低位在前索引位置“0”\nP2位置识别标志2号\n20~23\n时个位，BCD码，低位在前索引位置“0”\n25~26\n时十位，BCD码，低位在前\n27~28\n索引位置“0”P3位置识别标志3号\n30~33\n日个位，BCD码，低位在前索引位置“0”\n35~38\n日十位，BCD码，低位在前P4\n位置识别标志4号\n40~41\n日百位，BCD码，低位在前\n42~48\n索引位置“0”P5位置识别标志5号\n50~53\n年个位，BCD码，低位在前索引位置“0”\n55~58\n年十位，BCD码，低位在前P6\n位置识别标志6号", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8469, "has_structure_hint": true}
{"doc_id": "7b501bf48d10", "file_name": "73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "page_num": 21, "text": "DL/T1100.1—2018\n表A.1(续)\n码元序号\n定义\n说明\n60\n闰秒预告（LSP)\n在闽秒来临前59s置1，在闰秒到来后的00s置0\n61\n闽秒（LS）标志\n“0”：正闽秒，“1\"：负闺秒\n62\n夏时制预告（DSP）\n在夏时制切换前59s置1\n63\n夏时制（DST）标志\n在夏时制期间置“1”\n64\n时间偏移符号位\n“0”：+，“1”：-\n65~68\n时间偏移（小时），二进制，低位在前\n时间偏移=IRIG-B时间-UTC时间（时间偏移\n在夏时制期间会发生变化）\n69\nP7\n位置识别标志7号\n时间偏移（0.5h）\n“0”：不增加时间偏移量；\n70\n“1\"：时间偏移量额外增加0.5h\n0x0：正常工作状态，时钟同步正常；\n0x1：时钟同步异常，时间准确度优于1ns;\n0x2：时钟同步异常，时间准确度优于10ns；\n0x3：时钟同步异常，时间准确度优于100ns；\n0x4：时钟同步异常，时间准确度优于1us;\n0x5：时钟同步异常，时间准确度优于10μs;\n71~74\n时间质量，二进制，低位在前\n0x6：时钟同步异常，时间准确度优于100us；\n0x7：时钟同步异常，时间准确度优于1ms；\n0x8：时钟同步异常，时间准确度优于10ms；\n0x9：时钟同步异常，时间准确度优于100ms；\n0xA：时钟同步异常，时间准确度优于1s;\n0xB：时钟同步异常，时间准确度优于10s；\nOxF：时钟严重故障，时间信息不可信赖\n从“秒个位”至“时间质量”按位（数据位）进\n75\n校验位\n行校验的结果，校验方式可配置奇校验或偶校验，\n默认为奇校验\n76~78\n保留\n置“0”\n79\nP8\n位置识别标志8号\n80~88\n一天中的秒数（SBS），二进制，低位在前\n90~97\n89\nP9\n位置识别标志9号\n98\n索引位\n置“0”\n66\nPO\n位置识别标志0号\n17", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.977, "ocr_line_count": 70, "ocr_error": null, "raw_text_len": 784, "clean_text_len": 727, "clean_text": "DL/T1100.1—2018\n表A.1(续)\n码元序号定义说明闰秒预告（LSP)\n在闽秒来临前59s置1，在闰秒到来后的00s置0\n闽秒（LS）标志\n“0”：正闽秒，“1\"：负闺秒\n夏时制预告（DSP）在夏时制切换前59s置1\n夏时制（DST）标志在夏时制期间置“1”\n时间偏移符号位“0”：+，“1”：-\n65~68\n时间偏移（小时），二进制，低位在前时间偏移=IRIG-B时间-UTC时间（时间偏移在夏时制期间会发生变化）\nP7\n位置识别标志7号时间偏移（0.5h）\n“0”：不增加时间偏移量；\n“1\"：时间偏移量额外增加0.5h\n0x0：正常工作状态，时钟同步正常；\n0x1：时钟同步异常，时间准确度优于1ns;\n0x2：时钟同步异常，时间准确度优于10ns；\n0x3：时钟同步异常，时间准确度优于100ns；\n0x4：时钟同步异常，时间准确度优于1us;\n0x5：时钟同步异常，时间准确度优于10μs;\n71~74\n时间质量，二进制，低位在前\n0x6：时钟同步异常，时间准确度优于100us；\n0x7：时钟同步异常，时间准确度优于1ms；\n0x8：时钟同步异常，时间准确度优于10ms；\n0x9：时钟同步异常，时间准确度优于100ms；\n0xA：时钟同步异常，时间准确度优于1s;\n0xB：时钟同步异常，时间准确度优于10s；\nOxF：时钟严重故障，时间信息不可信赖从“秒个位”至“时间质量”按位（数据位）进\n校验位行校验的结果，校验方式可配置奇校验或偶校验，\n默认为奇校验\n76~78\n保留置“0”P8位置识别标志8号\n80~88\n一天中的秒数（SBS），二进制，低位在前\n90~97\nP9位置识别标志9号索引位置“0”\nPO位置识别标志0号", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8331, "has_structure_hint": true}
{"doc_id": "7b501bf48d10", "file_name": "73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "page_num": 22, "text": "DL/T1100.1—2018\n世纪年\n二进制秒17位\n时\n59分（1001101)\n7时（1110 00)\n06年（011000）\n+8 10000001 0 xxo\np000\n时间码组（BCD）\nCF码组\nSBS码组（BIN)\nm\n码元逻辑“”\n8ms\n码元逻辑“\"\nIRIG-B000格式BCD+CF+SBS\n口\n1月1日7时59分60秒（间秒时则），奇校验）\nW\nW\n戴波频率1kHz\nVp-p=3x V\np-p=10xV\n码元“p”\n码元逻辑“1”\n码元逻辑“0”\n准时\nIRIG-B120码都分被形图（对应于59s）\n图A.1IRIG-B码的波形图\n18", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.8684, "ocr_line_count": 31, "ocr_error": null, "raw_text_len": 283, "clean_text_len": 268, "clean_text": "DL/T1100.1—2018\n世纪年二进制秒17位时\n59分（1001101)\n7时（1110 00)\n06年（011000）\n+8 10000001 0 xxo\np000时间码组（BCD）CF码组\nSBS码组（BIN)m码元逻辑“”\n8ms\n码元逻辑“\"\nIRIG-B000格式BCD+CF+SBS\n口\n1月1日7时59分60秒（间秒时则），奇校验）\nWW戴波频率1kHzVp-p=3x V\np-p=10xV码元“p”码元逻辑“1”\n码元逻辑“0”准时\nIRIG-B120码都分被形图（对应于59s）\n图A.1IRIG-B码的波形图", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8374, "has_structure_hint": true}
{"doc_id": "7b501bf48d10", "file_name": "73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "page_num": 23, "text": "DL/T1100.1—2018\n附录B\n（规范性附录）\n双主钟方式时间同步系统的工作方式\nB.1主时钟的工作方式\n主时钟的输入时源信号主要包括独立时间源基准信号（GPS、BDS、地面有线）和关联时间源基准\n信号（另一台主时钟发来的有线时间基准信号），主时钟应采用表B.1所示的工作方式。\n表B.1主时钟的工作方式\n独立时间源\n关联时间源\n初始化阶段的\n正常工作阶段的\n输出信号的\n基准信号\n基准信号\n同步方式\n同步方式\n时间质量标识\n时钟告警\n独立时间源\n正常\n与独立时间源选择结果\n与独立时间源选择结果\n选择有结果\n的基准信号进行同步\n同步正常\n无\n的基准信号进行同步\n独立时间源\n与独立时间源选择结果\n与独立时间源选择结果\n选择有结果\n的基准信号进行同步\n的基准信号进行同步\n同步正常\n有\n独立时间源\n正常\n与关联时间源基准信号同步\n关联时间源\n选择无结果\n与关联时间源基准信号同步\n有\n时间质量位加2\n独立时间源\n异常\n选择无结果\n无法完成初始化，无输出\n守时\n同步异常\n有\n注：独立时间源选择方法见附录D，表中的“正常”指时间信号能被正确接收，且同步状态标识为正常；\n“异\n常”指“正常”之外的所有状态。\nB.2\n从时钟的工作方式\n设从时钟的两路输入分别是来自主时钟A发送的有线时间基准信号（以下称为A基准信号）和主\n时钟B发送的有线时间基准信号（以下称为B基准信号），从时钟应采用表B.2所示的工作方式。\n表B.2从时钟的工作方式\nA基准信号\nB基准信号\n初始化阶段的同步方式\n输出信号的\n正常工作阶段的同步方式\n时钟告警\n时间质量标识\n正常\n正常\n与A时间基准信号同步\n与A时间基准信号同步\n同步正常\n无\n正常\n异常\n与A时间基准信号同步\n与A时间基准信号同步\n同步正常\n有\n异常\n正常\n与B时间基准信号同步\n与B时间基准信号同步\n同步正常\n有\n秒准时沿接\n秒准时沿接\n收正常同步\n收正常同步\n与A时间基准信号同步\n守时\n同步异常\n有\n状态异常\n状态异常\n秒准时沿接\n收正常同步\n秒准时沿\n与A时间基准信号同步\n接收异常\n守时\n同步异常\n有\n状态异常\n秒准时沿\n秒准时沿接\n接收异常\n收正常同步\n与B时间基准信号同步\n守时\n同步异常\n有\n状态异常\n秒准时沿\n秒准时沿\n接收异常\n接收异常\n无法完成初始化，无输出\n守时\n同步异常\n有", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9995, "ocr_line_count": 120, "ocr_error": null, "raw_text_len": 971, "clean_text_len": 864, "clean_text": "DL/T1100.1—2018\n附录B\n（规范性附录）\n双主钟方式时间同步系统的工作方式\nB.1主时钟的工作方式主时钟的输入时源信号主要包括独立时间源基准信号（GPS、BDS、地面有线）和关联时间源基准信号（另一台主时钟发来的有线时间基准信号），主时钟应采用表B.1所示的工作方式。\n表B.1主时钟的工作方式独立时间源关联时间源初始化阶段的正常工作阶段的输出信号的基准信号基准信号同步方式同步方式时间质量标识时钟告警独立时间源正常与独立时间源选择结果与独立时间源选择结果选择有结果的基准信号进行同步同步正常无的基准信号进行同步独立时间源与独立时间源选择结果与独立时间源选择结果选择有结果的基准信号进行同步的基准信号进行同步同步正常有独立时间源正常与关联时间源基准信号同步关联时间源选择无结果与关联时间源基准信号同步有时间质量位加2\n独立时间源异常选择无结果无法完成初始化，无输出守时同步异常有注：独立时间源选择方法见附录D，表中的“正常”指时间信号能被正确接收，且同步状态标识为正常；\n“异常”指“正常”之外的所有状态。\nB.2\n从时钟的工作方式设从时钟的两路输入分别是来自主时钟A发送的有线时间基准信号（以下称为A基准信号）和主时钟B发送的有线时间基准信号（以下称为B基准信号），从时钟应采用表B.2所示的工作方式。\n表B.2从时钟的工作方式\nA基准信号\nB基准信号初始化阶段的同步方式输出信号的正常工作阶段的同步方式时钟告警时间质量标识正常正常与A时间基准信号同步与A时间基准信号同步同步正常无正常异常与A时间基准信号同步与A时间基准信号同步同步正常有异常正常与B时间基准信号同步与B时间基准信号同步同步正常有秒准时沿接秒准时沿接收正常同步收正常同步与A时间基准信号同步守时同步异常有状态异常状态异常秒准时沿接收正常同步秒准时沿与A时间基准信号同步接收异常守时同步异常有状态异常秒准时沿秒准时沿接接收异常收正常同步与B时间基准信号同步守时同步异常有状态异常秒准时沿秒准时沿接收异常接收异常无法完成初始化，无输出守时同步异常有", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9554, "has_structure_hint": true}
{"doc_id": "7b501bf48d10", "file_name": "73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "page_num": 24, "text": "DL/T1100.1—2018\n附录C\n（规范性附录）\n管理信息定义\n基于DL/T860规范性要求，装置自检状态信息应以虚遥信方式，采用MMS报文在站控层间传\n输。定义装置从逻辑节点名称为LCSM。逻辑节点的信息定义见表C.1。\n表C.1基于DL/T860的时钟设备自检状态信息定义表\nLCSM Class\nData Name\nCDC\nExplanation\nM/O/C\nLNName\nShall be inherited from Logical-Node Class\n(see IEC61850-7-2)\nCommon Logical Node Information\nMod\nINS\n模式\nM\nBeh\nINS\n性能\nM\nHealth\nINS\n健康状态\nM\nNamPlt\nLPL\n铭牌\nM\nMeasured Information\nDOname参见信息点表\n由于时钟设备配置具有一定灵活性，故用一帧报文传输所有信息较难，因此时钟设备的每一个状\n态量封装成一个遥信量，对不同的通信协议采用相同的信息点表，以易于使用，时钟设备状态信息点\n见表C.2。\n表C.2基于DL/T860的时钟设备状态信息点\nDO name\n数据类型\n表示意义\n主（备）\n从\nM/O/C\nHostReflAlarm\nSPS\n第1路外部时源（BDS）信号状态\nM\n一\nHostRef2Alarm\nSPS\n第2路外部时源（GPS）信号状态\nM\n一\nHostRefnAlarm\nSPS\n第n路外部时源（根据实际数量配置）信号状态\n0\n0\nHostAnt1Alarm\nSPS\n天线状态（BDS）\nM\n一\nHostAnt2Alarm\nSPS\n天线状态（GPS）\nM\n一\nHostAntnAlarm\nSPS\n天线状态（根据实际数量配置）\n0\n一\nHostRcv1Alarm\nSPS\n第1路接收模块（BDS）状态\nM\n一\nHostRcv2Alarm\nSPS\n第2路接收模块（GPS）状态\nM\n一\nHostRcvnAlarm\nSPS\n第n路接收模块（根据实际数量配置）状态\nM\n一\nHostContAlarm\nSPS\n时间跳变侦测状态\nM\nM\nHostTimeRef\nINS\n时间源选择\nM\nM\nHostOscAlarm\nSPS\n晶振驯服状态\nM\nM\nHostiniAlarm\nSPS\n初始化状态\nM\nM\n20", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9751, "ocr_line_count": 110, "ocr_error": null, "raw_text_len": 984, "clean_text_len": 911, "clean_text": "DL/T1100.1—2018\n附录C\n（规范性附录）\n管理信息定义基于DL/T860规范性要求，装置自检状态信息应以虚遥信方式，采用MMS报文在站控层间传输。定义装置从逻辑节点名称为LCSM。逻辑节点的信息定义见表C.1。\n表C.1基于DL/T860的时钟设备自检状态信息定义表\nLCSM ClassData Name\nCDCExplanationM/O/C\nLNName\nShall be inherited from Logical-Node Class\n(see IEC61850-7-2)\nCommon Logical Node Information\nModINS模式MBehINS\n性能MHealthINS健康状态\nMNamPltLPL铭牌M\nMeasured Information\nDOname参见信息点表由于时钟设备配置具有一定灵活性，故用一帧报文传输所有信息较难，因此时钟设备的每一个状态量封装成一个遥信量，对不同的通信协议采用相同的信息点表，以易于使用，时钟设备状态信息点见表C.2。\n表C.2基于DL/T860的时钟设备状态信息点\nDO name数据类型表示意义主（备）\n从M/O/CHostReflAlarm\nSPS\n第1路外部时源（BDS）信号状态\nM一HostRef2Alarm\nSPS\n第2路外部时源（GPS）信号状态\nM一HostRefnAlarm\nSPS\n第n路外部时源（根据实际数量配置）信号状态\nHostAnt1AlarmSPS\n天线状态（BDS）M一HostAnt2Alarm\nSPS天线状态（GPS）M一HostAntnAlarm\nSPS天线状态（根据实际数量配置）\n一HostRcv1AlarmSPS\n第1路接收模块（BDS）状态M\n一HostRcv2AlarmSPS\n第2路接收模块（GPS）状态M\n一HostRcvnAlarmSPS\n第n路接收模块（根据实际数量配置）状态\nM一HostContAlarm\nSPS时间跳变侦测状态MMHostTimeRef\nINS时间源选择MMHostOscAlarm\nSPS晶振驯服状态MMHostiniAlarm\nSPS初始化状态MM", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9393, "has_structure_hint": true}
{"doc_id": "7b501bf48d10", "file_name": "73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "page_num": 25, "text": "DL/T1100.1—2018\n表C.2(续）\nDO name\n数据类型\n表示意义\n主 (备)\n从\nHostPowerAlarm\nSPS\n电源模块状态\nM\nM\nHostReflDiffSec\nINS\n第1路时间基准信号与本地时钟的钟差（s)\n0\n0\nHostRef2DiffSec\nINS\n第2路时间基准信号与本地时钟的钟差（s）\n0\n0\nHostRefnDiffSec\nINS\n第n路时间基准信号与本地时钟的钟差（s）\n0\n0\nHostRef1DiffNs\nINS\n第1路时间基准信号与本地时钟的钟差（ns）\n0\n0\nHostRef2DiffNs\nINS\n第2路时间基准信号与本地时钟的钟差（ns）\n0\n0\nHostRefnDiffNs\nINS\n第n路时间基准信号与本地时钟的钟差（ns)\n0\n0\n注1：所有Alarm均为单点状态信息，0表示正常，1表示异常。\n注2：M为必选，O为可选，\n为不具备。\n注3：状态信息数据类型使用SPS（单点状态信息），时间源选择等信息数据采用INS（整型状态信息）。\n注4：时间源选择：“0”表示“BDS信号”；“1”表示“GPS信号”；“2”表示“有线时间基准信号”；“3”表\n示“热备信号”；4表示“本地时钟”。\n注5：如基准信号无效，则不存在钟差，应上送0xFFFFFFFF。\n基于DL/T634.5104（DL/T634.5103）规范性要求，装置状态信息通过DL/T634.5104传输到监控\n后台，接收方向总召唤ASDUC_IC_NA_1，发送方向支持ASDUC_IC_NA_1和M_SP_NA_1，时钟\n设备自检状态信息定义见表C.3。\n表C.3基于DL/T634的时钟设备自检状态信息定义表\n点名\nASDU类型\n描述\n主(备)\n从\nHostReflAlarm\nM_SP_NA_1/M_SP_TA_1/IEC\n104_M_SP_TB_1\n外部时间源信号1状态\nM/O/C\nHostAnt1Alarm\nM_SP_NA_1/M_SP_TA_1/IEC\n104_M_SP_TB_1\n天线1状态（从钟无）\nM\n一\nHostRcv1Alarm\nM_SP_NA_1/M_SP_TA_1/IEC\n卫星接收模块1状态（从钟无）\n104M_SP_TB_1\nM\nHostContAlarm\nM_SP_NA_1/M_SP_TA_1/IEC\n104_M_SP_TB_1\n时间跳变侦测状态\n0\nHostTimeRef\nM_ME_NC_1/M_ME_TC_1\n时间源选择\nM\nM\nHostOscAlarm\nM_SP_NA_1/M_SP_TA_1/IEC\n104_M_SP_TB_1\n晶振驯服状态\nM\nM\nM_SP_NA_1/M_SP_TA_1/IEC\nHostCpuAlarm\n初始化状态\n104_M_SP_TB_1\n0\n0\nHostPowerAlarm\nM_SP_NA_1/M_SP_TA_1/IEC\n104_M_SP_TB_1\n电源模块状态\nM\nM\nHostReflDiffSec\nM_ME_NC_1/M_ME_TC_1\n第1路时间基准信号与本地时钟的\n钟差（s）\n0\n0\nHostRef2DiffSec\nM_ME_NC_1/M_ME_TC_1\n第2路时间基准信号与本地时钟的\n钟差(s)\n0\n0\nHostRefnDiffSec\nM_ME_NC_1/M_ME_TC_1\n第n路时间基准信号与本地时钟的\n钟差（s)\n0\n0\nHostReflDiffNs\nM_ME_NC_1/M_ME_TC_1\n第1路时间基准信号与本地时钟的\n钟差（ns）\n0\n0\n21", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9612, "ocr_line_count": 127, "ocr_error": null, "raw_text_len": 1488, "clean_text_len": 1402, "clean_text": "DL/T1100.1—2018\n表C.2(续）\nDO name数据类型表示意义主 (备)\n从HostPowerAlarm\nSPS电源模块状态MM\nHostReflDiffSec\nINS\n第1路时间基准信号与本地时钟的钟差（s)\nHostRef2DiffSec\nINS\n第2路时间基准信号与本地时钟的钟差（s）\nHostRefnDiffSec\nINS\n第n路时间基准信号与本地时钟的钟差（s）\nHostRef1DiffNsINS\n第1路时间基准信号与本地时钟的钟差（ns）\nHostRef2DiffNsINS\n第2路时间基准信号与本地时钟的钟差（ns）\nHostRefnDiffNsINS\n第n路时间基准信号与本地时钟的钟差（ns)\n注1：所有Alarm均为单点状态信息，0表示正常，1表示异常。\n注2：M为必选，O为可选，为不具备。\n注3：状态信息数据类型使用SPS（单点状态信息），时间源选择等信息数据采用INS（整型状态信息）。\n注4：时间源选择：“0”表示“BDS信号”；“1”表示“GPS信号”；“2”表示“有线时间基准信号”；“3”表示“热备信号”；4表示“本地时钟”。\n注5：如基准信号无效，则不存在钟差，应上送0xFFFFFFFF。\n基于DL/T634.5104（DL/T634.5103）规范性要求，装置状态信息通过DL/T634.5104传输到监控后台，接收方向总召唤ASDUC_IC_NA_1，发送方向支持ASDUC_IC_NA_1和M_SP_NA_1，时钟设备自检状态信息定义见表C.3。\n表C.3基于DL/T634的时钟设备自检状态信息定义表点名\nASDU类型描述主(备)从HostReflAlarm\nM_SP_NA_1/M_SP_TA_1/IEC\n104_M_SP_TB_1\n外部时间源信号1状态M/O/C\nHostAnt1Alarm\nM_SP_NA_1/M_SP_TA_1/IEC\n104_M_SP_TB_1\n天线1状态（从钟无）M一HostRcv1Alarm\nM_SP_NA_1/M_SP_TA_1/IEC\n卫星接收模块1状态（从钟无）\n104M_SP_TB_1\nMHostContAlarm\nM_SP_NA_1/M_SP_TA_1/IEC\n104_M_SP_TB_1\n时间跳变侦测状态HostTimeRef\nM_ME_NC_1/M_ME_TC_1\n时间源选择MMHostOscAlarm\nM_SP_NA_1/M_SP_TA_1/IEC\n104_M_SP_TB_1\n晶振驯服状态MM\nM_SP_NA_1/M_SP_TA_1/IEC\nHostCpuAlarm初始化状态\n104_M_SP_TB_1\nHostPowerAlarm\nM_SP_NA_1/M_SP_TA_1/IEC\n104_M_SP_TB_1\n电源模块状态MM\nHostReflDiffSec\nM_ME_NC_1/M_ME_TC_1\n第1路时间基准信号与本地时钟的钟差（s）\nHostRef2DiffSec\nM_ME_NC_1/M_ME_TC_1\n第2路时间基准信号与本地时钟的钟差(s)\nHostRefnDiffSec\nM_ME_NC_1/M_ME_TC_1\n第n路时间基准信号与本地时钟的钟差（s)\nHostReflDiffNs\nM_ME_NC_1/M_ME_TC_1\n第1路时间基准信号与本地时钟的钟差（ns）", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.833, "has_structure_hint": true}
{"doc_id": "7b501bf48d10", "file_name": "73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "page_num": 26, "text": "DL/T1100.1—2018\n表C.3(续）\n点名\nASDU类型\n描述\n主(备)\n从\n第2路时间基准信号与本地时钟的\nHostRef2DiffNs\nM_ME_NC_1/M_ME_TC_1\n0\n0\n钟差（ns）\n第n路时间基准信号与本地时钟的\nHostRefnDiffNs\nM_ME_NC_1/M_ME_TC_1\n0\n0\n钟差（ns）\n注1：所有Alarm均为单点状态信息，0表示正常，1表示异常。\n注2：状态信息数据类型使用单点状态信息，时间源选择等信息数据采用整型状态信息。\n注3：时间源选择：“0”表示“BDS信号”；“1”表示“GPS信号”；“2”表示“有线时间基准信号”；“3”表\n示“热备信号”；4表示“本地时钟”。\n注4：M为必选，O为可选，“—”为不具备。\n注5：如基准信号无效，则不存在钟差，应上送OxFFFFFFFF。\n22", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9653, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 372, "clean_text_len": 356, "clean_text": "DL/T1100.1—2018\n表C.3(续）\n点名ASDU类型描述主(备)\n从第2路时间基准信号与本地时钟的\nHostRef2DiffNs\nM_ME_NC_1/M_ME_TC_1\n钟差（ns）\n第n路时间基准信号与本地时钟的\nHostRefnDiffNs\nM_ME_NC_1/M_ME_TC_1\n钟差（ns）\n注1：所有Alarm均为单点状态信息，0表示正常，1表示异常。\n注2：状态信息数据类型使用单点状态信息，时间源选择等信息数据采用整型状态信息。\n注3：时间源选择：“0”表示“BDS信号”；“1”表示“GPS信号”；“2”表示“有线时间基准信号”；“3”表示“热备信号”；4表示“本地时钟”。\n注4：M为必选，O为可选，“—”为不具备。\n注5：如基准信号无效，则不存在钟差，应上送OxFFFFFFFF。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7977, "has_structure_hint": true}
{"doc_id": "7b501bf48d10", "file_name": "73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "page_num": 27, "text": "DL/T1100.1—2018\n附录D\n（资料性附录）\n多源判决机制\nD.1概述\n为了实现多源判决机制，需对输入到时间同步装置的时间源做一分类：独立时间源和关联时间源。\n独立时间源指来源于本时间同步系统之外的无线时间基准信号和有线时间基准信号，通常为北斗\n（BDS）卫星时间信号、GPS卫星时间信号、IRIG-B（DC）、PTP等。\n关联时间源指来自本时间同步装置所属的时间同步系统中其他同级时间同步装置所产生的时间信\n号，在双主时钟时间同步系统中指双主时钟互联的时间信号，通常为IRIG-B（DC）。\n时间同步装置的多输入时间源的判决机制如图D.1所示。通常情况下输入的时间源的优先级由高\n到低的顺序为：北斗（BDS）时间信号、GPS时间信号、独立有线时间信号、关联时间信号。\n独立时间源1\n独立时间源2\n独立时间源3\n关联时间源\nBDS\nGPS\nIRIG-B(DC)/PTP 另一主时钟时间信号\n独立时间源\n关联时间源\n基本有效性检测\n基本有效性检测\n多时间源可用有效性检测\n多时间源选择\n时间源切换\n内部时钟\n图D.1多输入时间源判决机制示意图\nD.2时间源的有效性\n时间源的有效性检测分为基本有效性检测和可用有效性检测。\n基本有效性检测主要是针对秒脉冲和时间信息所必备的基本特质进行检测。秒脉冲的基本特质包\n括其周期性和稳定性，时间信息的基本特质包括时间格式和连续递增。当满足了秒脉冲和时间信息的\n基本有效性检测后，才能确认该时间源基本有效，进一步进行可用有效性检测。\n可用有效性检测主要是检测多时间源之间以及与内部时钟的一致性，即时间信息（年、月、日、\n时、分、秒）是否一致、秒沿互差是否小于某一阈值t（如1us）、时间质量不低于内部时间。然后，从\n满足这两项检测后的时间源中，选取高优先级的时间源作为外部时间源基准。对于关联时间源，如果\n时间同步于本时间同步装置，则时间质量为关联时源质量位加2；如果是处于守时状态，则随着时间的\n推移而逐步降档。\nD.3内部时钟状态\n内部时钟有3种工作状态：初始化、跟随和守时，如图D.2所示。\n23", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9979, "ocr_line_count": 41, "ocr_error": null, "raw_text_len": 873, "clean_text_len": 846, "clean_text": "DL/T1100.1—2018\n附录D\n（资料性附录）多源判决机制\nD.1概述为了实现多源判决机制，需对输入到时间同步装置的时间源做一分类：独立时间源和关联时间源。\n独立时间源指来源于本时间同步系统之外的无线时间基准信号和有线时间基准信号，通常为北斗\n（BDS）卫星时间信号、GPS卫星时间信号、IRIG-B（DC）、PTP等。\n关联时间源指来自本时间同步装置所属的时间同步系统中其他同级时间同步装置所产生的时间信号，在双主时钟时间同步系统中指双主时钟互联的时间信号，通常为IRIG-B（DC）。\n时间同步装置的多输入时间源的判决机制如图D.1所示。通常情况下输入的时间源的优先级由高到低的顺序为：北斗（BDS）时间信号、GPS时间信号、独立有线时间信号、关联时间信号。\n独立时间源1独立时间源2独立时间源3\n关联时间源BDSGPS\nIRIG-B(DC)/PTP 另一主时钟时间信号独立时间源关联时间源基本有效性检测基本有效性检测多时间源可用有效性检测多时间源选择时间源切换内部时钟图D.1多输入时间源判决机制示意图\nD.2时间源的有效性时间源的有效性检测分为基本有效性检测和可用有效性检测。\n基本有效性检测主要是针对秒脉冲和时间信息所必备的基本特质进行检测。秒脉冲的基本特质包括其周期性和稳定性，时间信息的基本特质包括时间格式和连续递增。当满足了秒脉冲和时间信息的基本有效性检测后，才能确认该时间源基本有效，进一步进行可用有效性检测。\n可用有效性检测主要是检测多时间源之间以及与内部时钟的一致性，即时间信息（年、月、日、\n时、分、秒）是否一致、秒沿互差是否小于某一阈值t（如1us）、时间质量不低于内部时间。然后，从满足这两项检测后的时间源中，选取高优先级的时间源作为外部时间源基准。对于关联时间源，如果时间同步于本时间同步装置，则时间质量为关联时源质量位加2；如果是处于守时状态，则随着时间的推移而逐步降档。\nD.3内部时钟状态内部时钟有3种工作状态：初始化、跟随和守时，如图D.2所示。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9108, "has_structure_hint": true}
{"doc_id": "7b501bf48d10", "file_name": "73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "page_num": 28, "text": "DL/T1100.1—2018\n无有效时间源\n初始化\n多数时间源有效\n跟随\n守时\n有有效时间源\n图D.2内部时钟工作状态\n装置上电后，首先进入初始化状态，对外部时间源做有效性检测，此时内部时钟还未正常工作，\n致、秒沿互差小于t，选取其中优先级最高的时间源作为内部时钟的基准，与之一步逼近同步，建立起\n内部时钟。接下来装置进入跟随状态。\n在跟随状态中，内部时钟进行频标源的驯服工作，同时允许装置时间输出。当无有效的时间源\n时，装置进入守时状态；当有满足选择要求的时间源时，选择优先级最高的的时间源作为基准进行跟\n随，装置又恢复到跟随状态。这时的跟随宜采用步进逼近，步长不大于200ns，并根据与时间源基准的\n偏差大小，调整输出时间信号的时间质量值。\nD.4时间源选择\n时间源选择只是在进入跟随状态和处于跟随状态时进行。\n从初始化状态进入跟随状态：独立时间源中可用有效时间源的数量应大于其数量一半，选择其中\n优先级最高的时间源与之一步逼近同步。\n从守时状态进入跟随状态：有满足可用有效性检测要求的时间源时，选择优先级最高的时间源，\n采用大步长（如200ns）逼近。\n处于跟随状态：在满足可用有效性检测要求的时间源中，选择优先级最高的时间源，采用小步长\n（如100ns）逼近。\n外部时间源的有效性决定了装置处于跟随状态还是守时状态，状态的切换遵从以下原则：\na）当无基本有效时间源时，装置进入守时状态；\nb）当有1个基本有效的时间源时，其与内部时钟满足可用有效性检测时，内部时钟按步进方式跟\n随外部时间源，否则进入守时状态；\nc）当有2个基本有效的时间源时，以下3种情形处于跟随状态，否则进入守时状态：\n1）若2个基本有效的时间源与内部时钟满足可用有效性检测，则内部时钟按步进方式跟随优\n先级高的时间源；\n2）若只有1个时间源与内部时钟满足可用有效性检测，则内部时钟按步进方式跟随该时间源；\n3）若2个基本有效的时间源与内部时钟不满足可用有效性检测，但它们之间满足可用有效性\n检测，则内部时钟按步进方式跟随优先级高的时间源。\n1）若大于N/2个时间源与内部时钟满足可用有效性检测，则内部时钟按步进方式跟随优先级\n高的时间源；\n2）若N个时间源之间满足可用有效性检测，则内部时钟按步进方式跟随优先级高的时间源。\n24", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9947, "ocr_line_count": 37, "ocr_error": null, "raw_text_len": 954, "clean_text_len": 934, "clean_text": "DL/T1100.1—2018\n无有效时间源初始化多数时间源有效跟随守时有有效时间源图D.2内部时钟工作状态装置上电后，首先进入初始化状态，对外部时间源做有效性检测，此时内部时钟还未正常工作，\n致、秒沿互差小于t，选取其中优先级最高的时间源作为内部时钟的基准，与之一步逼近同步，建立起内部时钟。接下来装置进入跟随状态。\n在跟随状态中，内部时钟进行频标源的驯服工作，同时允许装置时间输出。当无有效的时间源时，装置进入守时状态；当有满足选择要求的时间源时，选择优先级最高的的时间源作为基准进行跟随，装置又恢复到跟随状态。这时的跟随宜采用步进逼近，步长不大于200ns，并根据与时间源基准的偏差大小，调整输出时间信号的时间质量值。\nD.4时间源选择时间源选择只是在进入跟随状态和处于跟随状态时进行。\n从初始化状态进入跟随状态：独立时间源中可用有效时间源的数量应大于其数量一半，选择其中优先级最高的时间源与之一步逼近同步。\n从守时状态进入跟随状态：有满足可用有效性检测要求的时间源时，选择优先级最高的时间源，\n采用大步长（如200ns）逼近。\n处于跟随状态：在满足可用有效性检测要求的时间源中，选择优先级最高的时间源，采用小步长\n（如100ns）逼近。\n外部时间源的有效性决定了装置处于跟随状态还是守时状态，状态的切换遵从以下原则：\na）当无基本有效时间源时，装置进入守时状态；\nb）当有1个基本有效的时间源时，其与内部时钟满足可用有效性检测时，内部时钟按步进方式跟随外部时间源，否则进入守时状态；\nc）当有2个基本有效的时间源时，以下3种情形处于跟随状态，否则进入守时状态：\n1）若2个基本有效的时间源与内部时钟满足可用有效性检测，则内部时钟按步进方式跟随优先级高的时间源；\n2）若只有1个时间源与内部时钟满足可用有效性检测，则内部时钟按步进方式跟随该时间源；\n3）若2个基本有效的时间源与内部时钟不满足可用有效性检测，但它们之间满足可用有效性检测，则内部时钟按步进方式跟随优先级高的时间源。\n1）若大于N/2个时间源与内部时钟满足可用有效性检测，则内部时钟按步进方式跟随优先级高的时间源；\n2）若N个时间源之间满足可用有效性检测，则内部时钟按步进方式跟随优先级高的时间源。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9192, "has_structure_hint": true}
{"doc_id": "7b501bf48d10", "file_name": "73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\73.--DL_T 1100.1-2018 电力系统的时间同步系统第1部分：技术规范.pdf", "page_num": 29, "text": "DL/T1100.1—2018\n附录E\n（资料性附录）\n电力系统常用设备和系统对时间同步准确度的要求\n电力系统的常用设备和系统对时间同步准确度的要求见表E.1。\n表E.1电力系统常用设备和系统对时间同步准确度的要求\n电力系统常用设备或系统\n时间同步准确度\n线路行波故障测距装置\n优于1us\n同步相量测量装置\n优于lus\n合并单元\n优于1us\n雷电定位系统\n优于1us\n故障录波器\n优于1ms\n电气测控单元、远方终端、保护测控一体化装置\n优于1ms\n微机保护装置\n优于10ms\n安全自动装置\n优于10ms\n配电网终端装置\n优于100ms\n电能量采集装置\n优于1s\n负荷/用电监控终端装置\n优于1s\n电气设备在线状态检测终端装置或自动记录仪\n优于1s\n集控中心/调度机构数字显示时钟\n优于1s\n火电厂、水电厂、变电站计算机监控系统主站\n优于1s\n电能量计费、保护信息管理、电力市场技术支持等系统的主站\n优于1s\n负荷监控、用电管理系统主站\n优于1s\n配电网自动化/管理系统主站\n优于1s\n调度生产和企业管理系统\n优于1s\n电子挂钟\n优于1s\n25", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9872, "ocr_line_count": 47, "ocr_error": null, "raw_text_len": 471, "clean_text_len": 441, "clean_text": "DL/T1100.1—2018\n附录E\n（资料性附录）\n电力系统常用设备和系统对时间同步准确度的要求电力系统的常用设备和系统对时间同步准确度的要求见表E.1。\n表E.1电力系统常用设备和系统对时间同步准确度的要求电力系统常用设备或系统时间同步准确度线路行波故障测距装置优于1us\n同步相量测量装置优于lus合并单元优于1us\n雷电定位系统优于1us故障录波器优于1ms\n电气测控单元、远方终端、保护测控一体化装置优于1ms\n微机保护装置优于10ms安全自动装置优于10ms\n配电网终端装置优于100ms电能量采集装置优于1s\n负荷/用电监控终端装置优于1s\n电气设备在线状态检测终端装置或自动记录仪优于1s\n集控中心/调度机构数字显示时钟优于1s\n火电厂、水电厂、变电站计算机监控系统主站优于1s\n电能量计费、保护信息管理、电力市场技术支持等系统的主站优于1s\n负荷监控、用电管理系统主站优于1s\n配电网自动化/管理系统主站优于1s\n调度生产和企业管理系统优于1s\n电子挂钟优于1s", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9574, "has_structure_hint": true}
