{"doc_id": "071f11ac239b", "file_name": "80--DL_T 1397.4-2014 电力直流电源系统用测试设备通用技术条件 第4部分 直流断路器动作特性测试系统.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\80--DL_T 1397.4-2014 电力直流电源系统用测试设备通用技术条件 第4部分 直流断路器动作特性测试系统.pdf", "page_num": 1, "text": "ICS 27.100\nF 24\nDL\n备案号：47973-2015\n中华人民共和国电力行业标准\nDL/T 1397.4—2014\n电力直流电源系统用测试设备通用技术条件\n第4部分：直流断路器动作特性测试系统\nGeneralspecificationforDCpowersystem testequipments of electricpowersystem\nPart 4:Testing system of DC circuit breaker operating characteristics\n2014-10-15发布\n2015-03-01实施\n国家能源局\n東发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9738, "ocr_line_count": 14, "ocr_error": null, "raw_text_len": 284, "clean_text_len": 278, "clean_text": "ICS 27.100F 24DL\n备案号：47973-2015中华人民共和国电力行业标准\nDL/T 1397.4—2014\n电力直流电源系统用测试设备通用技术条件第4部分：直流断路器动作特性测试系统\nGeneralspecificationforDCpowersystem testequipments of electricpowersystem\nPart 4:Testing system of DC circuit breaker operating characteristics\n2014-10-15发布\n2015-03-01实施国家能源局東发布", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9533, "has_structure_hint": true}
{"doc_id": "071f11ac239b", "file_name": "80--DL_T 1397.4-2014 电力直流电源系统用测试设备通用技术条件 第4部分 直流断路器动作特性测试系统.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\80--DL_T 1397.4-2014 电力直流电源系统用测试设备通用技术条件 第4部分 直流断路器动作特性测试系统.pdf", "page_num": 2, "text": "DL/T 1397.4—2014\n目次\n前言·\nII\n1范围....\n2规范性引用文件\n3术语和定义\n4产品分类和额定值·\n4.1产品分类\n4.2额定值·\n5基本技术要求\n5.1使用条件要求.\n2\n5.2外观结构要求·\n5.3\n一般要求\n5.4测试参数要求·\n3\n5.5功能要求\n5.6平均无故障时间（MTBF）\n4\n6安全要求\n4\n6.1电气间隙和爬电距离\n4\n6.2绝缘性能\n5\n6.3防护等级\n6.4防触电措施·\n6\n6.5温升·\n6\n6.6电磁兼容·\n6\n6.7环境适应能力\n7检验方法\n8\n7.1总则·\n8\n7.2一般检查\n8\n7.3参数测试\n8\n7.4绝缘性能\n10\n7.5功能检测\n10\n7.6防护等级验证\n11\n7.7电磁兼容试验\n- 11\n7.8环境试验\n12\n8检验规则.\n12\n8.1检验分类\n12\n8.2出厂检验\n13\n8.3型式检验\n13\n9标志、包装、运输和贮存\n14\n9.1标志·\n14\n9.2包装\n14\n9.3运输\n15\n9.4贮存·\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9771, "ocr_line_count": 71, "ocr_error": null, "raw_text_len": 436, "clean_text_len": 369, "clean_text": "DL/T 1397.4—2014\n目次前言·II\n1范围....\n2规范性引用文件\n3术语和定义\n4产品分类和额定值·\n4.1产品分类\n4.2额定值·\n5基本技术要求\n5.1使用条件要求.\n5.2外观结构要求·\n5.3\n一般要求\n5.4测试参数要求·\n5.5功能要求\n5.6平均无故障时间（MTBF）\n6安全要求\n6.1电气间隙和爬电距离\n6.2绝缘性能\n6.3防护等级\n6.4防触电措施·\n6.5温升·\n6.6电磁兼容·\n6.7环境适应能力\n7检验方法\n7.1总则·\n7.2一般检查\n7.3参数测试\n7.4绝缘性能\n7.5功能检测\n7.6防护等级验证\n7.7电磁兼容试验\n- 11\n7.8环境试验\n8检验规则.\n8.1检验分类\n8.2出厂检验\n8.3型式检验\n9标志、包装、运输和贮存\n9.1标志·\n9.2包装\n9.3运输\n9.4贮存·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8308, "has_structure_hint": true}
{"doc_id": "071f11ac239b", "file_name": "80--DL_T 1397.4-2014 电力直流电源系统用测试设备通用技术条件 第4部分 直流断路器动作特性测试系统.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\80--DL_T 1397.4-2014 电力直流电源系统用测试设备通用技术条件 第4部分 直流断路器动作特性测试系统.pdf", "page_num": 3, "text": "DL/T 1397.4— 2014\n前言\nDL/T1397《电力直流电源系统用测试设备通用技术条件》包括以下7个部分：\n第1部分：蓄电池电压巡检仪；\n第2部分：蓄电池容量放电测试仪；\n第3部分：充电装置特性测试系统；\n一第4部分：直流断路器动作特性测试系统；\n第5部分：蓄电池内阻测试仪；\n第6部分：便携式接地巡测仪；\n第7部分：蓄电池单体活化仪。\n根据电力直流电源系统用测试设备的发展和使用情况，本标准的结构可能做进一步扩展。\n本部分为DL/T1397《电力直流电源系统用测试设备通用技术条件》的第4部分。\n本部分由中国电力企业联合会提出。\n本部分由电力行业高压开关设备及直流电源标准化技术委员会归口。\n本部分负责起草单位：国网四川省电力公司电力科学研究院、中国电力科学研究院。\n本部分参加起草单位：北京人民电器厂股份公司、深圳奥特迅电力设备股份有限公司、浙江科畅电\n子有限公司、河北创科电子科技有限公司。\n本部分主要起草人：李晶、王承玉、张振乾、李晏、刘凡、张忠伟。\n本部分参加起草人：赵志群、陈书欣、王文东、马建辉、陈伟、肖伟、严磊、张然、陈庆康。\n本部分在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条\n一号，100761)。\nⅡI", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9768, "ocr_line_count": 22, "ocr_error": null, "raw_text_len": 536, "clean_text_len": 533, "clean_text": "DL/T 1397.4— 2014\n前言\nDL/T1397《电力直流电源系统用测试设备通用技术条件》包括以下7个部分：\n第1部分：蓄电池电压巡检仪；\n第2部分：蓄电池容量放电测试仪；\n第3部分：充电装置特性测试系统；\n一第4部分：直流断路器动作特性测试系统；\n第5部分：蓄电池内阻测试仪；第6部分：便携式接地巡测仪；\n第7部分：蓄电池单体活化仪。\n根据电力直流电源系统用测试设备的发展和使用情况，本标准的结构可能做进一步扩展。\n本部分为DL/T1397《电力直流电源系统用测试设备通用技术条件》的第4部分。\n本部分由中国电力企业联合会提出。\n本部分由电力行业高压开关设备及直流电源标准化技术委员会归口。\n本部分负责起草单位：国网四川省电力公司电力科学研究院、中国电力科学研究院。\n本部分参加起草单位：北京人民电器厂股份公司、深圳奥特迅电力设备股份有限公司、浙江科畅电子有限公司、河北创科电子科技有限公司。\n本部分主要起草人：李晶、王承玉、张振乾、李晏、刘凡、张忠伟。\n本部分参加起草人：赵志群、陈书欣、王文东、马建辉、陈伟、肖伟、严磊、张然、陈庆康。\n本部分在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条一号，100761)。\nⅡI", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.885, "has_structure_hint": true}
{"doc_id": "071f11ac239b", "file_name": "80--DL_T 1397.4-2014 电力直流电源系统用测试设备通用技术条件 第4部分 直流断路器动作特性测试系统.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\80--DL_T 1397.4-2014 电力直流电源系统用测试设备通用技术条件 第4部分 直流断路器动作特性测试系统.pdf", "page_num": 4, "text": "DL/T 1397.4-2014\n电力直流电源系统用测试设备通用技术条件\n第4部分：直流断路器动作特性测试系统\n1范围\nDL/T1397的本部分规定了直流断路器动作特性测试系统的基本技术要求和安全要求，以及检验方\n法、检验规则、标志、包装、运输、贮存等要求。\n本部分适用于变电站、换流站、发电厂及其他电力工程中，为直流电源系统安装、使用的直流断路\n器进行动作特性和级差配合测量或验证的测试系统（简称产品）的设计、制造、检验和使用。\n本部分适用于在试验室或安装现场进行设备验收和例行试验使用的产品。\n2规范性引用文件\n下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文件。\n凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nGB/T191包装储运图示标志（ISO780：1997，MOD）\nGB/T2423.1一2008电工电子产品环境试验第2部分：试验方法试验A：低温（IEC60068-2-1：\n2007，IDT)\nGB/T2423.2一2008电工电子产品环境试验第2部分：试验方法试验B：高温（IEC60068-2-2：\n2007，IDT)\nGB/T2423.4一2008电工电子产品环境试验第2部分：试验方法试验Db交变湿热（12h+12h\n循环）（IEC60068-2-30：2005，IDT)\nGB/T2423.10一2008电工电子产品环境试验第2部分：试验方法试验Fc振动（正弦）（IEC\n60068-2-6:1995，IDT)\nGB/T2900.1电工术语基本术语\nGB/T2900.18电工术语低压电器\nGB/T2900.33电工术语电力电子技术（IEC60050-551：1998，IDT）\nGB/T2900.77电工术语电工电子测量和仪器仪表第1部分：测量的通用术语[IEC60050\n(300-311):2001，IDT]\nGB4208一2008外壳防护等级（IP代码）（IEC60529：2001，IDT）\nGB/T4365电工术语电磁兼容[IEC60050（161)：1990，IDT]\nGB4793.1一2007测量、控制和实验室用电气设备的安全要求第1部分：通用要求（IEC61010-1：\n2001，IDT)\nGB/T4798.2电工电子产品应用环境条件第2部分：运输（IEC60721-3-2：1997，MOD）\nGB/T7261一2008继电保护和安全自动装置基本试验方法\nGB10963.2家用及类似场所用过电流保护断路器第2部分：用于交流和直流的断路器（IEC\n60898-2:2003，IDT)\nGB14048.2—2008低压开关设备和控制设备第2部分：断路器（IEC60947-2：2006，IDT）\nIDT)", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9874, "ocr_line_count": 36, "ocr_error": null, "raw_text_len": 1157, "clean_text_len": 1153, "clean_text": "DL/T 1397.4-2014\n电力直流电源系统用测试设备通用技术条件第4部分：直流断路器动作特性测试系统\n1范围\nDL/T1397的本部分规定了直流断路器动作特性测试系统的基本技术要求和安全要求，以及检验方法、检验规则、标志、包装、运输、贮存等要求。\n本部分适用于变电站、换流站、发电厂及其他电力工程中，为直流电源系统安装、使用的直流断路器进行动作特性和级差配合测量或验证的测试系统（简称产品）的设计、制造、检验和使用。\n本部分适用于在试验室或安装现场进行设备验收和例行试验使用的产品。\n2规范性引用文件下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文件。\n凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nGB/T191包装储运图示标志（ISO780：1997，MOD）\nGB/T2423.1一2008电工电子产品环境试验第2部分：试验方法试验A：低温（IEC60068-2-1：\n2007，IDT)\nGB/T2423.2一2008电工电子产品环境试验第2部分：试验方法试验B：高温（IEC60068-2-2：\n2007，IDT)\nGB/T2423.4一2008电工电子产品环境试验第2部分：试验方法试验Db交变湿热（12h+12h\n循环）（IEC60068-2-30：2005，IDT)\nGB/T2423.10一2008电工电子产品环境试验第2部分：试验方法试验Fc振动（正弦）（IEC\n60068-2-6:1995，IDT)\nGB/T2900.1电工术语基本术语\nGB/T2900.18电工术语低压电器\nGB/T2900.33电工术语电力电子技术（IEC60050-551：1998，IDT）\nGB/T2900.77电工术语电工电子测量和仪器仪表第1部分：测量的通用术语[IEC60050\n(300-311):2001，IDT]\nGB4208一2008外壳防护等级（IP代码）（IEC60529：2001，IDT）\nGB/T4365电工术语电磁兼容[IEC60050（161)：1990，IDT]\nGB4793.1一2007测量、控制和实验室用电气设备的安全要求第1部分：通用要求（IEC61010-1：\n2001，IDT)\nGB/T4798.2电工电子产品应用环境条件第2部分：运输（IEC60721-3-2：1997，MOD）\nGB/T7261一2008继电保护和安全自动装置基本试验方法\nGB10963.2家用及类似场所用过电流保护断路器第2部分：用于交流和直流的断路器（IEC\n60898-2:2003，IDT)\nGB14048.2—2008低压开关设备和控制设备第2部分：断路器（IEC60947-2：2006，IDT）\nIDT)", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8707, "has_structure_hint": true}
{"doc_id": "071f11ac239b", "file_name": "80--DL_T 1397.4-2014 电力直流电源系统用测试设备通用技术条件 第4部分 直流断路器动作特性测试系统.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\80--DL_T 1397.4-2014 电力直流电源系统用测试设备通用技术条件 第4部分 直流断路器动作特性测试系统.pdf", "page_num": 5, "text": "DL/T 1397.4—2014\nGB/T17626.4—2008电磁兼容试验和测量技术电快速瞬变脉冲群抗扰度试验（IEC61000-4-4：\n2004，IDT)\nIDT)\nGB/T17626.8—2006电磁兼容试验和测量技术工频磁场抗扰度试验（IEC61000-4-8：2001，IDT）\nGB/T20626.1一2006特殊环境条件高原电工电子产品第1部分：通用技术要求\nGB/T20626.2一2006特殊环境条件高原电工电子产品第2部分：选型和检验规范\nDL/T5044一2014电力工程直流电源系统设计技术规程\nJJG238一1995数字式时间间隔测量仪\nJJF1057—1998数字存储示波器\n3术语和定义\n语和定义适用于本文件。\n3.1\n直流断路器动作特性测试系统testingsystemofDCcircuitbreakeroperatingcharacteristics\n对电力用直流电源系统的微型和塑壳专用直流断路器的过载保护动作时间、短路（瞬动）保护动作\n时间、定时限可返回时间（不脱扣持续时间）和上下级断路器之间的级差配合进行测量或验证的系统。\n4产品分类和额定值\n4.1产品分类\n产品分为固定式和便携（移动）式。\n4.2额定值\n4.2.1输入额定电压：380、220V。\n4.2.2输入额定频率：50Hz。\n4.2.3输出标称电压：110、220V。\n5基本技术要求\n5.1使用条件要求\n5.1.1正常使用的环境条件\n5.1.1.1环境温度不高于+45℃，不低于-10℃。\n5.1.1.2日平均相对湿度不大于95%，月平均相对湿度不大于90%，表面无凝露。\n5.1.1.3大气压力范围为80kPa～110kPa（海拔2000m及以下）。\n5.1.1.4安装使用地点通风良好，无强烈震动和冲击，无强电磁干扰。\n5.1.1.5使用地点无爆炸危险的介质，周围介质中不应含有腐蚀金属、破坏绝缘和表面涂覆层的介质及\n导电介质，不允许有严重的霉菌存在。\n5.1.2正常使用的电气条件\n5.1.2.1便携（移动）式的电压允许波动范围：交流380V（1土20%）或220V（1土20%）；\n5.1.2.2便携（移动）式的频率允许波动范围：50Hz（1土5%）；\n5.1.2.3固定式工作电源应符合GB/T7261一2008中4.2的要求。\n5.1.3特殊使用的环境及电气条件\n5.1.3.1超出5.1.1和5.1.2规定的使用条件为特殊使用条件，应在满足本部分安全要求的前提下，由用\n户与制造厂协商确定。\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9944, "ocr_line_count": 40, "ocr_error": null, "raw_text_len": 1060, "clean_text_len": 1053, "clean_text": "DL/T 1397.4—2014\nGB/T17626.4—2008电磁兼容试验和测量技术电快速瞬变脉冲群抗扰度试验（IEC61000-4-4：\n2004，IDT)\nIDT)\nGB/T17626.8—2006电磁兼容试验和测量技术工频磁场抗扰度试验（IEC61000-4-8：2001，IDT）\nGB/T20626.1一2006特殊环境条件高原电工电子产品第1部分：通用技术要求\nGB/T20626.2一2006特殊环境条件高原电工电子产品第2部分：选型和检验规范\nDL/T5044一2014电力工程直流电源系统设计技术规程\nJJG238一1995数字式时间间隔测量仪\nJJF1057—1998数字存储示波器\n3术语和定义语和定义适用于本文件。\n3.1\n直流断路器动作特性测试系统testingsystemofDCcircuitbreakeroperatingcharacteristics\n对电力用直流电源系统的微型和塑壳专用直流断路器的过载保护动作时间、短路（瞬动）保护动作时间、定时限可返回时间（不脱扣持续时间）和上下级断路器之间的级差配合进行测量或验证的系统。\n4产品分类和额定值\n4.1产品分类产品分为固定式和便携（移动）式。\n4.2额定值\n4.2.1输入额定电压：380、220V。\n4.2.2输入额定频率：50Hz。\n4.2.3输出标称电压：110、220V。\n5基本技术要求\n5.1使用条件要求\n5.1.1正常使用的环境条件\n5.1.1.1环境温度不高于+45℃，不低于-10℃。\n5.1.1.2日平均相对湿度不大于95%，月平均相对湿度不大于90%，表面无凝露。\n5.1.1.3大气压力范围为80kPa～110kPa（海拔2000m及以下）。\n5.1.1.4安装使用地点通风良好，无强烈震动和冲击，无强电磁干扰。\n5.1.1.5使用地点无爆炸危险的介质，周围介质中不应含有腐蚀金属、破坏绝缘和表面涂覆层的介质及导电介质，不允许有严重的霉菌存在。\n5.1.2正常使用的电气条件\n5.1.2.1便携（移动）式的电压允许波动范围：交流380V（1土20%）或220V（1土20%）；\n5.1.2.2便携（移动）式的频率允许波动范围：50Hz（1土5%）；\n5.1.2.3固定式工作电源应符合GB/T7261一2008中4.2的要求。\n5.1.3特殊使用的环境及电气条件\n5.1.3.1超出5.1.1和5.1.2规定的使用条件为特殊使用条件，应在满足本部分安全要求的前提下，由用户与制造厂协商确定。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8616, "has_structure_hint": true}
{"doc_id": "071f11ac239b", "file_name": "80--DL_T 1397.4-2014 电力直流电源系统用测试设备通用技术条件 第4部分 直流断路器动作特性测试系统.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\80--DL_T 1397.4-2014 电力直流电源系统用测试设备通用技术条件 第4部分 直流断路器动作特性测试系统.pdf", "page_num": 6, "text": "DL/T 1397.4—2014\n5.1.3.2大气压力为80kPa以下时，制造厂应根据GB/T20626.1一2006的要求进行设计和生产。\n5.2外观结构要求\n5.2.1产品的外壳要求如下：\na）平整光滑，外表面无突出异物；\nb）牢固可靠，具有一定机械强度；\nc）表面涂覆层色泽均匀，无起泡和龟裂。\n5.2.2面板上的元器件操作灵活无卡涩，用以说明功能的文字、符号、标志清晰耐久。\n5.2.3产品的连接线或测试线要求如下：\na）按红、黑两色区分导线的极性，在线耳或线夹等处的极性符号应正确、清晰、不易磨损；\nb）导线的引入误差不影响测试的准确度；\nc）导线粗细均匀、表面无破损，不降低产品的绝缘强度；\nd）载流截面应按产品的短时和长时（120min）输出不同电流值综合考虑。\n5.2.4接地要求如下：\na）产品的金属外壳或框架上应有接地端子，以及明显的接地标志；\nb）工作接地螺栓不小于12mm²，接地铜质导线应能可靠连接，其截面积不小于30mm²；\nc）操控装置金属外壳的保护接地端子应能可靠连接截面积不小于4mm²的多股铜线；\nd）配有可装卸的黄底细黑条专用接地线；\ne）接地连接处应有防锈、防粘漆措施，应保证产品上所有非带电金属部件可靠接地。\n5.3一般要求\n5.3.1直流输出电压为220（110）V时，最大输出直流电流不小于1500A，且保持时间不小于1s。\n5.3.2时间常数可调范围为2ms～5ms。\n5.3.330%最大输出直流电流的连续工作时间不小于120min，且直流电流稳定度不超过土5%。\n5.3.4记录短路保护和配合级差的试验电流和动作时间，应采用数字式存储示波器（或满足同等要求的\n装置），采样率不低于20MHz。\n5.3.5产品的A计权噪声不大于60dB。\n5.3.6应采用中文操作界面，显示屏应不小于25.4cm（10in）。\n5.3.7冷却方式为自冷或风冷。\n5.4测试参数要求\n5.4.1检测范围应满足下列要求：\na）波形测量：\n时间：0.05ms/div~1ms/div；\n幅度：1mV/div～10V/div。\nb）过载时间测量：0min～120min。\n5.4.2检测准确度应满足下列要求：\na）波形测量：\n时间：0.2%；\n幅度：1%。\nb）过载时间测量：土ls。\n5.5功能要求\n5.5.1测试功能及方法\n5.5.1.1基本功能要求\n5.5.1.1.1产品应能通过数字式存储示波器（或满足同等要求的装置），按GB14048.2和GB10963.2以\n及DL/T5044一2014中7.5的相关要求进行单个直流断路器动作时间测试和判断，并对变电站直流电源\n3", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9926, "ocr_line_count": 45, "ocr_error": null, "raw_text_len": 1103, "clean_text_len": 1097, "clean_text": "DL/T 1397.4—2014\n5.1.3.2大气压力为80kPa以下时，制造厂应根据GB/T20626.1一2006的要求进行设计和生产。\n5.2外观结构要求\n5.2.1产品的外壳要求如下：\na）平整光滑，外表面无突出异物；\nb）牢固可靠，具有一定机械强度；\nc）表面涂覆层色泽均匀，无起泡和龟裂。\n5.2.2面板上的元器件操作灵活无卡涩，用以说明功能的文字、符号、标志清晰耐久。\n5.2.3产品的连接线或测试线要求如下：\na）按红、黑两色区分导线的极性，在线耳或线夹等处的极性符号应正确、清晰、不易磨损；\nb）导线的引入误差不影响测试的准确度；\nc）导线粗细均匀、表面无破损，不降低产品的绝缘强度；\nd）载流截面应按产品的短时和长时（120min）输出不同电流值综合考虑。\n5.2.4接地要求如下：\na）产品的金属外壳或框架上应有接地端子，以及明显的接地标志；\nb）工作接地螺栓不小于12mm²，接地铜质导线应能可靠连接，其截面积不小于30mm²；\nc）操控装置金属外壳的保护接地端子应能可靠连接截面积不小于4mm²的多股铜线；\nd）配有可装卸的黄底细黑条专用接地线；\ne）接地连接处应有防锈、防粘漆措施，应保证产品上所有非带电金属部件可靠接地。\n5.3一般要求\n5.3.1直流输出电压为220（110）V时，最大输出直流电流不小于1500A，且保持时间不小于1s。\n5.3.2时间常数可调范围为2ms～5ms。\n5.3.330%最大输出直流电流的连续工作时间不小于120min，且直流电流稳定度不超过土5%。\n5.3.4记录短路保护和配合级差的试验电流和动作时间，应采用数字式存储示波器（或满足同等要求的装置），采样率不低于20MHz。\n5.3.5产品的A计权噪声不大于60dB。\n5.3.6应采用中文操作界面，显示屏应不小于25.4cm（10in）。\n5.3.7冷却方式为自冷或风冷。\n5.4测试参数要求\n5.4.1检测范围应满足下列要求：\na）波形测量：\n时间：0.05ms/div~1ms/div；\n幅度：1mV/div～10V/div。\nb）过载时间测量：0min～120min。\n5.4.2检测准确度应满足下列要求：\na）波形测量：时间：0.2%；\n幅度：1%。b）过载时间测量：土ls。\n5.5功能要求\n5.5.1测试功能及方法\n5.5.1.1基本功能要求\n5.5.1.1.1产品应能通过数字式存储示波器（或满足同等要求的装置），按GB14048.2和GB10963.2以及DL/T5044一2014中7.5的相关要求进行单个直流断路器动作时间测试和判断，并对变电站直流电源", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8477, "has_structure_hint": true}
{"doc_id": "071f11ac239b", "file_name": "80--DL_T 1397.4-2014 电力直流电源系统用测试设备通用技术条件 第4部分 直流断路器动作特性测试系统.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\80--DL_T 1397.4-2014 电力直流电源系统用测试设备通用技术条件 第4部分 直流断路器动作特性测试系统.pdf", "page_num": 7, "text": "DL/T 1397.4—2014\n系统直流回路中安装的各级直流断路器间的级差配合进行验证。\n5.5.1.1.2试验过程中应能随时查看被测试直流断路器动作（时间-电流）特性曲线图。时间-电流特性\n曲线图应按GB14048.2一2008中4.7.4关于时间-电流特性曲线的要求进行描绘，即电流以横坐标表示，\n时间以纵坐标表示，两个坐标轴均采用对数坐标刻度。\n5.5.1.2过载保护动作时间的测定\n产品应能在直流断路器过载电流范围内进行动作时间的测定和反时限动作（对数）曲线的描绘。\n5.5.1.3短路（瞬动）保护动作时间测试\n产品应能在规定的时间常数和直流断路器瞬时动作电流倍数的范围内，进行直流断路器短路脱扣器\n瞬时动作时间的测定和动作（时间-电流）特性曲线图的描绘。\n5.5.1.4定时限可返回时间的测试\n产品应具备按设定的时间自动切断试验电流，进行定时限直流断路器可返回时间（不脱扣持续时间）\n的测定和动作（对数）曲线的描绘。\n5.5.1.5级差配合的验证\n产品应具备对现场安装完成的直流回路进行两级及以上级差配合验证的能力和功能。\n5.5.2时间常数\n产品应具有保证时间常数在2ms～5ms范围的调整功能，宜采用2、2.5、3ms三个固定挡位调节。\n5.5.3显示功能\n产品应具备下列显示功能：\na）应具备友好的人机对话功能，每步操作均有提示及确认；\nb）应同步显示动作电流波形和幅值；\nc）应具备可移动光标线显示动作时间值；\nd）应具备保护动作告警提示。\n5.5.4保护与控制功能\n产品应具备下列保护和控制功能：\na）应具备输入缺相、过热保护功能；\nb）应具备测试回路开路保护功能；\nc）应具备限流、限时保护功能；\nd）应能人为中断、暂停与恢复动作特性测试和级差配合验证；\ne）应能按设置时间在试验中切断试验电流；\nf）应能按测试需求调整试验电流值。\n5.5.5记录与报表功能\n产品应配置管理系统对测试数据和动作波形进行储存、分析与管理，能自动生成测试报告。测量数\n据除可直接形成报告、数据查询外，应以Excel格式存储或能方便地转成Excel格式。\n5.5.6权限管理\n产品应能通过密码设置实现权限管理。\n5.5.7通信接口\n产品提供USB、RS232或RS485标准接口，方便测量数据读取及与就地的上位机进行通信。\n5.6平均无故障时间（MTBF）\n正常运行环境下大于50000h。\n6安全要求\n6.1电气间隙和爬电距离\n6.1.1产品的电气间隙和爬电距离应符合表1的规定。\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9978, "ocr_line_count": 44, "ocr_error": null, "raw_text_len": 1044, "clean_text_len": 1029, "clean_text": "DL/T 1397.4—2014\n系统直流回路中安装的各级直流断路器间的级差配合进行验证。\n5.5.1.1.2试验过程中应能随时查看被测试直流断路器动作（时间-电流）特性曲线图。时间-电流特性曲线图应按GB14048.2一2008中4.7.4关于时间-电流特性曲线的要求进行描绘，即电流以横坐标表示，\n时间以纵坐标表示，两个坐标轴均采用对数坐标刻度。\n5.5.1.2过载保护动作时间的测定产品应能在直流断路器过载电流范围内进行动作时间的测定和反时限动作（对数）曲线的描绘。\n5.5.1.3短路（瞬动）保护动作时间测试产品应能在规定的时间常数和直流断路器瞬时动作电流倍数的范围内，进行直流断路器短路脱扣器瞬时动作时间的测定和动作（时间-电流）特性曲线图的描绘。\n5.5.1.4定时限可返回时间的测试产品应具备按设定的时间自动切断试验电流，进行定时限直流断路器可返回时间（不脱扣持续时间）\n的测定和动作（对数）曲线的描绘。\n5.5.1.5级差配合的验证产品应具备对现场安装完成的直流回路进行两级及以上级差配合验证的能力和功能。\n5.5.2时间常数产品应具有保证时间常数在2ms～5ms范围的调整功能，宜采用2、2.5、3ms三个固定挡位调节。\n5.5.3显示功能产品应具备下列显示功能：\na）应具备友好的人机对话功能，每步操作均有提示及确认；\nb）应同步显示动作电流波形和幅值；\nc）应具备可移动光标线显示动作时间值；\nd）应具备保护动作告警提示。\n5.5.4保护与控制功能产品应具备下列保护和控制功能：\na）应具备输入缺相、过热保护功能；\nb）应具备测试回路开路保护功能；\nc）应具备限流、限时保护功能；\nd）应能人为中断、暂停与恢复动作特性测试和级差配合验证；\ne）应能按设置时间在试验中切断试验电流；\nf）应能按测试需求调整试验电流值。\n5.5.5记录与报表功能产品应配置管理系统对测试数据和动作波形进行储存、分析与管理，能自动生成测试报告。测量数据除可直接形成报告、数据查询外，应以Excel格式存储或能方便地转成Excel格式。\n5.5.6权限管理产品应能通过密码设置实现权限管理。\n5.5.7通信接口产品提供USB、RS232或RS485标准接口，方便测量数据读取及与就地的上位机进行通信。\n5.6平均无故障时间（MTBF）\n正常运行环境下大于50000h。\n6安全要求\n6.1电气间隙和爬电距离\n6.1.1产品的电气间隙和爬电距离应符合表1的规定。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8879, "has_structure_hint": true}
{"doc_id": "071f11ac239b", "file_name": "80--DL_T 1397.4-2014 电力直流电源系统用测试设备通用技术条件 第4部分 直流断路器动作特性测试系统.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\80--DL_T 1397.4-2014 电力直流电源系统用测试设备通用技术条件 第4部分 直流断路器动作特性测试系统.pdf", "page_num": 8, "text": "DL/T1397.4—2014\n表1电气间隙和爬电距离\n额定电流等级I\n额定绝缘电压U\n/≤63A\nI,>63A\nV\n电气间隙\n爬电距离\n电气间隙\n爬电距离\nmm\nmm\nmm\nmm\n09≥\n3.0\n5.0\n3.0\n5.0\n000≥>09\n5.0\n6.0\n6.0\n8.0\n009>>000\n8.0\n12.0\n10.0\n12.0\n注：具有不同额定值的主回路、控制回路和辅助回路导电部分之间的电气间隙和爬电距离按最高额定绝缘电压选取。\n6.1.2不同极的裸露带电的导体之间，以及裸露的带电导体与未经绝缘的不带电导体之间的电气间隙应\n不小于12mm，爬电距离应不小于20mm。\n6.1.3海拔2000m以上高原地区使用产品的电气间隙应根据GB/T20626.1—2006中表2规定的系数进\n行修正。\n6.2绝缘性能\n6.2.1试验部位\na）非电连接的各带电电路之间；\nb）各独立带电电路与地（金属框架）之间。\n6.2.2绝缘电阻\n用绝缘电阻测试仪器测量6.2.1所列部位的绝缘电阻。测试仪器的开路电压等级应符合表2的规定，\n绝缘电阻应不小于10MΩ。\n6.2.3介质强度\n用工频耐压试验装置对6.2.1所列部位施加频率为50Hz土5Hz的工频电压1min，或用直流耐压试验\n装置施加直流电压1min。试验电压应符合表2的规定，试验过程中应无绝缘击穿和闪络现象。\n6.2.4冲击耐压\n用冲击耐压试验装置，对6.2.1所列部位施加正负极性各3次的冲击电压，每次间歇时间不小于5s。\n试验电压应符合表2的规定，电压波形为1.2/50us的标准雷电波，输出阻抗为500Ω，试验过程中应无\n击穿放电现象。\n表2绝缘电阻及绝缘试验的试验电压等级\n额定绝缘电压U\n绝缘电阻测试仪器的电压等级\n介质强度试验电压\n冲击耐压试验电压\nV\nV\nkV\nkV\n9≥\n250\n0.5 (0.7)\n1\n63<U≤250\n500\n2.0 (2.8)\n5.0\n250<U≤500\n1000\n2.0 (2.8)\n5.0\n注1：括号内数据为直流介质强度试验值。\n注2：出厂试验时，介质强度试验允许试验电压高于本表中规定值的10%，试验时间为1s。\n6.2.5高海拔修正\n海拔2000m以上高原地区使用产品的试验电压等级应根据GB/T20626.1一2006中表3规定的系数\n进行修正。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9783, "ocr_line_count": 75, "ocr_error": null, "raw_text_len": 969, "clean_text_len": 930, "clean_text": "DL/T1397.4—2014\n表1电气间隙和爬电距离额定电流等级I\n额定绝缘电压U/≤63AI,>63A\nV\n电气间隙爬电距离电气间隙爬电距离\nmmmmmmmm\n09≥\n3.0\n5.0\n3.0\n5.0\n000≥>09\n5.0\n6.0\n6.0\n8.0\n009>>000\n8.0\n12.0\n10.0\n12.0\n注：具有不同额定值的主回路、控制回路和辅助回路导电部分之间的电气间隙和爬电距离按最高额定绝缘电压选取。\n6.1.2不同极的裸露带电的导体之间，以及裸露的带电导体与未经绝缘的不带电导体之间的电气间隙应不小于12mm，爬电距离应不小于20mm。\n6.1.3海拔2000m以上高原地区使用产品的电气间隙应根据GB/T20626.1—2006中表2规定的系数进行修正。\n6.2绝缘性能\n6.2.1试验部位\na）非电连接的各带电电路之间；\nb）各独立带电电路与地（金属框架）之间。\n6.2.2绝缘电阻用绝缘电阻测试仪器测量6.2.1所列部位的绝缘电阻。测试仪器的开路电压等级应符合表2的规定，\n绝缘电阻应不小于10MΩ。\n6.2.3介质强度用工频耐压试验装置对6.2.1所列部位施加频率为50Hz土5Hz的工频电压1min，或用直流耐压试验装置施加直流电压1min。试验电压应符合表2的规定，试验过程中应无绝缘击穿和闪络现象。\n6.2.4冲击耐压用冲击耐压试验装置，对6.2.1所列部位施加正负极性各3次的冲击电压，每次间歇时间不小于5s。\n试验电压应符合表2的规定，电压波形为1.2/50us的标准雷电波，输出阻抗为500Ω，试验过程中应无击穿放电现象。\n表2绝缘电阻及绝缘试验的试验电压等级额定绝缘电压U\n绝缘电阻测试仪器的电压等级介质强度试验电压冲击耐压试验电压\nVVkVkV\n9≥\n0.5 (0.7)\n63<U≤250\n2.0 (2.8)\n5.0\n250<U≤500\n2.0 (2.8)\n5.0\n注1：括号内数据为直流介质强度试验值。\n注2：出厂试验时，介质强度试验允许试验电压高于本表中规定值的10%，试验时间为1s。\n6.2.5高海拔修正海拔2000m以上高原地区使用产品的试验电压等级应根据GB/T20626.1一2006中表3规定的系数进行修正。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8774, "has_structure_hint": true}
{"doc_id": "071f11ac239b", "file_name": "80--DL_T 1397.4-2014 电力直流电源系统用测试设备通用技术条件 第4部分 直流断路器动作特性测试系统.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\80--DL_T 1397.4-2014 电力直流电源系统用测试设备通用技术条件 第4部分 直流断路器动作特性测试系统.pdf", "page_num": 9, "text": "DL/T1397.4—2014\n6.3防护等级\n产品外壳的防护等级应不低于GB4208一2008中IP31的规定。\n6.4防触电措施\n产品上所有裸露的非带电金属部件与接地端子之间的电阻应不大于0.1Ω。\n6.5温升\n6.5.1产品在30%最大输出直流电流下，连续工作时间不小于120min，各发热元器件的温升不得超过\n表3的规定。\n表3产品各发热元器件的极限温升\n发热元器件\n温升\nK\n高频变压器外表面\n80\n电子功率器件外壳\n70\n电子功率器件衬板\n70\n电阻发热元件\n25a\n与半导体器件的连接处\n55\n与半导体器件连接的塑料绝缘线\n25\n母线连接处\n铜一铜\n50\n铜搪锡一铜搪锡\n60\n金属材料\n15b\n操作手柄\n绝缘材料\n25b\n金属材料\n30c\n可接触的外壳和覆板\n绝缘材料\n40c\na\n应在外表上方30mm处测量。\nb\n装在产品内部的操作手柄，允许其温升比本表中数据高10K。\n除另有规定外，对可以接触，但正常工作时不需触及的外壳和覆板，允许其温升比本表中数据高10K。\n6.5.2发热元器件不应影响周围元器件正常工作，不应造成自身及周围元器件损坏。\n6.5.3海拔2000m以上高原地区使用的产品应根据GB/T20626.2一2006中5.2.1的规定，由用户与制\n造厂协商确定。\n6.6电磁兼容\n6.6.1电磁兼容的检验结果及合格判定\n6.6.1.1检验结果\n抗扰度试验过程中可能出现以下四种结果：\na）在制造商、委托方或采购方规定的限值内性能正常；\nb）功能或性能暂时丧失或降低，但在骚扰停止后能自行恢复，不需要操作者干预；\nc）功能或性能暂时丧失或降低，但需操作者干预才能恢复；\nd）因硬件或软件损坏，或数据丢失而造成不能恢复的功能丧失或性能降低。\n6.6.1.2合格判定\n对检验结果采取以下方式判定：\na）在试验中出现6.6.1.1中a）或b）的结果，判定为合格；\nb）在试验中出现6.6.1.1中c）或d）的结果，判定为不合格。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9863, "ocr_line_count": 59, "ocr_error": null, "raw_text_len": 826, "clean_text_len": 788, "clean_text": "DL/T1397.4—2014\n6.3防护等级产品外壳的防护等级应不低于GB4208一2008中IP31的规定。\n6.4防触电措施产品上所有裸露的非带电金属部件与接地端子之间的电阻应不大于0.1Ω。\n6.5温升\n6.5.1产品在30%最大输出直流电流下，连续工作时间不小于120min，各发热元器件的温升不得超过表3的规定。\n表3产品各发热元器件的极限温升发热元器件温升\nK高频变压器外表面电子功率器件外壳\n电子功率器件衬板电阻发热元件\n25a\n与半导体器件的连接处与半导体器件连接的塑料绝缘线\n母线连接处铜一铜铜搪锡一铜搪锡\n金属材料\n15b\n操作手柄绝缘材料\n25b\n金属材料\n30c\n可接触的外壳和覆板绝缘材料\n40c\na应在外表上方30mm处测量。\nb\n装在产品内部的操作手柄，允许其温升比本表中数据高10K。\n除另有规定外，对可以接触，但正常工作时不需触及的外壳和覆板，允许其温升比本表中数据高10K。\n6.5.2发热元器件不应影响周围元器件正常工作，不应造成自身及周围元器件损坏。\n6.5.3海拔2000m以上高原地区使用的产品应根据GB/T20626.2一2006中5.2.1的规定，由用户与制造厂协商确定。\n6.6电磁兼容\n6.6.1电磁兼容的检验结果及合格判定\n6.6.1.1检验结果抗扰度试验过程中可能出现以下四种结果：\na）在制造商、委托方或采购方规定的限值内性能正常；\nb）功能或性能暂时丧失或降低，但在骚扰停止后能自行恢复，不需要操作者干预；\nc）功能或性能暂时丧失或降低，但需操作者干预才能恢复；\nd）因硬件或软件损坏，或数据丢失而造成不能恢复的功能丧失或性能降低。\n6.6.1.2合格判定对检验结果采取以下方式判定：\na）在试验中出现6.6.1.1中a）或b）的结果，判定为合格；\nb）在试验中出现6.6.1.1中c）或d）的结果，判定为不合格。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9005, "has_structure_hint": true}
{"doc_id": "071f11ac239b", "file_name": "80--DL_T 1397.4-2014 电力直流电源系统用测试设备通用技术条件 第4部分 直流断路器动作特性测试系统.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\80--DL_T 1397.4-2014 电力直流电源系统用测试设备通用技术条件 第4部分 直流断路器动作特性测试系统.pdf", "page_num": 10, "text": "DL/T 1397.4— 2014\n6.6.2静电放电抗扰度\n产品应能承受GB/T17626.2一2006中第5章规定的试验等级为3级静电放电抗扰度试验。\n6.6.3电快速瞬变脉冲群抗扰度\n产品应能承受GB/T17626.4一2008中第5章规定的试验等级为3级的电快速瞬变脉冲群振荡波抗\n扰度试验。\n6.6.4浪涌（冲击）抗扰度\n产品应能承受GB/T17626.5一2008中第5章规定的试验等级为4级的浪涌（冲击）抗扰度试验。\n6.6.5工频磁场抗扰度\n产品应能承受GB/T17626.8一2006中第5章规定试验等级为4级的工频磁场抗扰度试验。\n6.7环境适应能力\n6.7.1低温工作\n产品应能承受GB/T2423.1一2008中试验Ad规定的，以本部分5.1.1.1规定的产品运行环境温度下\n限作为试验温度，持续时间为2h的低温试验。在试验期间，产品应能正常工作。\n6.7.2高温工作\n产品应能承受GB/T2423.2一2008中试验Bd规定的，以本部分5.1.1.1规定的产品运行环境温度上\n限作为试验温度，持续时间为2h的高温试验。在试验期间，产品应能正常工作。\n6.7.3低温储运\n产品应能承受GB/T2423.1一2008中试验Ab规定的，以-50C为试验温度，持续时间为16h，恢复\n时间为2h的低温试验。在试验结束后，产品应能正常工作。\n6.7.4高温储运\n产品应能承受GB/T2423.2一2008中试验Bb规定的，以+70℃为试验温度，持续时间为16h，恢复\n时间为2h的高温试验。在试验结束后，产品应能正常工作。\n6.7.5交变湿热\n产品应能承受GB/T2423.4一2008中第5章规定的，以+40℃为高温温度，循环次数为2的交变湿\n热试验。在试验结束前2h，产品绝缘性能合格，在试验结束后，产品应能正常工作。\n6.7.6振动（正弦）\n6.7.6.1振动响应检查\n产品应能承受GB/T2423.10一2008中第5章规定的，在10Hz～150Hz范围内，在每个轴向上，位\n移幅值为3.5mm或加速度幅值为10m/s的振动响应检查试验。\n6.7.6.2耐久试验\n6.7.6.2.1概述\n在振动响应检查中，如果在10Hz～150Hz的频率范围内出现机械共振或其他作用的响应，应进行定\n频耐久试验，否则进行扫频耐久试验。\n6.7.6.2.2扫频耐久试验\n产品应能承受GB/T2423.10一2008中第5章规定的，在每个轴向上进行20次的6.7.6.1规定的扫频\n循环。\n6.7.6.2.3定频耐久试验\n产品应能承受GB/T2423.10一2008中第5章规定的，在振动响应检查中在每一轴向上找到的每个\n危险频率上，进行持续时间为10min的振动耐久试验。\n6.7.6.3合格判定\n在耐久试验结束后，产品外观不应发生明显变化，通电后应能正常工作。\n6.7.7检验合格判据的说明\n6.7.7.1正常工作是指显示、通信及各项报警功能正常，不允许有功能丧失。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.996, "ocr_line_count": 44, "ocr_error": null, "raw_text_len": 1237, "clean_text_len": 1213, "clean_text": "DL/T 1397.4— 2014\n6.6.2静电放电抗扰度产品应能承受GB/T17626.2一2006中第5章规定的试验等级为3级静电放电抗扰度试验。\n6.6.3电快速瞬变脉冲群抗扰度产品应能承受GB/T17626.4一2008中第5章规定的试验等级为3级的电快速瞬变脉冲群振荡波抗扰度试验。\n6.6.4浪涌（冲击）抗扰度产品应能承受GB/T17626.5一2008中第5章规定的试验等级为4级的浪涌（冲击）抗扰度试验。\n6.6.5工频磁场抗扰度产品应能承受GB/T17626.8一2006中第5章规定试验等级为4级的工频磁场抗扰度试验。\n6.7环境适应能力\n6.7.1低温工作产品应能承受GB/T2423.1一2008中试验Ad规定的，以本部分5.1.1.1规定的产品运行环境温度下限作为试验温度，持续时间为2h的低温试验。在试验期间，产品应能正常工作。\n6.7.2高温工作产品应能承受GB/T2423.2一2008中试验Bd规定的，以本部分5.1.1.1规定的产品运行环境温度上限作为试验温度，持续时间为2h的高温试验。在试验期间，产品应能正常工作。\n6.7.3低温储运产品应能承受GB/T2423.1一2008中试验Ab规定的，以-50C为试验温度，持续时间为16h，恢复时间为2h的低温试验。在试验结束后，产品应能正常工作。\n6.7.4高温储运产品应能承受GB/T2423.2一2008中试验Bb规定的，以+70℃为试验温度，持续时间为16h，恢复时间为2h的高温试验。在试验结束后，产品应能正常工作。\n6.7.5交变湿热产品应能承受GB/T2423.4一2008中第5章规定的，以+40℃为高温温度，循环次数为2的交变湿热试验。在试验结束前2h，产品绝缘性能合格，在试验结束后，产品应能正常工作。\n6.7.6振动（正弦）\n6.7.6.1振动响应检查产品应能承受GB/T2423.10一2008中第5章规定的，在10Hz～150Hz范围内，在每个轴向上，位移幅值为3.5mm或加速度幅值为10m/s的振动响应检查试验。\n6.7.6.2耐久试验\n6.7.6.2.1概述在振动响应检查中，如果在10Hz～150Hz的频率范围内出现机械共振或其他作用的响应，应进行定频耐久试验，否则进行扫频耐久试验。\n6.7.6.2.2扫频耐久试验产品应能承受GB/T2423.10一2008中第5章规定的，在每个轴向上进行20次的6.7.6.1规定的扫频循环。\n6.7.6.2.3定频耐久试验产品应能承受GB/T2423.10一2008中第5章规定的，在振动响应检查中在每一轴向上找到的每个危险频率上，进行持续时间为10min的振动耐久试验。\n6.7.6.3合格判定在耐久试验结束后，产品外观不应发生明显变化，通电后应能正常工作。\n6.7.7检验合格判据的说明\n6.7.7.1正常工作是指显示、通信及各项报警功能正常，不允许有功能丧失。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8742, "has_structure_hint": true}
{"doc_id": "071f11ac239b", "file_name": "80--DL_T 1397.4-2014 电力直流电源系统用测试设备通用技术条件 第4部分 直流断路器动作特性测试系统.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\80--DL_T 1397.4-2014 电力直流电源系统用测试设备通用技术条件 第4部分 直流断路器动作特性测试系统.pdf", "page_num": 11, "text": "DL/T 1397.4—2014\n6.7.7.3绝缘性能合格为以下含义：\na）在6.2.1规定的部位用表2规定试验电压等级的绝缘电阻表测量绝缘电阻，绝缘电阻不应小于\n1MQ;\nb）用工频或直流耐压试验装置，对6.2.1规定的部位施加为表2规定值的75%的试验电压1min，\n试验结果应满足6.2.3的规定。\n7检验方法\n7.1总则\n7.1.1检测应在规定的正常的试验环境下进行，产品应处于干燥和无自热状态。\n7.1.2绝缘试验的大气条件不应超过下列范围：\na）环境温度：15°℃～35℃；\nb）相对湿度：45%～75%；\nc）大气压力：86kPa～106kPa。\n7.1.3所有试验应在完整的产品上进行。\n7.2一般检查\n7.2.1外观检查\n对产品整体进行目测观察，均应达到5.2要求。\n7.2.2接地端子\n接地端子应符合5.2.4的规定。\n7.2.3防触电性能\n用电桥、接地电阻测试仪或数字式低电阻测试仪检查，应符合6.4的规定。\n7.3参数测试\n7.3.1测量输出直流电压\n电压值的测量，应满足4.2.3的要求。\n检测方法为采用数字式存储示波器测量产品在最大输出直流电流值时的端电压。接线如图1所示。\n存储示波器\nR\n口\nR\n被检产品\n口\n图1数字式存储示波器法接线\n7.3.2测量输出直流电流及稳定度\n7.3.2.1测量输出直流电流\n使产品在直流输出电压220V（或110V)，采用合适的大功率电阻R可靠短接输出端，测量产品最\n大直流输出电流值，应满足5.3.1的要求。接线如图1所示。\n7.3.2.2测量输出直流电流稳定度\n调整产品连续输出30%最大直流电流的恒流定值1，在120min的时间间隔内输出直流电流稳定度\n应符合5.3.3的要求。接线如图2所示。\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9902, "ocr_line_count": 40, "ocr_error": null, "raw_text_len": 735, "clean_text_len": 720, "clean_text": "DL/T 1397.4—2014\n6.7.7.3绝缘性能合格为以下含义：\na）在6.2.1规定的部位用表2规定试验电压等级的绝缘电阻表测量绝缘电阻，绝缘电阻不应小于\n1MQ;\nb）用工频或直流耐压试验装置，对6.2.1规定的部位施加为表2规定值的75%的试验电压1min，\n试验结果应满足6.2.3的规定。\n7检验方法\n7.1总则\n7.1.1检测应在规定的正常的试验环境下进行，产品应处于干燥和无自热状态。\n7.1.2绝缘试验的大气条件不应超过下列范围：\na）环境温度：15°℃～35℃；\nb）相对湿度：45%～75%；\nc）大气压力：86kPa～106kPa。\n7.1.3所有试验应在完整的产品上进行。\n7.2一般检查\n7.2.1外观检查对产品整体进行目测观察，均应达到5.2要求。\n7.2.2接地端子接地端子应符合5.2.4的规定。\n7.2.3防触电性能用电桥、接地电阻测试仪或数字式低电阻测试仪检查，应符合6.4的规定。\n7.3参数测试\n7.3.1测量输出直流电压电压值的测量，应满足4.2.3的要求。\n检测方法为采用数字式存储示波器测量产品在最大输出直流电流值时的端电压。接线如图1所示。\n存储示波器R口R\n被检产品口图1数字式存储示波器法接线\n7.3.2测量输出直流电流及稳定度\n7.3.2.1测量输出直流电流使产品在直流输出电压220V（或110V)，采用合适的大功率电阻R可靠短接输出端，测量产品最大直流输出电流值，应满足5.3.1的要求。接线如图1所示。\n7.3.2.2测量输出直流电流稳定度调整产品连续输出30%最大直流电流的恒流定值1，在120min的时间间隔内输出直流电流稳定度应符合5.3.3的要求。接线如图2所示。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8588, "has_structure_hint": true}
{"doc_id": "071f11ac239b", "file_name": "80--DL_T 1397.4-2014 电力直流电源系统用测试设备通用技术条件 第4部分 直流断路器动作特性测试系统.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\80--DL_T 1397.4-2014 电力直流电源系统用测试设备通用技术条件 第4部分 直流断路器动作特性测试系统.pdf", "page_num": 12, "text": "DL/T1397.4—2014\n由记录数据中找出最大值Imax和最小值1min，由公式（1）计算出电流的稳定度S\n(1)\n式中：\nI—\n被测点的输出电流值；\nImax\n输出电流最大值；\nImin—输出电流最小值。\n直流电流测量设备的绝缘与分流器的取值，应既保证回路电流尽量小于额定电流，又使标准数字电\n压表的读数尽量接近其满量程值，\n标准电压测量仪\n被检产品\n图2标准数字电压表法接线\n7.3.3波形测量准确度\n按JJF1057一1998第4章22、23的校准方法，对数字存储示波器（或满足同等要求的装置）进行\n时间测量准确度、幅度测量准确度的校准，应满足5.4.2要求。校准接线如图3所示。\n正弦信号发生器\n被检产品示波器\n计算机\n匹配器\n图3数字存储示波器校准接线\n7.3.4过载时间测量准确度\n参照JG238一1995附录3石英电子秒表的检定进行产品时间测量准确度检测，检测结果应符合\n5.4.2的要求。\n7.3.5时间常数验证\n输出试验电流的时间常数值验证参照GB14048.1一2006附录F的F.2进行（接线如图4所示），依\n据实际波形测定短路试验电流1上升段的0.6321处对应的时间，即为该试验状态下的时间常数。结果应\n符合5.3.2的要求。\n连接和调整合适的负载，对被检产品时间常数调节范围或挡位按5.5.2的要求进行验证。\n7.3.6噪声测量\n产品按实际测试连接至足够功率的试验用直流负载，使被测产品工作在相应标称参数状态下稳定运\n行。当测试环境背景噪声不大于40dB时，距产品前、后、左、右水平位置1m处，产品1/2高度测得A\n计权噪声，应符合5.3.5的要求。\n7.3.7温升测量\n产品按实际测试连接至足够功率的试验用直流负载，以30%最大输出直流电流连续工作120min。\n各部件或器件温升趋于稳定且测试环境温度不大于40C时，测得产品各部件或器件的温升均不超过表3\n的规定。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.979, "ocr_line_count": 38, "ocr_error": null, "raw_text_len": 801, "clean_text_len": 780, "clean_text": "DL/T1397.4—2014\n由记录数据中找出最大值Imax和最小值1min，由公式（1）计算出电流的稳定度S\n(1)式中：I—被测点的输出电流值；\nImax输出电流最大值；Imin—输出电流最小值。\n直流电流测量设备的绝缘与分流器的取值，应既保证回路电流尽量小于额定电流，又使标准数字电压表的读数尽量接近其满量程值，\n标准电压测量仪被检产品图2标准数字电压表法接线\n7.3.3波形测量准确度按JJF1057一1998第4章22、23的校准方法，对数字存储示波器（或满足同等要求的装置）进行时间测量准确度、幅度测量准确度的校准，应满足5.4.2要求。校准接线如图3所示。\n正弦信号发生器被检产品示波器计算机匹配器图3数字存储示波器校准接线\n7.3.4过载时间测量准确度参照JG238一1995附录3石英电子秒表的检定进行产品时间测量准确度检测，检测结果应符合\n5.4.2的要求。\n7.3.5时间常数验证输出试验电流的时间常数值验证参照GB14048.1一2006附录F的F.2进行（接线如图4所示），依据实际波形测定短路试验电流1上升段的0.6321处对应的时间，即为该试验状态下的时间常数。结果应符合5.3.2的要求。\n连接和调整合适的负载，对被检产品时间常数调节范围或挡位按5.5.2的要求进行验证。\n7.3.6噪声测量产品按实际测试连接至足够功率的试验用直流负载，使被测产品工作在相应标称参数状态下稳定运行。当测试环境背景噪声不大于40dB时，距产品前、后、左、右水平位置1m处，产品1/2高度测得A\n计权噪声，应符合5.3.5的要求。\n7.3.7温升测量产品按实际测试连接至足够功率的试验用直流负载，以30%最大输出直流电流连续工作120min。\n各部件或器件温升趋于稳定且测试环境温度不大于40C时，测得产品各部件或器件的温升均不超过表3\n的规定。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9045, "has_structure_hint": true}
{"doc_id": "071f11ac239b", "file_name": "80--DL_T 1397.4-2014 电力直流电源系统用测试设备通用技术条件 第4部分 直流断路器动作特性测试系统.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\80--DL_T 1397.4-2014 电力直流电源系统用测试设备通用技术条件 第4部分 直流断路器动作特性测试系统.pdf", "page_num": 13, "text": "DL/T 1397.4—2014\n7.4绝缘性能\n7.4.1绝缘电阻测量\n在6.2.1规定的部位用表2规定试验电压等级的绝缘电阻表测量绝缘电阻，测量结果应满足6.2.2的\n规定。\n7.4.2介质强度试验\n用工频或直流耐压试验装置对6.2.1规定的部位施加表2规定的试验电压1min，试验结果应满足\n6.2.3的规定。\n7.4.3冲击耐压试验\n将冲击电压施加在6.2.1规定的部位，其他电路和外露的导电部分连在一起接地。按表2规定的试\n验电压施加3次正极性和3次负极性雷电冲击电压，每次间歇时间不小于5s，试验结果应满足6.2.4的\n规定。\n7.5功能检测\n7.5.1测试功能及方法\n7.5.1.1测试接线\n将被测直流断路器按实际测试方法连接，如图4所示，以实现5.5.1要求的测试功能。\n直\n真\n直\n流\n流\n流\n。+\n断\n断\n断\n路\n器\n器\n器\n三级\n二级\n一级\n直流断路器动作\n特性参数测试系统\n图4测试功能验证接线\n7.5.1.2过载保护动作时间的测定\n出直流电流到各测试点，使直流断路器过载保护动作，读取相应的动作时间。每次动作后需待保护返回\n并恢复到正常状态后，再逐点完成全部测试。产品描绘的该直流断路器反时限（对数）曲线应与其技术\n要求相符。\n7.5.1.3短路（瞬动）保护动作时间测试\n根据测试直流断路器类型选取动作电流值，首先用模拟装置替代被试直流断路器，通过产品的数字\n示波器测量、读取预期电流值和时间常数，经过必要的调整后，对被试直流断路器进行测定。若试验电\n流参数不满足标准要求，再进行微调，直至完成测试。\n电磁脱扣器动作时间的测定是通过波形分析以电磁瞬动脱扣器最大不动短路电流为计时起点测定\n电磁脱扣器动作时间。以直流断路器脱扣器不动电流的上限值开始，逐步上升到脱扣动作电流下限值的\n临界值，设置该值为动作时间起始点，该点到直流断路器主触头打开（即试验电流波形上升到下降的拐\n点）的时段为其动作时间。\n7.5.1.4定时限可返回时间的测试\n被试直流断路器通以1.5倍（脱扣器动作）整定电流值，在被试直流断路器通流时间达到可返回时\n间（供货商规定的不脱扣持续时间）后，被试直流断路器上通过的电流自动转为额定电流，并保持2倍\n的定时限（供货商规定的延时时间），断路器不应脱扣；否则视为不合格。\n7.5.1.5级差配合的验证\n将多级配置的直流断路器用电缆按配合级差依次串联组成直流回路，最末一级直流断路器输出端短\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9809, "ocr_line_count": 55, "ocr_error": null, "raw_text_len": 1017, "clean_text_len": 976, "clean_text": "DL/T 1397.4—2014\n7.4绝缘性能\n7.4.1绝缘电阻测量在6.2.1规定的部位用表2规定试验电压等级的绝缘电阻表测量绝缘电阻，测量结果应满足6.2.2的规定。\n7.4.2介质强度试验用工频或直流耐压试验装置对6.2.1规定的部位施加表2规定的试验电压1min，试验结果应满足\n6.2.3的规定。\n7.4.3冲击耐压试验将冲击电压施加在6.2.1规定的部位，其他电路和外露的导电部分连在一起接地。按表2规定的试验电压施加3次正极性和3次负极性雷电冲击电压，每次间歇时间不小于5s，试验结果应满足6.2.4的规定。\n7.5功能检测\n7.5.1测试功能及方法\n7.5.1.1测试接线将被测直流断路器按实际测试方法连接，如图4所示，以实现5.5.1要求的测试功能。\n直真直流流流。+\n断断断路器器器三级二级一级直流断路器动作特性参数测试系统图4测试功能验证接线\n7.5.1.2过载保护动作时间的测定出直流电流到各测试点，使直流断路器过载保护动作，读取相应的动作时间。每次动作后需待保护返回并恢复到正常状态后，再逐点完成全部测试。产品描绘的该直流断路器反时限（对数）曲线应与其技术要求相符。\n7.5.1.3短路（瞬动）保护动作时间测试根据测试直流断路器类型选取动作电流值，首先用模拟装置替代被试直流断路器，通过产品的数字示波器测量、读取预期电流值和时间常数，经过必要的调整后，对被试直流断路器进行测定。若试验电流参数不满足标准要求，再进行微调，直至完成测试。\n电磁脱扣器动作时间的测定是通过波形分析以电磁瞬动脱扣器最大不动短路电流为计时起点测定电磁脱扣器动作时间。以直流断路器脱扣器不动电流的上限值开始，逐步上升到脱扣动作电流下限值的临界值，设置该值为动作时间起始点，该点到直流断路器主触头打开（即试验电流波形上升到下降的拐点）的时段为其动作时间。\n7.5.1.4定时限可返回时间的测试被试直流断路器通以1.5倍（脱扣器动作）整定电流值，在被试直流断路器通流时间达到可返回时间（供货商规定的不脱扣持续时间）后，被试直流断路器上通过的电流自动转为额定电流，并保持2倍的定时限（供货商规定的延时时间），断路器不应脱扣；否则视为不合格。\n7.5.1.5级差配合的验证将多级配置的直流断路器用电缆按配合级差依次串联组成直流回路，最末一级直流断路器输出端短", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9, "has_structure_hint": true}
{"doc_id": "071f11ac239b", "file_name": "80--DL_T 1397.4-2014 电力直流电源系统用测试设备通用技术条件 第4部分 直流断路器动作特性测试系统.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\80--DL_T 1397.4-2014 电力直流电源系统用测试设备通用技术条件 第4部分 直流断路器动作特性测试系统.pdf", "page_num": 14, "text": "DL/ T 1397.4—2014\n接。根据各级直流断路器动作电流值，选取不同试验电流值进行各直流断路器间的级差验证，依据直流\n回路各直流断路器的动作与否，验证其是否满足5.5.1.5的要求。\n7.5.2短路时间常数的调整\n按照GB14048.1一2012中的波形图法确定时间常数：电路校正波形图上升曲线上相应于纵坐标\n0.632A2的横坐标即为时间常数值。\n7.5.3显示功能\n在产品进行各项测试及正常运行状态时进行观察，应符合5.5.3的要求。\n7.5.4保护与控制功能\n7.5.4.1按下列方法试验：\na）人为使产品输入电源缺相，观察是否安全自动停机并显示保护动作类型。\nb）在正常运行状态下，提升过热保护用温度传感器，达到设定温度时，观察产品是否安全自动停\n机并显示保护动作类型；温度低于设定温度后，应恢复正常。\nc）采用合适的高压大功率电阻R可靠短接输出端，使直流输出电流达到试验设置的限流值、限流\n动作值，观察产品是否限制电流输出并显示保护动作类型。\nd）设置测试时间，人为使产品测试时间延长，观察时间达到后产品是否全自动停机并显示保护动\n作类型。\ne）在正常运行状态下，人为中断、暂停与恢复测试和验证，确定功能实现。\nf）设置控制与保护动作时间，操作产品观察到达设定时间是否能自动切断试验电流。\n7.5.4.2产品的保护与控制功能应符合5.5.4的要求。\n7.5.5记录与报表功能\n7.5.5.1按下列方法检验：\na）在产品验证测试过程中，对管理系统的储存、分析与管理功能进行验证，并打印测试报告。\nb）使产品退出测试工作状态，重新开机查询上次测试数据和波形。\nc）复制该数据和波形通过USB接口保存至移动存储器件中，在另外的计算机中查看复制的测试\n数据和波形，确认是否满足要求。\n7.5.5.2产品应符合5.5.5的功能要求。\n7.5.6权限管理\n通过密码设置实现验证权限管理。\n7.5.7通信接口\n在进行7.5.5验证时，确定提供有USB、RS232或RS485接口。将产品与上位机进行通信，检验其\n通信功能，将移动存储器件插入USB接口检验其数据导出功能。\n7.6防护等级验证\n按GB4208一2008中第13章、第14章的规定进行，应符合本部分6.3的要求。\n7.7电磁兼容试验\n7.7.1静电放电抗扰度试验\n按GB/T17626.2一2006中第8章规定的试验方法和本部分6.6.2规定的试验等级进行。试验结果应\n满足本部分6.6.1的规定。\n7.7.2电快速瞬变脉冲群抗扰度试验\n按GB/T17626.4一2008中第8章规定的试验方法和本部分6.6.3规定的试验等级进行。试验结果应\n满足本部分6.6.1的规定。\n7.7.3浪涌（冲击）抗扰度试验\n按GB/T17626.5一2008中第8章规定的试验方法和本部分6.6.4规定的试验等级进行。试验结果应\n满足本部分6.6.1的规定。\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9891, "ocr_line_count": 45, "ocr_error": null, "raw_text_len": 1208, "clean_text_len": 1188, "clean_text": "DL/ T 1397.4—2014\n接。根据各级直流断路器动作电流值，选取不同试验电流值进行各直流断路器间的级差验证，依据直流回路各直流断路器的动作与否，验证其是否满足5.5.1.5的要求。\n7.5.2短路时间常数的调整按照GB14048.1一2012中的波形图法确定时间常数：电路校正波形图上升曲线上相应于纵坐标\n0.632A2的横坐标即为时间常数值。\n7.5.3显示功能在产品进行各项测试及正常运行状态时进行观察，应符合5.5.3的要求。\n7.5.4保护与控制功能\n7.5.4.1按下列方法试验：\na）人为使产品输入电源缺相，观察是否安全自动停机并显示保护动作类型。\nb）在正常运行状态下，提升过热保护用温度传感器，达到设定温度时，观察产品是否安全自动停机并显示保护动作类型；温度低于设定温度后，应恢复正常。\nc）采用合适的高压大功率电阻R可靠短接输出端，使直流输出电流达到试验设置的限流值、限流动作值，观察产品是否限制电流输出并显示保护动作类型。\nd）设置测试时间，人为使产品测试时间延长，观察时间达到后产品是否全自动停机并显示保护动作类型。\ne）在正常运行状态下，人为中断、暂停与恢复测试和验证，确定功能实现。\nf）设置控制与保护动作时间，操作产品观察到达设定时间是否能自动切断试验电流。\n7.5.4.2产品的保护与控制功能应符合5.5.4的要求。\n7.5.5记录与报表功能\n7.5.5.1按下列方法检验：\na）在产品验证测试过程中，对管理系统的储存、分析与管理功能进行验证，并打印测试报告。\nb）使产品退出测试工作状态，重新开机查询上次测试数据和波形。\nc）复制该数据和波形通过USB接口保存至移动存储器件中，在另外的计算机中查看复制的测试数据和波形，确认是否满足要求。\n7.5.5.2产品应符合5.5.5的功能要求。\n7.5.6权限管理通过密码设置实现验证权限管理。\n7.5.7通信接口在进行7.5.5验证时，确定提供有USB、RS232或RS485接口。将产品与上位机进行通信，检验其通信功能，将移动存储器件插入USB接口检验其数据导出功能。\n7.6防护等级验证按GB4208一2008中第13章、第14章的规定进行，应符合本部分6.3的要求。\n7.7电磁兼容试验\n7.7.1静电放电抗扰度试验按GB/T17626.2一2006中第8章规定的试验方法和本部分6.6.2规定的试验等级进行。试验结果应满足本部分6.6.1的规定。\n7.7.2电快速瞬变脉冲群抗扰度试验按GB/T17626.4一2008中第8章规定的试验方法和本部分6.6.3规定的试验等级进行。试验结果应满足本部分6.6.1的规定。\n7.7.3浪涌（冲击）抗扰度试验按GB/T17626.5一2008中第8章规定的试验方法和本部分6.6.4规定的试验等级进行。试验结果应满足本部分6.6.1的规定。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8819, "has_structure_hint": true}
{"doc_id": "071f11ac239b", "file_name": "80--DL_T 1397.4-2014 电力直流电源系统用测试设备通用技术条件 第4部分 直流断路器动作特性测试系统.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\80--DL_T 1397.4-2014 电力直流电源系统用测试设备通用技术条件 第4部分 直流断路器动作特性测试系统.pdf", "page_num": 15, "text": "DL/T 1397.4—2014\n7.7.4工频磁场抗扰度试验\n按GB/T17626.8一2006中第8章规定的试验方法和本部分6.6.5规定的试验等级进行。试验结果应\n满足本部分6.6.1的规定。\n7.8环境试验\n7.8.1低温工作试验\n按GB/T2423.1一2008中第6章规定的试验方法和本部分6.7.1规定的严酷等级进行试验。试验结\n果应满足本部分6.7.1的规定。\n7.8.2高温工作试验\n按GB/T2423.2一2008中第6章规定的试验方法和本部分6.7.2规定的严酷等级进行试验。试验结\n果应满足本部分6.7.2的规定。\n7.8.3低温储运试验\n按GB/T2423.1一2008中第6章规定的试验方法和本部分6.7.3规定的严酷等级进行试验。试验结\n果应满足本部分6.7.3的规定。\n7.8.4高温储运试验\n按GB/T2423.2一2008中第6章规定的试验方法和本部分6.7.4规定的严酷等级进行试验。试验结\n果应满足本部分6.7.4的规定。\n7.8.5交变湿热试验\n按GB/T2423.4一2008中规定的试验方法和本部分6.7.5规定的严酷等级进行试验。试验结果应满\n足本部分6.7.5的规定。\n7.8.6振动试验\n按GB/T2423.10一2008规定的试验方法和本部分6.7.6规定的严酷等级进行试验。试验结果应满足\n本部分6.7.6的规定。\n8检验规则\n8.1检验分类\n8.1.1产品检验分出厂检验和型式检验两类。\n8.1.2出厂检验和型式检验的检验项目见表4。\n表4出厂检验和型式检验的检验项目\n检验类别\n序号\n检测项目名称\n检验方法\n型式检验\n出厂检验\n外观检查\n7.2.1\n1\n一般检查\n接地端子\n√\n√\n7.2.2\n防触电性能\n√\n√\n7.2.3\n输出电压测量\n√\n√\n7.3.1\n输出电流测量\n√\n√\n7.3.2.1\n输出电流稳定度测量\n√\n√\n7.3.2.2\n波形测量准确度\n√\n一\n参数检测\n7.3.3\n2\n时间测量准确度\n√\n一\n7.3.4\n时间常数验证\n√\n一\n7.3.5\n噪声测量\n√\n一\n7.3.6\n温升测量\n√\n7.3.7\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9298, "ocr_line_count": 80, "ocr_error": null, "raw_text_len": 891, "clean_text_len": 842, "clean_text": "DL/T 1397.4—2014\n7.7.4工频磁场抗扰度试验按GB/T17626.8一2006中第8章规定的试验方法和本部分6.6.5规定的试验等级进行。试验结果应满足本部分6.6.1的规定。\n7.8环境试验\n7.8.1低温工作试验按GB/T2423.1一2008中第6章规定的试验方法和本部分6.7.1规定的严酷等级进行试验。试验结果应满足本部分6.7.1的规定。\n7.8.2高温工作试验按GB/T2423.2一2008中第6章规定的试验方法和本部分6.7.2规定的严酷等级进行试验。试验结果应满足本部分6.7.2的规定。\n7.8.3低温储运试验按GB/T2423.1一2008中第6章规定的试验方法和本部分6.7.3规定的严酷等级进行试验。试验结果应满足本部分6.7.3的规定。\n7.8.4高温储运试验按GB/T2423.2一2008中第6章规定的试验方法和本部分6.7.4规定的严酷等级进行试验。试验结果应满足本部分6.7.4的规定。\n7.8.5交变湿热试验按GB/T2423.4一2008中规定的试验方法和本部分6.7.5规定的严酷等级进行试验。试验结果应满足本部分6.7.5的规定。\n7.8.6振动试验按GB/T2423.10一2008规定的试验方法和本部分6.7.6规定的严酷等级进行试验。试验结果应满足本部分6.7.6的规定。\n8检验规则\n8.1检验分类\n8.1.1产品检验分出厂检验和型式检验两类。\n8.1.2出厂检验和型式检验的检验项目见表4。\n表4出厂检验和型式检验的检验项目检验类别序号检测项目名称检验方法型式检验出厂检验外观检查\n7.2.1\n一般检查接地端子√√\n7.2.2\n防触电性能√√\n7.2.3\n输出电压测量√√\n7.3.1\n输出电流测量√√\n7.3.2.1\n输出电流稳定度测量√√\n7.3.2.2\n波形测量准确度√一参数检测\n7.3.3\n时间测量准确度√一\n7.3.4\n时间常数验证√一\n7.3.5\n噪声测量√一\n7.3.6\n温升测量√\n7.3.7", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8513, "has_structure_hint": true}
{"doc_id": "071f11ac239b", "file_name": "80--DL_T 1397.4-2014 电力直流电源系统用测试设备通用技术条件 第4部分 直流断路器动作特性测试系统.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\80--DL_T 1397.4-2014 电力直流电源系统用测试设备通用技术条件 第4部分 直流断路器动作特性测试系统.pdf", "page_num": 16, "text": "DL/T 1397.4—2014\n表4(续）\n检测项目名称\n检验类别\n序号\n检验方法\n型式检验\n出厂检验\n绝缘电阻测量\n7.4.1\n3\n绝缘性能\n介质强度试验\n7.4.2\n冲击耐压试验\n7.4.3\n4\n功能检测\n√\n7.5\n5\n防护等级验证\n√\n一\n7.6\n静电放电抗扰度试验\n√\n7.7.1\n电磁兼容\n电快速瞬变脉冲群抗扰度试验\n√\n一\n7.7.2\n6\n试验\n浪涌（冲击）抗扰度试验\n√\n一\n7.7.3\n工频磁场抗扰度试验\n一\n7.7.4\n低温工作试验\n一\n7.8.1\n高温工作试验\n一\n7.8.2\n低温储运试验\n一\n7.8.3\n7\n环境试验\n高温储运试验\n√\n一\n7.8.4\n交变湿热试验\n一\n7.8.5\n振动试验\n√\n7.8.6\n8.2出厂检验\n8.2.1每台产品均应进行出厂检验，经制造厂质检部门确认合格后方能出厂，并具有合格产品出厂证\n明书。\n证明书。\n8.3型式检验\n8.3.1型式检验规定\n8.3.1.1在下列情况下，必须进行型式检验：\na）i\n连续生产的产品，应每三年对出厂检验合格的产品进行一次型式检验；\n当改变设计、制造工艺或主要元器件，影响产品性能时，均应对首批投入生产的合格产品进行\n型式检验；\nc）\n8.3.1.2在出厂检验合格的一批产品中抽取一台，或选取少量样品进行型式检验。\n8.3.1.3在型式检验过程中出现的一般缺陷应进行记录，制造厂应提供相应的分析报告，作为生产定型\n鉴定时评判的依据。\n8.3.1.4产品型式检验不合格，产品应停产，直至查明并消除造成不合格的原因，再次进行型式检验合\n格后，方能恢复生产。\n8.3.2型式检验合格判据\n8.3.2.1如未发现存在主要缺陷的样品，则判定产品为合格。\n8.3.2.2\n2主要缺陷是指性能或功能不符合本部分的要求，需更换重要元器件或对软件进行重大修改后才\n能消除，或一般情况下不可能修复的缺陷。其余的缺陷按一般缺陷统计。\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.936, "ocr_line_count": 86, "ocr_error": null, "raw_text_len": 803, "clean_text_len": 760, "clean_text": "DL/T 1397.4—2014\n表4(续）\n检测项目名称检验类别序号检验方法型式检验出厂检验绝缘电阻测量\n7.4.1\n绝缘性能介质强度试验\n7.4.2\n冲击耐压试验\n7.4.3\n功能检测√\n7.5\n防护等级验证√一\n7.6\n静电放电抗扰度试验√\n7.7.1\n电磁兼容电快速瞬变脉冲群抗扰度试验\n√一\n7.7.2\n试验浪涌（冲击）抗扰度试验√一\n7.7.3\n工频磁场抗扰度试验一\n7.7.4\n低温工作试验一\n7.8.1\n高温工作试验一\n7.8.2\n低温储运试验一\n7.8.3\n环境试验高温储运试验√一\n7.8.4\n交变湿热试验一\n7.8.5\n振动试验√\n7.8.6\n8.2出厂检验\n8.2.1每台产品均应进行出厂检验，经制造厂质检部门确认合格后方能出厂，并具有合格产品出厂证明书。\n证明书。\n8.3型式检验\n8.3.1型式检验规定\n8.3.1.1在下列情况下，必须进行型式检验：\na）i\n连续生产的产品，应每三年对出厂检验合格的产品进行一次型式检验；\n当改变设计、制造工艺或主要元器件，影响产品性能时，均应对首批投入生产的合格产品进行型式检验；\nc）\n8.3.1.2在出厂检验合格的一批产品中抽取一台，或选取少量样品进行型式检验。\n8.3.1.3在型式检验过程中出现的一般缺陷应进行记录，制造厂应提供相应的分析报告，作为生产定型鉴定时评判的依据。\n8.3.1.4产品型式检验不合格，产品应停产，直至查明并消除造成不合格的原因，再次进行型式检验合格后，方能恢复生产。\n8.3.2型式检验合格判据\n8.3.2.1如未发现存在主要缺陷的样品，则判定产品为合格。\n8.3.2.2\n2主要缺陷是指性能或功能不符合本部分的要求，需更换重要元器件或对软件进行重大修改后才能消除，或一般情况下不可能修复的缺陷。其余的缺陷按一般缺陷统计。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.862, "has_structure_hint": true}
{"doc_id": "071f11ac239b", "file_name": "80--DL_T 1397.4-2014 电力直流电源系统用测试设备通用技术条件 第4部分 直流断路器动作特性测试系统.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\80--DL_T 1397.4-2014 电力直流电源系统用测试设备通用技术条件 第4部分 直流断路器动作特性测试系统.pdf", "page_num": 17, "text": "DL/T 1397.4 - 2014\n8.3.2.3存在一般缺陷后，允许进行以下修复：\na）对可调部位进行调整；\nb）对软件中的参数进行修改；\nc）对磨损的易损件进行更换。\n8.3.2.4修复后应进行复检，复检仍不合格，则认为存在主要缺陷。\n8.3.2.5复检合格后，选取加倍数量的样品进行同样修复，再次进行同一项目的检验。若仍有样品不合\n格，则认为存在主要缺陷。\n8.3.2.6一般缺陷数不应超过检验项目总数的20%，否则认为存在主要缺陷。\n8.3.2.7产品如不满足安全要求中的任一条要求时，则认为存在主要缺陷。\n9标志、包装、运输和贮存\n9.1标志\n9.1.1产品外部的标志应明显、清晰、耐久，不应出现松动或卷角。\n9.1.2每套产品必须有铭牌，应安装在明显位置，铭牌上应包含以下内容：\na）制造厂名；\nb）产品名称；\nc）产品型号；\nd）产品净重；\ne）出厂编号；\nf）生产日期。\n9.1.3产品的使用说明书应包含以下内容：\na）安全须知；\nb）产品用途；\nc）产品及配件的操作使用说明；\nd）主要技术指标；\ne）使用注意事项。\n9.1.4产品的合格证应包含以下内容：\na）产品合格标志或印章；\nb）检验人员的代号或签章；\nc）检验日期。\n9.1.5产品的装箱单应包含以下内容：\na）产品的名称、型号和数量；\nb）产品使用说明书、技术手册、出厂检验报告、产品合格证等随机文件的名称和数量；\nc）附件、选件、备件及维修工具的名称、型号、规格、数量；\nd）装箱人员的代号或签章。\n9.1.6与安全有关的标志和文件应符合GB4793.1—2007的规定。\n9.1.7包装贮运图示标志应符合GB/T191的规定。\n9.2包装\n9.2.1产品应装入符合运输部门要求的木箱，包装箱应有良好的防震、防潮性能，箱体坚固耐用。产品\n的测控单元应采用铝合金做仪器包装箱，出厂时套塑料袋作为内包装，周围用防震材料垫实放于瓦楞纸\n箱。随箱应有专用测试连接线等配件、出厂检测报告、合格证、装箱单、使用说明书，应装入防潮袋后\n放入包装箱内。\n9.2.2包装时应保证产品的完好性和成套性，装入物品应与装箱单相符。\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9951, "ocr_line_count": 44, "ocr_error": null, "raw_text_len": 898, "clean_text_len": 883, "clean_text": "DL/T 1397.4 - 2014\n8.3.2.3存在一般缺陷后，允许进行以下修复：\na）对可调部位进行调整；b）对软件中的参数进行修改；\nc）对磨损的易损件进行更换。\n8.3.2.4修复后应进行复检，复检仍不合格，则认为存在主要缺陷。\n8.3.2.5复检合格后，选取加倍数量的样品进行同样修复，再次进行同一项目的检验。若仍有样品不合格，则认为存在主要缺陷。\n8.3.2.6一般缺陷数不应超过检验项目总数的20%，否则认为存在主要缺陷。\n8.3.2.7产品如不满足安全要求中的任一条要求时，则认为存在主要缺陷。\n9标志、包装、运输和贮存\n9.1标志\n9.1.1产品外部的标志应明显、清晰、耐久，不应出现松动或卷角。\n9.1.2每套产品必须有铭牌，应安装在明显位置，铭牌上应包含以下内容：\na）制造厂名；b）产品名称；c）产品型号；\nd）产品净重；e）出厂编号；f）生产日期。\n9.1.3产品的使用说明书应包含以下内容：\na）安全须知；b）产品用途；\nc）产品及配件的操作使用说明；\nd）主要技术指标；e）使用注意事项。\n9.1.4产品的合格证应包含以下内容：\na）产品合格标志或印章；b）检验人员的代号或签章；\nc）检验日期。\n9.1.5产品的装箱单应包含以下内容：\na）产品的名称、型号和数量；\nb）产品使用说明书、技术手册、出厂检验报告、产品合格证等随机文件的名称和数量；\nc）附件、选件、备件及维修工具的名称、型号、规格、数量；\nd）装箱人员的代号或签章。\n9.1.6与安全有关的标志和文件应符合GB4793.1—2007的规定。\n9.1.7包装贮运图示标志应符合GB/T191的规定。\n9.2包装\n9.2.1产品应装入符合运输部门要求的木箱，包装箱应有良好的防震、防潮性能，箱体坚固耐用。产品的测控单元应采用铝合金做仪器包装箱，出厂时套塑料袋作为内包装，周围用防震材料垫实放于瓦楞纸箱。随箱应有专用测试连接线等配件、出厂检测报告、合格证、装箱单、使用说明书，应装入防潮袋后放入包装箱内。\n9.2.2包装时应保证产品的完好性和成套性，装入物品应与装箱单相符。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.84, "has_structure_hint": true}
{"doc_id": "071f11ac239b", "file_name": "80--DL_T 1397.4-2014 电力直流电源系统用测试设备通用技术条件 第4部分 直流断路器动作特性测试系统.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\80--DL_T 1397.4-2014 电力直流电源系统用测试设备通用技术条件 第4部分 直流断路器动作特性测试系统.pdf", "page_num": 18, "text": "DL/T1397.4—2014\n9.3运输\n产品的运输和装卸应严格按照包装箱上标志的规定及GB/T4798.2的有关规定进行，在运输过程中\n不应剧烈震动、冲击、挤压、暴晒、雨淋和倾倒放置。\n9.4贮存\n产品在贮存期间，应放在空气流通、温度为-25℃～+55℃，月平均相对湿度不大于90%，无腐蚀性\n和爆炸气体的仓库内，在贮存期间不应淋雨、暴晒、凝露和霜冻。\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9977, "ocr_line_count": 8, "ocr_error": null, "raw_text_len": 181, "clean_text_len": 174, "clean_text": "DL/T1397.4—2014\n9.3运输产品的运输和装卸应严格按照包装箱上标志的规定及GB/T4798.2的有关规定进行，在运输过程中不应剧烈震动、冲击、挤压、暴晒、雨淋和倾倒放置。\n9.4贮存产品在贮存期间，应放在空气流通、温度为-25℃～+55℃，月平均相对湿度不大于90%，无腐蚀性和爆炸气体的仓库内，在贮存期间不应淋雨、暴晒、凝露和霜冻。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.843, "has_structure_hint": true}
{"doc_id": "071f11ac239b", "file_name": "80--DL_T 1397.4-2014 电力直流电源系统用测试设备通用技术条件 第4部分 直流断路器动作特性测试系统.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\80--DL_T 1397.4-2014 电力直流电源系统用测试设备通用技术条件 第4部分 直流断路器动作特性测试系统.pdf", "page_num": 19, "text": "中华人民共和国\n电力行业标准\n电力直流电源系统用测试设备通用技术条件\n第4部分：直流断路器动作特性测试系统\nDL/T 1397.4—2014\n中国电力出版社出版、发行\n（北京市东城区北京站西街19号100005htp://www.cepp-sgcc.com.cn）\n北京九天众诚印刷有限公司印刷\n*\n2015年8月第一版\n2015年8月北京第一次印刷\n880毫米×1230毫米16开本1.25印张31千字\n印数0001—3000册\n*\n统一书号155123·2558定价11.00元\n敬告读者\n本书封底贴有防伪标签，刮开涂层可查询真伪\n本书如有印装质量问题，我社发行部负责退换\n版权专有翻印必究\n刮开涂层\n口\n查询真伪\n中国电力出版社官方微信\n掌上电力书屋\n155123.2558", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9754, "ocr_line_count": 25, "ocr_error": null, "raw_text_len": 340, "clean_text_len": 326, "clean_text": "中华人民共和国电力行业标准电力直流电源系统用测试设备通用技术条件第4部分：直流断路器动作特性测试系统\nDL/T 1397.4—2014\n中国电力出版社出版、发行\n（北京市东城区北京站西街19号100005htp://www.cepp-sgcc.com.cn）\n北京九天众诚印刷有限公司印刷*\n2015年8月第一版\n2015年8月北京第一次印刷\n880毫米×1230毫米16开本1.25印张31千字印数0001—3000册\n*\n统一书号155123·2558定价11.00元敬告读者本书封底贴有防伪标签，刮开涂层可查询真伪本书如有印装质量问题，我社发行部负责退换版权专有翻印必究刮开涂层口查询真伪中国电力出版社官方微信掌上电力书屋\n155123.2558", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9238, "has_structure_hint": true}
