{"doc_id": "12c5a8347f60", "file_name": "82--DL_T 1397.6-2014 电力直流电源系统用测试设备通用技术条件 第6部分 便携式接地巡测仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\82--DL_T 1397.6-2014 电力直流电源系统用测试设备通用技术条件 第6部分 便携式接地巡测仪.pdf", "page_num": 1, "text": "ICS 27.100\nF 24\nDL\n备案号：47975-2015\n中华人民共和国电力行业标准\nDL/T1397.6—2014\n电力直流电源系统用测试设备通用技术条件\n第6部分：便携式接地巡测仪\nGeneralspecificationforDCpowersystemtestequipmentsofelectricpowersystem\nPart6:Portablegroundingdetectionapparatus\n2014-10-15发布\n2015-03-01实施\n国家能源局\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9911, "ocr_line_count": 14, "ocr_error": null, "raw_text_len": 246, "clean_text_len": 240, "clean_text": "ICS 27.100F 24DL\n备案号：47975-2015中华人民共和国电力行业标准\nDL/T1397.6—2014\n电力直流电源系统用测试设备通用技术条件第6部分：便携式接地巡测仪\nGeneralspecificationforDCpowersystemtestequipmentsofelectricpowersystem\nPart6:Portablegroundingdetectionapparatus\n2014-10-15发布\n2015-03-01实施国家能源局发布", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9481, "has_structure_hint": true}
{"doc_id": "12c5a8347f60", "file_name": "82--DL_T 1397.6-2014 电力直流电源系统用测试设备通用技术条件 第6部分 便携式接地巡测仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\82--DL_T 1397.6-2014 电力直流电源系统用测试设备通用技术条件 第6部分 便携式接地巡测仪.pdf", "page_num": 2, "text": "DL/T 1397.6—2014\n目次\n前言.\nIII\n1范围\n2规范性引用文件\n3术语和定义·\n4产品分类、基本构成和额定值·.\n2\n4.1产品分类.·\n2\n4.2基本构成·\n2\n4.3额定值..\n2\n5基本技术要求\n3\n5.1使用条件要求\n3\n5.2外观与结构要求.….\n5.3\n一般要求·……\n3\n5.4检测参数要求\n5.5功能要求.\n5.6平均无故障时间（MTBF)\n4\n6安全要求.…\n4\n6.1电气间隙和爬电距离\n6.2绝缘性能..\n5\n6.3防护等级\n5\n6.4防触电措施.\n5\n6.5温升\n5\n6.6电磁兼容·\n6\n6.7环境适应能力\n·7\n7检验方法\n·8\n7.1总则\n·8\n7.2一般检查\n8\n7.3参数测试.\n8\n7.4绝缘性能\n·9\n7.5功能检测·\n7.6防护等级验证\n6\n7.7电磁兼容试验·\n10\n7.8环境试验·\n10\n8检验规则..\n10\n8.1检验分类\n10\n8.2出厂检验\n10\n8.3型式检验\n11\n9标志、包装、运输和贮存\n12\n9.1标志\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.95, "ocr_line_count": 71, "ocr_error": null, "raw_text_len": 444, "clean_text_len": 384, "clean_text": "DL/T 1397.6—2014\n目次前言.III\n1范围\n2规范性引用文件\n3术语和定义·\n4产品分类、基本构成和额定值·.\n4.1产品分类.·\n4.2基本构成·\n4.3额定值..\n5基本技术要求\n5.1使用条件要求\n5.2外观与结构要求.….\n5.3\n一般要求·……\n5.4检测参数要求\n5.5功能要求.\n5.6平均无故障时间（MTBF)\n6安全要求.…\n6.1电气间隙和爬电距离\n6.2绝缘性能..\n6.3防护等级\n6.4防触电措施.\n6.5温升\n6.6电磁兼容·\n6.7环境适应能力\n·7\n7检验方法\n·8\n7.1总则\n·8\n7.2一般检查\n7.3参数测试.\n7.4绝缘性能\n·9\n7.5功能检测·\n7.6防护等级验证\n7.7电磁兼容试验·\n7.8环境试验·\n8检验规则..\n8.1检验分类\n8.2出厂检验\n8.3型式检验\n9标志、包装、运输和贮存\n9.1标志", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8, "has_structure_hint": true}
{"doc_id": "12c5a8347f60", "file_name": "82--DL_T 1397.6-2014 电力直流电源系统用测试设备通用技术条件 第6部分 便携式接地巡测仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\82--DL_T 1397.6-2014 电力直流电源系统用测试设备通用技术条件 第6部分 便携式接地巡测仪.pdf", "page_num": 3, "text": "DL/T 1397.6—2014\n9.2包装·\n13\n9.3运输\n13\n9.4贮存\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9686, "ocr_line_count": 7, "ocr_error": null, "raw_text_len": 44, "clean_text_len": 35, "clean_text": "DL/T 1397.6—2014\n9.2包装·\n9.3运输\n9.4贮存", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7742, "has_structure_hint": true}
{"doc_id": "12c5a8347f60", "file_name": "82--DL_T 1397.6-2014 电力直流电源系统用测试设备通用技术条件 第6部分 便携式接地巡测仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\82--DL_T 1397.6-2014 电力直流电源系统用测试设备通用技术条件 第6部分 便携式接地巡测仪.pdf", "page_num": 4, "text": "DL/T 1397.6—2014\n前言\nDL/T1397《电力直流电源系统用测试设备通用技术条件》包括以下7个部分：\n第1部分：蓄电池电压巡检仪；\n第2部分：蓄电池容量放电测试仪；\n—第3部分：充电装置特性测试系统；\n一第4部分：直流断路器动作特性测试系统；\n一第5部分：蓄电池内阻测试仪；\n第6部分：便携式接地巡测仪；\n第7部分：蓄电池单体活化仪。\n根据电力直流电源系统用测试设备的发展和使用情况，本标准的结构可能做进一步扩展。\n本部分为DL/T1397《电力直流电源系统用测试设备通用技术条件》的第6部分。\n本部分由中国电力企业联合会提出。\n本部分由电力行业高压开关设备及直流电源标准化技术委员会归口。\n本部分负责起草单位：国网四川省电力公司电力科学研究院、中国电力科学研究院。\n本部分参加起草单位：深圳奥特迅电力设备股份有限公司、浙江科畅电子有限公司、广州拓威讯\n科技发展有限公司、广州市仟顺电子设备有限公司、河北创科电子科技有限公司。\n本部分主要起草人：李晶、王学军、侯国彦、丁丹一、张振乾、王凤仁。\n本部分参加起草人：陈书欣、王道龙、徐玉凤、周登勇、马建辉、张忠伟、龙伟、周电波、孔祥串。\n本部分在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二\n条一号，100761)。\nIⅢI", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9794, "ocr_line_count": 22, "ocr_error": null, "raw_text_len": 559, "clean_text_len": 556, "clean_text": "DL/T 1397.6—2014\n前言\nDL/T1397《电力直流电源系统用测试设备通用技术条件》包括以下7个部分：\n第1部分：蓄电池电压巡检仪；\n第2部分：蓄电池容量放电测试仪；\n—第3部分：充电装置特性测试系统；\n一第4部分：直流断路器动作特性测试系统；\n一第5部分：蓄电池内阻测试仪；\n第6部分：便携式接地巡测仪；第7部分：蓄电池单体活化仪。\n根据电力直流电源系统用测试设备的发展和使用情况，本标准的结构可能做进一步扩展。\n本部分为DL/T1397《电力直流电源系统用测试设备通用技术条件》的第6部分。\n本部分由中国电力企业联合会提出。\n本部分由电力行业高压开关设备及直流电源标准化技术委员会归口。\n本部分负责起草单位：国网四川省电力公司电力科学研究院、中国电力科学研究院。\n本部分参加起草单位：深圳奥特迅电力设备股份有限公司、浙江科畅电子有限公司、广州拓威讯科技发展有限公司、广州市仟顺电子设备有限公司、河北创科电子科技有限公司。\n本部分主要起草人：李晶、王学军、侯国彦、丁丹一、张振乾、王凤仁。\n本部分参加起草人：陈书欣、王道龙、徐玉凤、周登勇、马建辉、张忠伟、龙伟、周电波、孔祥串。\n本部分在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条一号，100761)。\nIⅢI", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8864, "has_structure_hint": true}
{"doc_id": "12c5a8347f60", "file_name": "82--DL_T 1397.6-2014 电力直流电源系统用测试设备通用技术条件 第6部分 便携式接地巡测仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\82--DL_T 1397.6-2014 电力直流电源系统用测试设备通用技术条件 第6部分 便携式接地巡测仪.pdf", "page_num": 5, "text": "DL/T1397.6—2014\n电力直流电源系统用测试设备通用技术条件\n第6部分：便携式接地巡测仪\n1范围\nDL/T1397的本部分规定了便携式接地巡测仪的基本技术要求和安全要求，以及检验方法、检验规\n则、标志、包装、运输、贮存等要求。\n本部分适用于变电站、换流站、发电厂及其他电力工程中，在直流电源系统为侦测、定位直流接\n地故障点使用的便携式接地巡测仪（简称产品）的设计、制造、检验和使用。\n2规范性引用文件\n下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文\n件。凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nGB/T191包装储运图示标志（ISO780：1997，MOD）\nGB/T2423.1一2008电工电子产品环境试验第2部分：试验方法试验A：低温（IEC60068-2-\n1:2007，IDT)\nGB/T2423.2一2008电工电子产品环境试验第2部分：试验方法试验B：高温（IEC60068-2-\n2:2007，IDT)\nGB/T2423.4一2008电工电子产品环境试验第2部分：试验方法试验Db交变湿热（12h+12h\n循环）（IEC60068-2-30：2005，IDT)\nGB/T2423.10一2008电工电子产品环境试验第2部分：试验方法试验Fc：振动（正弦）\n（IEC 60068-2-6:1995，IDT)\nGB/T2900.1电工术语基本术语\nGB/T2900.33电工术语电力电子技术（IEC60050-551：1998，IDT）\nGB/T2900.77电工术语电工电子测量和仪器仪表第1部分：测量的通用术语[IEC60050\n(300-311):2001，IDT]\nGB4208一2008外壳防护等级（IP代码）（IEC60529：2001，IDT）\nGB/T4365—2003电工术语电磁兼容[IEC60050（161)：1990，IDT]\nGB4793.1测量、控制和实验室用电气设备的安全要求第1部分：通用要求（IEC61010-1：\n2001，IDT)\nGB/T4798.2电工电子产品应用环境条件第2部分：运输（IEC60721-3-2：1997，MOD）\nIDT)\n2004，IDT)\n2005，IDT)\nIDT)", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9838, "ocr_line_count": 33, "ocr_error": null, "raw_text_len": 962, "clean_text_len": 957, "clean_text": "DL/T1397.6—2014\n电力直流电源系统用测试设备通用技术条件第6部分：便携式接地巡测仪\n1范围\nDL/T1397的本部分规定了便携式接地巡测仪的基本技术要求和安全要求，以及检验方法、检验规则、标志、包装、运输、贮存等要求。\n本部分适用于变电站、换流站、发电厂及其他电力工程中，在直流电源系统为侦测、定位直流接地故障点使用的便携式接地巡测仪（简称产品）的设计、制造、检验和使用。\n2规范性引用文件下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文件。凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nGB/T191包装储运图示标志（ISO780：1997，MOD）\nGB/T2423.1一2008电工电子产品环境试验第2部分：试验方法试验A：低温（IEC60068-2-\n1:2007，IDT)\nGB/T2423.2一2008电工电子产品环境试验第2部分：试验方法试验B：高温（IEC60068-2-\n2:2007，IDT)\nGB/T2423.4一2008电工电子产品环境试验第2部分：试验方法试验Db交变湿热（12h+12h\n循环）（IEC60068-2-30：2005，IDT)\nGB/T2423.10一2008电工电子产品环境试验第2部分：试验方法试验Fc：振动（正弦）\n（IEC 60068-2-6:1995，IDT)\nGB/T2900.1电工术语基本术语\nGB/T2900.33电工术语电力电子技术（IEC60050-551：1998，IDT）\nGB/T2900.77电工术语电工电子测量和仪器仪表第1部分：测量的通用术语[IEC60050\n(300-311):2001，IDT]\nGB4208一2008外壳防护等级（IP代码）（IEC60529：2001，IDT）\nGB/T4365—2003电工术语电磁兼容[IEC60050（161)：1990，IDT]\nGB4793.1测量、控制和实验室用电气设备的安全要求第1部分：通用要求（IEC61010-1：\n2001，IDT)\nGB/T4798.2电工电子产品应用环境条件第2部分：运输（IEC60721-3-2：1997，MOD）\nIDT)\n2004，IDT)\n2005，IDT)\nIDT)", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8568, "has_structure_hint": true}
{"doc_id": "12c5a8347f60", "file_name": "82--DL_T 1397.6-2014 电力直流电源系统用测试设备通用技术条件 第6部分 便携式接地巡测仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\82--DL_T 1397.6-2014 电力直流电源系统用测试设备通用技术条件 第6部分 便携式接地巡测仪.pdf", "page_num": 6, "text": "DL/T 1397.6—2014\nGB/T20626.1一2006特殊环境条件高原电工电子产品第1部分：通用技术要求\nGB/T20626.2一2006特殊环境条件高原电工电子产品第2部分：选型和检验规范\nDL/T980数字多用表检定规程\n3术语和定义\nGB/T2900.1、GB/T2900.33、GB/T2900.77、GB/T4365—2003界定的以及下列术语和定义适用于\n本文件。\n3.1\n便携式接地巡测仪portablegroundingdetectionapparatus\n检测直流电源系统对地绝缘状况和查找直流电源系统直流接地故障点的便携式设备，也称直流接\n地故障定位仪、接地故障查找仪、接地故障测试仪等。\n3.2\n接地电阻groundingresistance\n采用不接地运行方式的厂/站直流电源系统直流母线或回路的正极和负极对地绝缘电阻值。\n3.3\n直流接地DCgrounding\n采用不接地运行方式的厂/站直流电源系统，当直流母线的正极或负极接地电阻降低到规定值后，\n称为直流接地。\n3.4\n直流差值法DCdifferenicemethod\n通过周期性投切定值检测电阻，使直流接地故障支路的电流不平衡度（漏电流）产生相应变化，\n侦测接地故障支路或通过便携寻测等手段定位接地故障点的方法。\n3.5\n交流低频法AClow-frequencymethod\n用已知频率和振幅的正弦交流低频激励信号产生的接地故障电流信号，侦测接地故障支路或通过\n便携寻测等手段定位接地故障点的方法。正弦交流低频激励信号由外部信号源注入的称为交流低频注\n入法，正弦交流低频激励信号由交变检测电阻产生的称为交流低频变桥法。\n4产品分类、基本构成和额定值\n4.1产品分类\n按检测方法分为直流差值方式和交流低频方式。\n4.2基本构成\n4.2.1产品主要由信号发生系统和信号采集系统（便携寻测装置）两部分构成，并配以必要的测试导\n线、开口式（电流）采样钳及连接器件。\n4.2.2信号发生系统通过检测回路，判别直流电源系统有无接地故障及接地极性，并依据侦测方式和\n故障情况产生相应的接地故障电流信号。\n4.2.3信号采集系统对应直流差值法或交流低频法采用不同的寻测方式。直流差值寻测方式采用开口\n式（电流）专用采样钳，钳在被测直流支路上，用于感应电流差值信号进行判定和计算；交流低频寻\n测方式通过开口式（电流）专用采样钳，钳在被测直流支路上，用于感应小幅值的低频交变电流信号\n进行判定和计算。\n4.3额定值\n直流系统标称电压：220、110V。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.997, "ocr_line_count": 41, "ocr_error": null, "raw_text_len": 1063, "clean_text_len": 1052, "clean_text": "DL/T 1397.6—2014\nGB/T20626.1一2006特殊环境条件高原电工电子产品第1部分：通用技术要求\nGB/T20626.2一2006特殊环境条件高原电工电子产品第2部分：选型和检验规范\nDL/T980数字多用表检定规程\n3术语和定义\nGB/T2900.1、GB/T2900.33、GB/T2900.77、GB/T4365—2003界定的以及下列术语和定义适用于本文件。\n3.1\n便携式接地巡测仪portablegroundingdetectionapparatus\n检测直流电源系统对地绝缘状况和查找直流电源系统直流接地故障点的便携式设备，也称直流接地故障定位仪、接地故障查找仪、接地故障测试仪等。\n3.2\n接地电阻groundingresistance\n采用不接地运行方式的厂/站直流电源系统直流母线或回路的正极和负极对地绝缘电阻值。\n3.3\n直流接地DCgrounding\n采用不接地运行方式的厂/站直流电源系统，当直流母线的正极或负极接地电阻降低到规定值后，\n称为直流接地。\n3.4\n直流差值法DCdifferenicemethod\n通过周期性投切定值检测电阻，使直流接地故障支路的电流不平衡度（漏电流）产生相应变化，\n侦测接地故障支路或通过便携寻测等手段定位接地故障点的方法。\n3.5\n交流低频法AClow-frequencymethod\n用已知频率和振幅的正弦交流低频激励信号产生的接地故障电流信号，侦测接地故障支路或通过便携寻测等手段定位接地故障点的方法。正弦交流低频激励信号由外部信号源注入的称为交流低频注入法，正弦交流低频激励信号由交变检测电阻产生的称为交流低频变桥法。\n4产品分类、基本构成和额定值\n4.1产品分类按检测方法分为直流差值方式和交流低频方式。\n4.2基本构成\n4.2.1产品主要由信号发生系统和信号采集系统（便携寻测装置）两部分构成，并配以必要的测试导线、开口式（电流）采样钳及连接器件。\n4.2.2信号发生系统通过检测回路，判别直流电源系统有无接地故障及接地极性，并依据侦测方式和故障情况产生相应的接地故障电流信号。\n4.2.3信号采集系统对应直流差值法或交流低频法采用不同的寻测方式。直流差值寻测方式采用开口式（电流）专用采样钳，钳在被测直流支路上，用于感应电流差值信号进行判定和计算；交流低频寻测方式通过开口式（电流）专用采样钳，钳在被测直流支路上，用于感应小幅值的低频交变电流信号进行判定和计算。\n4.3额定值直流系统标称电压：220、110V。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9198, "has_structure_hint": true}
{"doc_id": "12c5a8347f60", "file_name": "82--DL_T 1397.6-2014 电力直流电源系统用测试设备通用技术条件 第6部分 便携式接地巡测仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\82--DL_T 1397.6-2014 电力直流电源系统用测试设备通用技术条件 第6部分 便携式接地巡测仪.pdf", "page_num": 7, "text": "DL/T1397.6—2014\n5基本技术要求\n5.1使用条件要求\n5.1.1正常使用的环境条件\n5.1.1.1环境温度不高于+45°℃，不低于-10℃。\n5.1.1.2日平均相对湿度不大于95%，月平均相对湿度不大于90%，表面无凝露。\n5.1.1.3大气压力范围为80kPa～110kPa（海拔2000m及以下）。\n5.1.1.4安装使用地点通风良好，无强烈震动和冲击，无强电磁干扰。\n5.1.1.5使用地点无爆炸危险的介质，周围介质中不应含有腐蚀金属、破坏绝缘和表面涂覆层的介质\n及导电介质，不允许有严重的霉菌存在。\n5.1.2正常使用的电气条件\n5.1.2.1用于220V直流电源系统电源电压及允许波动范围如下：\na）直流标称电压：220V\nb）允许波动范围：180V～286V\n5.1.2.2用于110V直流电源系统电源电压及允许波动范围如下：\na）直流标称电压：110V\nb）允许波动范围：90V～143V\n5.1.3特殊使用的环境及电气条件\n5.1.3.1超出5.1.1和5.1.2规定的使用条件为特殊使用条件，应在满足本部分安全要求的前提下，由\n用户与制造厂协商确定。\n5.1.3.2大气压力为80kPa以下时，制造厂应根据GB/T20626.1一2006的要求进行设计和生产。\n5.2外观与结构要求\n5.2.1产品的外壳要求如下：\na）平整光滑，外表面无突出异物；\nb）牢固可靠，具有一定机械强度；\nc）表面涂覆层色泽均匀，无起泡和龟裂。\n5.2.2面板上的元器件操作灵活无卡涩，用以说明功能的文字、符号、标志清晰耐久。\n5.2.3产品的连接线或测试线要求如下：\na）按红、黑两色区分导线的极性，在线耳或线夹等处的极性符号应正确、清晰、不易磨损；\nb）导线的引入误差不影响测试的准确度；\nc）导线粗细均匀、表面无破损，不降低产品的绝缘强度。\n5.2.4产品的金属外壳或框架上应有接地端子以及明显的接地标志。配有可装卸的黄底细黑条专用接\n地线。接地连接处应有防锈、防粘漆措施，应保证产品上所有非带电金属部件可靠接地。\n5.3一般要求\n5.3.1信号发生系统应使用蓄电池组整组提供的直流电源。\n5.3.2信号采集系统的便携寻测装置应保证与被侦测系统对应的绝缘强度。\n5.3.3在进行接地侦测过程中引起的直流对地电压波动不得超过10%Un。\n注：U为直流系统标称电压。\n5.3.4产品投切的检测电阻应满足如下要求：\na）标称电压220V系统的检测电阻值不小于50kQ；\nb）标称电压110V系统的检测电阻值不小于30kQ；\nc）检测电阻的功率不小于10W。\n5.3.5正弦交流低频激励信号的峰值不大于10V，频率不大于5Hz。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.996, "ocr_line_count": 43, "ocr_error": null, "raw_text_len": 1119, "clean_text_len": 1116, "clean_text": "DL/T1397.6—2014\n5基本技术要求\n5.1使用条件要求\n5.1.1正常使用的环境条件\n5.1.1.1环境温度不高于+45°℃，不低于-10℃。\n5.1.1.2日平均相对湿度不大于95%，月平均相对湿度不大于90%，表面无凝露。\n5.1.1.3大气压力范围为80kPa～110kPa（海拔2000m及以下）。\n5.1.1.4安装使用地点通风良好，无强烈震动和冲击，无强电磁干扰。\n5.1.1.5使用地点无爆炸危险的介质，周围介质中不应含有腐蚀金属、破坏绝缘和表面涂覆层的介质及导电介质，不允许有严重的霉菌存在。\n5.1.2正常使用的电气条件\n5.1.2.1用于220V直流电源系统电源电压及允许波动范围如下：\na）直流标称电压：220V\nb）允许波动范围：180V～286V\n5.1.2.2用于110V直流电源系统电源电压及允许波动范围如下：\na）直流标称电压：110V\nb）允许波动范围：90V～143V\n5.1.3特殊使用的环境及电气条件\n5.1.3.1超出5.1.1和5.1.2规定的使用条件为特殊使用条件，应在满足本部分安全要求的前提下，由用户与制造厂协商确定。\n5.1.3.2大气压力为80kPa以下时，制造厂应根据GB/T20626.1一2006的要求进行设计和生产。\n5.2外观与结构要求\n5.2.1产品的外壳要求如下：\na）平整光滑，外表面无突出异物；\nb）牢固可靠，具有一定机械强度；\nc）表面涂覆层色泽均匀，无起泡和龟裂。\n5.2.2面板上的元器件操作灵活无卡涩，用以说明功能的文字、符号、标志清晰耐久。\n5.2.3产品的连接线或测试线要求如下：\na）按红、黑两色区分导线的极性，在线耳或线夹等处的极性符号应正确、清晰、不易磨损；\nb）导线的引入误差不影响测试的准确度；\nc）导线粗细均匀、表面无破损，不降低产品的绝缘强度。\n5.2.4产品的金属外壳或框架上应有接地端子以及明显的接地标志。配有可装卸的黄底细黑条专用接地线。接地连接处应有防锈、防粘漆措施，应保证产品上所有非带电金属部件可靠接地。\n5.3一般要求\n5.3.1信号发生系统应使用蓄电池组整组提供的直流电源。\n5.3.2信号采集系统的便携寻测装置应保证与被侦测系统对应的绝缘强度。\n5.3.3在进行接地侦测过程中引起的直流对地电压波动不得超过10%Un。\n注：U为直流系统标称电压。\n5.3.4产品投切的检测电阻应满足如下要求：\na）标称电压220V系统的检测电阻值不小于50kQ；\nb）标称电压110V系统的检测电阻值不小于30kQ；\nc）检测电阻的功率不小于10W。\n5.3.5正弦交流低频激励信号的峰值不大于10V，频率不大于5Hz。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8607, "has_structure_hint": true}
{"doc_id": "12c5a8347f60", "file_name": "82--DL_T 1397.6-2014 电力直流电源系统用测试设备通用技术条件 第6部分 便携式接地巡测仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\82--DL_T 1397.6-2014 电力直流电源系统用测试设备通用技术条件 第6部分 便携式接地巡测仪.pdf", "page_num": 8, "text": "DL/T1397.6—2014\n5.3.6对未完善防止继电保护及控制装置误动措施的系统提供直流电源时，不应使用交流低频注入方\n式的产品。\n5.3.7交流低频信号应通过电容耦合或光电隔离等方式，向直流电源系统正极或负极与大地之间注入。\n5.3.8在直流电源系统对地总电容100uF条件下，当馈线支路对地电容5uF及以下时，不能误判为接地。\n5.3.9故障定位报警响应时间应不大于20s。\n5.3.10便携寻测装置工作电源应使用内置充电电池，连续供电不小于5h，并配备充电用交流适配器。\n5.3.11产品应采用中文操作界面，便携寻测装置显示屏不小于8.89cm（3.5in）。\n5.3.12产品的A计权噪声不大于50dB。\n5.3.13产品的配套附件应在说明书中有清楚的安装使用方法。\n5.4检测参数要求\n5.4.1检测范围\n接地电阻：0kQ~100kΩ\n5.4.2检测准确度\n接地电阻：≤10%土2kQ\n5.5功能要求\n5.5.1产品应具备以下侦测功能：\na）侦测接地故障支路；\nb）寻测定位接地故障点。\n5.5.2产品应具备以下显示与报警功能：\na）具备友好的人机对话功能，每步操作均有提示及确认；\nb）\n显示接地电阻值；\nc）显示接地电流的方向或曲线；\n百（P\n显示侦测到接地故障时的报警信号；\ne）具备内置充电电池电压过低告警功能。\n5.5.3产品应具备以下保护与控制功能：\na）能人为中断、暂停与恢复接地故障点的侦测：\nb）具有防止正、负极接线端及接地端接线错误的保护和提示功能。\n5.6平均无故障时间（MTBF）\n正常运行环境下大于50000h。\n6安全要求\n6.1电气间隙和爬电距离\n6.1.1产品的电气间隙和爬电距离应符合表1的规定。\n表1\n电气间隙和爬电距离\n额定电流等级I\n额定绝缘电压U\n1,≤63A\n/,>63A\nV\n电气间隙\n爬电距离\n电气间隙\n爬电距离\nmm\nmm\nmm\nmm\n09≥\n3.0\n5.0\n3.0\n5.0\n000>09\n5.0\n6.0\n6.0\n8.0\n300<U≤600\n8.0\n12.0\n10.0\n12.0\n注：具有不同额定值的主回路、控制回路和辅助回路导电部分之间的电气间隙和爬电距离按最高额定绝缘电压选取。\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9786, "ocr_line_count": 67, "ocr_error": null, "raw_text_len": 926, "clean_text_len": 911, "clean_text": "DL/T1397.6—2014\n5.3.6对未完善防止继电保护及控制装置误动措施的系统提供直流电源时，不应使用交流低频注入方式的产品。\n5.3.7交流低频信号应通过电容耦合或光电隔离等方式，向直流电源系统正极或负极与大地之间注入。\n5.3.8在直流电源系统对地总电容100uF条件下，当馈线支路对地电容5uF及以下时，不能误判为接地。\n5.3.9故障定位报警响应时间应不大于20s。\n5.3.10便携寻测装置工作电源应使用内置充电电池，连续供电不小于5h，并配备充电用交流适配器。\n5.3.11产品应采用中文操作界面，便携寻测装置显示屏不小于8.89cm（3.5in）。\n5.3.12产品的A计权噪声不大于50dB。\n5.3.13产品的配套附件应在说明书中有清楚的安装使用方法。\n5.4检测参数要求\n5.4.1检测范围接地电阻：0kQ~100kΩ\n5.4.2检测准确度接地电阻：≤10%土2kQ\n5.5功能要求\n5.5.1产品应具备以下侦测功能：\na）侦测接地故障支路；b）寻测定位接地故障点。\n5.5.2产品应具备以下显示与报警功能：\na）具备友好的人机对话功能，每步操作均有提示及确认；\nb）显示接地电阻值；\nc）显示接地电流的方向或曲线；\n百（P\n显示侦测到接地故障时的报警信号；\ne）具备内置充电电池电压过低告警功能。\n5.5.3产品应具备以下保护与控制功能：\na）能人为中断、暂停与恢复接地故障点的侦测：\nb）具有防止正、负极接线端及接地端接线错误的保护和提示功能。\n5.6平均无故障时间（MTBF）\n正常运行环境下大于50000h。\n6安全要求\n6.1电气间隙和爬电距离\n6.1.1产品的电气间隙和爬电距离应符合表1的规定。\n表1\n电气间隙和爬电距离额定电流等级I\n额定绝缘电压U\n1,≤63A\n/,>63AV\n电气间隙爬电距离电气间隙爬电距离\nmmmmmmmm\n09≥\n3.0\n5.0\n3.0\n5.0\n000>09\n5.0\n6.0\n6.0\n8.0\n300<U≤600\n8.0\n12.0\n10.0\n12.0\n注：具有不同额定值的主回路、控制回路和辅助回路导电部分之间的电气间隙和爬电距离按最高额定绝缘电压选取。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8696, "has_structure_hint": true}
{"doc_id": "12c5a8347f60", "file_name": "82--DL_T 1397.6-2014 电力直流电源系统用测试设备通用技术条件 第6部分 便携式接地巡测仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\82--DL_T 1397.6-2014 电力直流电源系统用测试设备通用技术条件 第6部分 便携式接地巡测仪.pdf", "page_num": 9, "text": "DL/T 1397.6—2014\n6.1.2不同极的裸露带电的导体之间，以及裸露的带电导体与未经绝缘的不带电导体之间的电气间隙\n应不小于12mm，爬电距离应不小于20mm。\n6.1.3海拔2000m以上高原地区使用产品的电气间隙应根据GB/T20626.1一2006中表2规定的系数进\n行修正。\n6.2绝缘性能\n6.2.1试验部位\n产品的下列部位应进行电气绝缘性能试验：\na）非电连接的各带电电路之间；\nb）各独立带电电路与地（金属框架）之间。\n6.2.2绝缘电阻\n用绝缘电阻测试仪器测量6.2.1所列部位的绝缘电阻。测试仪器的开路电压等级应符合表2的规\n定，绝缘电阻应不小于10MQ。\n表2绝缘电阻及绝缘试验的试验电压等级\n额定绝缘电压U\n绝缘电阻测试仪器的电压等级\n介质强度试验电压\n冲击耐压试验电压\nV\nV\nkV\nkV\n9>\n250\n0.5 (0.7)\n1\n63<U≤250\n500\n2.0 (2.8)\n5.0\n250<U≤500\n1000\n2.0 (2.8)\n5.0\n注1：括号内数据为直流介质强度试验值。\n注2：出厂试验时，介质强度试验允许试验电压高于本表中规定值的10%，试验时间为1s。\n6.2.3介质强度\n用工频耐压试验装置，对6.2.1所列部位施加频率为50Hz±5Hz的工频电压1min，或用直流耐压试\n验装置施加直流电压1min。试验电压应符合表2的规定，试验过程中应无绝缘击穿和闪络现象。\n6.2.4冲击耐压\n用冲击耐压试验装置，对6.2.1所列部位施加正负极性各3次的冲击电压，每次间歇时间不小于\n5s。试验电压应符合表2的规定，电压波形为1.2/50us的标准雷电波，输出阻抗为500Ω，试验过程中\n应无击穿放电现象。\n6.2.5高海拔修正\n海拔2000m以上高原地区使用产品的试验电压等级应根据GB/T20626.1一2006中表3规定的系数\n进行修正。\n6.3防护等级\n产品信号发生系统部分的外壳的防护等级应不低于GB4208一2008中IP31的规定，便携寻测装置\n（信号采集系统部分）的外壳的防护等级应不低于GB4208一2008中IP44的规定。\n6.4防触电措施\n产品上所有裸露的非带电金属部件与接地端子之间的电阻应不大于0.1Ω2。\n6.5温升\n6.5.1产品在额定负载条件下连续工作，各发热元器件的温升不得超过表3的规定。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9856, "ocr_line_count": 53, "ocr_error": null, "raw_text_len": 983, "clean_text_len": 949, "clean_text": "DL/T 1397.6—2014\n6.1.2不同极的裸露带电的导体之间，以及裸露的带电导体与未经绝缘的不带电导体之间的电气间隙应不小于12mm，爬电距离应不小于20mm。\n6.1.3海拔2000m以上高原地区使用产品的电气间隙应根据GB/T20626.1一2006中表2规定的系数进行修正。\n6.2绝缘性能\n6.2.1试验部位产品的下列部位应进行电气绝缘性能试验：\na）非电连接的各带电电路之间；\nb）各独立带电电路与地（金属框架）之间。\n6.2.2绝缘电阻用绝缘电阻测试仪器测量6.2.1所列部位的绝缘电阻。测试仪器的开路电压等级应符合表2的规定，绝缘电阻应不小于10MQ。\n表2绝缘电阻及绝缘试验的试验电压等级额定绝缘电压U\n绝缘电阻测试仪器的电压等级介质强度试验电压冲击耐压试验电压\nVVkVkV\n9>\n0.5 (0.7)\n63<U≤250\n2.0 (2.8)\n5.0\n250<U≤500\n2.0 (2.8)\n5.0\n注1：括号内数据为直流介质强度试验值。\n注2：出厂试验时，介质强度试验允许试验电压高于本表中规定值的10%，试验时间为1s。\n6.2.3介质强度用工频耐压试验装置，对6.2.1所列部位施加频率为50Hz±5Hz的工频电压1min，或用直流耐压试验装置施加直流电压1min。试验电压应符合表2的规定，试验过程中应无绝缘击穿和闪络现象。\n6.2.4冲击耐压用冲击耐压试验装置，对6.2.1所列部位施加正负极性各3次的冲击电压，每次间歇时间不小于\n5s。试验电压应符合表2的规定，电压波形为1.2/50us的标准雷电波，输出阻抗为500Ω，试验过程中应无击穿放电现象。\n6.2.5高海拔修正海拔2000m以上高原地区使用产品的试验电压等级应根据GB/T20626.1一2006中表3规定的系数进行修正。\n6.3防护等级产品信号发生系统部分的外壳的防护等级应不低于GB4208一2008中IP31的规定，便携寻测装置\n（信号采集系统部分）的外壳的防护等级应不低于GB4208一2008中IP44的规定。\n6.4防触电措施产品上所有裸露的非带电金属部件与接地端子之间的电阻应不大于0.1Ω2。\n6.5温升\n6.5.1产品在额定负载条件下连续工作，各发热元器件的温升不得超过表3的规定。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8919, "has_structure_hint": true}
{"doc_id": "12c5a8347f60", "file_name": "82--DL_T 1397.6-2014 电力直流电源系统用测试设备通用技术条件 第6部分 便携式接地巡测仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\82--DL_T 1397.6-2014 电力直流电源系统用测试设备通用技术条件 第6部分 便携式接地巡测仪.pdf", "page_num": 10, "text": "DL/T1397.6—2014\n表3设备各发热元器件的极限温升\n发热元器件\n温升\nK\n高频变压器外表面\n80\n电子功率器件外壳\n70\n电子功率器件衬板\n70\n电阻发热元件\n25a\n与半导体器件的连接处\n55\n与半导体器件连接的塑料绝缘线\n25\n母线连接处\n铜-铜\n50\n铜塘锡-铜搪锡\n60\n操作手柄\n金属材料\n15b\n绝缘材料\n25b\n可接触的外壳和覆板\n金属材料\n绝缘材料\n40c\na应在外表上方30mm处测量。\nb\n装在产品内部的操作手柄，允许其温升比本表中数据高10K。\n·除另有规定外，对可以接触，但正常工作时不需触及的外壳和覆板，允许其温升比本表中数据高10K。\n6.5.2发热元器件不应影响周围元器件正常工作，不应造成自身及周围元器件损坏。\n6.5.3海拔2000m以上高原地区使用的产品应根据GB/T20626.2一2006中5.2.1的规定，由用户与制\n造厂协商确定。\n6.6电磁兼容\n6.6.1电磁兼容的检验结果及合格判定\n6.6.1.1检验结果\n抗扰度试验过程中可能出现以下四种结果：\na）在制造商、委托方或采购方规定的限值内性能正常；\nb）功能或性能暂时丧失或降低，但在骚扰停止后能自行恢复，不需要操作者干预；\nc）\n功能或性能暂时丧失或降低，但需操作者干预才能恢复；\n1(P\n因硬件或软件损坏，或数据丢失而造成不能恢复的功能丧失或性能降低。\n6.6.1.2合格判定\n对检验结果采取以下方式判定：\na）在试验中出现6.6.1.1中a）或b）的结果，判定为合格；\nb）在试验中出现6.6.1.1中c）或d）的结果，判定为不合格。\n6.6.2静电放电抗扰度\n产品应能承受GB/T17626.2一2006中第5章规定的试验等级为3级静电放电抗扰度试验。\n6.6.3电快速瞬变脉冲群抗扰度\n产品应能承受GB/T17626.4一2008中第5章规定的试验等级为3级的电快速瞬变脉冲群振荡波抗\n扰度试验。\n6.6.4浪涌（冲击）抗扰度\n产品应能承受GB/T17626.5一2008中第5章规定的试验等级为4级的浪涌（冲击）抗扰度试验。\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9878, "ocr_line_count": 60, "ocr_error": null, "raw_text_len": 875, "clean_text_len": 834, "clean_text": "DL/T1397.6—2014\n表3设备各发热元器件的极限温升发热元器件温升\nK高频变压器外表面电子功率器件外壳\n电子功率器件衬板电阻发热元件\n25a\n与半导体器件的连接处与半导体器件连接的塑料绝缘线\n母线连接处铜-铜铜塘锡-铜搪锡\n操作手柄金属材料\n15b\n绝缘材料\n25b\n可接触的外壳和覆板金属材料绝缘材料\n40c\na应在外表上方30mm处测量。\nb\n装在产品内部的操作手柄，允许其温升比本表中数据高10K。\n·除另有规定外，对可以接触，但正常工作时不需触及的外壳和覆板，允许其温升比本表中数据高10K。\n6.5.2发热元器件不应影响周围元器件正常工作，不应造成自身及周围元器件损坏。\n6.5.3海拔2000m以上高原地区使用的产品应根据GB/T20626.2一2006中5.2.1的规定，由用户与制造厂协商确定。\n6.6电磁兼容\n6.6.1电磁兼容的检验结果及合格判定\n6.6.1.1检验结果抗扰度试验过程中可能出现以下四种结果：\na）在制造商、委托方或采购方规定的限值内性能正常；\nb）功能或性能暂时丧失或降低，但在骚扰停止后能自行恢复，不需要操作者干预；\nc）\n功能或性能暂时丧失或降低，但需操作者干预才能恢复；\n1(P\n因硬件或软件损坏，或数据丢失而造成不能恢复的功能丧失或性能降低。\n6.6.1.2合格判定对检验结果采取以下方式判定：\na）在试验中出现6.6.1.1中a）或b）的结果，判定为合格；\nb）在试验中出现6.6.1.1中c）或d）的结果，判定为不合格。\n6.6.2静电放电抗扰度产品应能承受GB/T17626.2一2006中第5章规定的试验等级为3级静电放电抗扰度试验。\n6.6.3电快速瞬变脉冲群抗扰度产品应能承受GB/T17626.4一2008中第5章规定的试验等级为3级的电快速瞬变脉冲群振荡波抗扰度试验。\n6.6.4浪涌（冲击）抗扰度产品应能承受GB/T17626.5一2008中第5章规定的试验等级为4级的浪涌（冲击）抗扰度试验。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8951, "has_structure_hint": true}
{"doc_id": "12c5a8347f60", "file_name": "82--DL_T 1397.6-2014 电力直流电源系统用测试设备通用技术条件 第6部分 便携式接地巡测仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\82--DL_T 1397.6-2014 电力直流电源系统用测试设备通用技术条件 第6部分 便携式接地巡测仪.pdf", "page_num": 11, "text": "DL/T1397.6—2014\n6.6.5工频磁场抗扰度\n产品应能承受GB/T17626.8一2006中第5章规定试验等级为4级的工频磁场抗扰度试验。\n6.7环境适应能力\n6.7.1低温工作\n产品应能承受GB/T2423.1一2008中试验Ad规定的，以5.1.1.1规定的产品运行环境温度下限作为\n试验温度，持续时间为2h的低温试验。在试验期间，产品应能正常工作。\n6.7.2高温工作\n产品应能承受GB/T2423.2一2008中试验Bd规定的，以5.1.1.1规定的产品运行环境温度上限作为\n试验温度，持续时间为2h的高温试验。在试验期间，产品应能正常工作。\n6.7.3低温储运\n产品应能承受GB/T2423.1一2008中试验Ab规定的，以-50C为试验温度，持续时间为16h，恢复\n时间为2h的低温试验。在试验结束后，产品应能正常工作。\n6.7.4高温储运\n产品应能承受GB/T2423.2一2008中试验Bb规定的，以+70℃为试验温度，持续时间为16h，恢复\n时间为2h的高温试验。在试验结束后，产品应能正常工作。\n6.7.5交变湿热\n产品应能承受GB/T2423.4一2008中第5章规定的，以+40℃为高温温度，循环次数为2的交变湿\n热试验。在试验结束前2h，产品绝缘性能合格，在试验结束后，产品应能正常工作。\n6.7.6振动(正弦）\n6.7.6.1振动响应检查\n产品应能承受GB/T2423.10一2008中第5章规定的，在10Hz～150Hz范围内，在每个轴向上，位\n移幅值为3.5mm或加速度幅值为10m/s2的振动响应检查试验。\n6.7.6.2耐久试验\n6.7.6.2.1概述\n在振动响应检查中，如果在10Hz～150Hz的频率范围内出现机械共振或其他作用的响应，应进行\n定频耐久试验，否则进行扫频耐久试验。\n6.7.6.2.2扫频耐久试验\n产品应能承受GB/T2423.10一2008中第5章规定的，在每个轴向上进行20次的6.7.6.1规定的扫\n频循环。\n6.7.6.2.3定频耐久试验\n产品应能承受GB/T2423.10一2008中第5章规定的，在振动响应检查中在每一轴向上找到的每个\n危险频率上，进行持续时间为10min的振动耐久试验。\n6.7.6.3合格判定\n在耐久试验试验结束后，产品外观不应发生明显变化，通电后应能正常工作。\n6.7.7检验合格判据的说明\n6.7.7.1正常工作是指显示、通信及各项报警功能正常，不允许有功能丧失。\n6.7.7.2外观不发生明显变化是指零件不发生脱落，外壳不出现明显变形，防护等级仍符合6.3的\n规定。\n6.7.7.3绝缘性能合格为以下含义：\na）在6.2.1规定的部位用表2规定试验电压等级的绝缘电阻表，测量绝缘电阻，绝缘电阻不应小\n于1MΩ；\nb）用工频或直流耐压试验装置，对6.2.1规定的部位施加为表2规定值的75%的试验电压\n1min，试验结果应满足6.2.3的规定。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9914, "ocr_line_count": 44, "ocr_error": null, "raw_text_len": 1224, "clean_text_len": 1202, "clean_text": "DL/T1397.6—2014\n6.6.5工频磁场抗扰度产品应能承受GB/T17626.8一2006中第5章规定试验等级为4级的工频磁场抗扰度试验。\n6.7环境适应能力\n6.7.1低温工作产品应能承受GB/T2423.1一2008中试验Ad规定的，以5.1.1.1规定的产品运行环境温度下限作为试验温度，持续时间为2h的低温试验。在试验期间，产品应能正常工作。\n6.7.2高温工作产品应能承受GB/T2423.2一2008中试验Bd规定的，以5.1.1.1规定的产品运行环境温度上限作为试验温度，持续时间为2h的高温试验。在试验期间，产品应能正常工作。\n6.7.3低温储运产品应能承受GB/T2423.1一2008中试验Ab规定的，以-50C为试验温度，持续时间为16h，恢复时间为2h的低温试验。在试验结束后，产品应能正常工作。\n6.7.4高温储运产品应能承受GB/T2423.2一2008中试验Bb规定的，以+70℃为试验温度，持续时间为16h，恢复时间为2h的高温试验。在试验结束后，产品应能正常工作。\n6.7.5交变湿热产品应能承受GB/T2423.4一2008中第5章规定的，以+40℃为高温温度，循环次数为2的交变湿热试验。在试验结束前2h，产品绝缘性能合格，在试验结束后，产品应能正常工作。\n6.7.6振动(正弦）\n6.7.6.1振动响应检查产品应能承受GB/T2423.10一2008中第5章规定的，在10Hz～150Hz范围内，在每个轴向上，位移幅值为3.5mm或加速度幅值为10m/s2的振动响应检查试验。\n6.7.6.2耐久试验\n6.7.6.2.1概述在振动响应检查中，如果在10Hz～150Hz的频率范围内出现机械共振或其他作用的响应，应进行定频耐久试验，否则进行扫频耐久试验。\n6.7.6.2.2扫频耐久试验产品应能承受GB/T2423.10一2008中第5章规定的，在每个轴向上进行20次的6.7.6.1规定的扫频循环。\n6.7.6.2.3定频耐久试验产品应能承受GB/T2423.10一2008中第5章规定的，在振动响应检查中在每一轴向上找到的每个危险频率上，进行持续时间为10min的振动耐久试验。\n6.7.6.3合格判定在耐久试验试验结束后，产品外观不应发生明显变化，通电后应能正常工作。\n6.7.7检验合格判据的说明\n6.7.7.1正常工作是指显示、通信及各项报警功能正常，不允许有功能丧失。\n6.7.7.2外观不发生明显变化是指零件不发生脱落，外壳不出现明显变形，防护等级仍符合6.3的规定。\n6.7.7.3绝缘性能合格为以下含义：\na）在6.2.1规定的部位用表2规定试验电压等级的绝缘电阻表，测量绝缘电阻，绝缘电阻不应小于1MΩ；\nb）用工频或直流耐压试验装置，对6.2.1规定的部位施加为表2规定值的75%的试验电压\n1min，试验结果应满足6.2.3的规定。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8662, "has_structure_hint": true}
{"doc_id": "12c5a8347f60", "file_name": "82--DL_T 1397.6-2014 电力直流电源系统用测试设备通用技术条件 第6部分 便携式接地巡测仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\82--DL_T 1397.6-2014 电力直流电源系统用测试设备通用技术条件 第6部分 便携式接地巡测仪.pdf", "page_num": 12, "text": "DL/T 1397.6—2014\n7检验方法\n7.1总则\n7.1.1检测应在规定的正常的试验环境下进行，产品应处于干燥和无自热状态。\n7.1.2绝缘试验的大气条件不应超过下列范围：\na）环境温度：15℃～35℃；\nb）相对湿度：45%～75%；\nc）大气压力：86kPa～106kPa。\n7.1.3所有试验应在完整的产品上进行。\n7.2一般检查\n7.2.1外观检查\n对产品整体进行目测观察，均应达到5.2要求。\n7.2.2接地端子\n接地端子应符合5.2.4的规定。\n7.2.3防触电性能\n用电桥、接地电阻测试仪或数字式低电阻测试仪检查，应符合6.4的规定。\n7.3参数测试\n7.3.1直流母线对地电压波动试验\n将产品连接到不接地的直流电源上，在进行接地侦测的过程中，监测直流母线对地电压的波动，\n任何瞬间的母线对地电压波动值均不能超过5.3.3的规定值。\n7.3.2检测电阻的测量\n测量电路如图1所示。在产品开机工作，未投入检测电阻状态下测得U和I；投入检测电阻后再\n测得U2和I2。通过式（1）和式（2）可计算出R。计算结果应满足5.3.4的规定。\nU,\nR=\n(1)\n1\nU\nR//R=\n(2)\nI2\n式中：\nR\n正极对地等效电阻；\nR2\n负极对地等效电阻；\nRc\n产品检测电阻；\nU-\n测量电压；\n测量电流。\n?\n图1检测电阻的测量电路", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9423, "ocr_line_count": 43, "ocr_error": null, "raw_text_len": 571, "clean_text_len": 549, "clean_text": "DL/T 1397.6—2014\n7检验方法\n7.1总则\n7.1.1检测应在规定的正常的试验环境下进行，产品应处于干燥和无自热状态。\n7.1.2绝缘试验的大气条件不应超过下列范围：\na）环境温度：15℃～35℃；\nb）相对湿度：45%～75%；\nc）大气压力：86kPa～106kPa。\n7.1.3所有试验应在完整的产品上进行。\n7.2一般检查\n7.2.1外观检查对产品整体进行目测观察，均应达到5.2要求。\n7.2.2接地端子接地端子应符合5.2.4的规定。\n7.2.3防触电性能用电桥、接地电阻测试仪或数字式低电阻测试仪检查，应符合6.4的规定。\n7.3参数测试\n7.3.1直流母线对地电压波动试验将产品连接到不接地的直流电源上，在进行接地侦测的过程中，监测直流母线对地电压的波动，\n任何瞬间的母线对地电压波动值均不能超过5.3.3的规定值。\n7.3.2检测电阻的测量测量电路如图1所示。在产品开机工作，未投入检测电阻状态下测得U和I；投入检测电阻后再测得U2和I2。通过式（1）和式（2）可计算出R。计算结果应满足5.3.4的规定。\nU,R=(1)UR//R=(2)\nI2式中：R正极对地等效电阻；\nR2负极对地等效电阻；Rc产品检测电阻；\nU-测量电压；测量电流。?\n图1检测电阻的测量电路", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8349, "has_structure_hint": true}
{"doc_id": "12c5a8347f60", "file_name": "82--DL_T 1397.6-2014 电力直流电源系统用测试设备通用技术条件 第6部分 便携式接地巡测仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\82--DL_T 1397.6-2014 电力直流电源系统用测试设备通用技术条件 第6部分 便携式接地巡测仪.pdf", "page_num": 13, "text": "DL/ T 1397.6—2014\n7.3.3交流激励信号的测量\n将产品与直流系统或等效的不接地直流电源相连，使产品运行于接地电阻侦测状态，用示波器的\n交流耦合方式观察激励波形、测量激励信号的峰值和频率。测量结果应满足5.3.5的规定。\n7.3.4接地电阻检测准确度\n按DL/T980的规定进行示值误差的检测，应满足5.4.2检测准确度要求。\n按5.3.8的要求配置对地电容。在5.4.1规定的检测范围内选取不少于10个检测点，根据每个检测\n点调整可调电阻箱不同的标准电阻值R，由公式（3）计算得到相对误差值。\nRx-RN×100%\nV=\nRN\n(3)\n式中：\ny—接地电阻测量准确度；\nR一标准电阻值；\nRx—产品显示读数。\n7.3.5报警响应时间测量\n在进行检测准确度时，采用计时装置测定其每一测试点的报警响应时间，应符合5.3.9的要求。\n7.3.6噪声测量\n产品信号发生系统工作在额定参数状态下稳定运行。当测试环境背景噪声不大于40dB时，距产品\n前、后、左、右水平位置1m处，产品1/2高度测得A计权噪声，应符合5.3.12的要求。\n7.3.7温升测量\n产品按实际测试连接至试验用直流电源装置或蓄电池组，使被测产品工作在满容量参数状态下稳\n定运行。各部件或器件温升趋于稳定且测试环境温度不大于40℃时，测得产品各部件或器件的温升值\n应符合表3的要求。\n7.4绝缘性能\n7.4.1绝缘电阻测量\n在6.2.1规定的部位用表2规定的试验电压等级的绝缘电阻表测量绝缘电阻，测量结果应满足6.2.2\n的规定。\n7.4.2介质强度试验\n用工频或直流耐压试验装置，对6.2.1规定的部位施加表2规定的试验电压1min，试验结果应满\n足6.2.3的规定。\n7.4.3冲击耐压试验\n将冲击电压施加在6.2.1规定的部位，其他电路和外露导电部分连在一起接地。按表2规定的试验\n电压，施加3次正极性和3次负极性雷电冲击电压，每次间歇时间不小于5s，试验结果应满足6.2.4的\n规定。\n7.5功能检测\n7.5.1显示与报警功能\n模拟各种故障现象，产品的显示与报警功能应符合5.5.2的要求。\n7.5.2保护与控制功能\n按下列方法检测保护与控制功能：\na）在正常运行状态下，人为中断、暂停与恢复直流接地故障定位仪的监测工作，确定功能实现；\nb）人为将被检产品正、负极与地接线错误，检查保护与巡视功能。\n7.6防护等级验证\n按GB4208一2008中第13章、14章的规定进行，结果应符合本部分6.3的要求。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9753, "ocr_line_count": 45, "ocr_error": null, "raw_text_len": 1045, "clean_text_len": 1021, "clean_text": "DL/ T 1397.6—2014\n7.3.3交流激励信号的测量将产品与直流系统或等效的不接地直流电源相连，使产品运行于接地电阻侦测状态，用示波器的交流耦合方式观察激励波形、测量激励信号的峰值和频率。测量结果应满足5.3.5的规定。\n7.3.4接地电阻检测准确度按DL/T980的规定进行示值误差的检测，应满足5.4.2检测准确度要求。\n按5.3.8的要求配置对地电容。在5.4.1规定的检测范围内选取不少于10个检测点，根据每个检测点调整可调电阻箱不同的标准电阻值R，由公式（3）计算得到相对误差值。\nRx-RN×100%V=RN(3)\n式中：y—接地电阻测量准确度；\nR一标准电阻值；Rx—产品显示读数。\n7.3.5报警响应时间测量在进行检测准确度时，采用计时装置测定其每一测试点的报警响应时间，应符合5.3.9的要求。\n7.3.6噪声测量产品信号发生系统工作在额定参数状态下稳定运行。当测试环境背景噪声不大于40dB时，距产品前、后、左、右水平位置1m处，产品1/2高度测得A计权噪声，应符合5.3.12的要求。\n7.3.7温升测量产品按实际测试连接至试验用直流电源装置或蓄电池组，使被测产品工作在满容量参数状态下稳定运行。各部件或器件温升趋于稳定且测试环境温度不大于40℃时，测得产品各部件或器件的温升值应符合表3的要求。\n7.4绝缘性能\n7.4.1绝缘电阻测量在6.2.1规定的部位用表2规定的试验电压等级的绝缘电阻表测量绝缘电阻，测量结果应满足6.2.2\n的规定。\n7.4.2介质强度试验用工频或直流耐压试验装置，对6.2.1规定的部位施加表2规定的试验电压1min，试验结果应满足6.2.3的规定。\n7.4.3冲击耐压试验将冲击电压施加在6.2.1规定的部位，其他电路和外露导电部分连在一起接地。按表2规定的试验电压，施加3次正极性和3次负极性雷电冲击电压，每次间歇时间不小于5s，试验结果应满足6.2.4的规定。\n7.5功能检测\n7.5.1显示与报警功能模拟各种故障现象，产品的显示与报警功能应符合5.5.2的要求。\n7.5.2保护与控制功能按下列方法检测保护与控制功能：\na）在正常运行状态下，人为中断、暂停与恢复直流接地故障定位仪的监测工作，确定功能实现；\nb）人为将被检产品正、负极与地接线错误，检查保护与巡视功能。\n7.6防护等级验证按GB4208一2008中第13章、14章的规定进行，结果应符合本部分6.3的要求。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8779, "has_structure_hint": true}
{"doc_id": "12c5a8347f60", "file_name": "82--DL_T 1397.6-2014 电力直流电源系统用测试设备通用技术条件 第6部分 便携式接地巡测仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\82--DL_T 1397.6-2014 电力直流电源系统用测试设备通用技术条件 第6部分 便携式接地巡测仪.pdf", "page_num": 14, "text": "DL/T 1397.6—2014\n7.7电磁兼容试验\n7.7.1静电放电抗扰度试验\n满足本部分6.6.1的规定。\n7.7.2电快速瞬变脉冲群抗扰度试验\n满足本部分6.6.1的规定。\n7.7.3浪涌（冲击）抗扰度试验\n按GB/T17626.5一2008中第8章规定的试验方法和本部分6.6.4规定的试验等级进行。试验结果应\n满足本部分6.6.1的规定。\n7.7.4工频磁场抗扰度试验\n按GB/T17626.8一2006中第8章规定的试验方法和本部分6.6.5规定的试验等级进行。试验结果应\n满足本部分6.6.1的规定。\n7.8环境试验\n7.8.1低温工作试验\n果应满足本部分6.7.1的规定。\n7.8.2高温工作试验\n按GB/T2423.2一2008中第6章规定的试验方法和本部分6.7.2规定的严酷等级进行试验。试验结\n果应满足本部分6.7.2的规定。\n7.8.3低温储运试验\n按GB/T2423.1一2008中第6章规定的试验方法和本部分6.7.3规定的严酷等级进行试验。试验结\n果应满足本部分6.7.3的规定。\n7.8.4高温储运试验\n按GB/T2423.2一2008中第6章规定的试验方法和本部分6.7.4规定的严酷等级进行试验。试验结\n果应满足本部分6.7.4的规定。\n7.8.5交变湿热试验\n按GB/T2423.4一2008中规定的试验方法和本部分6.7.5规定的严酷等级进行试验。试验结果应满\n足本部分6.7.5的规定。\n7.8.6振动试验\n按GB/T2423.10一2008规定的试验方法和本部分6.7.6规定的严酷等级进行试验。试验结果应满足\n本部分6.7.6的规定。\n8检验规则\n8.1检验分类\n8.1.1产品检验分出厂检验和型式检验两类。\n8.1.2出厂检验和型式检验的检验项目见表4。\n8.2出厂检验\n8.2.1每台产品均应进行出厂检验，经制造厂质检部门确认合格后方能出厂，并具有合格产品出厂证\n明书。\n8.2.2产品有一项性能指标不符合要求即为不合格，应返修复检。复检不合格，不能发给合格产品出\n厂证明书。\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9982, "ocr_line_count": 40, "ocr_error": null, "raw_text_len": 868, "clean_text_len": 846, "clean_text": "DL/T 1397.6—2014\n7.7电磁兼容试验\n7.7.1静电放电抗扰度试验满足本部分6.6.1的规定。\n7.7.2电快速瞬变脉冲群抗扰度试验满足本部分6.6.1的规定。\n7.7.3浪涌（冲击）抗扰度试验按GB/T17626.5一2008中第8章规定的试验方法和本部分6.6.4规定的试验等级进行。试验结果应满足本部分6.6.1的规定。\n7.7.4工频磁场抗扰度试验按GB/T17626.8一2006中第8章规定的试验方法和本部分6.6.5规定的试验等级进行。试验结果应满足本部分6.6.1的规定。\n7.8环境试验\n7.8.1低温工作试验果应满足本部分6.7.1的规定。\n7.8.2高温工作试验按GB/T2423.2一2008中第6章规定的试验方法和本部分6.7.2规定的严酷等级进行试验。试验结果应满足本部分6.7.2的规定。\n7.8.3低温储运试验按GB/T2423.1一2008中第6章规定的试验方法和本部分6.7.3规定的严酷等级进行试验。试验结果应满足本部分6.7.3的规定。\n7.8.4高温储运试验按GB/T2423.2一2008中第6章规定的试验方法和本部分6.7.4规定的严酷等级进行试验。试验结果应满足本部分6.7.4的规定。\n7.8.5交变湿热试验按GB/T2423.4一2008中规定的试验方法和本部分6.7.5规定的严酷等级进行试验。试验结果应满足本部分6.7.5的规定。\n7.8.6振动试验按GB/T2423.10一2008规定的试验方法和本部分6.7.6规定的严酷等级进行试验。试验结果应满足本部分6.7.6的规定。\n8检验规则\n8.1检验分类\n8.1.1产品检验分出厂检验和型式检验两类。\n8.1.2出厂检验和型式检验的检验项目见表4。\n8.2出厂检验\n8.2.1每台产品均应进行出厂检验，经制造厂质检部门确认合格后方能出厂，并具有合格产品出厂证明书。\n8.2.2产品有一项性能指标不符合要求即为不合格，应返修复检。复检不合格，不能发给合格产品出厂证明书。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8656, "has_structure_hint": true}
{"doc_id": "12c5a8347f60", "file_name": "82--DL_T 1397.6-2014 电力直流电源系统用测试设备通用技术条件 第6部分 便携式接地巡测仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\82--DL_T 1397.6-2014 电力直流电源系统用测试设备通用技术条件 第6部分 便携式接地巡测仪.pdf", "page_num": 15, "text": "DL/T1397.6—2014\n表4出厂检验和型式检验的检验项目\n检验类别\n序号\n检测项目名称\n检验方法\n型式检验\n出厂检验\n外观检查\n7.2.1\n1\n一般检查\n接地端子\n7.2.2\n防触电性能\n7.2.3\n直流母线对地电压波动试验\n7.3.1\n检测电阻的测量\n一\n7.3.2\n交流激励信号的测量\n7.3.3\n2\n参数检测\n接地电阻检测准确度\n7.3.4\n报警响应时间测量\n7.3.5\n噪声测量\n7.3.6\n温升测量\n-\n7.3.7\n绝缘电阻测量\n7.4.1\n3\n绝缘性能\n介质强度试验\n7.4.2\n冲击耐压试验\n一\n7.4.3\n4\n功能检测\n7.5\n5\n防护等级验证\n一\n7.6\n静电放电抗扰度试验\n7.7.1\n电磁兼容\n电快速瞬变脉冲群抗扰度试验\n二\n7.7.2\n6\n试验\n浪涌（冲击）抗扰度试验\n7.7.3\n工频磁场抗扰度试验\n7.7.4\n低温工作试验\n-\n7.8.1\n高温工作试验\n一\n7.8.2\n低温储运试验\n√\n7.8.3\n7\n环境试验\n高温储运试验\n7.8.4\n交变湿热试验\n7.8.5\n振动试验\n7.8.6\n8.3型式检验\n8.3.1型式检验规定\n8.3.1.1在下列情况下，必须进行型式检验：\na）连续生产的产品，应每三年对出厂检验合格的产品进行一次型式检验；\n当改变设计、制造工艺或主要元器件，影响产品性能时，均应对首批投入生产的合格产品进\n行型式检验；\nc）\n新设计投产的产品（包括转厂生产的产品），应在生产定型鉴定前进行新产品的型式检验。\n8.3.1.2在出厂检验合格的一批产品中抽取一台，或选取少量样品进行型式检验。\n8.3.1.3在型式检验过程中出现的一般缺陷应进行记录，制造厂应提供相应的分析报告，作为生产定\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9641, "ocr_line_count": 90, "ocr_error": null, "raw_text_len": 722, "clean_text_len": 681, "clean_text": "DL/T1397.6—2014\n表4出厂检验和型式检验的检验项目检验类别序号检测项目名称检验方法型式检验出厂检验外观检查\n7.2.1\n一般检查接地端子\n7.2.2\n防触电性能\n7.2.3\n直流母线对地电压波动试验\n7.3.1\n检测电阻的测量一\n7.3.2\n交流激励信号的测量\n7.3.3\n参数检测接地电阻检测准确度\n7.3.4\n报警响应时间测量\n7.3.5\n噪声测量\n7.3.6\n温升测量\n7.3.7\n绝缘电阻测量\n7.4.1\n绝缘性能介质强度试验\n7.4.2\n冲击耐压试验一\n7.4.3\n功能检测\n7.5\n防护等级验证一\n7.6\n静电放电抗扰度试验\n7.7.1\n电磁兼容电快速瞬变脉冲群抗扰度试验二\n7.7.2\n试验浪涌（冲击）抗扰度试验\n7.7.3\n工频磁场抗扰度试验\n7.7.4\n低温工作试验\n7.8.1\n高温工作试验一\n7.8.2\n低温储运试验√\n7.8.3\n环境试验高温储运试验\n7.8.4\n交变湿热试验\n7.8.5\n振动试验\n7.8.6\n8.3型式检验\n8.3.1型式检验规定\n8.3.1.1在下列情况下，必须进行型式检验：\na）连续生产的产品，应每三年对出厂检验合格的产品进行一次型式检验；\n当改变设计、制造工艺或主要元器件，影响产品性能时，均应对首批投入生产的合格产品进行型式检验；\nc）\n新设计投产的产品（包括转厂生产的产品），应在生产定型鉴定前进行新产品的型式检验。\n8.3.1.2在出厂检验合格的一批产品中抽取一台，或选取少量样品进行型式检验。\n8.3.1.3在型式检验过程中出现的一般缺陷应进行记录，制造厂应提供相应的分析报告，作为生产定", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.865, "has_structure_hint": true}
{"doc_id": "12c5a8347f60", "file_name": "82--DL_T 1397.6-2014 电力直流电源系统用测试设备通用技术条件 第6部分 便携式接地巡测仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\82--DL_T 1397.6-2014 电力直流电源系统用测试设备通用技术条件 第6部分 便携式接地巡测仪.pdf", "page_num": 16, "text": "DL/T1397.6—2014\n型鉴定时评判的依据。\n8.3.1.4产品型式检验不合格，产品应停产，直至查明并消除造成不合格的原因，再次进行型式检验\n合格后，方能恢复生产。\n8.3.2型式检验合格判据\n8.3.2.1如未发现存在主要缺陷的样品，则判定产品为合格。\n8.3.2.2主要缺陷是指性能或功能不符合本部分的要求，需更换重要元器件或对软件进行重大修改后\n才能消除，或一般情况下不可能修复的缺陷。其余的缺陷按一般缺陷统计。\n8.3.2.3存在一般缺陷后，允许进行以下修复：\na）对可调部位进行调整；\nb）对软件中的参数进行修改；\nc）对磨损的易损件进行更换。\n8.3.2.4修复后应进行复检，复检仍不合格，则认为存在主要缺陷。\n8.3.2.5复检合格后，选取加倍数量的样品进行同样修复，再次进行同一项目的检验。若仍有样品不\n合格，则认为存在主要缺陷。\n8.3.2.6一般缺陷数不应超过检验项目总数的20%，否则认为存在主要缺陷。\n8.3.2.7产品如不满足安全要求中的任一条要求时，则认为存在主要缺陷。\n9标志、包装、运输和贮存\n9.1标志\n9.1.1设备外部的标志应明显、清晰、耐久，不应出现松动或卷角。\n9.1.2每套产品必须有铭牌，应安装在明显位置，铭牌上应包含以下内容：\na）制造厂名；\nb）产品名称；\nc）产品型号；\nd）产品净重；\ne）出厂编号；\nf）生产日期。\n9.1.3产品的使用说明书应包含以下内容：\na）安全须知；\nb）产品用途；\nc）产品及配件的操作使用说明；\nd）主要技术指标；\ne）使用注意事项。\n9.1.4产品的合格证应包含以下内容：\na）产品合格标志或印章；\nb）检验人员的代号或签章；\nc）检验日期。\n9.1.5产品的装箱单应包含以下内容：\na）产品的名称、型号和数量；\nb）产品使用说明书、技术手册、出厂检验报告、产品合格证等随机文件的名称和数量；\nc）附件、选件、备件及维修工具的名称、型号、规格、数量；\nd）装箱人员的代号或签章。\n9.1.6与安全有关的标志和文件应符合GB4793.1的规定。\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9949, "ocr_line_count": 44, "ocr_error": null, "raw_text_len": 871, "clean_text_len": 857, "clean_text": "DL/T1397.6—2014\n型鉴定时评判的依据。\n8.3.1.4产品型式检验不合格，产品应停产，直至查明并消除造成不合格的原因，再次进行型式检验合格后，方能恢复生产。\n8.3.2型式检验合格判据\n8.3.2.1如未发现存在主要缺陷的样品，则判定产品为合格。\n8.3.2.2主要缺陷是指性能或功能不符合本部分的要求，需更换重要元器件或对软件进行重大修改后才能消除，或一般情况下不可能修复的缺陷。其余的缺陷按一般缺陷统计。\n8.3.2.3存在一般缺陷后，允许进行以下修复：\na）对可调部位进行调整；b）对软件中的参数进行修改；\nc）对磨损的易损件进行更换。\n8.3.2.4修复后应进行复检，复检仍不合格，则认为存在主要缺陷。\n8.3.2.5复检合格后，选取加倍数量的样品进行同样修复，再次进行同一项目的检验。若仍有样品不合格，则认为存在主要缺陷。\n8.3.2.6一般缺陷数不应超过检验项目总数的20%，否则认为存在主要缺陷。\n8.3.2.7产品如不满足安全要求中的任一条要求时，则认为存在主要缺陷。\n9标志、包装、运输和贮存\n9.1标志\n9.1.1设备外部的标志应明显、清晰、耐久，不应出现松动或卷角。\n9.1.2每套产品必须有铭牌，应安装在明显位置，铭牌上应包含以下内容：\na）制造厂名；b）产品名称；c）产品型号；\nd）产品净重；e）出厂编号；f）生产日期。\n9.1.3产品的使用说明书应包含以下内容：\na）安全须知；b）产品用途；\nc）产品及配件的操作使用说明；\nd）主要技术指标；e）使用注意事项。\n9.1.4产品的合格证应包含以下内容：\na）产品合格标志或印章；b）检验人员的代号或签章；\nc）检验日期。\n9.1.5产品的装箱单应包含以下内容：\na）产品的名称、型号和数量；\nb）产品使用说明书、技术手册、出厂检验报告、产品合格证等随机文件的名称和数量；\nc）附件、选件、备件及维修工具的名称、型号、规格、数量；\nd）装箱人员的代号或签章。\n9.1.6与安全有关的标志和文件应符合GB4793.1的规定。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8378, "has_structure_hint": true}
{"doc_id": "12c5a8347f60", "file_name": "82--DL_T 1397.6-2014 电力直流电源系统用测试设备通用技术条件 第6部分 便携式接地巡测仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\82--DL_T 1397.6-2014 电力直流电源系统用测试设备通用技术条件 第6部分 便携式接地巡测仪.pdf", "page_num": 17, "text": "DL/T1397.6—2014\n9.1.7包装贮运图示标志应符合GB/T191的规定。\n9.2包装\n9.2.1产品应采用铝合金或工程塑料做仪器包装箱（固定安装的装置除外），应有良好的防震、防潮性\n能，箱体坚固耐用。出厂时套塑料袋作为内包装，周围用防震材料垫实放于瓦楞纸箱。随箱有专用测\n试连接线等配件、出厂检测报告、合格证、装箱单、使用说明书，应装入防潮袋后放入包装箱内。\n9.2.2包装时应保证产品的完好性和成套性，装入物品应与装箱单相符。\n9.3运输\n产品的运输和装卸应严格按照包装箱上标志的规定及GB/T4798.2的有关规定进行，在运输过程中\n不应剧烈震动、冲击、挤压、暴晒、雨淋和倾倒放置。\n9.4贮存\n产品在贮存期间，应放在空气流通、温度为-25℃～+55℃，月平均相对湿度不大于90%，无腐蚀\n性和爆炸气体的仓库内，在贮存期间不应淋雨、暴晒、凝露和霜冻。\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9959, "ocr_line_count": 14, "ocr_error": null, "raw_text_len": 387, "clean_text_len": 378, "clean_text": "DL/T1397.6—2014\n9.1.7包装贮运图示标志应符合GB/T191的规定。\n9.2包装\n9.2.1产品应采用铝合金或工程塑料做仪器包装箱（固定安装的装置除外），应有良好的防震、防潮性能，箱体坚固耐用。出厂时套塑料袋作为内包装，周围用防震材料垫实放于瓦楞纸箱。随箱有专用测试连接线等配件、出厂检测报告、合格证、装箱单、使用说明书，应装入防潮袋后放入包装箱内。\n9.2.2包装时应保证产品的完好性和成套性，装入物品应与装箱单相符。\n9.3运输产品的运输和装卸应严格按照包装箱上标志的规定及GB/T4798.2的有关规定进行，在运输过程中不应剧烈震动、冲击、挤压、暴晒、雨淋和倾倒放置。\n9.4贮存产品在贮存期间，应放在空气流通、温度为-25℃～+55℃，月平均相对湿度不大于90%，无腐蚀性和爆炸气体的仓库内，在贮存期间不应淋雨、暴晒、凝露和霜冻。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8602, "has_structure_hint": true}
{"doc_id": "12c5a8347f60", "file_name": "82--DL_T 1397.6-2014 电力直流电源系统用测试设备通用技术条件 第6部分 便携式接地巡测仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\82--DL_T 1397.6-2014 电力直流电源系统用测试设备通用技术条件 第6部分 便携式接地巡测仪.pdf", "page_num": 18, "text": "中华人民共和国\n电力行业标准\n电力直流电源系统用测试设备通用技术条件\n第6部分：便携式接地巡测仪\nDL/T 1397.6—2014\n*\n中国电力出版社出版、发行\n（北京市东城区北京站西街19号100005http://www.cepp.sgcc.com.cn）\n北京九天众诚印刷有限公司印刷\n*\n2015年8月第一版\n2015年8月北京第一次印刷\n880毫米×1230毫米16开本1.25印张27千字\n印数0001—3000册\n*\n统一书号155123·2556定价11.00元\n敬告读者\n本书封底贴有防伪标签，刮开涂层可查询真伪\n本书如有印装质量问题，我社发行部负责退换\n版权专有翻印必究\n可婴\n口\n刮升深原\n口\n查询真伪\n中国电力出版社官方微信\n掌上电力书\n155123.2556", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9311, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 342, "clean_text_len": 325, "clean_text": "中华人民共和国电力行业标准电力直流电源系统用测试设备通用技术条件第6部分：便携式接地巡测仪\nDL/T 1397.6—2014\n*中国电力出版社出版、发行\n（北京市东城区北京站西街19号100005http://www.cepp.sgcc.com.cn）\n北京九天众诚印刷有限公司印刷*\n2015年8月第一版\n2015年8月北京第一次印刷\n880毫米×1230毫米16开本1.25印张27千字印数0001—3000册\n*\n统一书号155123·2556定价11.00元敬告读者本书封底贴有防伪标签，刮开涂层可查询真伪本书如有印装质量问题，我社发行部负责退换版权专有翻印必究可婴口刮升深原口查询真伪中国电力出版社官方微信掌上电力书\n155123.2556", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9204, "has_structure_hint": true}
