{"doc_id": "c6bd68b222ed", "file_name": "84--DL_T 1454-2015 电力系统自动低压减负荷技术规定.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\84--DL_T 1454-2015 电力系统自动低压减负荷技术规定.pdf", "page_num": 1, "text": "ICS 29.240.30\nK 45\nDL\n备案号：50774-2015\n中华人民共和国电力行业标准\nDL/T1454-2015\n电力系统自动低压减负荷技术规定\nTechnicalrulesfor power system automatic undervoltage load\nsheddinginelectricpowersystems\n2015-07-01发布\n2015-12-01实施\n国家能源局\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9907, "ocr_line_count": 13, "ocr_error": null, "raw_text_len": 205, "clean_text_len": 200, "clean_text": "ICS 29.240.30K 45\nDL备案号：50774-2015\n中华人民共和国电力行业标准DL/T1454-2015\n电力系统自动低压减负荷技术规定\nTechnicalrulesfor power system automatic undervoltage load\nsheddinginelectricpowersystems\n2015-07-01发布\n2015-12-01实施国家能源局发布", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9462, "has_structure_hint": true}
{"doc_id": "c6bd68b222ed", "file_name": "84--DL_T 1454-2015 电力系统自动低压减负荷技术规定.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\84--DL_T 1454-2015 电力系统自动低压减负荷技术规定.pdf", "page_num": 2, "text": "DL/T1454—2015\n目次\n前言·\n1范围·\n2规范性引用文件\n3术语和定义\n4总体要求\n5自动低压减负荷的基本原则·\n6自动低压减负荷措施的整定与配置", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.996, "ocr_line_count": 9, "ocr_error": null, "raw_text_len": 79, "clean_text_len": 77, "clean_text": "DL/T1454—2015目次前言·\n1范围·\n2规范性引用文件\n3术语和定义\n4总体要求\n5自动低压减负荷的基本原则·\n6自动低压减负荷措施的整定与配置", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9296, "has_structure_hint": true}
{"doc_id": "c6bd68b222ed", "file_name": "84--DL_T 1454-2015 电力系统自动低压减负荷技术规定.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\84--DL_T 1454-2015 电力系统自动低压减负荷技术规定.pdf", "page_num": 3, "text": "DL/T1454-2015\n前言\n本标准按照GB/T1.1一2009《标准化工作导则第1部分：标准的结构和编写》给出的规则起草。\n本标准由中国电力企业联合会提出。\n本标准由全国电网运行与控制标准化技术委员会（SAC/TC446）归口。\n本标准起草单位：中国电力科学研究院、国家电力调度控制中心、南方电网电力调度控制中心、国\n家电网公司西北分部。\n本标准主要起草人：汤涌、孙华东、常青、易俊、刘明松、张勇、张剑云、王琦、刘丽平、梅勇、\n李尹、张健、牛拴保、黄志龙、高润、王康平、霍超、柯贤波。\n本标准为首次发布。\n本标准在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条\n一号，100761)。\nII", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9651, "ocr_line_count": 13, "ocr_error": null, "raw_text_len": 314, "clean_text_len": 311, "clean_text": "DL/T1454-2015\n前言本标准按照GB/T1.1一2009《标准化工作导则第1部分：标准的结构和编写》给出的规则起草。\n本标准由中国电力企业联合会提出。\n本标准由全国电网运行与控制标准化技术委员会（SAC/TC446）归口。\n本标准起草单位：中国电力科学研究院、国家电力调度控制中心、南方电网电力调度控制中心、国家电网公司西北分部。\n本标准主要起草人：汤涌、孙华东、常青、易俊、刘明松、张勇、张剑云、王琦、刘丽平、梅勇、\n李尹、张健、牛拴保、黄志龙、高润、王康平、霍超、柯贤波。\n本标准为首次发布。\n本标准在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条一号，100761)。\nII", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8609, "has_structure_hint": false}
{"doc_id": "c6bd68b222ed", "file_name": "84--DL_T 1454-2015 电力系统自动低压减负荷技术规定.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\84--DL_T 1454-2015 电力系统自动低压减负荷技术规定.pdf", "page_num": 4, "text": "DL/T 1454—2015\n电力系统自动低压减负荷技术规定\n1范围\n本标准规定了电力系统自动低压减负荷措施的总体要求、基本原则以及整定与配置方法。\n本标准适用于电力系统规划设计、生产运行和科研制造工作中涉及的电力系统自动低压减负荷技术\n措施。\n2规范性引用文件\n下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文件。\n凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nGB/T14285继电保护和安全自动装置技术规程\nGB/T26399电力系统安全稳定控制技术导则\nDL/T314电力系统低压减负荷和低压解列装置通用技术条件\nDL755电力系统安全稳定导则\nDL/T1040电网运行准则\nDL/T1172电力系统电压稳定评价导则\nDL/T1234电力系统安全稳定计算技术规范\n3术语和定义\n下列术语和定义适用于本文件。\n3.1\n标称电压nominalvoltage\n用以标志或识别系统电压的给定值。\n3.2\n电压安全voltage security\n电力系统受到扰动后，系统电压能够保持或恢复到允许的范围，保证向用户的持续供电。\n3.3\n电压稳定voltagestability\n电力系统受到小的或大的扰动后，系统电压能够保持或恢复到允许的范围内，不发生电压崩溃\n的能力。其物理本质是指：当系统向负荷提供的功率随电流的增加而增加时，系统电压稳定；反之，\n当系统向负荷提供的功率随电流的增加而减少时，系统电压不稳定。根据扰动的大小，电压稳定分\n为小扰动电压稳定和大扰动电压稳定。\n3.3.1\n小扰动电压稳定small-disturbancevoltagestability\n电力系统受到诸如负荷增加等小扰动后，系统所有母线维持稳定电压的能力。也称为静态电压稳定。\n3.3.2\n大扰动电压稳定large-disturbancevoltage stability\n电力系统遭受大扰动如系统故障、失去发电机或线路之后，系统所有母线保持稳定电压的能力。大\n扰动电压稳定可能是短期的或长期的，其中短期电压稳定又称暂态电压稳定。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9971, "ocr_line_count": 37, "ocr_error": null, "raw_text_len": 885, "clean_text_len": 878, "clean_text": "DL/T 1454—2015\n电力系统自动低压减负荷技术规定\n1范围本标准规定了电力系统自动低压减负荷措施的总体要求、基本原则以及整定与配置方法。\n本标准适用于电力系统规划设计、生产运行和科研制造工作中涉及的电力系统自动低压减负荷技术措施。\n2规范性引用文件下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文件。\n凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nGB/T14285继电保护和安全自动装置技术规程\nGB/T26399电力系统安全稳定控制技术导则\nDL/T314电力系统低压减负荷和低压解列装置通用技术条件\nDL755电力系统安全稳定导则\nDL/T1040电网运行准则\nDL/T1172电力系统电压稳定评价导则\nDL/T1234电力系统安全稳定计算技术规范\n3术语和定义下列术语和定义适用于本文件。\n3.1\n标称电压nominalvoltage\n用以标志或识别系统电压的给定值。\n3.2\n电压安全voltage security\n电力系统受到扰动后，系统电压能够保持或恢复到允许的范围，保证向用户的持续供电。\n3.3\n电压稳定voltagestability\n电力系统受到小的或大的扰动后，系统电压能够保持或恢复到允许的范围内，不发生电压崩溃的能力。其物理本质是指：当系统向负荷提供的功率随电流的增加而增加时，系统电压稳定；反之，\n当系统向负荷提供的功率随电流的增加而减少时，系统电压不稳定。根据扰动的大小，电压稳定分为小扰动电压稳定和大扰动电压稳定。\n3.3.1\n小扰动电压稳定small-disturbancevoltagestability\n电力系统受到诸如负荷增加等小扰动后，系统所有母线维持稳定电压的能力。也称为静态电压稳定。\n3.3.2\n大扰动电压稳定large-disturbancevoltage stability\n电力系统遭受大扰动如系统故障、失去发电机或线路之后，系统所有母线保持稳定电压的能力。大扰动电压稳定可能是短期的或长期的，其中短期电压稳定又称暂态电压稳定。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9385, "has_structure_hint": true}
{"doc_id": "c6bd68b222ed", "file_name": "84--DL_T 1454-2015 电力系统自动低压减负荷技术规定.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\84--DL_T 1454-2015 电力系统自动低压减负荷技术规定.pdf", "page_num": 5, "text": "DL/T 1454—2015\n3.3.3\n暂态电压稳定transientvoltagestability\n系统受到大扰动后，不发生电压崩溃的能力。主要用于分析具有快速响应的动态元件及控制装置\n作用下的电压稳定性，如感应电动机、直流输电等。\n3.3.4\n中长期电压稳定mid-termandlong-termvoltagestability\n系统在响应较慢的动态元件和控制装置的作用下的电压稳定性，如有载调压变压器、发电机定子和\n转子过流和低励限制、可控并联电容器、电压和频率的二次控制、恒温负荷等。\n3.4\n电压崩溃voltagecollapse\n当系统处于电压不稳定状态，负荷仍持续地试图通过增加电流以获得更大的功率（有功或无功），导\n致系统大范围电压持续下降的过程。\n3.5\n负荷动态特性dynamicloadcharacteristics\n负荷功率与负荷端电压和/或频率之间的动态关系，通常用微分方程描述。\n3.6\n安全稳定控制装置securityandstabilitycontroldevice\n为保证电力系统在遇到大扰动时的稳定性而在发电厂、变电站或换流站内装设的控制设备，实现切\n机、减负荷、快速减出力、直流功率紧急提升或回降等功能，是保持电力系统安全稳定运行的重要设施。\n4总体要求\n4.1按照DL755对低压减负荷的要求，在负荷集中地区，应考虑当运行电压降低时，自动或手动切除\n部分负荷，以防止发生电压崩溃。此外，在可能存在电压安全稳定问题的区域（或者某些母线），也应该\n配置自动低压减负荷装置。\n4.2自动低压减负荷措施应能适应不同运行方式下保持该区域（或母线）电压安全稳定的要求。\n4.3自动低压减负荷措施应能满足电力系统对于保持系统的暂态电压稳定性和中长期电压稳定性\n的要求。\n4.4自动低压减负荷方案的编制和实施按DL/T1040要求执行。自动低压减负荷方案的整定与配置应\n由各级调度部门协调配合完成。自动低压减负荷方案应定期和当系统条件有重大变动时重新审核。系统\n每次发生严重故障后应做好分析总结工作。\n4.5被自动低压减负荷装置切除负荷的恢复应按调度命令执行，不能采用备自投等自动投入手段。\n5自动低压减负荷的基本原则\n5.1电力系统中发生故障，自动低压减负荷措施应能躲过故障正常切除时间可能存在的低电压过程，防\n止因装置误动作而造成负荷损失。自动低压减负荷措施还应能躲过安全稳定控制装置动作时间。电力系\n统中的某些设备如超/特高压直流，在故障正常清除后恢复时间较长，造成近区电压跌落时间较长，自动\n低压减负荷措施应能躲过故障正常清除后一段时间（根据电网情况计算分析确定）内可能存在的低电压\n过程。需合理设置自动低压减负荷措施的动作电压和延迟时间。\n5.2自动低压减负荷措施通常采用按动作电压分轮次并考虑延迟时间的方法，主要分为基本轮和特殊\n轮。基本轮和特殊轮应符合下列要求：\na）自动低压减负荷措施按GB/T14285要求可根据动作电压及延时分为若干轮（级）。基本轮第一\n轮的动作电压应低于系统长期允许的最低电压，最后一轮的动作电压应高于系统静态电压失稳\n的临界电压。\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9975, "ocr_line_count": 43, "ocr_error": null, "raw_text_len": 1302, "clean_text_len": 1284, "clean_text": "DL/T 1454—2015\n3.3.3\n暂态电压稳定transientvoltagestability\n系统受到大扰动后，不发生电压崩溃的能力。主要用于分析具有快速响应的动态元件及控制装置作用下的电压稳定性，如感应电动机、直流输电等。\n3.3.4\n中长期电压稳定mid-termandlong-termvoltagestability\n系统在响应较慢的动态元件和控制装置的作用下的电压稳定性，如有载调压变压器、发电机定子和转子过流和低励限制、可控并联电容器、电压和频率的二次控制、恒温负荷等。\n3.4\n电压崩溃voltagecollapse\n当系统处于电压不稳定状态，负荷仍持续地试图通过增加电流以获得更大的功率（有功或无功），导致系统大范围电压持续下降的过程。\n3.5\n负荷动态特性dynamicloadcharacteristics\n负荷功率与负荷端电压和/或频率之间的动态关系，通常用微分方程描述。\n3.6\n安全稳定控制装置securityandstabilitycontroldevice\n为保证电力系统在遇到大扰动时的稳定性而在发电厂、变电站或换流站内装设的控制设备，实现切机、减负荷、快速减出力、直流功率紧急提升或回降等功能，是保持电力系统安全稳定运行的重要设施。\n4总体要求\n4.1按照DL755对低压减负荷的要求，在负荷集中地区，应考虑当运行电压降低时，自动或手动切除部分负荷，以防止发生电压崩溃。此外，在可能存在电压安全稳定问题的区域（或者某些母线），也应该配置自动低压减负荷装置。\n4.2自动低压减负荷措施应能适应不同运行方式下保持该区域（或母线）电压安全稳定的要求。\n4.3自动低压减负荷措施应能满足电力系统对于保持系统的暂态电压稳定性和中长期电压稳定性的要求。\n4.4自动低压减负荷方案的编制和实施按DL/T1040要求执行。自动低压减负荷方案的整定与配置应由各级调度部门协调配合完成。自动低压减负荷方案应定期和当系统条件有重大变动时重新审核。系统每次发生严重故障后应做好分析总结工作。\n4.5被自动低压减负荷装置切除负荷的恢复应按调度命令执行，不能采用备自投等自动投入手段。\n5自动低压减负荷的基本原则\n5.1电力系统中发生故障，自动低压减负荷措施应能躲过故障正常切除时间可能存在的低电压过程，防止因装置误动作而造成负荷损失。自动低压减负荷措施还应能躲过安全稳定控制装置动作时间。电力系统中的某些设备如超/特高压直流，在故障正常清除后恢复时间较长，造成近区电压跌落时间较长，自动低压减负荷措施应能躲过故障正常清除后一段时间（根据电网情况计算分析确定）内可能存在的低电压过程。需合理设置自动低压减负荷措施的动作电压和延迟时间。\n5.2自动低压减负荷措施通常采用按动作电压分轮次并考虑延迟时间的方法，主要分为基本轮和特殊轮。基本轮和特殊轮应符合下列要求：\na）自动低压减负荷措施按GB/T14285要求可根据动作电压及延时分为若干轮（级）。基本轮第一轮的动作电压应低于系统长期允许的最低电压，最后一轮的动作电压应高于系统静态电压失稳的临界电压。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9308, "has_structure_hint": true}
{"doc_id": "c6bd68b222ed", "file_name": "84--DL_T 1454-2015 电力系统自动低压减负荷技术规定.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\84--DL_T 1454-2015 电力系统自动低压减负荷技术规定.pdf", "page_num": 6, "text": "DL/T1454—2015\nb）自动低压减负荷措施的配置宜遵循分层分区原则，解决局部电网电压稳定问题。根据不同区域\n电压稳定问题的具体情况，合理设置各轮次动作电压和延迟时间，各轮次不应越级动作。为了\n考虑某些难以预计的情况，应增设长延时的特殊动作轮，使电网中某些区域（母线）的电压不\n至于长期悬浮在某一个较低的水平。附加的长延时特殊轮的动作电压可以与基本轮重复或比基\n本轮略高。\n设长延时的特殊轮。针对中长期电压稳定问题，轮次和动作延时可以适当增加。建议基本轮电\n压级差为（2%～5%）UN、每轮动作延时0.2s～5s，特殊轮动作延时为10s～20s，减负荷量根\n据电网情况计算分析确定。\n选取可靠性高、适应性好、实用化的电压失稳判据。\n5.4为避免暂态过程中异步电动机负荷低电压释放或者不具有低电压释放功能的异步电动机负荷堵\n转，自动低压减负荷措施动作后，应当保证系统所有负荷母线在暂态过程中的电压尽快恢复到\nDL/T1172、DL/T1234规定的80%标称电压以上，维持电压稳定性。\n5.5自动低压减负荷措施应满足不同扰动下系统稳定性和恢复电压的要求，减负荷量应安排充足，同时\n尽量避免过量减负荷。\n5.6自动低压减负荷措施所减负荷的份额及其分配，需考虑适应处于主网内和可能形成孤立网时的不\n同情况。自动低压减负荷的先后顺序，应根据负荷的重要性安排。如果系统中有符合合同要求的“可切\n负荷”，则应最先切除。如果切除热电厂供热负荷，应分析是否可能会影响热电厂的电功率输出。\n5.7配置自动低压减负荷措施时，必须考虑与系统中已有的自动低压解列、失步解列等措施之间的协调\n配合，减少不必要的负荷损失，避免对系统的进一步冲击。振荡中心附近的自动低压减负荷装置应尽量\n躲过振荡中心两端功角摆动造成的低电压过程。\n5.8应当利用可以详细模拟电力系统暂态及中长期过程的仿真计算程序，采用事故仿真分析的方法进\n行自动低压减负荷装置参数整定。若采用其他方法初步确定自动低压减负荷装置的配置参数，还应采用\n仿真计算程序对得到的参数进行校核。仿真分析时应计及风电、光伏等新能源低电压穿越特性、重要设\n备低电压保护等因素。\n5.9负荷特性对于自动低压减负荷措施配置整定的正确性影响很大。因此，配置自动低压减负荷措施\n时，负荷模型应当采用考虑负荷动态特性的详细模型，必要时应分析负荷低电压释放特性的影响。\n5.10自动低压减负荷装置的测量电压宜采用安装变电站的母线电压。若变电站内存在主变压器或母线\n运行在不同分区的情况，应选用能反映该分区电压水平的母线电压。\n5.11自动低压减负荷功能应独立配置，按照DL/T314规定自动低压减负荷装置不宜与保护装置\n合用。\n6自动低压减负荷措施的整定与配置\n6.1基本要求\n在对电网进行常规安全稳定计算分析的基础上，找到容易发生电压稳定问题的各种运行方式和故障\n类型。利用可以详细模拟电力系统各元件动态过程的仿真计算程序，优化计算并确定自动低压减负荷措\n施的减负荷轮数、电压动作定值、延时和每轮减负荷量及分布情况，满足不同故障下系统稳定性和恢复\n电压要求，同时应避免过量切除负荷，检查其是否满足第5章规定的要求。\n6.2自动低压减负荷措施的整定\n6.2.1通过时域动态仿真计算得到故障条件下电压随时间的变化轨迹，指导自动低压减负荷措施的\n整定。\n6.2.2结合电网具体实际情况，针对导致电压崩溃的特定故障进行研究。研究自动低压减负荷措施的整\n3", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9985, "ocr_line_count": 42, "ocr_error": null, "raw_text_len": 1432, "clean_text_len": 1407, "clean_text": "DL/T1454—2015\nb）自动低压减负荷措施的配置宜遵循分层分区原则，解决局部电网电压稳定问题。根据不同区域电压稳定问题的具体情况，合理设置各轮次动作电压和延迟时间，各轮次不应越级动作。为了考虑某些难以预计的情况，应增设长延时的特殊动作轮，使电网中某些区域（母线）的电压不至于长期悬浮在某一个较低的水平。附加的长延时特殊轮的动作电压可以与基本轮重复或比基本轮略高。\n设长延时的特殊轮。针对中长期电压稳定问题，轮次和动作延时可以适当增加。建议基本轮电压级差为（2%～5%）UN、每轮动作延时0.2s～5s，特殊轮动作延时为10s～20s，减负荷量根据电网情况计算分析确定。\n选取可靠性高、适应性好、实用化的电压失稳判据。\n5.4为避免暂态过程中异步电动机负荷低电压释放或者不具有低电压释放功能的异步电动机负荷堵转，自动低压减负荷措施动作后，应当保证系统所有负荷母线在暂态过程中的电压尽快恢复到\nDL/T1172、DL/T1234规定的80%标称电压以上，维持电压稳定性。\n5.5自动低压减负荷措施应满足不同扰动下系统稳定性和恢复电压的要求，减负荷量应安排充足，同时尽量避免过量减负荷。\n5.6自动低压减负荷措施所减负荷的份额及其分配，需考虑适应处于主网内和可能形成孤立网时的不同情况。自动低压减负荷的先后顺序，应根据负荷的重要性安排。如果系统中有符合合同要求的“可切负荷”，则应最先切除。如果切除热电厂供热负荷，应分析是否可能会影响热电厂的电功率输出。\n5.7配置自动低压减负荷措施时，必须考虑与系统中已有的自动低压解列、失步解列等措施之间的协调配合，减少不必要的负荷损失，避免对系统的进一步冲击。振荡中心附近的自动低压减负荷装置应尽量躲过振荡中心两端功角摆动造成的低电压过程。\n5.8应当利用可以详细模拟电力系统暂态及中长期过程的仿真计算程序，采用事故仿真分析的方法进行自动低压减负荷装置参数整定。若采用其他方法初步确定自动低压减负荷装置的配置参数，还应采用仿真计算程序对得到的参数进行校核。仿真分析时应计及风电、光伏等新能源低电压穿越特性、重要设备低电压保护等因素。\n5.9负荷特性对于自动低压减负荷措施配置整定的正确性影响很大。因此，配置自动低压减负荷措施时，负荷模型应当采用考虑负荷动态特性的详细模型，必要时应分析负荷低电压释放特性的影响。\n5.10自动低压减负荷装置的测量电压宜采用安装变电站的母线电压。若变电站内存在主变压器或母线运行在不同分区的情况，应选用能反映该分区电压水平的母线电压。\n5.11自动低压减负荷功能应独立配置，按照DL/T314规定自动低压减负荷装置不宜与保护装置合用。\n6自动低压减负荷措施的整定与配置\n6.1基本要求在对电网进行常规安全稳定计算分析的基础上，找到容易发生电压稳定问题的各种运行方式和故障类型。利用可以详细模拟电力系统各元件动态过程的仿真计算程序，优化计算并确定自动低压减负荷措施的减负荷轮数、电压动作定值、延时和每轮减负荷量及分布情况，满足不同故障下系统稳定性和恢复电压要求，同时应避免过量切除负荷，检查其是否满足第5章规定的要求。\n6.2自动低压减负荷措施的整定\n6.2.1通过时域动态仿真计算得到故障条件下电压随时间的变化轨迹，指导自动低压减负荷措施的整定。\n6.2.2结合电网具体实际情况，针对导致电压崩溃的特定故障进行研究。研究自动低压减负荷措施的整", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9252, "has_structure_hint": true}
{"doc_id": "c6bd68b222ed", "file_name": "84--DL_T 1454-2015 电力系统自动低压减负荷技术规定.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\84--DL_T 1454-2015 电力系统自动低压减负荷技术规定.pdf", "page_num": 7, "text": "DL/T1454—2015\n定时，应考虑DL755规定的故障，以及直流换相失败、直流再启动等直流动态过程的影响。\n6.2.3在设定各轮电压动作定值时，应采用装设母线电压有效值作为自动低压减负荷装置的电压测量\n值。定值设置范围与电网的运行特性相关，正常运行电压较高的地区，可以采用较高的定值。按\nGB/T26399规定，为了加速装置的动作速度，可以附加采用电压降低速率的判据。\n6.2.4在选择自动低压减负荷装置安装地点时，应选取电压失稳最严重的区域安装自动低压减负荷\n装置。\n6.2.5减负荷量的确定。可在时域仿真中尝试不同的低压减负荷方案，总结出较优的方案。自动低压减\n负荷的先后顺序，应根据负荷的重要性安排，优先安排切除不重要的负荷。自动低压减负荷措施可在控\n制效果相近的变电站协调分布。\n6.2.6自动低压减负荷装置动作延时的长短与负荷动态特性相关。如果负荷组成中有大量对电压降低比\n较敏感的负荷（如异步电动机负荷较多），则自动低压减负荷装置的动作延时应适当缩短；如果负荷特性\n对电压降低不是特别敏感（如负荷主要为恒阻抗特性的照明或电加热装置），自动低压减负荷装置的动\n作延时可以适当加长。\n6.2.7各轮间的动作电压级差的确定。前几轮的动作电压级差可选得较小，以快速抑制电压的下降；后\n6.3自动低压减负荷措施的配置流程\n6.3.1确定存在电压安全稳定问题的区域。采用可详细模拟电力系统动态过程的仿真计算程序进行暂\n态、中长期动态仿真计算，确定存在电压安全稳定问题的区域或母线。\n6.3.2确定配置区域中的可减负荷总量。可减负荷总量的确定应综合考虑配置区域夏季方式、冬季方式\n的负荷水平、负荷构成和负荷重要性等因素，可与低频自动减负荷对象重复。\n6.3.3确定自动低压减负荷装置动作后的电压恢复目标值。自动低压减负荷装置动作后的电压恢复目标\n值由故障后系统的静态、暂态、中长期电压稳定水平决定。对于不同严重程度的故障、不同的母线，可\n以有不同的电压恢复目标值。\n6.3.4确定自动低压减负荷初步方案。自动低压减负荷初步方案可以根据相关计算分析得到，也可以根\n据现有配置经验给出。\n6.3.5对自动低压减负荷初步方案进行校验。校验时宜考虑初步方案对电网静态、暂态、中长期电压稳\n定和电压安全，以及局部电网解列的适应性。\n6.3.6通过综合分析确定最终方案。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9987, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 981, "clean_text_len": 968, "clean_text": "DL/T1454—2015\n定时，应考虑DL755规定的故障，以及直流换相失败、直流再启动等直流动态过程的影响。\n6.2.3在设定各轮电压动作定值时，应采用装设母线电压有效值作为自动低压减负荷装置的电压测量值。定值设置范围与电网的运行特性相关，正常运行电压较高的地区，可以采用较高的定值。按\nGB/T26399规定，为了加速装置的动作速度，可以附加采用电压降低速率的判据。\n6.2.4在选择自动低压减负荷装置安装地点时，应选取电压失稳最严重的区域安装自动低压减负荷装置。\n6.2.5减负荷量的确定。可在时域仿真中尝试不同的低压减负荷方案，总结出较优的方案。自动低压减负荷的先后顺序，应根据负荷的重要性安排，优先安排切除不重要的负荷。自动低压减负荷措施可在控制效果相近的变电站协调分布。\n6.2.6自动低压减负荷装置动作延时的长短与负荷动态特性相关。如果负荷组成中有大量对电压降低比较敏感的负荷（如异步电动机负荷较多），则自动低压减负荷装置的动作延时应适当缩短；如果负荷特性对电压降低不是特别敏感（如负荷主要为恒阻抗特性的照明或电加热装置），自动低压减负荷装置的动作延时可以适当加长。\n6.2.7各轮间的动作电压级差的确定。前几轮的动作电压级差可选得较小，以快速抑制电压的下降；后\n6.3自动低压减负荷措施的配置流程\n6.3.1确定存在电压安全稳定问题的区域。采用可详细模拟电力系统动态过程的仿真计算程序进行暂态、中长期动态仿真计算，确定存在电压安全稳定问题的区域或母线。\n6.3.2确定配置区域中的可减负荷总量。可减负荷总量的确定应综合考虑配置区域夏季方式、冬季方式的负荷水平、负荷构成和负荷重要性等因素，可与低频自动减负荷对象重复。\n6.3.3确定自动低压减负荷装置动作后的电压恢复目标值。自动低压减负荷装置动作后的电压恢复目标值由故障后系统的静态、暂态、中长期电压稳定水平决定。对于不同严重程度的故障、不同的母线，可以有不同的电压恢复目标值。\n6.3.4确定自动低压减负荷初步方案。自动低压减负荷初步方案可以根据相关计算分析得到，也可以根据现有配置经验给出。\n6.3.5对自动低压减负荷初步方案进行校验。校验时宜考虑初步方案对电网静态、暂态、中长期电压稳定和电压安全，以及局部电网解列的适应性。\n6.3.6通过综合分析确定最终方案。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9119, "has_structure_hint": true}
{"doc_id": "c6bd68b222ed", "file_name": "84--DL_T 1454-2015 电力系统自动低压减负荷技术规定.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\84--DL_T 1454-2015 电力系统自动低压减负荷技术规定.pdf", "page_num": 8, "text": "中华人民共和国\n电力行业标准\n电力系统自动低压减负荷技术规定\nDL/T 1454—2015\n*\n中国电力出版社出版、发行\n北京九天众诚印刷有限公司印刷\n*\n2016年3月第一版\n2016年3月北京第一次印刷\n880毫米X1230毫米16开本0.5印张10千字\n印数0001—-1500册\n*\n统一·书号155123·2810定价9.00元\n敬告读者\n本书封底贴有防伪标签，刮开涂层可查询真伪\n本书如有印装质量问题，我社发行部负责退换\n版权专有翻印必究\n口\n口\n装回\n刮开涂\n查询真伪\n中国电力出版社官方微信\n掌上电力书屋\n155123.2810", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9454, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 272, "clean_text_len": 256, "clean_text": "中华人民共和国电力行业标准电力系统自动低压减负荷技术规定\nDL/T 1454—2015*\n中国电力出版社出版、发行北京九天众诚印刷有限公司印刷\n*\n2016年3月第一版\n2016年3月北京第一次印刷\n880毫米X1230毫米16开本0.5印张10千字印数0001—-1500册\n*\n统一·书号155123·2810定价9.00元敬告读者本书封底贴有防伪标签，刮开涂层可查询真伪本书如有印装质量问题，我社发行部负责退换版权专有翻印必究口口装回刮开涂查询真伪中国电力出版社官方微信掌上电力书屋\n155123.2810", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.939, "has_structure_hint": true}
