{"doc_id": "45c3b83a2fab", "file_name": "96--GB_T_11024.4-2019 标称电压1000V以上交流电力系统用并联电容器 第4部分：内部熔丝.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\96--GB_T_11024.4-2019 标称电压1000V以上交流电力系统用并联电容器 第4部分：内部熔丝.PDF", "page_num": 1, "text": "ICS 31.060.70\nK 42\n中华人民共和国国家标准\nGB/T11024.4—2019\n代替GB/T11024.4—2001\n标称电压1000V以上交流电力系统用\n并联电容器第4部分：内部熔丝\nShunt capacitors for a.c.power systems having a rated voltage above 1 oo0 V-\nPart 4:Internalfuses\n(IEC60871-4:2014,MOD)\n2019-03-25发布\n2019-10-01实施\n国家市场监督管理总局\n发布\n中国国家标准化管理委员会", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9765, "ocr_line_count": 15, "ocr_error": null, "raw_text_len": 273, "clean_text_len": 268, "clean_text": "ICS 31.060.70K 42\n中华人民共和国国家标准\nGB/T11024.4—2019\n代替GB/T11024.4—2001\n标称电压1000V以上交流电力系统用并联电容器第4部分：内部熔丝\nShunt capacitors for a.c.power systems having a rated voltage above 1 oo0 V-\nPart 4:Internalfuses\n(IEC60871-4:2014,MOD)\n2019-03-25发布\n2019-10-01实施国家市场监督管理总局发布中国国家标准化管理委员会", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9098, "has_structure_hint": true}
{"doc_id": "45c3b83a2fab", "file_name": "96--GB_T_11024.4-2019 标称电压1000V以上交流电力系统用并联电容器 第4部分：内部熔丝.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\96--GB_T_11024.4-2019 标称电压1000V以上交流电力系统用并联电容器 第4部分：内部熔丝.PDF", "page_num": 2, "text": "GB/T 11024.4—2019\n目次\n前言…\n2规范性引用文件\n3术语和定义·\n4性能要求\n4.1概述…\n1\n4.2隔离要求\n4.3承受要求\n2\n5试验….…\n2\n5.1例行试验\n2\n5.2型式试验\n2\n5.3内部熔丝的隔离试验\n3\n附录A（规范性附录）内部熔丝隔离试验方法\nA.1概述….....\nA.2试验方法\n附录B（资料性附录）：\n熔丝保护配合导则\nB.1概述......\nB.2保护顺序", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9191, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 200, "clean_text_len": 185, "clean_text": "GB/T 11024.4—2019\n目次前言…\n2规范性引用文件\n3术语和定义·\n4性能要求\n4.1概述…\n4.2隔离要求\n4.3承受要求\n5试验….…\n5.1例行试验\n5.2型式试验\n5.3内部熔丝的隔离试验\n附录A（规范性附录）内部熔丝隔离试验方法\nA.1概述….....\nA.2试验方法附录B（资料性附录）：\n熔丝保护配合导则B.1概述......\nB.2保护顺序", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7857, "has_structure_hint": true}
{"doc_id": "45c3b83a2fab", "file_name": "96--GB_T_11024.4-2019 标称电压1000V以上交流电力系统用并联电容器 第4部分：内部熔丝.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\96--GB_T_11024.4-2019 标称电压1000V以上交流电力系统用并联电容器 第4部分：内部熔丝.PDF", "page_num": 3, "text": "GB/T 11024.4—2019\n前言\nGB/T11024《标称电压1000V以上交流电力系统用并联电容器》分为4个部分：\n第1部分：总则；\n第2部分：老化试验；\n一第3部分：并联电容器和并联电容器组的保护；\n一第4部分：内部熔丝。\n本部分为GB/T11024的第4部分。\n本部分按照GB/T1.1一2009给出的规则起草。\n本部分代替GB/T11024.4一2001《标称电压1kV以上交流电力系统用并联电容器第4部分：内\n部熔丝》，与GB/T11024.4一2001相比主要技术变化如下：\n更新了规范性引用文件（见第2章，2001年版的第2章）；\n-增加了“电容器元件的额定电压UN”的术语和定义（见3.1）；\n修改了隔离要求中u2的值（见4.2，2001年版的4.2）；\n增加了交流滤波电容器内部熔丝的隔离试验上限电压要求（见4.2、4.3和5.3.1)；\n增加了无内部放电电阻电容器内部熔丝的隔离试验要求（见5.2）。\n本部分使用重新起草法修改采用IEC60871-4：2014《标称电压1000V以上交流电力系统用并联\n电容器第4部分：内部熔丝》。\n本部分与IEC60871-4：2014的技术性差异及其原因如下：\n一关于规范性引用文件，本部分做了具有技术性差异的调整，以适应我国的技术条件，调整的情\n况集中反映在第2章“规范性引用文件”中，具体调整如下：\n·用修改采用国际标准的GB/T11024.1一2019代替了IEC60871-1：2005。\n增加了交流滤波电容器内部熔丝的隔离试验上限电压要求，以选择适合交流滤波电容器的试\n验电压（见4.2、4.3和5.3.1)；\n增加了无内部放电电阻电容器内部熔丝的隔离试验要求，以确保试验电荷安全释放（见5.2）。\n本部分做了下列编辑性修改：\n按照GB/T1.1一2009的要求，重新编写了第1章。\n本部分由中国电器工业协会提出。\n本部分由全国电力电容器标准化技术委员会（SAC/TC45)归口。\n本部分起草单位：西安高压电器研究院有限责任公司、无锡赛晶电力电容器有限公司、深圳市三和\n电力科技有限公司、西安ABB电力电容器有限公司、新东北电气集团电力电容器有限公司、桂林电力电\n容器有限责任公司、西安西电电力电容器有限责任公司、上海思源电力电容器有限公司、厦门法拉电子\n股份有限公司、日新电机（无锡）有限公司、上海库柏电力电容器有限公司、吴江市苏杭电气有限公司、安\n徽华威新能源有限公司、国网浙江省电力公司电力科学研究院、国网浙江省电力公司绍兴供电公司、国\n网安徽省电力公司电力科学研究院、河南省豫电中原电力电容器有限公司、合容电气股份有限公司、上\n海永锦电气集团有限公司、绍兴市上虞电力电容器有限公司、国网四川省电力公司电力科学研究院、安\n徽源光电器有限公司、无锡宸瑞新能源科技有限公司、指月集团有限公司、广东电网有限责任公司电力\n科学研究院、山东泰开电力电子有限公司。\n本部分主要起草人：贺满潮、杨一民、吕韬、元复兴、贾华、刘菁、李怀玉、葛锦萍、王崇枯、董海健、\n杨昌兴、江钧祥、郭庆文、赵鑫、陈晓宇、赵启承、王瑜婧、颜红岳、沈小益、胡学斌、陶梅、冯秀琴、雷乔舒、\nI", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9864, "ocr_line_count": 41, "ocr_error": null, "raw_text_len": 1317, "clean_text_len": 1304, "clean_text": "GB/T 11024.4—2019\n前言\nGB/T11024《标称电压1000V以上交流电力系统用并联电容器》分为4个部分：\n第1部分：总则；第2部分：老化试验；\n一第3部分：并联电容器和并联电容器组的保护；\n一第4部分：内部熔丝。\n本部分为GB/T11024的第4部分。\n本部分按照GB/T1.1一2009给出的规则起草。\n本部分代替GB/T11024.4一2001《标称电压1kV以上交流电力系统用并联电容器第4部分：内部熔丝》，与GB/T11024.4一2001相比主要技术变化如下：\n更新了规范性引用文件（见第2章，2001年版的第2章）；\n-增加了“电容器元件的额定电压UN”的术语和定义（见3.1）；\n修改了隔离要求中u2的值（见4.2，2001年版的4.2）；\n增加了交流滤波电容器内部熔丝的隔离试验上限电压要求（见4.2、4.3和5.3.1)；\n增加了无内部放电电阻电容器内部熔丝的隔离试验要求（见5.2）。\n本部分使用重新起草法修改采用IEC60871-4：2014《标称电压1000V以上交流电力系统用并联电容器第4部分：内部熔丝》。\n本部分与IEC60871-4：2014的技术性差异及其原因如下：\n一关于规范性引用文件，本部分做了具有技术性差异的调整，以适应我国的技术条件，调整的情况集中反映在第2章“规范性引用文件”中，具体调整如下：\n·用修改采用国际标准的GB/T11024.1一2019代替了IEC60871-1：2005。\n增加了交流滤波电容器内部熔丝的隔离试验上限电压要求，以选择适合交流滤波电容器的试验电压（见4.2、4.3和5.3.1)；\n增加了无内部放电电阻电容器内部熔丝的隔离试验要求，以确保试验电荷安全释放（见5.2）。\n本部分做了下列编辑性修改：\n按照GB/T1.1一2009的要求，重新编写了第1章。\n本部分由中国电器工业协会提出。\n本部分由全国电力电容器标准化技术委员会（SAC/TC45)归口。\n本部分起草单位：西安高压电器研究院有限责任公司、无锡赛晶电力电容器有限公司、深圳市三和电力科技有限公司、西安ABB电力电容器有限公司、新东北电气集团电力电容器有限公司、桂林电力电容器有限责任公司、西安西电电力电容器有限责任公司、上海思源电力电容器有限公司、厦门法拉电子股份有限公司、日新电机（无锡）有限公司、上海库柏电力电容器有限公司、吴江市苏杭电气有限公司、安徽华威新能源有限公司、国网浙江省电力公司电力科学研究院、国网浙江省电力公司绍兴供电公司、国网安徽省电力公司电力科学研究院、河南省豫电中原电力电容器有限公司、合容电气股份有限公司、上海永锦电气集团有限公司、绍兴市上虞电力电容器有限公司、国网四川省电力公司电力科学研究院、安徽源光电器有限公司、无锡宸瑞新能源科技有限公司、指月集团有限公司、广东电网有限责任公司电力科学研究院、山东泰开电力电子有限公司。\n本部分主要起草人：贺满潮、杨一民、吕韬、元复兴、贾华、刘菁、李怀玉、葛锦萍、王崇枯、董海健、\n杨昌兴、江钧祥、郭庆文、赵鑫、陈晓宇、赵启承、王瑜婧、颜红岳、沈小益、胡学斌、陶梅、冯秀琴、雷乔舒、\nI", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.877, "has_structure_hint": true}
{"doc_id": "45c3b83a2fab", "file_name": "96--GB_T_11024.4-2019 标称电压1000V以上交流电力系统用并联电容器 第4部分：内部熔丝.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\96--GB_T_11024.4-2019 标称电压1000V以上交流电力系统用并联电容器 第4部分：内部熔丝.PDF", "page_num": 4, "text": "GB/T11024.4—2019\n王栋、王耀、周春红、黄顺达、张宗喜、陈柏富、付忠星、钱君毅、王培波、王明毫、马志钦、华丽娜、章新宇、\n万鹏。\n本部分所代替标准的历次版本发布情况为：\nGB/T11024.4—2001。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9888, "ocr_line_count": 5, "ocr_error": null, "raw_text_len": 109, "clean_text_len": 109, "clean_text": "GB/T11024.4—2019\n王栋、王耀、周春红、黄顺达、张宗喜、陈柏富、付忠星、钱君毅、王培波、王明毫、马志钦、华丽娜、章新宇、\n万鹏。\n本部分所代替标准的历次版本发布情况为：\nGB/T11024.4—2001。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7905, "has_structure_hint": false}
{"doc_id": "45c3b83a2fab", "file_name": "96--GB_T_11024.4-2019 标称电压1000V以上交流电力系统用并联电容器 第4部分：内部熔丝.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\96--GB_T_11024.4-2019 标称电压1000V以上交流电力系统用并联电容器 第4部分：内部熔丝.PDF", "page_num": 5, "text": "GB/T 11024.4—2019\n标称电压1000√以上交流电力系统用\n并联电容器第4部分：内部熔丝\n1范围\nGB/T11024的本部分规定了电力电容器试验的要求并提供熔丝保护配合的导则。\n本部分适用于断开故障电容器元件的内部熔丝（简称熔丝），从而允许该电容器单元的其余部分以\n及接有该电容器单元的电容器组继续运行。这种熔丝不作为诸如断路器之类的开关装置的代替件或者\n电容器组或其中任一部分的外部保护的代替件。\n2规范性引用文件\n下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文\n件。凡是不注日期的引用文件，其最新版本（包括所有的修改单)适用于本文件。\nGB/T11024.1一2019标称电压1000V以上交流电力系统用并联电容器第1部分：总则\n(IEC 60871-1;2014,MOD)\n3术语和定义\nGB/T11024.1一2019界定的以及下列术语和定义适用于本文件。\n3.1\n电容器元件的额定电压ratedvoltageofacapacitorelement\nUNe\n设计电容器元件时所规定的交流电压方均根值。\n4性能要求\n4.1概述\n熔丝与元件串联连接，一旦元件发生故障，则用此熔丝来断开。因此熔丝的电流与电压的范围取决\n于电容器的设计，在某些情况下也取决于熔丝接入的电容器组。\n这些要求对于用具有非常低的重击穿概率的C2级断路器投切的电容器组或电容器是有效的。如\n果断路器不是具有非常低的重击穿概率的，则应由制造方和购买方协商另外的要求。\n通常，内部熔丝的动作取决于下列两个因素或之一：\n一一与故障元件或单元相并联的元件或单元的放电能量；\n—工频故障电流。\n由一些熔丝熔断引起的额外的电流和电压，宜在设计中考虑。\n4.2隔离要求\n当元件在u1至u2电压范围内发生电击穿时，熔丝应能隔离故障元件，其中u1=0.9X√2UNe，u2=\n1", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9875, "ocr_line_count": 32, "ocr_error": null, "raw_text_len": 794, "clean_text_len": 783, "clean_text": "GB/T 11024.4—2019\n标称电压1000√以上交流电力系统用并联电容器第4部分：内部熔丝\n1范围\nGB/T11024的本部分规定了电力电容器试验的要求并提供熔丝保护配合的导则。\n本部分适用于断开故障电容器元件的内部熔丝（简称熔丝），从而允许该电容器单元的其余部分以及接有该电容器单元的电容器组继续运行。这种熔丝不作为诸如断路器之类的开关装置的代替件或者电容器组或其中任一部分的外部保护的代替件。\n2规范性引用文件下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文件。凡是不注日期的引用文件，其最新版本（包括所有的修改单)适用于本文件。\nGB/T11024.1一2019标称电压1000V以上交流电力系统用并联电容器第1部分：总则\n(IEC 60871-1;2014,MOD)\n3术语和定义\nGB/T11024.1一2019界定的以及下列术语和定义适用于本文件。\n3.1\n电容器元件的额定电压ratedvoltageofacapacitorelement\nUNe\n设计电容器元件时所规定的交流电压方均根值。\n4性能要求\n4.1概述熔丝与元件串联连接，一旦元件发生故障，则用此熔丝来断开。因此熔丝的电流与电压的范围取决于电容器的设计，在某些情况下也取决于熔丝接入的电容器组。\n这些要求对于用具有非常低的重击穿概率的C2级断路器投切的电容器组或电容器是有效的。如果断路器不是具有非常低的重击穿概率的，则应由制造方和购买方协商另外的要求。\n通常，内部熔丝的动作取决于下列两个因素或之一：\n一一与故障元件或单元相并联的元件或单元的放电能量；\n—工频故障电流。\n由一些熔丝熔断引起的额外的电流和电压，宜在设计中考虑。\n4.2隔离要求当元件在u1至u2电压范围内发生电击穿时，熔丝应能隔离故障元件，其中u1=0.9X√2UNe，u2=", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9263, "has_structure_hint": true}
{"doc_id": "45c3b83a2fab", "file_name": "96--GB_T_11024.4-2019 标称电压1000V以上交流电力系统用并联电容器 第4部分：内部熔丝.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\96--GB_T_11024.4-2019 标称电压1000V以上交流电力系统用并联电容器 第4部分：内部熔丝.PDF", "page_num": 6, "text": "GB/T 11024.4—2019\n2.5X√2U（对于交流滤波电容器，u2=2.2X√2U），分别为故障瞬间元件电压的最低与最高（瞬\n时)值。\nu至u2的范围是基于在元件电击穿瞬间电容器元件上通常可能出现的电压。u2值是瞬时性的，\n大多数与投切操作有关，元件串联段中并联元件的提前断开（在保护动作之前）会形成额外的电压增加\n（参见附录B的B.1)。\n如果因为电容器的不同应用而导致并非上述值的u和u2值，例如，对于滤波电容器或当保护设置\n4.3承受要求\n熔丝装置在动作后，应能承受全元件电压，加上由于熔丝动作导致的任一不平衡电压以及在电容器\n寿命期间通常经受的任何短时瞬态过电压。\n在整个电容器寿命期间，熔丝应能连续承受等于或大于单元最大允许电流除以并联熔丝数的电流。\n熔丝应能承受在电容器寿命期间可能发生的由于投切操作引起的涌流。\n连接在未损坏元件上的熔丝应能承受由于元件击穿引起的放电电流。\n熔丝应能承受在2.5U（对于交流滤波电容器为2.2UN）的峰值电压下发生在电容器组外部对单元\n的短路故障引起的电流。\n5试验\n5.1例行试验\n5.1.1概述\n熔丝应能承受按照GB/T11024.1一2019规定进行的电容器单元的全部例行试验。\n5.1.2内部熔丝的放电试验\n带有内部熔丝的电容器应能承受一次短路放电试验，用1.7U的直流电压通过尽可能靠近电容器\n的、电路中不带任何外加阻抗的间隙进行试验。\n放电试验前后应测量电容。两次测得值之差应小于相当于一根内部熔丝熔断所引起的变化量。\n放电试验可在端子间电压试验（见GB/T11024.1一2019的第9章)之前或之后进行。但是，如果\n在端子间电压试验之后进行，则应在额定电压下测量电容，以检查熔丝是否动作。\n如果购买方同意接受有熔丝熔断的电容器，则端子间电压试验（见GB/T11024.1一2019的\n第9章）应在放电试验之后进行。\n允许用峰值为1.7U的交流电压先充电并在电流过零时断开来产生直流充电电压，然后电容器从\n该峰值电压下立即放电。\n或者，如果电容器在稍高于1.7U的电压下断开电源，则可延迟至直到放电电阻将电压降到1.7U\n时再放电。\n5.2型式试验\n熔丝应能承受符合GB/T11024.1一2019的电容器单元的全部型式试验。\n单元应通过了GB/T11024.1一2019所述的全部例行试验。\n熔丝的隔离试验（见5.3)应在一台完整的电容器单元上，或在两单元上进行，由制造方选择。按照\n对于无放电电阻的电容器，隔离试验应在串联段上进行，串联段的元件并联数应与实际产品相同。\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9934, "ocr_line_count": 37, "ocr_error": null, "raw_text_len": 1073, "clean_text_len": 1059, "clean_text": "GB/T 11024.4—2019\n2.5X√2U（对于交流滤波电容器，u2=2.2X√2U），分别为故障瞬间元件电压的最低与最高（瞬时)值。\nu至u2的范围是基于在元件电击穿瞬间电容器元件上通常可能出现的电压。u2值是瞬时性的，\n大多数与投切操作有关，元件串联段中并联元件的提前断开（在保护动作之前）会形成额外的电压增加\n（参见附录B的B.1)。\n如果因为电容器的不同应用而导致并非上述值的u和u2值，例如，对于滤波电容器或当保护设置\n4.3承受要求熔丝装置在动作后，应能承受全元件电压，加上由于熔丝动作导致的任一不平衡电压以及在电容器寿命期间通常经受的任何短时瞬态过电压。\n在整个电容器寿命期间，熔丝应能连续承受等于或大于单元最大允许电流除以并联熔丝数的电流。\n熔丝应能承受在电容器寿命期间可能发生的由于投切操作引起的涌流。\n连接在未损坏元件上的熔丝应能承受由于元件击穿引起的放电电流。\n熔丝应能承受在2.5U（对于交流滤波电容器为2.2UN）的峰值电压下发生在电容器组外部对单元的短路故障引起的电流。\n5试验\n5.1例行试验\n5.1.1概述熔丝应能承受按照GB/T11024.1一2019规定进行的电容器单元的全部例行试验。\n5.1.2内部熔丝的放电试验带有内部熔丝的电容器应能承受一次短路放电试验，用1.7U的直流电压通过尽可能靠近电容器的、电路中不带任何外加阻抗的间隙进行试验。\n放电试验前后应测量电容。两次测得值之差应小于相当于一根内部熔丝熔断所引起的变化量。\n放电试验可在端子间电压试验（见GB/T11024.1一2019的第9章)之前或之后进行。但是，如果在端子间电压试验之后进行，则应在额定电压下测量电容，以检查熔丝是否动作。\n如果购买方同意接受有熔丝熔断的电容器，则端子间电压试验（见GB/T11024.1一2019的第9章）应在放电试验之后进行。\n允许用峰值为1.7U的交流电压先充电并在电流过零时断开来产生直流充电电压，然后电容器从该峰值电压下立即放电。\n或者，如果电容器在稍高于1.7U的电压下断开电源，则可延迟至直到放电电阻将电压降到1.7U\n时再放电。\n5.2型式试验熔丝应能承受符合GB/T11024.1一2019的电容器单元的全部型式试验。\n单元应通过了GB/T11024.1一2019所述的全部例行试验。\n熔丝的隔离试验（见5.3)应在一台完整的电容器单元上，或在两单元上进行，由制造方选择。按照对于无放电电阻的电容器，隔离试验应在串联段上进行，串联段的元件并联数应与实际产品相同。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9111, "has_structure_hint": true}
{"doc_id": "45c3b83a2fab", "file_name": "96--GB_T_11024.4-2019 标称电压1000V以上交流电力系统用并联电容器 第4部分：内部熔丝.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\96--GB_T_11024.4-2019 标称电压1000V以上交流电力系统用并联电容器 第4部分：内部熔丝.PDF", "page_num": 7, "text": "GB/T 11024.4—2019\n由于试验、测量和安全情况，有必要对受试单元进行一些调整，如附录A所示。还可见附录A中不\n同的试验方法。\n如果型式试验是在与供货电容器相同设计的电容器上进行的，或者是在型式试验所要检验的特性\n上没有差异的电容器上进行的，则应认为型式试验有效。\n5.3内部熔丝的隔离试验\n5.3.1试验程序\n熔丝的隔离试验应在0.9XUN的下限交流元件电压和2.5XU（对于交流滤波电容器为2.2×\nUN）的上限交流元件电压或在购买方与制造方所协商的其他电压值下进行。\n如果试验用直流进行，则试验电压应为相应交流试验电压的√2倍。\n注：通常介质只能在极其有限的一段时间内耐受2.5UN的交流试验电压，因此在大多数情况下优先选择直流试验。\n如果试验用交流进行，则对于下限电压下的试验不必用峰值电压来触发元件损坏。\n某些试验方法在附录A中给出。\n5.3.2电容测量\n试验后应测量电容，以证明熔丝已经断开。所采用的测量方法应具有足够的灵敏度，足以检测出由\n一根熔丝断开所引起的电容变化。\n5.3.3对单元的检查\n外壳在打开之前应无显著的变形。\n外壳在打开之后应进行检查以确保：\na）完好的熔丝没有显著的变形；\nb）没有超过一根（或接有熔丝的直接并联的元件的十分之一)以上的额外的熔丝损坏（见附录A\n中A.1的注）。如果采用附录A中给出的方法b)，则在上限电压下允许有一根额外的接在完\n好元件上的熔丝(或接有熔丝的直接并联的元件的十分之一)损坏。\n注：少量浸溃剂变黑不会影响电容器质量。\n应注意的是在由于熔丝动作或者由于其连接线损坏而断开的元件上可能存在危险的残余电荷。所\n有元件均应小心放电。\n5.3.4打开外壳后的电压试验\n电压试验应在击穿的元件与其熔断后的熔丝间隙之间施加3.5XUN（U为元件电压）的直流电压\n来进行，历时10s。元件和熔丝不应从试验单元中取出。试验期间，间隙应处于浸渍剂中，不允许熔丝\n间隙或熔丝的任何部分与单元的其余部分之间击穿。\n注：对于全部元件并联的单元以及对于采用附录A中所示的b)、c)、d)或e)方法进行试验的所有单元，这一试验可\n以在打开单元前用交流试验来代替。端子间的试验电压按电容比进行计算，使得击穿元件和其熔断后的熔丝\n间隙之间的电压为3.5XUn/2。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9908, "ocr_line_count": 33, "ocr_error": null, "raw_text_len": 954, "clean_text_len": 941, "clean_text": "GB/T 11024.4—2019\n由于试验、测量和安全情况，有必要对受试单元进行一些调整，如附录A所示。还可见附录A中不同的试验方法。\n如果型式试验是在与供货电容器相同设计的电容器上进行的，或者是在型式试验所要检验的特性上没有差异的电容器上进行的，则应认为型式试验有效。\n5.3内部熔丝的隔离试验\n5.3.1试验程序熔丝的隔离试验应在0.9XUN的下限交流元件电压和2.5XU（对于交流滤波电容器为2.2×\nUN）的上限交流元件电压或在购买方与制造方所协商的其他电压值下进行。\n如果试验用直流进行，则试验电压应为相应交流试验电压的√2倍。\n注：通常介质只能在极其有限的一段时间内耐受2.5UN的交流试验电压，因此在大多数情况下优先选择直流试验。\n如果试验用交流进行，则对于下限电压下的试验不必用峰值电压来触发元件损坏。\n某些试验方法在附录A中给出。\n5.3.2电容测量试验后应测量电容，以证明熔丝已经断开。所采用的测量方法应具有足够的灵敏度，足以检测出由一根熔丝断开所引起的电容变化。\n5.3.3对单元的检查外壳在打开之前应无显著的变形。\n外壳在打开之后应进行检查以确保：\na）完好的熔丝没有显著的变形；\nb）没有超过一根（或接有熔丝的直接并联的元件的十分之一)以上的额外的熔丝损坏（见附录A\n中A.1的注）。如果采用附录A中给出的方法b)，则在上限电压下允许有一根额外的接在完好元件上的熔丝(或接有熔丝的直接并联的元件的十分之一)损坏。\n注：少量浸溃剂变黑不会影响电容器质量。\n应注意的是在由于熔丝动作或者由于其连接线损坏而断开的元件上可能存在危险的残余电荷。所有元件均应小心放电。\n5.3.4打开外壳后的电压试验电压试验应在击穿的元件与其熔断后的熔丝间隙之间施加3.5XUN（U为元件电压）的直流电压来进行，历时10s。元件和熔丝不应从试验单元中取出。试验期间，间隙应处于浸渍剂中，不允许熔丝间隙或熔丝的任何部分与单元的其余部分之间击穿。\n注：对于全部元件并联的单元以及对于采用附录A中所示的b)、c)、d)或e)方法进行试验的所有单元，这一试验可以在打开单元前用交流试验来代替。端子间的试验电压按电容比进行计算，使得击穿元件和其熔断后的熔丝间隙之间的电压为3.5XUn/2。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9099, "has_structure_hint": true}
{"doc_id": "45c3b83a2fab", "file_name": "96--GB_T_11024.4-2019 标称电压1000V以上交流电力系统用并联电容器 第4部分：内部熔丝.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\96--GB_T_11024.4-2019 标称电压1000V以上交流电力系统用并联电容器 第4部分：内部熔丝.PDF", "page_num": 8, "text": "GB/T 11024.4—2019\n附录A\n（规范性附录）\n内部熔丝隔离试验方法\nA.1概述\n应采用试验方法a)、b)、c)、d)、e)的其中之一或其他的方法。\n试验时应将电容器的电压和电流记录下来，以证明熔丝确已断开。\n为了检验在上限电压下试验时熔丝的限流性能，熔断后的熔丝两端的电压降，除过渡过程外，应不\n超过上限电压的30%。\n如果电压降超过30%，则应采取措施，使得由试验系统得到的并联贮存能量和工频故障电流与运\n行条件相当。然后应在这些条件下进行试验来验证熔丝动作是否满足要求。\n在做这一试验时宜采取措施以防电容器单元可能爆炸和钉子爆炸性射出。\n注：在上限电压下允许有一根额外的接在完好元件上的熔丝（或接有熔丝的直接并联的元件的十分之一)损坏。\nA.2试验方法\n试验方法如下：\na）电容器的预热\n在施加下限交流试验电压前将电容器单元置于烘箱内预热。预热温度（100C～150C)由制\n造方选择，以求在实际上短时间（几分钟到几小时)内得到第一次击穿。\n为防止因高温所致的内部液压过高，可以在单元上装设一个带阀门的溢流管，在施加试验电压\n的瞬间关上阀门。\n在施加上限试验电压时可以采用较低的预热温度，以免还未达到试验电压就发生击穿。\nb）元件的机械刺穿\n元件的机械刺穿用钉子进行，将钉子通过预先在外壳上钻好的洞打进元件内。试验电压可以\n是直流或交流，由制造方选择。\n如果采用交流电压，则选择刺穿的时机应能使击穿在接近峰值的瞬间发生。\n不能保证仅有一个元件刺穿。为了限制沿着钉子或通过钉子打穿的洞向外壳放电的可能性，\n刺穿可在与外壳固定连接的或在试验期间连接起来的元件上进行。\n注：直流电压对所有元件并联的电容器特别适合。\nc）元件的电击穿（第一种方法）\n例如，试验单元的一些元件均装有一个插于介质层间的插片。每一个插片分别连接到一个单\n独的端子上。\n试验电压可以是交流或直流，由制造方选择。\n为使这样设置的元件击穿，在此改装元件的插片与任一极板之间施加足够幅值的冲击电压。\n在采用交流电压的情况下，应在接近峰值电压的瞬间触发冲击。\nd）元件的电击穿（第二种方法)\n试验单元的一些元件均装有一根与两个附加插片连接的短的易熔金属丝并插于介质层间。每\n一插片分别连接到一个单独的绝缘端子上。\n试验电压可以是直流或交流，由制造方选择。\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9928, "ocr_line_count": 39, "ocr_error": null, "raw_text_len": 968, "clean_text_len": 954, "clean_text": "GB/T 11024.4—2019\n附录A\n（规范性附录）内部熔丝隔离试验方法\nA.1概述应采用试验方法a)、b)、c)、d)、e)的其中之一或其他的方法。\n试验时应将电容器的电压和电流记录下来，以证明熔丝确已断开。\n为了检验在上限电压下试验时熔丝的限流性能，熔断后的熔丝两端的电压降，除过渡过程外，应不超过上限电压的30%。\n如果电压降超过30%，则应采取措施，使得由试验系统得到的并联贮存能量和工频故障电流与运行条件相当。然后应在这些条件下进行试验来验证熔丝动作是否满足要求。\n在做这一试验时宜采取措施以防电容器单元可能爆炸和钉子爆炸性射出。\n注：在上限电压下允许有一根额外的接在完好元件上的熔丝（或接有熔丝的直接并联的元件的十分之一)损坏。\nA.2试验方法试验方法如下：\na）电容器的预热在施加下限交流试验电压前将电容器单元置于烘箱内预热。预热温度（100C～150C)由制造方选择，以求在实际上短时间（几分钟到几小时)内得到第一次击穿。\n为防止因高温所致的内部液压过高，可以在单元上装设一个带阀门的溢流管，在施加试验电压的瞬间关上阀门。\n在施加上限试验电压时可以采用较低的预热温度，以免还未达到试验电压就发生击穿。\nb）元件的机械刺穿元件的机械刺穿用钉子进行，将钉子通过预先在外壳上钻好的洞打进元件内。试验电压可以是直流或交流，由制造方选择。\n如果采用交流电压，则选择刺穿的时机应能使击穿在接近峰值的瞬间发生。\n不能保证仅有一个元件刺穿。为了限制沿着钉子或通过钉子打穿的洞向外壳放电的可能性，\n刺穿可在与外壳固定连接的或在试验期间连接起来的元件上进行。\n注：直流电压对所有元件并联的电容器特别适合。\nc）元件的电击穿（第一种方法）\n例如，试验单元的一些元件均装有一个插于介质层间的插片。每一个插片分别连接到一个单独的端子上。\n试验电压可以是交流或直流，由制造方选择。\n为使这样设置的元件击穿，在此改装元件的插片与任一极板之间施加足够幅值的冲击电压。\n在采用交流电压的情况下，应在接近峰值电压的瞬间触发冲击。\nd）元件的电击穿（第二种方法)\n试验单元的一些元件均装有一根与两个附加插片连接的短的易熔金属丝并插于介质层间。每一插片分别连接到一个单独的绝缘端子上。\n试验电压可以是直流或交流，由制造方选择。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9138, "has_structure_hint": true}
{"doc_id": "45c3b83a2fab", "file_name": "96--GB_T_11024.4-2019 标称电压1000V以上交流电力系统用并联电容器 第4部分：内部熔丝.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\96--GB_T_11024.4-2019 标称电压1000V以上交流电力系统用并联电容器 第4部分：内部熔丝.PDF", "page_num": 9, "text": "GB/T11024.4—2019\n为使装有这一易熔金属丝的元件击穿，用另外的充电到足够电压的电容器对金属丝放电，使其\n烧断。\n在采用交流电压的情况下，应在接近峰值电压的瞬间触发导致金属丝烧断的充电电容器放电。\ne）元件的电击穿（第三种方法）\n在制造时，将单元中一个元件(或几个元件)的一小部分去掉并用耐电较弱的介质代替。\n例如：将膜-纸-膜介质割下10cm²～20cm²，用两层薄纸代替。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9875, "ocr_line_count": 7, "ocr_error": null, "raw_text_len": 194, "clean_text_len": 193, "clean_text": "GB/T11024.4—2019\n为使装有这一易熔金属丝的元件击穿，用另外的充电到足够电压的电容器对金属丝放电，使其烧断。\n在采用交流电压的情况下，应在接近峰值电压的瞬间触发导致金属丝烧断的充电电容器放电。\ne）元件的电击穿（第三种方法）\n在制造时，将单元中一个元件(或几个元件)的一小部分去掉并用耐电较弱的介质代替。\n例如：将膜-纸-膜介质割下10cm²～20cm²，用两层薄纸代替。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8777, "has_structure_hint": false}
{"doc_id": "45c3b83a2fab", "file_name": "96--GB_T_11024.4-2019 标称电压1000V以上交流电力系统用并联电容器 第4部分：内部熔丝.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\96--GB_T_11024.4-2019 标称电压1000V以上交流电力系统用并联电容器 第4部分：内部熔丝.PDF", "page_num": 10, "text": "GB/T 11024.4—2019\n附录B\n（资料性附录）\n熔丝保护配合导则\nB.1概述\n熔丝与元件串联连接，一旦元件发生故障，则用此熔丝来断开。在元件击穿后，与其连接的熔丝将\n熔断并使其与电容器的其余部分隔离开来，从而使单元得以继续运行。一根或多根熔丝熔断将引起电\n容器组内电压变动。\n完好单元上的电压宜不超过GB/T11024.1一2019中给出的值。\n一根或多根熔丝熔断也可引起单元内部电压变动，取决于单元的内部连接。\n串联段内其余元件的工作电压将升高，当有所要求时，制造方宜提供由于熔丝熔断所引起的电压升\n高的详情。\nB.2保护顺序\n电容器组的保护应有选择性地动作。\n第一级是元件内部熔丝动作。\n第三级是网络或站的保护动作。\n在大的电容器组中，还可以采用报警一级。\n除非熔丝总是在4.2给定的电压范围内由于放电能量的作用而熔断，否则宜由制造方提供熔丝的\n电流/时间特性及偏差。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9969, "ocr_line_count": 19, "ocr_error": null, "raw_text_len": 392, "clean_text_len": 384, "clean_text": "GB/T 11024.4—2019\n附录B\n（资料性附录）熔丝保护配合导则\nB.1概述熔丝与元件串联连接，一旦元件发生故障，则用此熔丝来断开。在元件击穿后，与其连接的熔丝将熔断并使其与电容器的其余部分隔离开来，从而使单元得以继续运行。一根或多根熔丝熔断将引起电容器组内电压变动。\n完好单元上的电压宜不超过GB/T11024.1一2019中给出的值。\n一根或多根熔丝熔断也可引起单元内部电压变动，取决于单元的内部连接。\n串联段内其余元件的工作电压将升高，当有所要求时，制造方宜提供由于熔丝熔断所引起的电压升高的详情。\nB.2保护顺序电容器组的保护应有选择性地动作。\n第一级是元件内部熔丝动作。第三级是网络或站的保护动作。\n在大的电容器组中，还可以采用报警一级。\n除非熔丝总是在4.2给定的电压范围内由于放电能量的作用而熔断，否则宜由制造方提供熔丝的电流/时间特性及偏差。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9169, "has_structure_hint": true}
{"doc_id": "45c3b83a2fab", "file_name": "96--GB_T_11024.4-2019 标称电压1000V以上交流电力系统用并联电容器 第4部分：内部熔丝.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\96--GB_T_11024.4-2019 标称电压1000V以上交流电力系统用并联电容器 第4部分：内部熔丝.PDF", "page_num": 11, "text": "GB/T 11024.4——2019\n中华人民共和国\n国家标准\n标称电压1000V以上交流电力系统用\n并联电容器第4部分：内部熔丝\nGB/T 11024.4—2019\n中国标准出版社出版发行\n北京市朝阳区和平里西街甲2号（100029)\n北京市西城区三里河北街16号(100045)\n网址www.spc.net.cn\n总编室：（010)68533533发行中心：（010)51780238\n读者服务部：（010)68523946\n中国标准出版社秦皇岛印刷厂印刷\n各地新华书店经销\n开本880X12301/16印张0.75字数18千字\n2019年3月第一版2019年3月第一次印刷\n书号：155066·1-62262定价16.00元\n如有印装差错\n由本社发行中心调换\n版权专有\n侵权必究\nGB/T 11024.4-2019\n举报电话：（010)68510107\n打印日期：2019年4月18日\n涂层查真伪", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9809, "ocr_line_count": 25, "ocr_error": null, "raw_text_len": 401, "clean_text_len": 389, "clean_text": "GB/T 11024.4——2019\n中华人民共和国国家标准标称电压1000V以上交流电力系统用并联电容器第4部分：内部熔丝\nGB/T 11024.4—2019\n中国标准出版社出版发行北京市朝阳区和平里西街甲2号（100029)\n北京市西城区三里河北街16号(100045)\n网址www.spc.net.cn\n总编室：（010)68533533发行中心：（010)51780238\n读者服务部：（010)68523946\n中国标准出版社秦皇岛印刷厂印刷各地新华书店经销开本880X12301/16印张0.75字数18千字\n2019年3月第一版2019年3月第一次印刷书号：155066·1-62262定价16.00元如有印装差错由本社发行中心调换版权专有侵权必究\nGB/T 11024.4-2019\n举报电话：（010)68510107\n打印日期：2019年4月18日涂层查真伪", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9011, "has_structure_hint": true}
