{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 1, "text": "ICS 29.240.01\nF23\nDL\n备案号：29017-2010\n中华人民共和国电力行业标准\nDL/T393-2010\n输变电设备状态检修试验规程\nRegulationsofcondition-basedmaintenance&\ntestforelectricequipment\n2010-05-24发布\n2010-10-01实施\n国家能源局\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9906, "ocr_line_count": 13, "ocr_error": null, "raw_text_len": 177, "clean_text_len": 172, "clean_text": "ICS 29.240.01F23\nDL备案号：29017-2010\n中华人民共和国电力行业标准DL/T393-2010\n输变电设备状态检修试验规程\nRegulationsofcondition-basedmaintenance&\ntestforelectricequipment\n2010-05-24发布\n2010-10-01实施国家能源局发布", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9268, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 2, "text": "DL/T393-2010\n目次\n前言\nIⅡ\n1范围\n2规范性引用文件\n3术语、定义和符号\n2\n4\n总则\n3\n5交流设备\n5\n6直流设备\n37\n7绝缘油试验\n51\n8SF气体湿度和成分检测\n53\n附录A（规范性附录）状态量显著性差异分析法\n55\n附录B（规范性附录）变压器线间电阻到相绕组电阻的换算方法\n56\n附录C（资料性附录）设备状态量化评价法\n57", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9836, "ocr_line_count": 25, "ocr_error": null, "raw_text_len": 176, "clean_text_len": 148, "clean_text": "DL/T393-2010目次前言\nIⅡ\n1范围\n2规范性引用文件\n3术语、定义和符号\n总则\n5交流设备\n6直流设备\n7绝缘油试验\n8SF气体湿度和成分检测\n附录A（规范性附录）状态量显著性差异分析法\n附录B（规范性附录）变压器线间电阻到相绕组电阻的换算方法\n附录C（资料性附录）设备状态量化评价法", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9265, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 3, "text": "DL/T393—2010\n前言\n本标准是根据《国家发展改革委办公厅关于印发2007年行业标准修订、制定计划的通知》（发改办\n工业[2007]1415号）的安排制定的。\n本标准立足于电网设备的安全运行，而不单一强调试验：周期依据设备状态有增也有减，而不是简\n单延长：试验项目分为例行和诊断两大类，突出了可操作性。此外，本标准逐一重新审定试验数据的分\n析判据，提出了新的试验数据分析方法，增加了设备状态的简明认定方法。\n考虑到发电机通常随电厂动力设备一起检修，其周期和项目一般不限制于发电机本身，故在本标准\n中未列入。本标准内容涵盖交流、直流电网的所有高压电气设备，直流部分与交流设备重叠的内容，采\n取了引用交流设备相关章节的方式。\n本标准的附录A、附录B为规范性附录，附录C为资料性附录。\n本标准由中国电力企业联合会提出。\n本标准由全国电力设备状态维修与在线监测标准化技术委员会归口。\n本标准主要起草单位：中国电力科学研究院。\n本标准参加起草单位：山东电力公司、河北电力公司、华东电网有限公司、江苏电力公司、浙江电\n力公司、福建电力公司。\n本标准主要起草人：刘有为、李鹏、王献丽、高克利、李光范、宋果、李金忠、于坤山、王晓宁、\n王承玉、王瑞珍、黄华、曹诗玉、余振球、寻凯、朱玉林、李安伟、杜勇、徐玲铃。\n本标准在执行过程中的意见或建议反馈至中国电力企业联合会标准化中心（北京市白广路二条1号，\n100761)。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9891, "ocr_line_count": 20, "ocr_error": null, "raw_text_len": 604, "clean_text_len": 597, "clean_text": "DL/T393—2010\n前言本标准是根据《国家发展改革委办公厅关于印发2007年行业标准修订、制定计划的通知》（发改办工业[2007]1415号）的安排制定的。\n本标准立足于电网设备的安全运行，而不单一强调试验：周期依据设备状态有增也有减，而不是简单延长：试验项目分为例行和诊断两大类，突出了可操作性。此外，本标准逐一重新审定试验数据的分析判据，提出了新的试验数据分析方法，增加了设备状态的简明认定方法。\n考虑到发电机通常随电厂动力设备一起检修，其周期和项目一般不限制于发电机本身，故在本标准中未列入。本标准内容涵盖交流、直流电网的所有高压电气设备，直流部分与交流设备重叠的内容，采取了引用交流设备相关章节的方式。\n本标准的附录A、附录B为规范性附录，附录C为资料性附录。\n本标准由中国电力企业联合会提出。\n本标准由全国电力设备状态维修与在线监测标准化技术委员会归口。\n本标准主要起草单位：中国电力科学研究院。\n本标准参加起草单位：山东电力公司、河北电力公司、华东电网有限公司、江苏电力公司、浙江电力公司、福建电力公司。\n本标准主要起草人：刘有为、李鹏、王献丽、高克利、李光范、宋果、李金忠、于坤山、王晓宁、\n王承玉、王瑞珍、黄华、曹诗玉、余振球、寻凯、朱玉林、李安伟、杜勇、徐玲铃。\n本标准在执行过程中的意见或建议反馈至中国电力企业联合会标准化中心（北京市白广路二条1号，\n100761)。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8889, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 4, "text": "DL/T393-2010\n输变电设备状态检修试验规程\n1范围\n本标准规定了交流、直流电网中各类高压电气设备巡检、检查和试验的项目、周期和技术要求。\n本标准适用于电压等级为66kV750kV的交流和直流输变电设备。对于35kV及以下设备可借鉴本\n标准或参考其他相关标准。\n2规范性引用文件\n下列文件中的条款\n标准的引用而成为本标准的条款。凡是注图期的引用文件，其随后所有的\n修改单（不包括勘误\n的电\n或修订版均不适用于本标准，然而，鼓励根据本标准达成协议的各方研究\n是否可使用这些文\n门际\n版本。凡是不注日期的引用文件，\n其最新版本适用于本标准。\nGB/T264\n石\n酸值测定法（GB/T264-1983.ASTMD974，NEQ\nGB/T507\n击穿电压测定法（GB/T507-20021EC60156：1995\nEQV)\nGB/T511\n品和添加剂机械杂质测定法（重量法）\n（GB/T511-1988,IOCT6370:1959,\nNEQ)\nGB 1094.3\n电\n变压器第3部分：\n绝缘水平\n绝缘试验和外绝缘空气间隙（GB1094.3-2003，\nIEC60076-3:20\nIOD)\nGB/T1094.1\n力变压器第10部分：\n声级测定（GB/T1094.10—2003，\nIEC60076-10:2001,\n?\nMOD)\nGB1207\n电压互感器（GB1207-2006，IEC60044-2:2003，M0D）\nGB1208\n电\n（GB1208-\n2006.IEC60044-1:2003,MOD)\nGB/T4109\n高于1000V\n的绝缘套管（GB/T4109一\n-2008,IEC60137.MOD)\nGB/T4703\n电\n互感器（GB/T4703-2007，IEC60044-5:2004，MOD）\nGB/T5654液体\n相对电容率、介质损耗因数和直流电阻率的测量（GB/T5654-2007，\nIEC60247:2004,IDT)\nGB/T6541\n石油产品油对水界面张力测定法（圆环法）（GB/T6541一1986，IS06295：1983，EQV）\nGB/T7252\n2变压器油中洛解气体分析和判断导则（GBT7252-2001，IEC60599：1999，NEQ）\nGB/T7600\n运行中变压器油水分含量测定法（库仑法）\nGB/T7601运行中变压器油、汽轮机油水分测定法（气相色谱法）\nGB/T7602.1\n变压器油、汽轮机油中T501抗氧化剂含量测定法第1部分：分光光度法\nGB/T10229电抗器（GB/T10229—1988，IEC60289:1987，EQV）\nGB/T11023高压开关设备六氟化硫气体密封试验方法（GB/T11023-1989，IEC60056：1987；\n60298:1990:60517:1990,M0D)\nGB11032交流无间隙金属氧化物避雷器（GB11032-2000，IEC60099-4：1991，EQV）\nGB/T14542运行变压器油维护管理导则\nGB/T19519标称电压高于1000V的交流架空线路用复合绝缘子一一定义、试验方法及验收准则\n（GB/T19519-2004,IEC61109:1992,MOD）\nGB50150电气装置安装工程电气设备交接试验标准\nGB50233110~500kV架空送电线路施工及验收规范", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9498, "ocr_line_count": 73, "ocr_error": null, "raw_text_len": 1399, "clean_text_len": 1372, "clean_text": "DL/T393-2010输变电设备状态检修试验规程\n1范围本标准规定了交流、直流电网中各类高压电气设备巡检、检查和试验的项目、周期和技术要求。\n本标准适用于电压等级为66kV750kV的交流和直流输变电设备。对于35kV及以下设备可借鉴本标准或参考其他相关标准。\n2规范性引用文件下列文件中的条款标准的引用而成为本标准的条款。凡是注图期的引用文件，其随后所有的修改单（不包括勘误的电或修订版均不适用于本标准，然而，鼓励根据本标准达成协议的各方研究是否可使用这些文门际版本。凡是不注日期的引用文件，\n其最新版本适用于本标准。GB/T264\n石酸值测定法（GB/T264-1983.ASTMD974，NEQ\nGB/T507\n击穿电压测定法（GB/T507-20021EC60156：1995\nEQV)GB/T511\n品和添加剂机械杂质测定法（重量法）\n（GB/T511-1988,IOCT6370:1959,\nNEQ)GB 1094.3电变压器第3部分：\n绝缘水平绝缘试验和外绝缘空气间隙（GB1094.3-2003，\nIEC60076-3:20IOD)\nGB/T1094.1力变压器第10部分：\n声级测定（GB/T1094.10—2003，\nIEC60076-10:2001,\n?MOD)GB1207\n电压互感器（GB1207-2006，IEC60044-2:2003，M0D）\nGB1208电（GB1208-\n2006.IEC60044-1:2003,MOD)\nGB/T4109高于1000V\n的绝缘套管（GB/T4109一\n-2008,IEC60137.MOD)\nGB/T4703\n电互感器（GB/T4703-2007，IEC60044-5:2004，MOD）\nGB/T5654液体相对电容率、介质损耗因数和直流电阻率的测量（GB/T5654-2007，\nIEC60247:2004,IDT)\nGB/T6541\n石油产品油对水界面张力测定法（圆环法）（GB/T6541一1986，IS06295：1983，EQV）\nGB/T7252\n2变压器油中洛解气体分析和判断导则（GBT7252-2001，IEC60599：1999，NEQ）\nGB/T7600\n运行中变压器油水分含量测定法（库仑法）\nGB/T7601运行中变压器油、汽轮机油水分测定法（气相色谱法）\nGB/T7602.1\n变压器油、汽轮机油中T501抗氧化剂含量测定法第1部分：分光光度法\nGB/T10229电抗器（GB/T10229—1988，IEC60289:1987，EQV）\nGB/T11023高压开关设备六氟化硫气体密封试验方法（GB/T11023-1989，IEC60056：1987；\n60298:1990:60517:1990,M0D)\nGB11032交流无间隙金属氧化物避雷器（GB11032-2000，IEC60099-4：1991，EQV）\nGB/T14542运行变压器油维护管理导则\nGB/T19519标称电压高于1000V的交流架空线路用复合绝缘子一一定义、试验方法及验收准则\n（GB/T19519-2004,IEC61109:1992,MOD）\nGB50150电气装置安装工程电气设备交接试验标准\nGB50233110~500kV架空送电线路施工及验收规范", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8763, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 5, "text": "DL/T393—2010\nDL/T417电力设备局部放电现场测量导则\nDL/T421电力用油体积电阻率测定法\nDL/T423绝缘油中含气量测定方法真空压差法\nDL/T429.1\n电力系统油质试验方法—透明度测定法\nDL/T429.2电力系统油质试验方法—颜色测定法\nDL/T450绝缘油中含气量的测试方法—二氧化碳洗脱法\nDL/T474.1\n现场绝缘试验实施导则第1部分：绝缘电阻、吸收比和极化指数试验\nDL/T474.3\n现场绝缘试验实施导则第3部分：介电损耗因数tan试验\nDL/T475接地装置特性参数测量导则\nDL/T506\n六氟化硫电气设备中绝缘气体湿度测量方法\nDL/T593\n3高压开关设备和控制设备标准的共用技术要求（DL/T593—2006，IEC60694：2002，\nMOD)\nDL/T664\n带电设备红外诊断应用规范\nDL/T703\n绝缘油中含气量的气相色谱测定法\nDL/T864\n标称电压高于1000V交流架空线路用复合绝缘子使用导则\nDL/T887\n杆塔工频接地电阻测量\nDL/T911\n电力变压器绕组变形的频率响应分析法\nDL/T914\n六氟化硫气体湿度测定法（重量法）\nDL/T915\n六氟化硫气体湿度测定法（电解法）\nDL/T916\n5六氟化硫气体酸度测定法\nDL/T917\n六氟化硫气体密度测定法\nDL/T918\n六氟化硫气体中可水解氟化物含量测定法\nDL/T919\n六氟化硫气体中矿物油含量测定法（红外光谱分析法）\nDL/T920\n六氟化硫气体中空气、四氟化碳的气相色谱测定法\nDL/T921\n六氟化硫气体毒性生物试验方法\nDL/T984油浸式变压器绝缘老化判断导则\n3术语、定义和符号\n下列术语、定义和符号适用于本标准。\n3.1术语和定义\n3.1.1\n状态检修condition-basedmaintenance\n基于设备状态，综合考虑安全、可靠性、环境、成本等要素，合理安排检修的一种检修策略。\n3.1.2\n设备状态量equipmentconditionindicators\n直接或间接表征设备状态的各类信息，如数据、声音、图像、现象等。\n3.1.3\n例行检查routinemaintenance\n定期在现场对设备进行的状态检查，含各种简单保养和维修，如污移清扫、螺丝紧固、防腐处理、\n自备表计校验、易损件更换、功能确认等。\n3.1.4\n巡检\nroutine inspection\n为掌握设备状态对设备进行的巡视和检查。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9911, "ocr_line_count": 62, "ocr_error": null, "raw_text_len": 1031, "clean_text_len": 1025, "clean_text": "DL/T393—2010\nDL/T417电力设备局部放电现场测量导则\nDL/T421电力用油体积电阻率测定法\nDL/T423绝缘油中含气量测定方法真空压差法\nDL/T429.1\n电力系统油质试验方法—透明度测定法\nDL/T429.2电力系统油质试验方法—颜色测定法\nDL/T450绝缘油中含气量的测试方法—二氧化碳洗脱法\nDL/T474.1\n现场绝缘试验实施导则第1部分：绝缘电阻、吸收比和极化指数试验\nDL/T474.3\n现场绝缘试验实施导则第3部分：介电损耗因数tan试验\nDL/T475接地装置特性参数测量导则\nDL/T506\n六氟化硫电气设备中绝缘气体湿度测量方法\nDL/T593\n3高压开关设备和控制设备标准的共用技术要求（DL/T593—2006，IEC60694：2002，\nMOD)DL/T664带电设备红外诊断应用规范\nDL/T703\n绝缘油中含气量的气相色谱测定法\nDL/T864\n标称电压高于1000V交流架空线路用复合绝缘子使用导则\nDL/T887杆塔工频接地电阻测量\nDL/T911\n电力变压器绕组变形的频率响应分析法\nDL/T914\n六氟化硫气体湿度测定法（重量法）\nDL/T915\n六氟化硫气体湿度测定法（电解法）\nDL/T916\n5六氟化硫气体酸度测定法\nDL/T917六氟化硫气体密度测定法\nDL/T918\n六氟化硫气体中可水解氟化物含量测定法\nDL/T919\n六氟化硫气体中矿物油含量测定法（红外光谱分析法）\nDL/T920\n六氟化硫气体中空气、四氟化碳的气相色谱测定法\nDL/T921六氟化硫气体毒性生物试验方法\nDL/T984油浸式变压器绝缘老化判断导则\n3术语、定义和符号下列术语、定义和符号适用于本标准。\n3.1术语和定义\n3.1.1\n状态检修condition-basedmaintenance\n基于设备状态，综合考虑安全、可靠性、环境、成本等要素，合理安排检修的一种检修策略。\n3.1.2\n设备状态量equipmentconditionindicators\n直接或间接表征设备状态的各类信息，如数据、声音、图像、现象等。\n3.1.3\n例行检查routinemaintenance\n定期在现场对设备进行的状态检查，含各种简单保养和维修，如污移清扫、螺丝紧固、防腐处理、\n自备表计校验、易损件更换、功能确认等。\n3.1.4\n巡检\nroutine inspection\n为掌握设备状态对设备进行的巡视和检查。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9133, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 6, "text": "DL/T393-2010\n3.1.5\n例行试验routinetest\n为获取设备状态量，评估设备状态，及时发现事故隐患，定期进行的各种带电检测和停电试验。需\n要设备退出运行才能进行的例行试验称为停电例行试验。\n3.1.6\n诊断性试验diagnostictest\n巡检、在线监测、例行试验等发现设备状态不良，或经受了不良工况，或受家族缺陷警示，或连续\n运行了较长时间，为进一步评估设备状态进行的试验。\n3.1.7\n带电检测energizedtest\n在运行状态下对设备状态量进行的现场检测。\n3.1.8\n初值initialvalue\n指能够代表状态量原始值的试验值。初值可以是出厂值、交接试验值、早期试验值、设备核心部件\n或主体进行解体性检修之后的首次试验值等。初值差定义为：（当前测量值-初值）/初值×100%。\n3.1.9\n注意值attentionvalue\n状态量达到该数值时，设备可能存在或可能发展为缺陷。\n3.1.10\n警示值warningvalue\n状态量达到该数值时，设备已存在缺陷并有可能发展为故障。\n3.1.11\n家族缺陷familydefect\n经确认由设计、和/或材质、和/或工艺共性因素导致的设备缺陷称为家族缺陷。如出现这类缺陷，\n具有同一设计、和/或材质、和/或工艺的其他设备，不论其当前是否可检出同类缺陷，在这种缺陷隐患\n被消除之前，都称为有家族缺陷设备。\n3.1.12\n不良工况undesirableservicecondition\n设备在运行中经受的、可能对设备状态造成不良影响的各种特别工况。\n3.1.13\n基准周期benchmarkinterval\n本标准规定的巡检周期和例行试验周期。\n3.1.14\n轮试in turn testing\n对于数量较多的同厂同型设备，若例行试验项目的周期为2年及以上，宜在周期内逐年分批进行，\n这一方式称为轮试。\n3.2符号\nUo：电缆设计用的导体与金属屏蔽或金属套之间的额定电压有效值。\nUm：设备最高工作电压有效值。\n4总则\n4.1设备巡检\n在设备运行期间，应按规定的巡检内容和巡检周期对各类设备进行巡检。巡检内容还应包括设备技", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9915, "ocr_line_count": 43, "ocr_error": null, "raw_text_len": 899, "clean_text_len": 894, "clean_text": "DL/T393-2010\n3.1.5\n例行试验routinetest\n为获取设备状态量，评估设备状态，及时发现事故隐患，定期进行的各种带电检测和停电试验。需要设备退出运行才能进行的例行试验称为停电例行试验。\n3.1.6\n诊断性试验diagnostictest\n巡检、在线监测、例行试验等发现设备状态不良，或经受了不良工况，或受家族缺陷警示，或连续运行了较长时间，为进一步评估设备状态进行的试验。\n3.1.7\n带电检测energizedtest\n在运行状态下对设备状态量进行的现场检测。\n3.1.8\n初值initialvalue\n指能够代表状态量原始值的试验值。初值可以是出厂值、交接试验值、早期试验值、设备核心部件或主体进行解体性检修之后的首次试验值等。初值差定义为：（当前测量值-初值）/初值×100%。\n3.1.9\n注意值attentionvalue\n状态量达到该数值时，设备可能存在或可能发展为缺陷。\n3.1.10\n警示值warningvalue\n状态量达到该数值时，设备已存在缺陷并有可能发展为故障。\n3.1.11\n家族缺陷familydefect\n经确认由设计、和/或材质、和/或工艺共性因素导致的设备缺陷称为家族缺陷。如出现这类缺陷，\n具有同一设计、和/或材质、和/或工艺的其他设备，不论其当前是否可检出同类缺陷，在这种缺陷隐患被消除之前，都称为有家族缺陷设备。\n3.1.12\n不良工况undesirableservicecondition\n设备在运行中经受的、可能对设备状态造成不良影响的各种特别工况。\n3.1.13\n基准周期benchmarkinterval\n本标准规定的巡检周期和例行试验周期。\n3.1.14\n轮试in turn testing\n对于数量较多的同厂同型设备，若例行试验项目的周期为2年及以上，宜在周期内逐年分批进行，\n这一方式称为轮试。\n3.2符号\nUo：电缆设计用的导体与金属屏蔽或金属套之间的额定电压有效值。\nUm：设备最高工作电压有效值。\n4总则\n4.1设备巡检在设备运行期间，应按规定的巡检内容和巡检周期对各类设备进行巡检。巡检内容还应包括设备技", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9053, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 7, "text": "DL/T393—2010\n术文件特别提示的其他巡检要求。巡检情况应有书面或电子文档记录。\n在雷雨季节前，大风、降雨（雪、冰）、沙尘暴及有明显震感（烈度4度及以上）的地震之后，\n应对相关设备加强巡检：新投运的设备、对核心部件或主体进行解体性检修后重新投运的设备，宜加强\n巡检：日最高气温35℃以上或大负荷期间，宜加强红外测温。\n4.2试验分类和说明\n4.2.1试验分类\n本标准将试验分为例行试验和诊断性试验。例行试验通常按周期进行，诊断性试验只在诊断设备状\n态时根据情况有选择地进行。\n4.2.2试验说明\n若存在设备技术文件要求但本标准未涵盖的检查和试验项目，按设备技术文件要求进行。若设备技\n术文件要求与本标准要求不一致，按严格要求执行。\n新设备投运满1年（220kV及以上）或满1~2年（110kV/66kV），以及停运6个月以上重新投运前\n的设备，应进行例行试验。对核心部件或主体进行解体性检修后重新投运的设备，可参照新设备要求执行。\n现场备用设备应视同运行设备进行例行试验：备用设备投运前应对其进行例行试验：若更换的是新\n设备，投运前应按交接试验要求进行试验。\n除特别说明，所有电容和介质损耗因数一并测量的试验，试验电压均为10kV。\n在进行与环境温度、湿度有关的试验时，除专门规定的情形之外，环境相对湿度不宜大于80%，环\n境温度不宜低于5℃，绝缘表面应清洁、干燥。若前述环境条件无法满足时，可采用4.3.5进行分析。\n4.3设备状态量的评价和处置原则\n4.3.1设备状态评价原则\n设备状态的评价应基于巡检及例行试验、诊断性试验、在线监测、带电检测、家族缺陷、不良工况\n等状态信息，包括其现象强度、量值大小以及发展趋势，结合与同类设备的比较，做出综合判断。\n4.3.2注意值处置原则\n有注意值要求的状态量，若当前试验值超过注意值或接近注意值的趋势明显，对于正在运行的设备，\n应加强跟踪监测：对于停电设备，如怀疑属于严重缺陷，则不宜投入运行。\n4.3.3警示值处置原则\n有警示值要求的状态量，若当前试验值超过警示值或接近警示值的趋势明显，对于运行设备应尽快\n安排停电试验；对于停电设备，消除此隐患之前一般不应投入运行。\n4.3.4状态量的显著性差异分析\n在相近的运行和检测条件下，同一家族设备的同一状态量不应有明显差异，否则应进行显著性差异\n分析，分析方法见附录A。\n4.3.5易受环境影响状态量的纵横比分析\n设A、B、C3台设备的上次试验值和当前试验值分别为a、b、c、a、b、C，在分析设备A当\n前试验值a是否正常时，根据a/（b+c）与a/（b+c）相比有无明显差异进行判断，一般不超过土30%可\n作为判断正常与否的参考。\n4.4基于设备状态的周期调整\n4.4.1周期的调整\n本标准给出的基准周期适用于一般情况。对于停电例行试验，各单位可依据自身设备状态、地域环\n境、电网结构等，酌情延长或缩短基准周期，调整后的基准周期一般不小于1年，也不大于本标准所列\n基准周期的1.5倍。\n4.4.2可延迟试验的条件\n符合以下各项条件的设备，需停电进行的例行试验可以在4.4.1周期调整后的基础上延迟1个年度：\na）巡检中未见可能危及该设备安全运行的任何异常。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9896, "ocr_line_count": 44, "ocr_error": null, "raw_text_len": 1330, "clean_text_len": 1308, "clean_text": "DL/T393—2010\n术文件特别提示的其他巡检要求。巡检情况应有书面或电子文档记录。\n在雷雨季节前，大风、降雨（雪、冰）、沙尘暴及有明显震感（烈度4度及以上）的地震之后，\n应对相关设备加强巡检：新投运的设备、对核心部件或主体进行解体性检修后重新投运的设备，宜加强巡检：日最高气温35℃以上或大负荷期间，宜加强红外测温。\n4.2试验分类和说明\n4.2.1试验分类本标准将试验分为例行试验和诊断性试验。例行试验通常按周期进行，诊断性试验只在诊断设备状态时根据情况有选择地进行。\n4.2.2试验说明若存在设备技术文件要求但本标准未涵盖的检查和试验项目，按设备技术文件要求进行。若设备技术文件要求与本标准要求不一致，按严格要求执行。\n新设备投运满1年（220kV及以上）或满1~2年（110kV/66kV），以及停运6个月以上重新投运前的设备，应进行例行试验。对核心部件或主体进行解体性检修后重新投运的设备，可参照新设备要求执行。\n现场备用设备应视同运行设备进行例行试验：备用设备投运前应对其进行例行试验：若更换的是新设备，投运前应按交接试验要求进行试验。\n除特别说明，所有电容和介质损耗因数一并测量的试验，试验电压均为10kV。\n在进行与环境温度、湿度有关的试验时，除专门规定的情形之外，环境相对湿度不宜大于80%，环境温度不宜低于5℃，绝缘表面应清洁、干燥。若前述环境条件无法满足时，可采用4.3.5进行分析。\n4.3设备状态量的评价和处置原则\n4.3.1设备状态评价原则设备状态的评价应基于巡检及例行试验、诊断性试验、在线监测、带电检测、家族缺陷、不良工况等状态信息，包括其现象强度、量值大小以及发展趋势，结合与同类设备的比较，做出综合判断。\n4.3.2注意值处置原则有注意值要求的状态量，若当前试验值超过注意值或接近注意值的趋势明显，对于正在运行的设备，\n应加强跟踪监测：对于停电设备，如怀疑属于严重缺陷，则不宜投入运行。\n4.3.3警示值处置原则有警示值要求的状态量，若当前试验值超过警示值或接近警示值的趋势明显，对于运行设备应尽快安排停电试验；对于停电设备，消除此隐患之前一般不应投入运行。\n4.3.4状态量的显著性差异分析在相近的运行和检测条件下，同一家族设备的同一状态量不应有明显差异，否则应进行显著性差异分析，分析方法见附录A。\n4.3.5易受环境影响状态量的纵横比分析设A、B、C3台设备的上次试验值和当前试验值分别为a、b、c、a、b、C，在分析设备A当前试验值a是否正常时，根据a/（b+c）与a/（b+c）相比有无明显差异进行判断，一般不超过土30%可作为判断正常与否的参考。\n4.4基于设备状态的周期调整\n4.4.1周期的调整本标准给出的基准周期适用于一般情况。对于停电例行试验，各单位可依据自身设备状态、地域环境、电网结构等，酌情延长或缩短基准周期，调整后的基准周期一般不小于1年，也不大于本标准所列基准周期的1.5倍。\n4.4.2可延迟试验的条件符合以下各项条件的设备，需停电进行的例行试验可以在4.4.1周期调整后的基础上延迟1个年度：\na）巡检中未见可能危及该设备安全运行的任何异常。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8912, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 8, "text": "DL/T393-2010\nb）带电检测（如有）显示设备状态良好。\nc）上次例行试验与其前次例行（或交接）试验结果相比无明显差异。\nd）没有任何可能危及设备安全运行的家族缺陷。\ne）上次例行试验以来，没有经受严重的不良工况。\n4.4.3需提前试验的情形\n有下列情形之一的设备，需提前或尽快安排例行或/和诊断性试验：\na）巡检中发现有异常，此异常可能是重大质量隐患所致。\nb）\n带电检测（如有）显示设备状态不良。\nc）\n之前的例行试验数据有朝着注意值或警示值方向发展的明显趋势，或者接近注意值或警示值。\nd）\n存在重大家族缺陷。\n如初步判定设备继续运行\n行有风险，则不论是否到期，都应列入最近的年度试验计划，期间应根据具\n体情况加强巡检或跟踪监\n测况严重时，应尽快退出运行，进行试验。\n4.5解体性检修的适用原则\n存在下列情形之\n的设备，需要对设备核心部件或主体进行解体性检修，不适宣解体性检修的，应\n予以更换：\na）\n例行或诊图\n验表明存在重大缺陷的设备。\nb）\n受重大家\n依据设备\n件之推荐或运行\n经验，达到解体性检修条件的设备。\n5交流设备\n5.1油浸式电力变压器\n和电抗器\n5.1.1油浸式电力\n电抗器巡检及例行试验（见表1、表2）\nm\n表1油浸式电力变压器和电抗器巡检项目\n巡检项目\n基准周\n期\n求\n说明条款\n外观\n无异常\n见5.1.1.1a）\n油温和绕组温度\nV及以上：2周\n符合设备技术文件之要求\n见5.1.1.16）\n呼吸器干燥剂（硅胶）\n220kV：1月\n1/3以上处于干燥状态\n见5.1.1.1c）\n冷却系统\n110kV/66kV：3月\n无异常\n见5.1.1.1d）\n声响及振动\n无异常\n见5.1.1.1e）\n表2\n油浸式电力变压器和电抗器例行试验和检查项目\n例行试验和检查项目\n基准周期\n要\n求\n说明条款\n330kV及以上：1月\n红外热像检测\n220kV：3月\n无异常\n见5.1.1.2\n110kV/66kV：半年\n1.溶解气体：\n乙炔≤1μL/L（330kV及以上）\n≤5uL/L（其他）（注意值）\n330kV及以上：3月\n氢气≤150uL/L（注意值）\n总烃≤150uL/L（注意值）\n油中溶解气体分析\n220kV：半年\n见5.1.1.3\n2.绝对产气速率：\n110kV/66kV:1年\n≤12mL/d（隔膜式）（注意值）\n或≤6mL/d（开放式）（注意值）\n3.相对产气速率：\n≤10%/月（注意值）", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9674, "ocr_line_count": 88, "ocr_error": null, "raw_text_len": 1012, "clean_text_len": 973, "clean_text": "DL/T393-2010\nb）带电检测（如有）显示设备状态良好。\nc）上次例行试验与其前次例行（或交接）试验结果相比无明显差异。\nd）没有任何可能危及设备安全运行的家族缺陷。\ne）上次例行试验以来，没有经受严重的不良工况。\n4.4.3需提前试验的情形有下列情形之一的设备，需提前或尽快安排例行或/和诊断性试验：\na）巡检中发现有异常，此异常可能是重大质量隐患所致。\nb）\n带电检测（如有）显示设备状态不良。\nc）\n之前的例行试验数据有朝着注意值或警示值方向发展的明显趋势，或者接近注意值或警示值。\nd）存在重大家族缺陷。\n如初步判定设备继续运行行有风险，则不论是否到期，都应列入最近的年度试验计划，期间应根据具体情况加强巡检或跟踪监测况严重时，应尽快退出运行，进行试验。\n4.5解体性检修的适用原则存在下列情形之的设备，需要对设备核心部件或主体进行解体性检修，不适宣解体性检修的，应予以更换：\na）\n例行或诊图验表明存在重大缺陷的设备。\nb）\n受重大家依据设备件之推荐或运行经验，达到解体性检修条件的设备。\n5交流设备\n5.1油浸式电力变压器和电抗器\n5.1.1油浸式电力电抗器巡检及例行试验（见表1、表2）\nm\n表1油浸式电力变压器和电抗器巡检项目巡检项目基准周期求说明条款外观无异常见5.1.1.1a）\n油温和绕组温度\nV及以上：2周符合设备技术文件之要求见5.1.1.16）\n呼吸器干燥剂（硅胶）\n220kV：1月\n1/3以上处于干燥状态见5.1.1.1c）\n冷却系统\n110kV/66kV：3月无异常见5.1.1.1d）\n声响及振动无异常见5.1.1.1e）\n表2\n油浸式电力变压器和电抗器例行试验和检查项目例行试验和检查项目基准周期要求说明条款\n330kV及以上：1月红外热像检测\n220kV：3月无异常见5.1.1.2\n110kV/66kV：半年\n1.溶解气体：\n乙炔≤1μL/L（330kV及以上）\n≤5uL/L（其他）（注意值）\n330kV及以上：3月氢气≤150uL/L（注意值）\n总烃≤150uL/L（注意值）\n油中溶解气体分析\n220kV：半年见5.1.1.3\n2.绝对产气速率：\n110kV/66kV:1年\n≤12mL/d（隔膜式）（注意值）\n或≤6mL/d（开放式）（注意值）\n3.相对产气速率：\n≤10%/月（注意值）", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8519, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 9, "text": "DL/T393—2010\n表2（续）\n例行试验和检查项目\n基准周期\n要求\n说明条款\n绕组电阻\n3年\n1.相间互差不大于2%（警示值）\n2.同相初值差不超过土2%（警示值）\n见5.1.1.4\n绝缘油例行试验\n330kV及以上：1年\n220kV及以下：3年\n见7.1\n见7.1\n套管试验\n3年\n见5.6\n见5.6\n≥100MQ（新投运1000MΩ）\n铁心绝缘电阻\n3年\n（注意值）\n见5.1.1.5\n1.绝缘电阻无显著下降\n绕组绝缘电阻\n3年\n2.吸收比≥1.3或极化指数≥1.5\n见5.1.1.6\n或绝缘电阻≥10000MQ（注意值）\n绕组绝缘介质损耗因数\n3年\n330kV及以上：≤0.005（注意值）\n(20℃)\n220kV及以下：≤0.008（注意值）\n见5.1.1.7\n有载分接开关检查\n（变压器）\n见5.1.1.8\n见5.1.1.8\n见5.1.1.8\n测温装置检查\n无异常\n见5.1.1.9\n气体继电器检查\n3年\n无异常\n见5.1.1.10\n冷却装置检查\n无异常\n见5.1.1.11\n压力释放装置检查\n解体性检修时\n无异常\n见5.1.1.12\n5.1.1.1\n巡检说明\na)\n外观无异常，油位正常，无油渗漏。\nb）\n记录油温、绕组温度、环境温度、负荷和冷却器开启组数。\nc）\n呼吸器呼吸正常：当2/3干燥剂受潮时应予更换；若干燥剂受潮速度异常，应检查密封，并取\n油样分析油中水分（仅对开放式）\nd）冷却系统的风扇运行正常，出风口和散热器无异物附着或严重积污：潜油泵无异常声响、振动，\n油流指示器指示正确。\ne）变压器声响和振动无异常，必要时按GB/T1094.10测量变压器声级：如振动异常，可定量测量。\n5.1.1.2红外热像检测\n检测变压器箱体、储油柜、套管、引线接头及电缆等，红外热像图显示应无异常温升、温差和/或相\n对温差。检测和分析方法参考DL/T664。\n5.1.1.3油中溶解气体分析\n除例行试验外，新投运、对核心部件或主体进行解体性检修后重新投运的变压器，在投运后的第1、\n4、10、30天各进行一次本项试验。若有增长趋势，即使小于注意值，也应缩短试验周期。烃类气体含\n量较高时，应计算总烃的产气速率。取样及测量程序参考GB/T7252，同时注意设备技术文件的特别提\n示（如有）。\n当怀疑有内部缺陷（如听到异常声响）、气体继电器有信号、经历了过励磁、过负荷运行以及发生\n了出口或近区短路故障时，应进行额外的取样分析。\n5.1.1.4绕组电阻\n有中性点引出线时，应测量各相绕组的电阻：若无中性点引出线，可测量各线间电阻，然后换算到\n相绕组，换算方法见附录B。测量时铁心的磁化极性应保持一致。要求在扣除原始差异之后，同一温度\nD", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9695, "ocr_line_count": 82, "ocr_error": null, "raw_text_len": 1124, "clean_text_len": 1092, "clean_text": "DL/T393—2010\n表2（续）\n例行试验和检查项目基准周期要求说明条款绕组电阻\n3年\n1.相间互差不大于2%（警示值）\n2.同相初值差不超过土2%（警示值）\n见5.1.1.4绝缘油例行试验\n330kV及以上：1年\n220kV及以下：3年见7.1\n见7.1套管试验\n3年见5.6\n见5.6\n≥100MQ（新投运1000MΩ）\n铁心绝缘电阻\n3年\n（注意值）见5.1.1.5\n1.绝缘电阻无显著下降绕组绝缘电阻\n3年\n2.吸收比≥1.3或极化指数≥1.5\n见5.1.1.6\n或绝缘电阻≥10000MQ（注意值）\n绕组绝缘介质损耗因数\n3年\n330kV及以上：≤0.005（注意值）\n(20℃)\n220kV及以下：≤0.008（注意值）\n见5.1.1.7有载分接开关检查\n（变压器）见5.1.1.8见5.1.1.8\n见5.1.1.8\n测温装置检查无异常见5.1.1.9\n气体继电器检查\n3年无异常见5.1.1.10\n冷却装置检查无异常见5.1.1.11\n压力释放装置检查解体性检修时无异常见5.1.1.12\n5.1.1.1\n巡检说明a)\n外观无异常，油位正常，无油渗漏。\nb）\n记录油温、绕组温度、环境温度、负荷和冷却器开启组数。\nc）\n呼吸器呼吸正常：当2/3干燥剂受潮时应予更换；若干燥剂受潮速度异常，应检查密封，并取油样分析油中水分（仅对开放式）\nd）冷却系统的风扇运行正常，出风口和散热器无异物附着或严重积污：潜油泵无异常声响、振动，\n油流指示器指示正确。\ne）变压器声响和振动无异常，必要时按GB/T1094.10测量变压器声级：如振动异常，可定量测量。\n5.1.1.2红外热像检测检测变压器箱体、储油柜、套管、引线接头及电缆等，红外热像图显示应无异常温升、温差和/或相对温差。检测和分析方法参考DL/T664。\n5.1.1.3油中溶解气体分析除例行试验外，新投运、对核心部件或主体进行解体性检修后重新投运的变压器，在投运后的第1、\n4、10、30天各进行一次本项试验。若有增长趋势，即使小于注意值，也应缩短试验周期。烃类气体含量较高时，应计算总烃的产气速率。取样及测量程序参考GB/T7252，同时注意设备技术文件的特别提示（如有）。\n当怀疑有内部缺陷（如听到异常声响）、气体继电器有信号、经历了过励磁、过负荷运行以及发生了出口或近区短路故障时，应进行额外的取样分析。\n5.1.1.4绕组电阻有中性点引出线时，应测量各相绕组的电阻：若无中性点引出线，可测量各线间电阻，然后换算到相绕组，换算方法见附录B。测量时铁心的磁化极性应保持一致。要求在扣除原始差异之后，同一温度\nD", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8428, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 10, "text": "DL/T393—2010\n下各相绕组电阻的相互差异应在2%之内。此外，还要求同一温度下，各相电阻的初值差不超过土2%。\n电阻温度修正按下式：\n(1)\n式中：\nR、R\n分别表示温度为4、时的电阻：\n常数，铜绕组T为235，铝绕组T为225\n无励磁调压变压器改变分接位置后、有载调压变压器分接开关检修后及更换套管后，也应测量一次。\n电抗器参照执行。\n5.1.1.5铁心绝缘电阻\n绝缘电阻测量采用2500V（老旧变压器1000V）绝缘电阻表。除注意绝缘电阻的大小外，要特别注\n意绝缘电阻的变化趋势。夹件引出接地的，应分别测量铁心对夹件及夹件对地绝缘电阻。\n除例行试验之外，当油中溶解气体分析异常，在诊断时也应进行本项目。\n5.1.1.6绕组绝缘电阻\n测量时，铁心、外壳及非测量绕组应接地，测量绕组应短路，套管表面应清洁、干燥。采用5000V\n绝缘电阻表测量。测量宜在顶层油温低于50C时进行，并记录顶层油温。绝缘电阻受温度的影响可按式\n（2）进行近似修正。绝缘电阻下降显著时，应结合介质损耗因数及油质试验进行综合判断。测试方法参\n考DL/T474.1\nR=Rx1.5-）/0\n(2)\n式中：\nR、R分别表示温度为、时的绝缘电阻\n除例行试验之外，当绝缘油例行试验中水分偏高，或者怀疑箱体密封被破坏，也应进行本项试验。\n5.1.1.7绕组绝缘介质损耗因数\n测量宜在顶层油温低于50℃且高于0℃时进行，测量时记录顶层油温和空气相对湿度，非测量绕组\n及外壳接地。必要时分别测量被测绕组对地、被测绕组对其他绕组的绝缘介质损耗因数。测量方法可参\n考DL/T474.3。\n测量绕组绝缘介质损耗因数时，应同时测量电容值，若此电容值发生明显变化，应予以注意。\n分析时应注意温度对介质损耗因数的影响。\n5.1.1.8有载分接开关检查\n以下步骤可能会因制造商或型号的不同有所差异，必要时参考设备技术文件。\n每年检查一次的项目包括：\na）储油柜、呼吸器和油位指示器，应按其技术文件要求检查。\nb）在线滤油器，应按其技术文件要求检查滤芯\nc）打开电动机构箱，检查是否有任何松动、生锈：检查加热器是否正常。\nd）记录动作次数。\ne）如有可能，通过操作1步再返回的方法，检查电机和计数器的功能。\n每3年检查一次的项目：\na）在手摇操作正常的情况下，就地电动和远方各进行一个循环的操作，无异常。\nb）检查紧急停止功能以及限位装置。\nc）在绕组电阻测试之前检查动作特性，测量切换时间：有条件时测量过渡电阻，电阻值的初值差\n不超过土10%。\nd）油质试验：要求油耐受电压≥30kV：如果装备有在线滤油器，要求油耐受电压≥40kV。不满", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9639, "ocr_line_count": 44, "ocr_error": null, "raw_text_len": 1096, "clean_text_len": 1081, "clean_text": "DL/T393—2010\n下各相绕组电阻的相互差异应在2%之内。此外，还要求同一温度下，各相电阻的初值差不超过土2%。\n电阻温度修正按下式：(1)式中：\nR、R分别表示温度为4、时的电阻：\n常数，铜绕组T为235，铝绕组T为225\n无励磁调压变压器改变分接位置后、有载调压变压器分接开关检修后及更换套管后，也应测量一次。\n电抗器参照执行。\n5.1.1.5铁心绝缘电阻绝缘电阻测量采用2500V（老旧变压器1000V）绝缘电阻表。除注意绝缘电阻的大小外，要特别注意绝缘电阻的变化趋势。夹件引出接地的，应分别测量铁心对夹件及夹件对地绝缘电阻。\n除例行试验之外，当油中溶解气体分析异常，在诊断时也应进行本项目。\n5.1.1.6绕组绝缘电阻测量时，铁心、外壳及非测量绕组应接地，测量绕组应短路，套管表面应清洁、干燥。采用5000V\n绝缘电阻表测量。测量宜在顶层油温低于50C时进行，并记录顶层油温。绝缘电阻受温度的影响可按式\n（2）进行近似修正。绝缘电阻下降显著时，应结合介质损耗因数及油质试验进行综合判断。测试方法参考DL/T474.1\nR=Rx1.5-）/0(2)式中：\nR、R分别表示温度为、时的绝缘电阻除例行试验之外，当绝缘油例行试验中水分偏高，或者怀疑箱体密封被破坏，也应进行本项试验。\n5.1.1.7绕组绝缘介质损耗因数测量宜在顶层油温低于50℃且高于0℃时进行，测量时记录顶层油温和空气相对湿度，非测量绕组及外壳接地。必要时分别测量被测绕组对地、被测绕组对其他绕组的绝缘介质损耗因数。测量方法可参考DL/T474.3。\n测量绕组绝缘介质损耗因数时，应同时测量电容值，若此电容值发生明显变化，应予以注意。\n分析时应注意温度对介质损耗因数的影响。\n5.1.1.8有载分接开关检查以下步骤可能会因制造商或型号的不同有所差异，必要时参考设备技术文件。\n每年检查一次的项目包括：\na）储油柜、呼吸器和油位指示器，应按其技术文件要求检查。\nb）在线滤油器，应按其技术文件要求检查滤芯\nc）打开电动机构箱，检查是否有任何松动、生锈：检查加热器是否正常。\nd）记录动作次数。\ne）如有可能，通过操作1步再返回的方法，检查电机和计数器的功能。\n每3年检查一次的项目：\na）在手摇操作正常的情况下，就地电动和远方各进行一个循环的操作，无异常。\nb）检查紧急停止功能以及限位装置。\nc）在绕组电阻测试之前检查动作特性，测量切换时间：有条件时测量过渡电阻，电阻值的初值差不超过土10%。\nd）油质试验：要求油耐受电压≥30kV：如果装备有在线滤油器，要求油耐受电压≥40kV。不满", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8784, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 11, "text": "DL/T393—2010\n足要求时，需要对油进行过滤处理，或者换新油。\n5.1.1.9测温装置检查\n每3年检查一次，要求外观良好，运行中温度数据合理，相互比对无异常。\n每6年校验一次，可与标准温度计比对，或按制造商推荐方法进行，结果应符合设备技术文件要求。\n同时采用1000V绝缘电阻表测量二次回路的绝缘电阻，一般不低于1MQ。\n5.1.1.10气体继电器检查\n每3年检查一次气体继电器整定值，应符合运行规程和设备技术文件要求，动作正确。\n每6年测量一次气体继电器二次回路的绝缘电阻，应不低于1MQ，采用1000V绝缘电阻表测量。\n5.1.1.11冷却装置检查\n运行中，流向、温升和声响正常，无渗漏。强油水冷装置的检查和试验，按设备技术文件要求进行。\n5.1.1.12压力释放装置检查\n按设备技术文件要求进行检查，应符合要求。一般要求开启压力与出厂值的标准偏差在士10%之内\n或符合设备技术文件要求。\n5.1.2油浸式电力变压器和电抗器诊断性试验（见表3）\n表3油浸式变压器、电抗器诊断性试验项目\n诊断性试验项目\n要求\n说明条款\n空载电流和空载损耗\n见5.1.2.1\n见5.1.2.1\n短路阻抗\n初值差不超过土3%（注意值）\n见5.1.2.2\n1.感应耐压：出厂试验值的80%\n感应耐压和局部放电\n见5.1.2.3\n2.局部放电：1.3U_/√3下：≤300pC（注意值）\n绕组频率响应分析\n见5.1.2.4\n见5.1.2.4\n初值差不超过土0.5%（额定分接位置）：\n绕组各分接位置电压比\n见5.1.2.5\n±1.0%（其他）（警示值）\n直流偏磁水平检测（变压器）\n见5.1.2.6\n见5.1.2.6\n电抗器电抗值\n初值差不超过土5%（注意值）\n见5.1.2.7\n纸绝缘聚合度\n聚合度≥250（注意值）\n见5.1.2.8\n绝缘油诊断性试验\n见7.2\n见7.2\n整体密封性能检查\n无油渗漏\n见5.1.2.9\n铁心接地电流\n≤100mA（注意值）\n见5.1.2.10\n声级及振动\n符合设备技术文件要求\n见5.1.2.11\n绕组直流泄漏电流\n见5.1.2.12\n见5.1.2.12\n外施耐压试验\n出厂试验值的80%\n见5.1.2.13\n5.1.2.1空载电流和空载损耗\n诊断铁心结构缺陷、匝间绝缘损坏等可进行本项目。试验电压尽可能接近额定值。试验电压值和接\n线应与上次试验保持一致。测量结果与上次相比不应有明显差异。对单相变压器相间或三相变压器两个\n边相，空载电流差异不应超过10%。分析时一并注意空载损耗的变化。\n5.1.2.2短路阻抗\n诊断绕组是否发生变形时进行本项目。应在最大分接位置和相同电流下测量。试验电流可用额定电\n流，亦可低于额定值，但不应小于5A。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9846, "ocr_line_count": 70, "ocr_error": null, "raw_text_len": 1130, "clean_text_len": 1098, "clean_text": "DL/T393—2010\n足要求时，需要对油进行过滤处理，或者换新油。\n5.1.1.9测温装置检查每3年检查一次，要求外观良好，运行中温度数据合理，相互比对无异常。\n每6年校验一次，可与标准温度计比对，或按制造商推荐方法进行，结果应符合设备技术文件要求。\n同时采用1000V绝缘电阻表测量二次回路的绝缘电阻，一般不低于1MQ。\n5.1.1.10气体继电器检查每3年检查一次气体继电器整定值，应符合运行规程和设备技术文件要求，动作正确。\n每6年测量一次气体继电器二次回路的绝缘电阻，应不低于1MQ，采用1000V绝缘电阻表测量。\n5.1.1.11冷却装置检查运行中，流向、温升和声响正常，无渗漏。强油水冷装置的检查和试验，按设备技术文件要求进行。\n5.1.1.12压力释放装置检查按设备技术文件要求进行检查，应符合要求。一般要求开启压力与出厂值的标准偏差在士10%之内或符合设备技术文件要求。\n5.1.2油浸式电力变压器和电抗器诊断性试验（见表3）\n表3油浸式变压器、电抗器诊断性试验项目诊断性试验项目要求说明条款空载电流和空载损耗见5.1.2.1\n见5.1.2.1\n短路阻抗初值差不超过土3%（注意值）\n见5.1.2.2\n1.感应耐压：出厂试验值的80%\n感应耐压和局部放电见5.1.2.3\n2.局部放电：1.3U_/√3下：≤300pC（注意值）\n绕组频率响应分析见5.1.2.4\n见5.1.2.4\n初值差不超过土0.5%（额定分接位置）：\n绕组各分接位置电压比见5.1.2.5\n±1.0%（其他）（警示值）直流偏磁水平检测（变压器）\n见5.1.2.6见5.1.2.6\n电抗器电抗值初值差不超过土5%（注意值）\n见5.1.2.7\n纸绝缘聚合度聚合度≥250（注意值）\n见5.1.2.8绝缘油诊断性试验见7.2\n见7.2\n整体密封性能检查无油渗漏见5.1.2.9\n铁心接地电流≤100mA（注意值）\n见5.1.2.10\n声级及振动符合设备技术文件要求见5.1.2.11\n绕组直流泄漏电流见5.1.2.12\n见5.1.2.12\n外施耐压试验出厂试验值的80%\n见5.1.2.13\n5.1.2.1空载电流和空载损耗诊断铁心结构缺陷、匝间绝缘损坏等可进行本项目。试验电压尽可能接近额定值。试验电压值和接线应与上次试验保持一致。测量结果与上次相比不应有明显差异。对单相变压器相间或三相变压器两个边相，空载电流差异不应超过10%。分析时一并注意空载损耗的变化。\n5.1.2.2短路阻抗诊断绕组是否发生变形时进行本项目。应在最大分接位置和相同电流下测量。试验电流可用额定电流，亦可低于额定值，但不应小于5A。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8483, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 12, "text": "DL/T393-2010\n5.1.2.3感应耐压和局部放电\n验证绝缘强度或诊断是否存在局部放电缺陷时进行本项目。感应电压的频率应在100Hz~400Hz。\n电压为出厂试验值的80%，时间按式（3）确定，但应在15s~60s之间。试验方法参考GB/T1094.3。\n120×额定频率\n(s）=\n(3)\n试验频率\n在进行感应耐压试验之前，应先进行低电压下的相关试验以评估感应耐压试验的风险。\n5.1.2.4绕组频率响应分析\n诊断是否发生绕组变形时进行本项目。当绕组扫频响应曲线与原始记录基本一致时，即绕组频响曲\n线的各个波峰、波谷点所对应的幅值及频率基本一致时，可以判是被测绕组没有变形。测量和分析方法\n参考DL/T911。\n5.1.2.5绕组各分接位置电压比\n对核心部件或主体进\n检修之后或怀疑绕组存在缺陷时进行本项目\n结果应与铭牌标识一致。\n5.1.2.6直流偏磁水平\n当变压器声响、\n常时进行本项目。\n5.1.2.7电抗器电抗\n怀疑线圈或铁\n有）存在缺陷时进行本项目。测量方法参考GB10229。\n5.1.2.8纸绝缘聚\n合\n诊断绝缘老化程度时进行本项目。\n5.1.2.9整体密封性能检查\n对核心部件或\n进行解体性检修之后或重新进行密封处理之后进行本项目。采用储油柜油面加压\n法，在0.03MPa\n持续24h，应无油渗漏。检查前应采取措施防止压力释放装置动作。\n5.1.2.10铁心接地电流\n在运行条件\n制量流经接地线的电流\n100mA时应子注意。\n当噪声异常时\n测量变压器声\n具体要求参考GB/T1094.10。如果振动异常，可定量测量振\n动水平，振动波主\n高度应不超过\n规定值，且与同型设备\n无明显差异。\n5.1.2.12绕组直流\n怀疑绝缘存在受潮\n时进行本项目，测量绕组短路加压，其他绕组短路接地，施加直流电压值\n为40kV（330kV及以下\n60kV（500kV及以上绕组），加压60s时的泄漏电流与初值比应没有明\n显增加，与同型设备比没有明显差导\n5.1.2.13外施耐压试验\n仅对中性点和低压绕组进行，耐受电压为出试验值的80%，时间为60s。\n5.1.3千式电抗器\n巡检项目包括表1所列外观、声响及振动：例行试验包括表2所列红外热像检测、绕组电阻、绕组\n绝缘电阻：诊断性试验包括表3中电抗器电抗值测量、声级及振动、空载电流和空载损耗测量。\n5.2SF气体绝缘电力变压器\n5.2.1SF气体绝缘电力变压器巡检及例行试验（见表4、表5）\n表4SF气体绝缘电力变压器巡检项目\n巡检项目\n基准周期\n要\n求\n说明条款\n外观及气体压力\n无异常\n见5.2.1.1a）\n气体和绕组温度\n220kV及以上：1月\n110kV/66kV：3月\n符合设备技术文件之要求\n见5.2.1.1b）\n声响及振动\n无异常\n见5.2.1.1c）\n9", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9771, "ocr_line_count": 73, "ocr_error": null, "raw_text_len": 1164, "clean_text_len": 1118, "clean_text": "DL/T393-2010\n5.1.2.3感应耐压和局部放电验证绝缘强度或诊断是否存在局部放电缺陷时进行本项目。感应电压的频率应在100Hz~400Hz。\n电压为出厂试验值的80%，时间按式（3）确定，但应在15s~60s之间。试验方法参考GB/T1094.3。\n120×额定频率\n(s）=(3)\n试验频率在进行感应耐压试验之前，应先进行低电压下的相关试验以评估感应耐压试验的风险。\n5.1.2.4绕组频率响应分析诊断是否发生绕组变形时进行本项目。当绕组扫频响应曲线与原始记录基本一致时，即绕组频响曲线的各个波峰、波谷点所对应的幅值及频率基本一致时，可以判是被测绕组没有变形。测量和分析方法参考DL/T911。\n5.1.2.5绕组各分接位置电压比对核心部件或主体进检修之后或怀疑绕组存在缺陷时进行本项目结果应与铭牌标识一致。\n5.1.2.6直流偏磁水平当变压器声响、\n常时进行本项目。\n5.1.2.7电抗器电抗怀疑线圈或铁有）存在缺陷时进行本项目。测量方法参考GB10229。\n5.1.2.8纸绝缘聚合诊断绝缘老化程度时进行本项目。\n5.1.2.9整体密封性能检查对核心部件或进行解体性检修之后或重新进行密封处理之后进行本项目。采用储油柜油面加压法，在0.03MPa\n持续24h，应无油渗漏。检查前应采取措施防止压力释放装置动作。\n5.1.2.10铁心接地电流在运行条件制量流经接地线的电流\n100mA时应子注意。\n当噪声异常时测量变压器声具体要求参考GB/T1094.10。如果振动异常，可定量测量振动水平，振动波主高度应不超过规定值，且与同型设备无明显差异。\n5.1.2.12绕组直流怀疑绝缘存在受潮时进行本项目，测量绕组短路加压，其他绕组短路接地，施加直流电压值为40kV（330kV及以下\n60kV（500kV及以上绕组），加压60s时的泄漏电流与初值比应没有明显增加，与同型设备比没有明显差导\n5.1.2.13外施耐压试验仅对中性点和低压绕组进行，耐受电压为出试验值的80%，时间为60s。\n5.1.3千式电抗器巡检项目包括表1所列外观、声响及振动：例行试验包括表2所列红外热像检测、绕组电阻、绕组绝缘电阻：诊断性试验包括表3中电抗器电抗值测量、声级及振动、空载电流和空载损耗测量。\n5.2SF气体绝缘电力变压器\n5.2.1SF气体绝缘电力变压器巡检及例行试验（见表4、表5）\n表4SF气体绝缘电力变压器巡检项目巡检项目基准周期要求说明条款外观及气体压力无异常见5.2.1.1a）\n气体和绕组温度\n220kV及以上：1月\n110kV/66kV：3月符合设备技术文件之要求见5.2.1.1b）\n声响及振动无异常见5.2.1.1c）", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8863, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 13, "text": "DL/T393—2010\n表5SF气体绝缘电力变压器例行试验和检查项目\n例行试验和检查项目\n基准周期\n说明条款\n红外热像检测\n半年\n无异常\n见5.2.1.2\n绕组电阻\n3年\n1.相间互差不大于2%（警示值）\n见5.1.1.4\n2.同相初值差不超过土2%（警示值）\n铁心（有外引接地线）\n3年\n绝缘电阻\n≥100MQ（新投运1000MQΩ）（注意值）\n见5.1.1.5\n1.绝缘电阻无显著下降\n绕组绝缘电阻\n3年\n2.吸收比≥1.3或极化指数≥1.5\n见5.1.1.6\n或绝缘电阻≥10000MQ（注意值）\n绕组绝缘介质损耗因数\n(20℃)\n3年\n<0.008（注意值）\n见5.1.1.7\nSF气体湿度\n1年\n见8.1\n见8.1\n有载分接开关检测\n220kV：1年\n见5.1.1.8\n见5.1.1.8\n测温装置检查\n110kV/66kV：3年\n无异常\n见5.1.1.9\n压力释放装置检查\n解体性检修时\n无异常\n见5.1.1.12\n5.2.1.1巡检说明\na）外观无异常，气体压力指示值正常。\nb）记录气体、绕组温度、环境温度、负荷和冷却器开启组数，冷却器工作状态正常。\nc）变压器声响无异常：如果振动异常，可定量测量。\n5.2.1.2红外热像检测\n检测变压器箱体、套管、引线接头及电缆等，红外热像图显示应无异常温升、温差和/或相对温差。\n检测及分析方法参考DL/T664。\n5.2.2SF气体绝缘电力变压器诊断性试验（见表6）\n表6SF气体绝缘电力变压器诊断性试验项目\n诊断性试验项目\n要求\n说明条款\n空载电流\n见5.1.2.1\n见5.1.2.1\n短路阻抗\n初值差不超过土3%（注意值）\n见5.12.2\n1.感应耐压：出厂试验值的80%\n感应耐压和局部放电\n2.局部放电：1.3U/√3下：≤300pC（注意值）\n见5.1.2.3\n或符合制造商要求\n绕组频率响应分析\n见5.1.2.4\n见5.1.2.4\n绕组各分接位置电压比\n初值差不超过土0.5%（额定分接位置）：\n±1.0%（其他）（警示值）\n见5.1.2.5\n气体密度表（继电器）校验\n符合设备技术条件要求\n见5.2.2.1\nSF。气体成分分析\n见8.2\n见8.2\nSF气体密封性检测\n≤0.1%/年或符合设备技术文件要求（注意值）\n见5.2.2.2\n5.2.2.1气体密度表（继电器）校验\n数据显示异常或达到制造商推荐的校验周期时进行本项目。校验按设备技术文件要求进行。\n01", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9834, "ocr_line_count": 88, "ocr_error": null, "raw_text_len": 1016, "clean_text_len": 977, "clean_text": "DL/T393—2010\n表5SF气体绝缘电力变压器例行试验和检查项目例行试验和检查项目基准周期说明条款红外热像检测半年无异常见5.2.1.2\n绕组电阻\n3年\n1.相间互差不大于2%（警示值）\n见5.1.1.4\n2.同相初值差不超过土2%（警示值）\n铁心（有外引接地线）\n3年绝缘电阻\n≥100MQ（新投运1000MQΩ）（注意值）\n见5.1.1.5\n1.绝缘电阻无显著下降绕组绝缘电阻\n3年\n2.吸收比≥1.3或极化指数≥1.5\n见5.1.1.6\n或绝缘电阻≥10000MQ（注意值）\n绕组绝缘介质损耗因数(20℃)\n3年\n<0.008（注意值）见5.1.1.7\nSF气体湿度\n1年见8.1\n见8.1有载分接开关检测\n220kV：1年见5.1.1.8\n见5.1.1.8测温装置检查\n110kV/66kV：3年无异常见5.1.1.9\n压力释放装置检查解体性检修时无异常见5.1.1.12\n5.2.1.1巡检说明\na）外观无异常，气体压力指示值正常。\nb）记录气体、绕组温度、环境温度、负荷和冷却器开启组数，冷却器工作状态正常。\nc）变压器声响无异常：如果振动异常，可定量测量。\n5.2.1.2红外热像检测检测变压器箱体、套管、引线接头及电缆等，红外热像图显示应无异常温升、温差和/或相对温差。\n检测及分析方法参考DL/T664。\n5.2.2SF气体绝缘电力变压器诊断性试验（见表6）\n表6SF气体绝缘电力变压器诊断性试验项目诊断性试验项目要求说明条款空载电流见5.1.2.1\n见5.1.2.1\n短路阻抗初值差不超过土3%（注意值）\n见5.12.2\n1.感应耐压：出厂试验值的80%\n感应耐压和局部放电\n2.局部放电：1.3U/√3下：≤300pC（注意值）\n见5.1.2.3\n或符合制造商要求绕组频率响应分析见5.1.2.4\n见5.1.2.4\n绕组各分接位置电压比初值差不超过土0.5%（额定分接位置）：\n±1.0%（其他）（警示值）见5.1.2.5\n气体密度表（继电器）校验符合设备技术条件要求见5.2.2.1\nSF。气体成分分析见8.2见8.2\nSF气体密封性检测\n≤0.1%/年或符合设备技术文件要求（注意值）\n见5.2.2.2\n5.2.2.1气体密度表（继电器）校验数据显示异常或达到制造商推荐的校验周期时进行本项目。校验按设备技术文件要求进行。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8188, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 14, "text": "DL/T393—2010\n5.2.2.2SF气体密封性检测\n当气体密度（压力）显示有所降低或定性检测发现气体泄漏时进行本项目。检测方法可参考GB/T\n11023。\n5.3电流互感器\n5.3.1电流互感器巡检及例行试验（见表7、表8）\n表7电流互感器巡检项目\n巡检项目\n基准周期\n要\n求\n说明条款\n外观检查\n330kV及以上：2周\n外观无异常\n220kV：1月\n见5.3.1.1\n二次电流检查\n110kV/66kV:3月\n二次电流无异常\n表8电流互感器例行试验项目\n例行试验项目\n基准周期\n要\n求\n说明条款\n330kV及以上：1月\n红外热像检测\n220kV：3月\n无异常\n见5.3.1.2\n110kV/66kV：半年\n乙炔≤2uL/L（110kV/66kV）\n油中溶解气体分析\n正立式≤3年\n≤1L/L（220kV及以上）（注意值）\n见5.3.1.3\n（油纸绝缘）\n倒置式≤6年\n氢气≤150uL/L（注意值）\n总烃≤100uL/L（注意值）\n3年\n1.绕组：初值差不超过-50%（注意值）\n绝缘电阻\n见5.3.1.4\n2.末屏对地（电容型）：>1000MΩ（注意值）\n1.电容量初值差不超过士5%（警示值）\n2.介质损耗因数满足下表要求（注意值）\n电容量\nUm（kV）\n126/72.5252/363\n≥550\n和介质损耗因数\n3年\n见5.3.1.5\n（固体或油纸绝缘）\ntand\n≤0.008\n≤0.007≤0.006\n聚四氟乙烯缠绕绝缘：≤0.005\n超过注意值时，参考5.3.1.5判断\nSF气体湿度\n3年\n≤500uL/L（注意值）\n见8.1\n（SF绝缘）\n5.3.1.1\n巡检说明\na）\n高压引线、接地线等连接正常；本体无异常声响或放电声：瓷套无裂纹：复合绝缘外套无电蚀\n痕迹或破损：无影响设备运行的异物。\nb）充油的电流互感器：无油渗漏，油位正常，膨胀器无异常升高：充气的电流互感器：气体密度\n值正常，气体密度表（继电器）无异常。\nc)\n二次电流无异常。\n5.3.1.2红外热像检测\n检测高压引线连接处、电流互感器本体等，红外热像图显示应无异常温升、温差和/或相对温差。检\n测和分析方法参考DL/T664。\n5.3.1.3油中溶解气体分析\n取样时，需注意设备技术文件的特别提示（如有），并检查油位应符合设备技术文件之要求。制造\n商明确禁止取油样时，宜作为诊断性试验。\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9704, "ocr_line_count": 82, "ocr_error": null, "raw_text_len": 992, "clean_text_len": 951, "clean_text": "DL/T393—2010\n5.2.2.2SF气体密封性检测当气体密度（压力）显示有所降低或定性检测发现气体泄漏时进行本项目。检测方法可参考GB/T\n11023。\n5.3电流互感器\n5.3.1电流互感器巡检及例行试验（见表7、表8）\n表7电流互感器巡检项目巡检项目基准周期要求说明条款外观检查\n330kV及以上：2周外观无异常\n220kV：1月见5.3.1.1\n二次电流检查\n110kV/66kV:3月二次电流无异常表8电流互感器例行试验项目例行试验项目基准周期要求说明条款\n330kV及以上：1月红外热像检测\n220kV：3月无异常见5.3.1.2\n110kV/66kV：半年乙炔≤2uL/L（110kV/66kV）\n油中溶解气体分析正立式≤3年\n≤1L/L（220kV及以上）（注意值）\n见5.3.1.3（油纸绝缘）\n倒置式≤6年氢气≤150uL/L（注意值）\n总烃≤100uL/L（注意值）\n3年\n1.绕组：初值差不超过-50%（注意值）\n绝缘电阻见5.3.1.4\n2.末屏对地（电容型）：>1000MΩ（注意值）\n1.电容量初值差不超过士5%（警示值）\n2.介质损耗因数满足下表要求（注意值）\n电容量Um（kV）\n126/72.5252/363\n≥550和介质损耗因数\n3年见5.3.1.5\n（固体或油纸绝缘）tand≤0.008\n≤0.007≤0.006\n聚四氟乙烯缠绕绝缘：≤0.005\n超过注意值时，参考5.3.1.5判断\nSF气体湿度\n3年\n≤500uL/L（注意值）见8.1\n（SF绝缘）\n5.3.1.1\n巡检说明a）\n高压引线、接地线等连接正常；本体无异常声响或放电声：瓷套无裂纹：复合绝缘外套无电蚀痕迹或破损：无影响设备运行的异物。\nb）充油的电流互感器：无油渗漏，油位正常，膨胀器无异常升高：充气的电流互感器：气体密度值正常，气体密度表（继电器）无异常。\nc)二次电流无异常。\n5.3.1.2红外热像检测检测高压引线连接处、电流互感器本体等，红外热像图显示应无异常温升、温差和/或相对温差。检测和分析方法参考DL/T664。\n5.3.1.3油中溶解气体分析取样时，需注意设备技术文件的特别提示（如有），并检查油位应符合设备技术文件之要求。制造商明确禁止取油样时，宜作为诊断性试验。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8317, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 15, "text": "DL/T393—2010\n5.3.1.4绝缘电阻\n采用2500V绝缘电阻表测量。当有两个一次绕组时，还应测量一次绕组间的绝缘电阻。绕组的绝缘\n电阻应大于3000MQ，或与上次测量值相比无显著变化。有末屏端子的，测量末屏对地绝缘电阻，一般\n不低于1000MQ，或与上次测量值相比无显著变化。\n5.3.1.5电容量和介质损耗因数\n测量前应确认外绝缘表面清洁、干燥。如果测量值异常（测量值偏大或增量偏大），可测量介质损\n耗因数与测量电压之间的关系曲线，测量电压从10kV到U/√3，介质损耗因数的变化量应在土0.0015\n之内，且介质损耗因数不超过0.007（Um≥550kV）、0.008（Um为363kV/252kV）、0.01（Um为\n126kV/72.5kV)。\n当末屏绝缘电阻不能满足要求时，可通过测量末屏介质损耗因数作进一步判断，测量电压为2kV，\n通常要求小于0.015。\n5.3.2电流互感器诊断性试验（见表9）\n表9电流互感器诊断性试验项目\n诊断性试验项目\n要求\n说明条款\n绝缘油试验（油纸绝缘）\n见7.1\n见7.1\n交流耐压试验\n1.一次绕组：试验电压为出厂试验值的80%：\n2.二次绕组之间及末屏对地：2kV\n见5.3.2.1\n1.2U√3下：\n局部放电\n≤20pC（气体）；\n见5.3.2.2\n≤20pC（油纸绝缘及聚四氟乙烯缠绕绝缘）：\n≤50pC（固体）（注意值）\n电流比校核\n符合设备技术文件要求\n见5.3.2.3\n绕组电阻\n与初值比较，应无明显差别\n见5.3.2.4\n气体密封性检测（SF绝缘）\n≤1%/年或符合设备技术文件要求（注意值）\n见5.3.2.5\n气体密度表（继电器）校验\n见5.3.2.6\n见5.3.2.6\n5.3.2.1交流耐压试验\n需要确认设备绝缘介质强度时进行本项目。一次绕组的试验电压为出厂试验值的80%、二次绕组之\n间及末屏对地的试验电压为2kV，时间为60s。\n如SF。电流互感器压力下降到0.2MPa以下，补气后应做老练和交流耐压试验。试验方法参考GB\n1208.\n5.3.2.2局部放电\n检验是否存在严重局部放电时进行本项目。测量方法参考GB1208。\n5.3.2.3电流比校核\n对核心部件或主体进行解体性检修之后或需要确认电流比时进行本项目。在5%~100%额定电流范\n围内，从一次侧注入任一电流值，测量二次侧电流，校核电流比。\n5.3.2.4绕组电阻\n红外检测温升异常，或怀疑一次绕组存在接触不良时，应测量一次绕组电阻。要求测量结果与初值\n比没有明显增加，并符合设备技术文件要求。\n二次电流异常，或有二次绕组方面的家族缺陷时，应测量二次绕组电阻。要求测量结果与初值比没\n有明显增加，并符合设备技术文件要求。\n分析时应考虑测量时绕组温度不同带来的影响。\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9803, "ocr_line_count": 59, "ocr_error": null, "raw_text_len": 1157, "clean_text_len": 1128, "clean_text": "DL/T393—2010\n5.3.1.4绝缘电阻采用2500V绝缘电阻表测量。当有两个一次绕组时，还应测量一次绕组间的绝缘电阻。绕组的绝缘电阻应大于3000MQ，或与上次测量值相比无显著变化。有末屏端子的，测量末屏对地绝缘电阻，一般不低于1000MQ，或与上次测量值相比无显著变化。\n5.3.1.5电容量和介质损耗因数测量前应确认外绝缘表面清洁、干燥。如果测量值异常（测量值偏大或增量偏大），可测量介质损耗因数与测量电压之间的关系曲线，测量电压从10kV到U/√3，介质损耗因数的变化量应在土0.0015\n之内，且介质损耗因数不超过0.007（Um≥550kV）、0.008（Um为363kV/252kV）、0.01（Um为\n126kV/72.5kV)。\n当末屏绝缘电阻不能满足要求时，可通过测量末屏介质损耗因数作进一步判断，测量电压为2kV，\n通常要求小于0.015。\n5.3.2电流互感器诊断性试验（见表9）\n表9电流互感器诊断性试验项目诊断性试验项目要求说明条款绝缘油试验（油纸绝缘）\n见7.1见7.1交流耐压试验\n1.一次绕组：试验电压为出厂试验值的80%：\n2.二次绕组之间及末屏对地：2kV\n见5.3.2.1\n1.2U√3下：\n局部放电≤20pC（气体）；见5.3.2.2\n≤20pC（油纸绝缘及聚四氟乙烯缠绕绝缘）：\n≤50pC（固体）（注意值）\n电流比校核符合设备技术文件要求见5.3.2.3\n绕组电阻与初值比较，应无明显差别见5.3.2.4\n气体密封性检测（SF绝缘）\n≤1%/年或符合设备技术文件要求（注意值）\n见5.3.2.5\n气体密度表（继电器）校验见5.3.2.6\n见5.3.2.6\n5.3.2.1交流耐压试验需要确认设备绝缘介质强度时进行本项目。一次绕组的试验电压为出厂试验值的80%、二次绕组之间及末屏对地的试验电压为2kV，时间为60s。\n如SF。电流互感器压力下降到0.2MPa以下，补气后应做老练和交流耐压试验。试验方法参考GB\n1208.\n5.3.2.2局部放电检验是否存在严重局部放电时进行本项目。测量方法参考GB1208。\n5.3.2.3电流比校核对核心部件或主体进行解体性检修之后或需要确认电流比时进行本项目。在5%~100%额定电流范围内，从一次侧注入任一电流值，测量二次侧电流，校核电流比。\n5.3.2.4绕组电阻红外检测温升异常，或怀疑一次绕组存在接触不良时，应测量一次绕组电阻。要求测量结果与初值比没有明显增加，并符合设备技术文件要求。\n二次电流异常，或有二次绕组方面的家族缺陷时，应测量二次绕组电阻。要求测量结果与初值比没有明显增加，并符合设备技术文件要求。\n分析时应考虑测量时绕组温度不同带来的影响。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8605, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 16, "text": "DL/T393—2010\n5.3.2.5气体密封性检测\n当气体密度表显示密度下降或定性检测发现气体泄漏时进行本项试验。方法可参考GB/T11023。\n5.3.2.6气体密度表（继电器）校验\n数据显示异常或达到制造商推荐的校验周期时进行本项目。校验按设备技术文件要求进行。\n5.4电磁式电压互感器\n5.4.1电磁式电压互感器巡检及例行试验（见表10、表11）\n表10电磁式电压互感器巡检项目\n巡检项目\n要\n说明条款\n外观检查\n330\n及以上\n外观无异常\n200V\n1月\n见5.4.1.1\n二次电压检查\n6kV：3月\n二次电压无异\n?\n表11电磁式电压互感器例行试验项目\n例行试验项目\n准周期\n求\n说明条款\n330kV及以上：1月\n红外热像检测\n220kV：3月\n见5.4.1.2\nP\n110kV/66kV:\n绕组绝缘电阻\n?\n3年\n（注意值）\n见5.4.1.3\n3年\n≤0.02（串级式）\n（注意值）\n绕组绝缘介质损耗因\n见5.4.1.4\n≤0.005（非串级\n式）（注意值）\n乙炔≤2uL/\n意值）\n油中溶解气体分析\n3年\n氢气≤150ul\n/L\n注意值）\n见5.4.1.5\n（油纸绝缘）\n总≤100ul/\n注意值）\nSF气体湿度（SF绝缘\n3年\n≤500/L（注意\n值）\n见8.1\n5.4.1.1\n巡检说明\na）\n高压引线、接地线\n连接正常：无异常声响或放电声：瓷套无裂纹：复合绝缘外套无电蚀痕迹\n或破损：无影响设备运行的异物。\nb）\n油位正常（油纸绝缘），气体密度值正常（SF绝线）。\nc）二次电压无异常，必要时带电测量二次电压。\n5.4.1.2红外热像检测\n红外热像检测高压引线连接处、本体等，红外热像图显示应无异常温升、温差和/或相对温差。测量\n和分析方法参考DL/T664。\n5.4.1.3绕组绝缘电阻\n一次绕组用2500V绝缘电阻表，二次绕组采用1000V绝缘电阻表。测量时非被测绕组应接地。同\n等或相近测量条件下，绝缘电阻应无显著降低。\n5.4.1.4绕组绝缘介质损耗因数\n测量一次绕组的介质损耗因数，一并测量电容量，作为综合分析的参考。测量方法参考DL/T474.3。\n5.4.1.5油中溶解气体分析\n取样时，需注意设备技术文件的特别提示（如有），并确认油位符合设备技术文件之要求。制造商\n明确禁止取油样时，宜作为诊断性试验。\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9524, "ocr_line_count": 82, "ocr_error": null, "raw_text_len": 974, "clean_text_len": 927, "clean_text": "DL/T393—2010\n5.3.2.5气体密封性检测当气体密度表显示密度下降或定性检测发现气体泄漏时进行本项试验。方法可参考GB/T11023。\n5.3.2.6气体密度表（继电器）校验数据显示异常或达到制造商推荐的校验周期时进行本项目。校验按设备技术文件要求进行。\n5.4电磁式电压互感器\n5.4.1电磁式电压互感器巡检及例行试验（见表10、表11）\n表10电磁式电压互感器巡检项目巡检项目要说明条款外观检查\n及以上外观无异常\n200V\n1月见5.4.1.1\n二次电压检查\n6kV：3月二次电压无异\n?\n表11电磁式电压互感器例行试验项目例行试验项目准周期求说明条款\n330kV及以上：1月红外热像检测\n220kV：3月见5.4.1.2\nP\n110kV/66kV:\n绕组绝缘电阻?\n3年\n（注意值）见5.4.1.3\n3年\n≤0.02（串级式）（注意值）\n绕组绝缘介质损耗因见5.4.1.4\n≤0.005（非串级式）（注意值）\n乙炔≤2uL/意值）油中溶解气体分析\n3年氢气≤150ul\n/L注意值）见5.4.1.5（油纸绝缘）\n总≤100ul/注意值）SF气体湿度（SF绝缘\n3年\n≤500/L（注意值）见8.1\n5.4.1.1\n巡检说明a）\n高压引线、接地线连接正常：无异常声响或放电声：瓷套无裂纹：复合绝缘外套无电蚀痕迹或破损：无影响设备运行的异物。\nb）\n油位正常（油纸绝缘），气体密度值正常（SF绝线）。\nc）二次电压无异常，必要时带电测量二次电压。\n5.4.1.2红外热像检测红外热像检测高压引线连接处、本体等，红外热像图显示应无异常温升、温差和/或相对温差。测量和分析方法参考DL/T664。\n5.4.1.3绕组绝缘电阻一次绕组用2500V绝缘电阻表，二次绕组采用1000V绝缘电阻表。测量时非被测绕组应接地。同等或相近测量条件下，绝缘电阻应无显著降低。\n5.4.1.4绕组绝缘介质损耗因数测量一次绕组的介质损耗因数，一并测量电容量，作为综合分析的参考。测量方法参考DL/T474.3。\n5.4.1.5油中溶解气体分析取样时，需注意设备技术文件的特别提示（如有），并确认油位符合设备技术文件之要求。制造商明确禁止取油样时，宜作为诊断性试验。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8525, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 17, "text": "DL/T393-2010\n5.4.2电磁式电压互感器诊断性试验（见表12）\n表12电磁式电压互感器诊断性试验项目\n诊断性试验项目\n求\n说明条款\n交流耐压试验\n1.一次绕组耐受80%出厂试验电压：\n2.二次绕组之间及对地2kV\n见5.4.2.1\n1.2U/√3下（注意值）\n局部放电\n≤20pC（气体）：\n≤20pC（液体浸渍）：\n见5.4.2.2\n≤50pC（固体）\n绝缘油试验（油纸绝缘）\n见7.1\n见7.1\nSF气体成分分析（SF绝缘）\n见8.2\n见8.2\n支架介质损耗因数\n50'0>\n电压比校核\n符合设备技术文件要求\n见5.4.2.3\n励磁特性\n见5.4.2.4\n见5.4.2.4\n绕组电阻\n与初值比较，应无明显差别\n见5.3.2.4\n气体密封性检测（SF绝缘）\n≤1%/年或符合设备技术文件要求（注意值）\n见5.3.2.5\n气体密度表（继电器）\n校验（SF绝缘）\n符合设备技术文件要求\n见5.3.2.6\n5.4.2.1交流耐压试验\n需要确认设备绝缘介质强度时进行本项目。试验电压为出厂试验值的80%，时间为60s。一次绕组\n采用感应耐压，二次绕组采用外施耐压。对于感应耐压试验，当频率在100Hz~400Hz时，持续时间应\n按式（3）确定，但不少于15s。进行感应耐压试验时应考虑容升现象。试验方法参考GB1207。\n5.4.2.2局部放电\n求。测量方法参考GB1207。\n5.4.2.3电压比校核\n对核心部件或主体进行解体性检修之后或需要确认电压比时进行本项目。在80%~100%的额定电\n压范围内，在一次侧施加任一电压值，测量二次侧电压，验证电压比。简单检查可取更低电压。\n5.4.2.4励磁特性\n对核心部件或主体进行解体性检修之后或计量要求时进行本项目。试验时电压施加在二次端子上，\n电压波形为标准正弦波。测量点至少包括额定电压的0.2、0.5、0.8、1.0、1.2倍，测量出对应的励磁电\n流，与出厂值相比应无显著改变：与同一批次、同一型号的其他电磁式电压互感器相比，彼此差异不应\n大于30%\n5.4.2.5绕组电阻\n怀疑绕组存在缺陷或排查相关缺陷原因时可进行绕组电阻测量。要求测量结果与初值比没有明显变\n化，并符合设备技术文件要求。分析时应考虑绕组温度的影响。\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9761, "ocr_line_count": 58, "ocr_error": null, "raw_text_len": 943, "clean_text_len": 910, "clean_text": "DL/T393-2010\n5.4.2电磁式电压互感器诊断性试验（见表12）\n表12电磁式电压互感器诊断性试验项目诊断性试验项目求说明条款交流耐压试验\n1.一次绕组耐受80%出厂试验电压：\n2.二次绕组之间及对地2kV\n见5.4.2.1\n1.2U/√3下（注意值）\n局部放电≤20pC（气体）：≤20pC（液体浸渍）：\n见5.4.2.2≤50pC（固体）\n绝缘油试验（油纸绝缘）见7.1\n见7.1SF气体成分分析（SF绝缘）\n见8.2见8.2支架介质损耗因数\n50'0>\n电压比校核符合设备技术文件要求见5.4.2.3\n励磁特性见5.4.2.4见5.4.2.4\n绕组电阻与初值比较，应无明显差别见5.3.2.4\n气体密封性检测（SF绝缘）\n≤1%/年或符合设备技术文件要求（注意值）\n见5.3.2.5气体密度表（继电器）\n校验（SF绝缘）\n符合设备技术文件要求见5.3.2.6\n5.4.2.1交流耐压试验需要确认设备绝缘介质强度时进行本项目。试验电压为出厂试验值的80%，时间为60s。一次绕组采用感应耐压，二次绕组采用外施耐压。对于感应耐压试验，当频率在100Hz~400Hz时，持续时间应按式（3）确定，但不少于15s。进行感应耐压试验时应考虑容升现象。试验方法参考GB1207。\n5.4.2.2局部放电求。测量方法参考GB1207。\n5.4.2.3电压比校核对核心部件或主体进行解体性检修之后或需要确认电压比时进行本项目。在80%~100%的额定电压范围内，在一次侧施加任一电压值，测量二次侧电压，验证电压比。简单检查可取更低电压。\n5.4.2.4励磁特性对核心部件或主体进行解体性检修之后或计量要求时进行本项目。试验时电压施加在二次端子上，\n电压波形为标准正弦波。测量点至少包括额定电压的0.2、0.5、0.8、1.0、1.2倍，测量出对应的励磁电流，与出厂值相比应无显著改变：与同一批次、同一型号的其他电磁式电压互感器相比，彼此差异不应大于30%\n5.4.2.5绕组电阻怀疑绕组存在缺陷或排查相关缺陷原因时可进行绕组电阻测量。要求测量结果与初值比没有明显变化，并符合设备技术文件要求。分析时应考虑绕组温度的影响。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8473, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 18, "text": "DL/T393-2010\n5.5电容式电压互感器\n5.5.1电容式电压互感器巡检及例行试验（见表13、表14）\n表13电容式电压互感器巡检项目\n巡检项目\n基准周期\n求\n说明条款\n外观检查\n330kV及以上：2周\n外观无异常\n220kV：1月\n二次电压检查\n见5.5.1.1\n110kV/66kV:3月\n二次电压无异常\n表14电容式电压互感器例行试验项目\n例行试验项目\n基准周期\n要求\n说明条款\n330kV及以上：1月\n红外热像检测\n220kV：3月\n无异常\n见5.5.1.2\n110kV/66kV：半年\n1.极间绝缘电阻≥5000MQ（注意值）\n2.电容量初值差不超过土2%（警示值）\n分压电容器试验\n3年\n3.介质损耗因数：\n见5.5.1.3\n≤0.005（油纸绝缘）（注意值）\n≤0.0025（膜纸复合）（注意值）\n二次绕组绝缘电阻\n3年\n初值差不超过-50%（注意值）\n见5.5.1.4\n5.5.1.1巡检说明\na）高压引线、接地线等连接正常：无异常声响或放电声；瓷套无裂纹：无影响设备运行的异物。\nb）油位正常。\nc)\n二次电压无异常，必要时带电测量二次电压。\n5.5.1.2红外热像检测\n红外热像检测高压引线连接处、本体等，红外热像图显示应无异常温升、温差和/或相对温差。检测\n和分析方法参考DL/T664。\n5.5.1.3分压电容器试验\n在测量电容量时宜同时测量介质损耗因数，多节串联的应分节独立测量。试验时应按设备技术文件\n要求并参考DL/T474进行。\n除例行试验外，当二次电压异常时也应进行本项目。\n5.5.1.4二次绕组绝缘电阻\n二次绕组绝缘电阻可用1000V绝缘电阻表测量。在相近测量条件下，要求绝缘电阻不应有显著降低\n或符合设备技术文件要求。\n5.5.2电容式电压互感器诊断性试验（见表15）\n表15电容式电压互感器诊断性试验项目\n诊断性试验项目\n要\n求\n说明条款\n局部放电\n1.2U/√3下：≤10pC\n见5.5.2.1\n电磁单元感应耐压试验\n试验电压为出厂试验值的80%\n或按设备技术文件要求\n见5.5.2.2\n电磁单元绝缘油击穿电压和水分\n见7.1\n见5.5.2.3\n阻尼装置检查\n符合设备技术文件要求\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9833, "ocr_line_count": 73, "ocr_error": null, "raw_text_len": 919, "clean_text_len": 882, "clean_text": "DL/T393-2010\n5.5电容式电压互感器\n5.5.1电容式电压互感器巡检及例行试验（见表13、表14）\n表13电容式电压互感器巡检项目巡检项目基准周期求说明条款外观检查\n330kV及以上：2周外观无异常\n220kV：1月二次电压检查见5.5.1.1\n110kV/66kV:3月二次电压无异常表14电容式电压互感器例行试验项目例行试验项目基准周期要求说明条款\n330kV及以上：1月红外热像检测\n220kV：3月无异常见5.5.1.2\n110kV/66kV：半年\n1.极间绝缘电阻≥5000MQ（注意值）\n2.电容量初值差不超过土2%（警示值）\n分压电容器试验\n3年\n3.介质损耗因数：\n见5.5.1.3\n≤0.005（油纸绝缘）（注意值）\n≤0.0025（膜纸复合）（注意值）\n二次绕组绝缘电阻\n3年初值差不超过-50%（注意值）\n见5.5.1.4\n5.5.1.1巡检说明\na）高压引线、接地线等连接正常：无异常声响或放电声；瓷套无裂纹：无影响设备运行的异物。\nb）油位正常。c)\n二次电压无异常，必要时带电测量二次电压。\n5.5.1.2红外热像检测红外热像检测高压引线连接处、本体等，红外热像图显示应无异常温升、温差和/或相对温差。检测和分析方法参考DL/T664。\n5.5.1.3分压电容器试验在测量电容量时宜同时测量介质损耗因数，多节串联的应分节独立测量。试验时应按设备技术文件要求并参考DL/T474进行。\n除例行试验外，当二次电压异常时也应进行本项目。\n5.5.1.4二次绕组绝缘电阻二次绕组绝缘电阻可用1000V绝缘电阻表测量。在相近测量条件下，要求绝缘电阻不应有显著降低或符合设备技术文件要求。\n5.5.2电容式电压互感器诊断性试验（见表15）\n表15电容式电压互感器诊断性试验项目诊断性试验项目要求说明条款局部放电\n1.2U/√3下：≤10pC\n见5.5.2.1\n电磁单元感应耐压试验试验电压为出厂试验值的80%\n或按设备技术文件要求见5.5.2.2\n电磁单元绝缘油击穿电压和水分见7.1\n见5.5.2.3\n阻尼装置检查符合设备技术文件要求", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8663, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 19, "text": "DL/T393-2010\n5.5.2.1局部放电\n诊断是否存在严重局部放电缺陷时进行本项目。试验在完整的电容式电压互感器上进行。在电压值\n为1.2U/√3下测量，测量结果应符合技术要求。试验电压不能满足要求时，可将分压电容按单节进行。\n5.5.2.2电磁单元感应耐压试验\n试验前把电磁单元与电容分压器分开，若因产品结构在现场无法拆开的可不进行耐压试验。试验电\n压为出厂试验值的80%或按设备技术文件要求进行，时间为60s。进行感应耐压试验时，耐压时间按式\n（3）进行折算，但应在15s~60s之间。试验方法参考GB/T4703。\n5.5.2.3电磁单元绝缘油击穿电压和水分\n当二次绕组绝缘电阻不能满足要求或存在密封缺陷时进行本项目。\n5.6高压套管\n本节所述套管包括各类设备套管和穿墙套管，“充油”包括纯油绝缘套管、油浸纸绝缘套管和油气\n混合绝缘套管：“充气”包括SF绝缘套管和油气混合绝缘套管：“电容型”包括所有采用电容屏均压的\n套管。\n5.6.1高压套管巡检及例行试验（见表16、表17）\n表16高压套管巡检项目\n巡检项目\n基准周期\n要\n求\n说明条款\n外观检查\n330kV及以上：2周\n无异常\n油位及渗漏油检查（充油）\n220kV：1月\n无异常\n见5.6.1.1\n110kV/66kV:3月\n气体密度值检查（充气）\n符合设备技术文件要求\n表17高压套管例行试验项目\n例行试验项目\n基准周期\n要\n求\n说明条款\n330kV及以上：1月\n红外热像检测\n220kV:3月\n无异常\n见5.6.1.2\n110kV/66kV：半年\n绝缘电阻\n3年\n1.主绝缘：≥10000MQ（注意值）\n见5.6.1.3\n2.末屏对地：≥1000MQ（注意值）\n1.电容量初值差不超过土5%（警示值）\n2.介质损耗因数符合下表要求：\n500kV及以上≤0.006（注意值）\n电容量和介质损耗因数\n3年\n其他（注意值）：\n油浸纸：≤0.007\n见5.6.1.4\n（20℃）（电容型）\n聚四氟乙烯缠绕绝缘：≤0.005\n树脂浸纸：≤0.007\n树脂粘纸（胶纸绝缘）：≤0.015\nSF气体湿度（充气）\n3年\n符合设备技术文件要求\n见8.1\n5.6.1.1巡检说明\na）高压引线、末屏接地线等连接正常：无异常声响或放电声：瓷套无裂纹：复合绝缘外套无电蚀\n痕迹或破损；无影响设备运行的异物。\nb）\n充油套管油位正常、无油渗漏：充气套管气体密度值正常。\n5.6.1.2红外热像检测\n检测套管本体、引线接头等，红外热像图显示应无异常温升、温差和/或相对温差。检测和分析方法\n参考DL/T664。\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.985, "ocr_line_count": 73, "ocr_error": null, "raw_text_len": 1081, "clean_text_len": 1042, "clean_text": "DL/T393-2010\n5.5.2.1局部放电诊断是否存在严重局部放电缺陷时进行本项目。试验在完整的电容式电压互感器上进行。在电压值为1.2U/√3下测量，测量结果应符合技术要求。试验电压不能满足要求时，可将分压电容按单节进行。\n5.5.2.2电磁单元感应耐压试验试验前把电磁单元与电容分压器分开，若因产品结构在现场无法拆开的可不进行耐压试验。试验电压为出厂试验值的80%或按设备技术文件要求进行，时间为60s。进行感应耐压试验时，耐压时间按式\n（3）进行折算，但应在15s~60s之间。试验方法参考GB/T4703。\n5.5.2.3电磁单元绝缘油击穿电压和水分当二次绕组绝缘电阻不能满足要求或存在密封缺陷时进行本项目。\n5.6高压套管本节所述套管包括各类设备套管和穿墙套管，“充油”包括纯油绝缘套管、油浸纸绝缘套管和油气混合绝缘套管：“充气”包括SF绝缘套管和油气混合绝缘套管：“电容型”包括所有采用电容屏均压的套管。\n5.6.1高压套管巡检及例行试验（见表16、表17）\n表16高压套管巡检项目巡检项目基准周期要求说明条款外观检查\n330kV及以上：2周无异常油位及渗漏油检查（充油）\n220kV：1月无异常见5.6.1.1\n110kV/66kV:3月气体密度值检查（充气）\n符合设备技术文件要求表17高压套管例行试验项目例行试验项目基准周期要求说明条款\n330kV及以上：1月红外热像检测\n220kV:3月无异常见5.6.1.2\n110kV/66kV：半年绝缘电阻\n3年\n1.主绝缘：≥10000MQ（注意值）\n见5.6.1.3\n2.末屏对地：≥1000MQ（注意值）\n1.电容量初值差不超过土5%（警示值）\n2.介质损耗因数符合下表要求：\n500kV及以上≤0.006（注意值）\n电容量和介质损耗因数\n3年其他（注意值）：\n油浸纸：≤0.007见5.6.1.4\n（20℃）（电容型）\n聚四氟乙烯缠绕绝缘：≤0.005\n树脂浸纸：≤0.007\n树脂粘纸（胶纸绝缘）：≤0.015\nSF气体湿度（充气）\n3年符合设备技术文件要求见8.1\n5.6.1.1巡检说明\na）高压引线、末屏接地线等连接正常：无异常声响或放电声：瓷套无裂纹：复合绝缘外套无电蚀痕迹或破损；无影响设备运行的异物。\nb）\n充油套管油位正常、无油渗漏：充气套管气体密度值正常。\n5.6.1.2红外热像检测检测套管本体、引线接头等，红外热像图显示应无异常温升、温差和/或相对温差。检测和分析方法参考DL/T664。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.857, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 20, "text": "DL/T393-2010\n5.6.1.3绝缘电阻\n包括套管主绝缘和末屏对地绝缘的绝缘电阻，采用2500V绝缘电阻表测量。\n5.6.1.4电容量和介质损耗因数\n对于变压器套管，被测套管所属绕组短路加压，其他绕组短路接地。如果试验电压加在套管末\n屏的试验端子，则必须严格控制在设备技术文件许可值以下（通常为2000V），否则可能导致套管损\n坏。\n测量前应确认外绝缘表面清洁、干燥。如果测量值异常（测量值偏大或增量偏大），可测量介质损\n耗因数与测量电压之间的关系曲线，测量电压从10kV到U5，介质损耗因数的变化量应在士0.0015\n126kV/72.5kV）。分析时应考虐测量温度影响。\n不便断开高压引线且测\n则记仪器负载能力不足时，试验电压可加在套管末屏的试验端子，套管高\n压引线接地，把高压接\n流接入测量系统。此时试验电压必须严格控制在设备技术文件许可值以\n下（通常为2000V）。\n上次同一方法的测量结果相比无明显变化出现异常时，需采用常规测\nSRES\n量方法验证。\nP\n5.6.2高压套管诊\n性试\n（见表18）\nM\n表18高压套管诊断性试验项目\n诊断性试\n安\n说明条款\n油中溶解气体\n匠\n充油）\n氢气\n见5.6.2.1\n500pLL（注意值）\n甲烷\n100uL/L（注意值）\n末屏（如有）\n因数\n≤0.015\n注意值）\n见5.6.2.2\nW\n1.交额耐胀：出厂试验值的80%\n交流耐压和局音\n放点\n2.局\n部放电（1.05U_/√3）：\n油浸纸、复合绝缘、树脂浸渍、充气≤10pC：\n见5.6.2.3\nNIH\n树脂粘纸（胶纸绝缘）≤100pC（注意值）\n气体密封性检测（充气\n≤1%/年或符合设备技术文件要求（注意值）\n见5.3.2.5\n气体密度表（继电器）校验（充\n符合设备技术文件要求\n见5.3.2.6\nSF气体成分分析（充气）\n见8.2\n5.6.2.1油中溶解气体分析\n在怀疑绝缘受潮、劣化或者怀疑内部可能存在过热、局部放电等缺陷时进行本项目。取样时，务必\n注意设备技术文件的特别提示（如有），并检查油位，油位应符合设备技术文件的要求。\n5.6.2.2末屏介质损耗因数\n当套管末屏绝缘电阻不能满足要求时，可通过测量末屏介质损耗因数作进一步判断。试验电压应控\n制在设备技术文件许可值以下（通常为2000V）。\n5.6.2.3交流耐压和局部放电\n需要验证绝缘强度或诊断是否存在局部放电缺陷时进行本项目。如有条件应同时测量局部放电。交\n流耐压为出厂试验值的80%，时间为60s。\n对于变压器（电抗器）套管，应拆下并安装在专门的油箱中单独进行。试验方法参考GB/T4109\n17", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9479, "ocr_line_count": 69, "ocr_error": null, "raw_text_len": 1090, "clean_text_len": 1051, "clean_text": "DL/T393-2010\n5.6.1.3绝缘电阻包括套管主绝缘和末屏对地绝缘的绝缘电阻，采用2500V绝缘电阻表测量。\n5.6.1.4电容量和介质损耗因数对于变压器套管，被测套管所属绕组短路加压，其他绕组短路接地。如果试验电压加在套管末屏的试验端子，则必须严格控制在设备技术文件许可值以下（通常为2000V），否则可能导致套管损坏。\n测量前应确认外绝缘表面清洁、干燥。如果测量值异常（测量值偏大或增量偏大），可测量介质损耗因数与测量电压之间的关系曲线，测量电压从10kV到U5，介质损耗因数的变化量应在士0.0015\n126kV/72.5kV）。分析时应考虐测量温度影响。\n不便断开高压引线且测则记仪器负载能力不足时，试验电压可加在套管末屏的试验端子，套管高压引线接地，把高压接流接入测量系统。此时试验电压必须严格控制在设备技术文件许可值以下（通常为2000V）。\n上次同一方法的测量结果相比无明显变化出现异常时，需采用常规测\nSRES量方法验证。P\n5.6.2高压套管诊性试\n（见表18）M\n表18高压套管诊断性试验项目诊断性试安说明条款油中溶解气体匠充油）\n氢气见5.6.2.1\n500pLL（注意值）\n甲烷\n100uL/L（注意值）\n末屏（如有）因数≤0.015注意值）\n见5.6.2.2W\n1.交额耐胀：出厂试验值的80%\n交流耐压和局音放点\n2.局部放电（1.05U_/√3）：\n油浸纸、复合绝缘、树脂浸渍、充气≤10pC：\n见5.6.2.3NIH\n树脂粘纸（胶纸绝缘）≤100pC（注意值）\n气体密封性检测（充气\n≤1%/年或符合设备技术文件要求（注意值）\n见5.3.2.5\n气体密度表（继电器）校验（充符合设备技术文件要求见5.3.2.6\nSF气体成分分析（充气）见8.2\n5.6.2.1油中溶解气体分析在怀疑绝缘受潮、劣化或者怀疑内部可能存在过热、局部放电等缺陷时进行本项目。取样时，务必注意设备技术文件的特别提示（如有），并检查油位，油位应符合设备技术文件的要求。\n5.6.2.2末屏介质损耗因数当套管末屏绝缘电阻不能满足要求时，可通过测量末屏介质损耗因数作进一步判断。试验电压应控制在设备技术文件许可值以下（通常为2000V）。\n5.6.2.3交流耐压和局部放电需要验证绝缘强度或诊断是否存在局部放电缺陷时进行本项目。如有条件应同时测量局部放电。交流耐压为出厂试验值的80%，时间为60s。\n对于变压器（电抗器）套管，应拆下并安装在专门的油箱中单独进行。试验方法参考GB/T4109", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8667, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 21, "text": "DL/T393-2010\n5.7SF断路器\n5.7.1SF断路器巡检及例行试验（见表19、表20）\n表19SF断路器巡检项目\n巡检项目\n基准周期\n要\n求\n说明条款\n外观检查\n500kV及以上：2周\n外观无异常\n气体密度值检查\n220kV/330kV:1月\n密度符合设备技术文件要求\n见5.7.1.1\n操动机构状态检查\n110kV/66kV:3月\n操动机构状态无异常\n表20SF断路器例行试验项目\n例行试验项目\n基准周期\n要\n求\n说明条款\n500kV及以上：1月\n红外热像检测\n330kV/220kV：3月\n无异常\n见5.7.1.2\n110kV/66kV：半年\n主回路电阻\n3年\n《制造商规定值（注意值）\n见5.7.1.3\n1.电容量初值差不超过土5%（警示值）\n断口间并联电容器电容量\n2.介质损耗因数：\n3年\n见5.7.1.4\n和介质损耗因数\n油浸纸≤0.005\n膜纸复合≤0.0025（注意值）\n合闸电阻阻值\n1.初值差不超过土5%（注意值）\n3年\n见5.7.1.5\n及合闸电阻预接入时间\n2.预接入时间符合设备技术文件要求\n例行检查和测试\n3年\n见5.7.1.6\n见5.7.1.6\nSF气体湿度\n3年\n见8.1\n见8.1\n5.7.1.1巡检说明\na）外观无异常；无异常声响：高压引线、接地线连接正常：瓷件无破损、无异物附着；并联电容\n器无渗漏。\nb）\n气体密度值正常。\nc）\n加热器功能正常（每半年检查1次）。\nd）\n操动机构状态正常（液压机构油压正常：气动机构气压正常：弹簧机构弹簧位置正确）。\ne）\n记录开断短路电流值及发生日期，记录开关设备的操作次数。\n5.7.1.2红外热像检测\n检测断口及断口并联元件、引线接头、绝缘子等，红外热像图显示应无异常温升、温差和/或相对温\n差。判断时应该考虑测量时及前3h负荷电流的变化情况。测量和分析方法可参考DL/T664。\n5.7.1.3主回路电阻\n在合闸状态下，测量进、出线之间的主回路电阻。测量电流可取100A到额定电流之间的任一值。\n测量方法和要求参考DL/T593。\n当红外热像显示断口温度异常、相间温差异常，或自上次试验之后又有100次以上分、合闸操作，\n也应进行本项目。\n5.7.1.4断口间井联电容器电容量和介质损耗因数\n在分闸状态下测量。对于瓷柱式断路器，与断口一起测量：对于罐式断路器（包括GIS中的断路器），\n按设备技术文件规定进行。测试结果不符合要求时，应对电容器独立进行测量。\n18", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9754, "ocr_line_count": 80, "ocr_error": null, "raw_text_len": 1028, "clean_text_len": 989, "clean_text": "DL/T393-2010\n5.7SF断路器\n5.7.1SF断路器巡检及例行试验（见表19、表20）\n表19SF断路器巡检项目巡检项目基准周期要求说明条款外观检查\n500kV及以上：2周外观无异常气体密度值检查\n220kV/330kV:1月密度符合设备技术文件要求见5.7.1.1\n操动机构状态检查\n110kV/66kV:3月操动机构状态无异常表20SF断路器例行试验项目例行试验项目基准周期要求说明条款\n500kV及以上：1月红外热像检测\n330kV/220kV：3月无异常见5.7.1.2\n110kV/66kV：半年主回路电阻\n3年\n《制造商规定值（注意值）见5.7.1.3\n1.电容量初值差不超过土5%（警示值）\n断口间并联电容器电容量\n2.介质损耗因数：\n3年见5.7.1.4\n和介质损耗因数油浸纸≤0.005\n膜纸复合≤0.0025（注意值）\n合闸电阻阻值\n1.初值差不超过土5%（注意值）\n3年见5.7.1.5\n及合闸电阻预接入时间\n2.预接入时间符合设备技术文件要求例行检查和测试\n3年见5.7.1.6\n见5.7.1.6SF气体湿度\n3年见8.1\n见8.1\n5.7.1.1巡检说明\na）外观无异常；无异常声响：高压引线、接地线连接正常：瓷件无破损、无异物附着；并联电容器无渗漏。\nb）气体密度值正常。c）\n加热器功能正常（每半年检查1次）。\nd）\n操动机构状态正常（液压机构油压正常：气动机构气压正常：弹簧机构弹簧位置正确）。\ne）\n记录开断短路电流值及发生日期，记录开关设备的操作次数。\n5.7.1.2红外热像检测检测断口及断口并联元件、引线接头、绝缘子等，红外热像图显示应无异常温升、温差和/或相对温差。判断时应该考虑测量时及前3h负荷电流的变化情况。测量和分析方法可参考DL/T664。\n5.7.1.3主回路电阻在合闸状态下，测量进、出线之间的主回路电阻。测量电流可取100A到额定电流之间的任一值。\n测量方法和要求参考DL/T593。\n当红外热像显示断口温度异常、相间温差异常，或自上次试验之后又有100次以上分、合闸操作，\n也应进行本项目。\n5.7.1.4断口间井联电容器电容量和介质损耗因数在分闸状态下测量。对于瓷柱式断路器，与断口一起测量：对于罐式断路器（包括GIS中的断路器），\n按设备技术文件规定进行。测试结果不符合要求时，应对电容器独立进行测量。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.868, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 22, "text": "DL/T393—2010\n5.7.1.5合闸电阻阻值及合闸电阻预接入时间\n同等测量条件下，合闸电阻的初值差应满足要求。合闸电阻的预接入时间按设备技术文件规定校核。\n对于不解体无法测量的情况，只在解体性检修时进行。\n5.7.1.6例行检查和测试\na）轴、销、锁扣和机械传动部件检查，如有变形或损坏应予更换。\nb）瓷绝缘件清洁和裂纹检查。\nc）\n操动机构外观检查，如按力矩要求抽查螺栓、螺母是否有松动，检查是否有渗漏等。\nd）检查操动机构内、外积污情况，必要时需进行清洁。\ne）\n检查是否存在锈迹，如有需要应进行防腐处理。\nf）\n按设备技术文件要求对操动机构机械轴承等活动部件进行润滑。\ng）分、合闸线圈电阻检测，检测结果应符合设备技术文件要求，没有明确要求时，以线圈电阻初\n值差不超过土5%作为判据。\nh）储能电动机工作电流及储能时间检测，检测结果应符合设备技术文件要求。储能电动机应能在\n85%~110%的额定电压下可靠工作。\ni）\n检查辅助回路和控制回路电缆、接地线是否完好：用1000V绝缘电阻表测量电缆的绝缘电阻，\n应无显著下降。\n缓冲器检查，按设备技术文件要求进行。\nk）防跳跃装置检查，按设备技术文件要求进行。\n1\n联锁和闭锁装置检查，按设备技术文件要求进行。\nm）在合闸装置额定电源电压的85%~110%范围内，并联合闸脱扣器应可靠动作：在分闸装置额\n定电源电压的65%~110%（直流）或85%~110%（交流）范围内，并联分闸脱扣器应可靠\n动作：当电源电压低于额定电压的30%时，脱扣器不应脱扣。\nn）在额定操作电压下测试时间特性，要求：合、分指示正确：辅助开关动作正确：合、分闸时间，\n合、分闸不同期，合一分时间均满足技术文件要求且没有明显变化：必要时，测量行程特性曲\n线做进一步分析。除有特别要求的之外，相间合闸不同期不大于5ms，相间分闸不同期不大于\n3ms：同相各断口合闸不同期不大于3ms，同相分闸不同期不大于2ms。\n对于液（气）压操动机构，还应进行下列各项检查或试验，结果均应符合设备技术文件要求：\na）机构压力表、机构操作压力（气压、液压）整定值和机械安全阀校验。\nb）分闸、合闸及重合闸操作时的压力（气压、液压）下降值。\nc）在分闸和合闸位置分别进行液（气）压操动机构的泄漏试验。\nd）液压机构及气动机构，进行防失压慢分试验和非全相合闸试验。\n5.7.2SF断路器诊断性试验（见表21）\n表21SF断路器诊断性试验项目\n诊断性试验项目\n要求\n说明条款\n气体密封性检测\n≤1%/年或符合设备技术文件要求（注意值）\n见5.3.2.5\n气体密度表（继电器）校验\n符合设备技术文件要求\n见5.3.2.6\n交流耐压试验\n见5.7.2\n见5.7.2\nSF气体成分分析\n见8.2\n见8.2\n交流耐压试验，对核心部件或主体进行解体性检修之后或必要时进行本项试验。包括相对地（合闸\n状态）和断口间（罐式、瓷柱式定开距断路器，分闸状态）两种方式。试验在额定充气压力下进行，试\n19", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9627, "ocr_line_count": 57, "ocr_error": null, "raw_text_len": 1247, "clean_text_len": 1225, "clean_text": "DL/T393—2010\n5.7.1.5合闸电阻阻值及合闸电阻预接入时间同等测量条件下，合闸电阻的初值差应满足要求。合闸电阻的预接入时间按设备技术文件规定校核。\n对于不解体无法测量的情况，只在解体性检修时进行。\n5.7.1.6例行检查和测试\na）轴、销、锁扣和机械传动部件检查，如有变形或损坏应予更换。\nb）瓷绝缘件清洁和裂纹检查。c）\n操动机构外观检查，如按力矩要求抽查螺栓、螺母是否有松动，检查是否有渗漏等。\nd）检查操动机构内、外积污情况，必要时需进行清洁。\ne）\n检查是否存在锈迹，如有需要应进行防腐处理。\nf）\n按设备技术文件要求对操动机构机械轴承等活动部件进行润滑。\ng）分、合闸线圈电阻检测，检测结果应符合设备技术文件要求，没有明确要求时，以线圈电阻初值差不超过土5%作为判据。\nh）储能电动机工作电流及储能时间检测，检测结果应符合设备技术文件要求。储能电动机应能在\n85%~110%的额定电压下可靠工作。\ni）\n检查辅助回路和控制回路电缆、接地线是否完好：用1000V绝缘电阻表测量电缆的绝缘电阻，\n应无显著下降。\n缓冲器检查，按设备技术文件要求进行。\nk）防跳跃装置检查，按设备技术文件要求进行。\n联锁和闭锁装置检查，按设备技术文件要求进行。\nm）在合闸装置额定电源电压的85%~110%范围内，并联合闸脱扣器应可靠动作：在分闸装置额定电源电压的65%~110%（直流）或85%~110%（交流）范围内，并联分闸脱扣器应可靠动作：当电源电压低于额定电压的30%时，脱扣器不应脱扣。\nn）在额定操作电压下测试时间特性，要求：合、分指示正确：辅助开关动作正确：合、分闸时间，\n合、分闸不同期，合一分时间均满足技术文件要求且没有明显变化：必要时，测量行程特性曲线做进一步分析。除有特别要求的之外，相间合闸不同期不大于5ms，相间分闸不同期不大于\n3ms：同相各断口合闸不同期不大于3ms，同相分闸不同期不大于2ms。\n对于液（气）压操动机构，还应进行下列各项检查或试验，结果均应符合设备技术文件要求：\na）机构压力表、机构操作压力（气压、液压）整定值和机械安全阀校验。\nb）分闸、合闸及重合闸操作时的压力（气压、液压）下降值。\nc）在分闸和合闸位置分别进行液（气）压操动机构的泄漏试验。\nd）液压机构及气动机构，进行防失压慢分试验和非全相合闸试验。\n5.7.2SF断路器诊断性试验（见表21）\n表21SF断路器诊断性试验项目诊断性试验项目要求说明条款气体密封性检测\n≤1%/年或符合设备技术文件要求（注意值）\n见5.3.2.5\n气体密度表（继电器）校验符合设备技术文件要求见5.3.2.6\n交流耐压试验见5.7.2见5.7.2\nSF气体成分分析见8.2见8.2\n交流耐压试验，对核心部件或主体进行解体性检修之后或必要时进行本项试验。包括相对地（合闸状态）和断口间（罐式、瓷柱式定开距断路器，分闸状态）两种方式。试验在额定充气压力下进行，试", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8687, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 23, "text": "DL/T393—2010\n验电压为出厂试验值的80%，频率不超过300Hz，耐压时间为60s。试验方法参考DL/T593。\n5.8气体绝缘金属封闭开关设备（GIS）\n5.8.1GIS巡检及例行试验（见表22、表23）\n表22GIS巡检项目\n巡检项目\n基准周期\n要\n求\n说明条款\n外观检查\n外观无异常\n500kV及以上：2周\n气体密度值检查\n220kV/330kV:1月\n密度符合设备技术文件要求\n见5.8.1.1\n110kV/66kV：3月\n操动机构状态检查\n操动机构状态无异常\n表23GIS例行试验项目\n例行试验项目\n基准周期\n要\n求\n说明条款\n500kV及以上：1月\n红外热像检测\n330kV/220kV：3月\n无异常\n见5.8.1.2\n110kV/66kV：半年\n主回路电阻\n按制造商规定或自定\n≤制造商规定值（注意值）\n见5.8.1.3\n元件试验\n见5.8.1.4\n见5.8.1.4\n见5.8.1.4\nSF气体湿度\n3年\n见8.1\n见8.1\n5.8.1.1巡检说明\na）外观无异常：声音无异常：高压引线、接地线连接正常：瓷件无破损、无异物附着。\nb）气体密度值正常。\nc）操动机构状态正常（液压机构油压正常：气动机构气压正常：弹簧机构弹簧位置正确）。\nd）记录开断短路电流值及发生日期：记录开关设备的操作次数。\n5.8.1.2红外热像检测\n检测各单元及进、出线电气连接处，红外热像图显示应无异常温升、温差和/或相对温差。分析时，\n应该考虑测量时及前3h负荷电流的变化情况。测量和分析方法可参考DL/T664。\n5.8.1.3主回路电阻\n在合闸状态下测量。当接地开关导电杆与外壳绝缘时，可临时解开接地连接线，利用回路上两组接\n地开关的导电杆直接测量主回路电阻；若接地开关导电杆与外壳的电气连接不能分开，可先测量导体和\n外壳的并联电阻R和外壳电阻R，然后按式（4）进行计算主回路电阻R。若GIS母线较长、间隔较多，\n宜分段测量。\nR=\nRR\n(4)\nR-R\n测量电流可取100A到额定电流之间的任一值。测量方法可参考DL/T593。\n自上次试验之后又有100次以上分、合闸操作，也应进行本项目。\n5.8.1.4元件试验\n各元件试验项目和周期按设备技术文件规定或根据状态评价结果确定。试验项目的要求参考设备技\n术文件或本标准有关章节。\n20", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.987, "ocr_line_count": 67, "ocr_error": null, "raw_text_len": 971, "clean_text_len": 930, "clean_text": "DL/T393—2010\n验电压为出厂试验值的80%，频率不超过300Hz，耐压时间为60s。试验方法参考DL/T593。\n5.8气体绝缘金属封闭开关设备（GIS）\n5.8.1GIS巡检及例行试验（见表22、表23）\n表22GIS巡检项目巡检项目基准周期要求说明条款外观检查外观无异常\n500kV及以上：2周气体密度值检查\n220kV/330kV:1月密度符合设备技术文件要求见5.8.1.1\n110kV/66kV：3月操动机构状态检查操动机构状态无异常表23GIS例行试验项目例行试验项目基准周期要求说明条款\n500kV及以上：1月红外热像检测\n330kV/220kV：3月无异常见5.8.1.2\n110kV/66kV：半年主回路电阻按制造商规定或自定\n≤制造商规定值（注意值）见5.8.1.3\n元件试验见5.8.1.4见5.8.1.4\n见5.8.1.4SF气体湿度\n3年见8.1\n见8.1\n5.8.1.1巡检说明\na）外观无异常：声音无异常：高压引线、接地线连接正常：瓷件无破损、无异物附着。\nb）气体密度值正常。\nc）操动机构状态正常（液压机构油压正常：气动机构气压正常：弹簧机构弹簧位置正确）。\nd）记录开断短路电流值及发生日期：记录开关设备的操作次数。\n5.8.1.2红外热像检测检测各单元及进、出线电气连接处，红外热像图显示应无异常温升、温差和/或相对温差。分析时，\n应该考虑测量时及前3h负荷电流的变化情况。测量和分析方法可参考DL/T664。\n5.8.1.3主回路电阻在合闸状态下测量。当接地开关导电杆与外壳绝缘时，可临时解开接地连接线，利用回路上两组接地开关的导电杆直接测量主回路电阻；若接地开关导电杆与外壳的电气连接不能分开，可先测量导体和外壳的并联电阻R和外壳电阻R，然后按式（4）进行计算主回路电阻R。若GIS母线较长、间隔较多，\n宜分段测量。R=RR(4)R-R\n测量电流可取100A到额定电流之间的任一值。测量方法可参考DL/T593。\n自上次试验之后又有100次以上分、合闸操作，也应进行本项目。\n5.8.1.4元件试验各元件试验项目和周期按设备技术文件规定或根据状态评价结果确定。试验项目的要求参考设备技术文件或本标准有关章节。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.876, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 24, "text": "DL/T393-2010\n5.8.2GIS诊断性试验（见表24）\n表24GIS诊断性试验项目\n诊断性试验项目\n要\n求\n说明条款\n主回路绝缘电阻\n初值差不超过-50%\n见5.8.2.1\n或符合设备技术文件要求（注意值）\n主回路交流耐压试验\n试验电压为出厂试验值的80%\n见5.8.2.2\n局部放电\n可带电测量或结会耐压试验同时进行\n气体密封性检测\n≤1%/年或符合设备技术文件要求（注意值）\n见5.3.2.5\n气体密度表（继电器）校验\n符合\n收备技术文件要求\n见5.3.2.6\nSF气体成分分析\n见8.2\n交流耐压试验前进\n目。\n用2500V绝缘电阻表测量。\n相同测量条件下，绝缘电阻不应有明显下降。\n对核心部件或主体进行解体性检修之后或检验主回路绝缘时进行本项试验。试验电压为出厂试验值\n时\n电磁式电压互感器利金属氧化物避雷\n器应与主回路断开\n耐压结束后恢复连接\n并应进行电压为Um\n时间为5min的试验。\n5.9少油断路器\n5.9.1少油断路器\n检及例行试验（见表25、表26）\n表25\n少油断路器巡检项目\n巡检项目\n基准周\n求\n说明条款\n外观检查\n220kV：1月\n见5.9.1.1\n操动机构状态检查\n10kV/66kV:3\n月\n操动机构状态无\n常\n表26少油断路器例行试验项目\n例行试验项目\n维周期\n要\n求\n说明条款\n220kV：3月\n红外热像检测\n110kV/66kV:\n无异常\n见5.7.1.2\n绝缘电阻\n3000M2\n见5.9.1.2\n主回路电阻\n3年\n≤制造商规定值（注意值）\n见5.7.1.3\n直流泄漏电流\n3年\n≤10uA（66kV~220kV）（注意值）\n见5.9.1.3\n1.电容量初值差不超过士5%（警示值）\n断口间并联电容器的\n3年\n2.介质损耗因数：\n膜纸复合绝缘≤0.0025\n见5.9.1.4\n电容量和介质损耗因数\n油纸绝缘≤0.005（注意值）\n例行检查和测试\n3年\n见5.7.1.6\n见5.7.1.6\n5.9.1.1巡检说明\na）\n外观无异常：声音无异常：高压引线、接地线连接正常：瓷件无破损、无异物附着：无渗漏油。\nb）\n操动机构状态正常（液压机构油压正常：气压机构气压正常：弹簧机构弹簧位置正确）。\nc）\n记录开断短路电流值及发生日期（如有）：记录开关设备的操作次数。\n21", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.971, "ocr_line_count": 95, "ocr_error": null, "raw_text_len": 957, "clean_text_len": 911, "clean_text": "DL/T393-2010\n5.8.2GIS诊断性试验（见表24）\n表24GIS诊断性试验项目诊断性试验项目要求说明条款主回路绝缘电阻初值差不超过-50%\n见5.8.2.1\n或符合设备技术文件要求（注意值）\n主回路交流耐压试验试验电压为出厂试验值的80%\n见5.8.2.2\n局部放电可带电测量或结会耐压试验同时进行气体密封性检测\n≤1%/年或符合设备技术文件要求（注意值）\n见5.3.2.5\n气体密度表（继电器）校验符合收备技术文件要求见5.3.2.6\nSF气体成分分析见8.2交流耐压试验前进目。\n用2500V绝缘电阻表测量。\n相同测量条件下，绝缘电阻不应有明显下降。\n对核心部件或主体进行解体性检修之后或检验主回路绝缘时进行本项试验。试验电压为出厂试验值时电磁式电压互感器利金属氧化物避雷器应与主回路断开耐压结束后恢复连接并应进行电压为Um\n时间为5min的试验。\n5.9少油断路器\n5.9.1少油断路器检及例行试验（见表25、表26）\n表25\n少油断路器巡检项目巡检项目基准周求说明条款外观检查\n220kV：1月见5.9.1.1\n操动机构状态检查\n10kV/66kV:3\n月操动机构状态无常表26少油断路器例行试验项目例行试验项目维周期要求说明条款\n220kV：3月红外热像检测\n110kV/66kV:\n无异常见5.7.1.2绝缘电阻\n3000M2\n见5.9.1.2主回路电阻\n3年\n≤制造商规定值（注意值）见5.7.1.3\n直流泄漏电流\n3年\n≤10uA（66kV~220kV）（注意值）\n见5.9.1.3\n1.电容量初值差不超过士5%（警示值）\n断口间并联电容器的\n3年\n2.介质损耗因数：\n膜纸复合绝缘≤0.0025见5.9.1.4\n电容量和介质损耗因数油纸绝缘≤0.005（注意值）\n例行检查和测试\n3年见5.7.1.6\n见5.7.1.6\n5.9.1.1巡检说明\na）\n外观无异常：声音无异常：高压引线、接地线连接正常：瓷件无破损、无异物附着：无渗漏油。\nb）\n操动机构状态正常（液压机构油压正常：气压机构气压正常：弹簧机构弹簧位置正确）。\nc）\n记录开断短路电流值及发生日期（如有）：记录开关设备的操作次数。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8653, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 25, "text": "DL/T393-2010\n5.9.1.2绝缘电阻\n采用2500V绝缘电阻表测量，分别在分、合闸状态下进行。要求绝缘电阻大于3000MΩ，且与之前\n测量结果相比没有显著下降。测量时，注意外绝缘表面泄漏的影响。\n5.9.1.3直流泄漏电流\n每一元件的试验电压均为40kV。试验时应避免高压引线及连接处电晕的干扰，并注意外绝缘表面\n泄漏的影响。\n5.9.1.4断口间并联电容器的电容量和介质损耗因数\n在分闸状态下测量。测量结果不符合要求时，可以对电容器独立进行测量。\n5.9.2少油断路器诊断性试验项目（见表27）\n表27少油断路器诊断性试验项目\n诊断性试验项目\n要\n求\n说明条款\n交流耐压试验\n见5.9.2\n见5.9.2\n交流耐压试验，对核心部件或主体进行解体性检修之后或必要时进行本项试验。包括相对地（合闸\n状态）和断口间（分闸状态）两种方式。试验电压为出厂试验值的80%，频率不超过400Hz，耐压时间\n为60s。试验方法参考DL/T593。\n5.10真空断路器\n5.10.1真空断路器的巡检及例行试验（见表28、表29）\n表28真空断路器巡检项目\n巡检项目\n基准周期\n要\n求\n说明条款\n外观检查\n外观无异常\n3月\n见5.10.1.1\n操动机构状态检查\n操动机构状态无异常\n表29真空断路器例行试验项目\n例行试验项目\n基准周期\n要求\n说明条款\n红外热像检测\n半年\n无异常\n见5.7.1.2\n绝缘电阻\n3年\n>3000MΩ\n见5.9.1.2\n主回路电阻\n3年\n初值差<30%\n见5.7.1.3\n例行检查和测试\n3年\n见5.10.1.2\n见5.10.1.2\n5.10.1.1巡检说明\na）外观无异常：高压引线、接地线连接正常：瓷件无破损、无异物附着。\nb）操动机构状态检查正常（液压机构油压正常、气压机构气压正常、弹簧机构弹簧位置正确）。\nc）\n记录开断短路电流值及发生日期：记录开关设备的操作次数。\n5.10.1.2例行检查和测试\n检查动触头上的软连接夹片，应无松动；其他项目参见5.7.1.6。\n22", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9828, "ocr_line_count": 64, "ocr_error": null, "raw_text_len": 850, "clean_text_len": 811, "clean_text": "DL/T393-2010\n5.9.1.2绝缘电阻采用2500V绝缘电阻表测量，分别在分、合闸状态下进行。要求绝缘电阻大于3000MΩ，且与之前测量结果相比没有显著下降。测量时，注意外绝缘表面泄漏的影响。\n5.9.1.3直流泄漏电流每一元件的试验电压均为40kV。试验时应避免高压引线及连接处电晕的干扰，并注意外绝缘表面泄漏的影响。\n5.9.1.4断口间并联电容器的电容量和介质损耗因数在分闸状态下测量。测量结果不符合要求时，可以对电容器独立进行测量。\n5.9.2少油断路器诊断性试验项目（见表27）\n表27少油断路器诊断性试验项目诊断性试验项目要求说明条款交流耐压试验见5.9.2\n见5.9.2\n交流耐压试验，对核心部件或主体进行解体性检修之后或必要时进行本项试验。包括相对地（合闸状态）和断口间（分闸状态）两种方式。试验电压为出厂试验值的80%，频率不超过400Hz，耐压时间为60s。试验方法参考DL/T593。\n5.10真空断路器\n5.10.1真空断路器的巡检及例行试验（见表28、表29）\n表28真空断路器巡检项目巡检项目基准周期要求说明条款外观检查外观无异常\n3月见5.10.1.1\n操动机构状态检查操动机构状态无异常表29真空断路器例行试验项目例行试验项目基准周期要求说明条款红外热像检测半年无异常见5.7.1.2\n绝缘电阻\n3年\n>3000MΩ见5.9.1.2\n主回路电阻\n3年初值差<30%\n见5.7.1.3例行检查和测试\n3年见5.10.1.2\n见5.10.1.2\n5.10.1.1巡检说明\na）外观无异常：高压引线、接地线连接正常：瓷件无破损、无异物附着。\nb）操动机构状态检查正常（液压机构油压正常、气压机构气压正常、弹簧机构弹簧位置正确）。\nc）\n记录开断短路电流值及发生日期：记录开关设备的操作次数。\n5.10.1.2例行检查和测试检查动触头上的软连接夹片，应无松动；其他项目参见5.7.1.6。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8713, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 26, "text": "DL/T393-2010\n5.10.2真空断路器的诊断性试验（见表30）\n表30真空断路器的诊断性试验项目\n诊断性试验项目\n要\n求\n说明条款\n灭弧室真空度\n符合设备技术文件要求\n见5.10.2.1\n交流耐压试验\n试验电压为出厂试验值的100%\n见5.10.2.2\n5.10.2.1灭弧室真空度\n按设备技术文件要求或受家族缺陷警示进行真空灭弧室真空度的测量，测量结果应符合设备技术文\n件要求。\n5.10.2.2交流耐压试验\n对核心部件或主体进行解体性检修之后或必要时进行本项试验。包括相对地（合闸状态）、断口间\n（分闸状态）和相邻相间3种方式。试验电压为出厂试验值的100%，频率不超过400Hz，耐压时间为\n60s。试验方法参考DL/T593。\n5.11隔离开关和接地开关\n5.11.1隔离开关和接地开关巡检及例行试验（见表31、表32）\n表31隔离开关和接地开关巡检项目\n巡检项目\n基准周期\n要\n求\n说明条款\n500kV及以上：2周\n外观检查\n220kV/330kV：1月\n外观无异常\n见5.11.1.1\n110kV/66kV：3月\n表32隔离开关和接地开关例行试验项目\n例行试验项目\n基准周期\n要\n求\n说明条款\n500kV及以上：1月\n红外热像检测\n220kV/330kV：3月\n无异常\n见5.11.1.2\n110kV/66kV：半年\n例行检查\n3年\n见5.11.1.3\n见5.11.1.3\n5.11.1.1巡检说明\n检查是否有影响设备安全运行的异物：检查支柱绝缘子是否有破损、裂纹：检查传动部件、触头、\n高压引线、接地线等外观是否有异常。检查分、合闸位置及指示是否正确。\n5.11.1.2红外热像检测\n用红外热像仪检测开关触头等电气连接部位，红外热像图显示应无异常温升、温差和/或相对温差\n判断时应考虑检测前3h内的负荷电流及其变化情况。测量和分析方法可参考DL/T664。\n5.11.1.3例行检查\na）就地和远方各进行2次操作，检查传动部件是否灵活。\nb）\n接地开关的接地连接良好。\nc）\n检查操动机构内、外积污情况，必要时需进行清洁。\nd）\n抽查螺栓、螺母是否有松动，是否有部件磨损或腐蚀。\ne）\n检查支柱绝缘子表面和胶合面是否有破损、裂纹。\nf）\n检查动、静触头的损伤、烧损和脏污情况，情况严重时应予更换。\ng）检查触指弹簧压紧力是否符合技术要求，不符合要求的应予更换。\n23", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9747, "ocr_line_count": 70, "ocr_error": null, "raw_text_len": 995, "clean_text_len": 957, "clean_text": "DL/T393-2010\n5.10.2真空断路器的诊断性试验（见表30）\n表30真空断路器的诊断性试验项目诊断性试验项目要求说明条款灭弧室真空度符合设备技术文件要求见5.10.2.1\n交流耐压试验试验电压为出厂试验值的100%\n见5.10.2.2\n5.10.2.1灭弧室真空度按设备技术文件要求或受家族缺陷警示进行真空灭弧室真空度的测量，测量结果应符合设备技术文件要求。\n5.10.2.2交流耐压试验对核心部件或主体进行解体性检修之后或必要时进行本项试验。包括相对地（合闸状态）、断口间\n（分闸状态）和相邻相间3种方式。试验电压为出厂试验值的100%，频率不超过400Hz，耐压时间为\n60s。试验方法参考DL/T593。\n5.11隔离开关和接地开关\n5.11.1隔离开关和接地开关巡检及例行试验（见表31、表32）\n表31隔离开关和接地开关巡检项目巡检项目基准周期要求说明条款\n500kV及以上：2周外观检查\n220kV/330kV：1月外观无异常见5.11.1.1\n110kV/66kV：3月表32隔离开关和接地开关例行试验项目例行试验项目基准周期要求说明条款\n500kV及以上：1月红外热像检测\n220kV/330kV：3月无异常见5.11.1.2\n110kV/66kV：半年例行检查\n3年见5.11.1.3\n见5.11.1.3\n5.11.1.1巡检说明检查是否有影响设备安全运行的异物：检查支柱绝缘子是否有破损、裂纹：检查传动部件、触头、\n高压引线、接地线等外观是否有异常。检查分、合闸位置及指示是否正确。\n5.11.1.2红外热像检测用红外热像仪检测开关触头等电气连接部位，红外热像图显示应无异常温升、温差和/或相对温差判断时应考虑检测前3h内的负荷电流及其变化情况。测量和分析方法可参考DL/T664。\n5.11.1.3例行检查\na）就地和远方各进行2次操作，检查传动部件是否灵活。\nb）接地开关的接地连接良好。c）\n检查操动机构内、外积污情况，必要时需进行清洁。\nd）\n抽查螺栓、螺母是否有松动，是否有部件磨损或腐蚀。\ne）\n检查支柱绝缘子表面和胶合面是否有破损、裂纹。\nf）\n检查动、静触头的损伤、烧损和脏污情况，情况严重时应予更换。\ng）检查触指弹簧压紧力是否符合技术要求，不符合要求的应予更换。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.881, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 27, "text": "DL/T393-2010\nh）检查联锁装置功能是否正常。\ni）\n检查辅助回路和控制回路电缆、接地线是否完好：用1000V绝缘电阻表测量电缆的绝缘电阻，\n应无显著下降。\nj）\n检查加热器功能是否正常。\nk）按设备技术文件要求对轴承等活动部件进行润滑。\n5.11.2隔离开关和接地开关诊断性试验（见表33）\n表33隔离开关和接地开关诊断性试验项目\n诊断性试验项目\n要\n求\n说明条款\n主回路电阻\n≤制造商规定值（注意值）\n见5.11.2.1\n支柱绝缘子探伤\n无缺陷\n见5.11.2.2\n5.11.2.1主回路电阻\n下列情形之一，测量主回路电阻：\na）红外热像检测发现异常。\nb）上一次测量结果偏大或呈明显增长趋势，且又有2年未进行测量。\nc）\n自上次测量之后又进行了100次以上分、合闸操作。\nd）对核心部件或主体进行解体性检修之后。\n测量电流可取100A到额定电流之间的任一值。测量方法参考DL/T593。\n5.11.2.2支柱绝缘子探伤\n下列情形之一，对支柱绝缘子进行超声探伤抽检：\na）有此类家族缺陷，隐患尚未消除。\nb）经历了有明显震感（烈度4级及以上）的地震。\nc）出现基础沉降。\n5.12耦合电容器\n5.12.1耦合电容器巡检及例行试验（见表34、表35）\n表34耦合电容器巡检项目\n巡检项目\n基准周期\n要\n求\n说明条款\n330kV及以上：2周\n外观检查\n220kV：1月\n外观无异常\n见5.12.1.1\n110kV/66kV：3月\n表35耦合电容器的例行试验\n例行试验项目\n基准周期\n求\n说明条款\n330kV及以上：1月\n红外热像检测\n220kV：3月\n无异常\n见5.12.1.2\n110kV/66kV：半年\n极间绝缘电阻\n3年\n≥5000MΩ\n见5.12.1.3\n低压端对地绝缘电阻\n3年\n≥100MQ\n1.电容量初值差不超过土5%（警示值）\n电容量和介质损耗因数\n3年\n2.介质损耗因数：膜纸复合≤0.0025\n见5.12.1.4\n油浸纸≤0.005（注意值）\n24", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9801, "ocr_line_count": 72, "ocr_error": null, "raw_text_len": 839, "clean_text_len": 805, "clean_text": "DL/T393-2010\nh）检查联锁装置功能是否正常。\ni）\n检查辅助回路和控制回路电缆、接地线是否完好：用1000V绝缘电阻表测量电缆的绝缘电阻，\n应无显著下降。j）检查加热器功能是否正常。\nk）按设备技术文件要求对轴承等活动部件进行润滑。\n5.11.2隔离开关和接地开关诊断性试验（见表33）\n表33隔离开关和接地开关诊断性试验项目诊断性试验项目要求说明条款主回路电阻\n≤制造商规定值（注意值）见5.11.2.1\n支柱绝缘子探伤无缺陷见5.11.2.2\n5.11.2.1主回路电阻下列情形之一，测量主回路电阻：\na）红外热像检测发现异常。\nb）上一次测量结果偏大或呈明显增长趋势，且又有2年未进行测量。\nc）\n自上次测量之后又进行了100次以上分、合闸操作。\nd）对核心部件或主体进行解体性检修之后。\n测量电流可取100A到额定电流之间的任一值。测量方法参考DL/T593。\n5.11.2.2支柱绝缘子探伤下列情形之一，对支柱绝缘子进行超声探伤抽检：\na）有此类家族缺陷，隐患尚未消除。\nb）经历了有明显震感（烈度4级及以上）的地震。\nc）出现基础沉降。\n5.12耦合电容器\n5.12.1耦合电容器巡检及例行试验（见表34、表35）\n表34耦合电容器巡检项目巡检项目基准周期要求说明条款\n330kV及以上：2周外观检查\n220kV：1月外观无异常见5.12.1.1\n110kV/66kV：3月表35耦合电容器的例行试验例行试验项目基准周期求说明条款\n330kV及以上：1月红外热像检测\n220kV：3月无异常见5.12.1.2\n110kV/66kV：半年极间绝缘电阻\n3年\n≥5000MΩ见5.12.1.3\n低压端对地绝缘电阻\n3年\n≥100MQ\n1.电容量初值差不超过土5%（警示值）\n电容量和介质损耗因数\n3年\n2.介质损耗因数：膜纸复合≤0.0025\n见5.12.1.4油浸纸≤0.005（注意值）", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8708, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 28, "text": "DL/T393—2010\n5.12.1.1巡检说明\n电容器无油渗漏：瓷件无裂纹：无异物附着：高压引线、接地线连接正常。\n5.12.1.2红外热像检测\n检测电容器及其所有电气连接部位，红外热像图显示应无异常温升、温差和/或相对温差。检测和分\n析方法参考DL/T664。\n5.12.1.3绝缘电阻\n极间绝缘电阻采用2500V绝缘电阻表测量，低压端对地绝缘电阻采用1000V绝缘电阻表测量。\n5.12.1.4电容量和介质损耗因数\n多节串联的应分节测量。测量前应确认外绝缘表面清洁、干燥，分析时应注意温度影响。\n5.12.2耦合电容器诊断性试\n（见表36）\nS\n表36\n耦合电容器诊断性试验项目\n诊断性试验项目\n要\n求\n说明条款\n交流耐压试验\n验电压为出厂试验值的80%，时间为60s\n见5.12.2.1\n局部放电\n在1.1Um/√3下：≤10pC\n见5.12.2.2\n5.12.2.1交流耐\n需要验证绝\n时进行本项目\n试验电压为出厂试验值的80%，耐受时间为60s。\n5.12.2.2局部放电\n诊断是否存\n局部放电缺陷时进行本项目。测量方法参见DL/T417。\n5.13高压并联\n电容器\n和集合式电容器\n5.13.1高压并耶\n电\n器和集合式电容器巡检及例行试验项目\n（见表37、表38\n表37高压井联电容器和集合式电容器巡检项目\n巡检项\n基准周\n期\n要\n求\n说明条款\n外观检查\n1年或自\n外观无异常，\n渗油现象\n见5.13.2\n高压井联电容器和集合式电容器例行试验项目\n例行试验项目\n周期\n要\n说明条款\n红外热像检测\n1年或自定\n无异常\n见5.13.3\n自定（≤6年）\n绝缘电阻\n2000MQ\n见5.13.4\n新投运年内\n电容量\n自定（≤6年）\n见5.13.5\n新投运1年内\n见5.13.5\n5.13.2巡检说明\n电容器无油渗漏、无鼓起：高压引线、接地线连接正常。\n5.13.3红外热像检测\n检测电容器及其所有电气连接部位，红外热像图显示应无异常温升、温差和/或相对温差。测量和分\n析方法参考DL/T664。\n5.13.4绝缘电阻\n绝缘电阻的例行试验采用2500V绝缘电阻表测量，应符合下列要求：\na）高压并联电容器极对壳绝缘电阻。\n25", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9789, "ocr_line_count": 79, "ocr_error": null, "raw_text_len": 916, "clean_text_len": 866, "clean_text": "DL/T393—2010\n5.12.1.1巡检说明电容器无油渗漏：瓷件无裂纹：无异物附着：高压引线、接地线连接正常。\n5.12.1.2红外热像检测检测电容器及其所有电气连接部位，红外热像图显示应无异常温升、温差和/或相对温差。检测和分析方法参考DL/T664。\n5.12.1.3绝缘电阻极间绝缘电阻采用2500V绝缘电阻表测量，低压端对地绝缘电阻采用1000V绝缘电阻表测量。\n5.12.1.4电容量和介质损耗因数多节串联的应分节测量。测量前应确认外绝缘表面清洁、干燥，分析时应注意温度影响。\n5.12.2耦合电容器诊断性试\n（见表36）S\n表36\n耦合电容器诊断性试验项目诊断性试验项目要求说明条款交流耐压试验验电压为出厂试验值的80%，时间为60s\n见5.12.2.1\n局部放电在1.1Um/√3下：≤10pC\n见5.12.2.2\n5.12.2.1交流耐需要验证绝时进行本项目试验电压为出厂试验值的80%，耐受时间为60s。\n5.12.2.2局部放电诊断是否存局部放电缺陷时进行本项目。测量方法参见DL/T417。\n5.13高压并联电容器和集合式电容器\n5.13.1高压并耶电器和集合式电容器巡检及例行试验项目\n（见表37、表38\n表37高压井联电容器和集合式电容器巡检项目巡检项基准周期要求说明条款外观检查\n1年或自外观无异常，\n渗油现象见5.13.2\n高压井联电容器和集合式电容器例行试验项目例行试验项目周期要说明条款红外热像检测\n1年或自定无异常见5.13.3\n自定（≤6年）绝缘电阻\n2000MQ\n见5.13.4\n新投运年内电容量自定（≤6年）\n见5.13.5新投运1年内见5.13.5\n5.13.2巡检说明电容器无油渗漏、无鼓起：高压引线、接地线连接正常。\n5.13.3红外热像检测检测电容器及其所有电气连接部位，红外热像图显示应无异常温升、温差和/或相对温差。测量和分析方法参考DL/T664。\n5.13.4绝缘电阻绝缘电阻的例行试验采用2500V绝缘电阻表测量，应符合下列要求：\na）高压并联电容器极对壳绝缘电阻。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.878, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 29, "text": "DL/T393-2010\nb）集合式电容器极对壳绝缘电阻：有6支套管的三相集合式电容器，应同时测量其相间绝缘电阻。\n采用2500V绝缘电阻表测量。\n5.13.5电容量\n电容器组的电容量与额定值的标准偏差应符合下列要求：\na）3Mvar以下电容器组：-5%~+10%。\nb）从3Mvar到30Mvar电容器组：0%~10%。\nc）30Mvar以上电容器组：0%~5%。\n且任意两线端的最大电容量与最小电容量之比值应不超过1.05。\n当测量结果不满足上述要求时，应逐台测量。单台电容器电容量与额定值的标准偏差应在-5%~10%\n之间，且初值差小于士5%。\n5.14金属氧化物避雷器\n5.14.1金属氧化物避雷器巡检及例行试验（见表39、表40）\n表39金属氧化物避雷器巡检项目\n巡检项目\n基准周期\n要求\n说明条款\n外观检查\n500kV及以上：2周\n外观无异常\n持续电流值\n220kV/330kV：1月\n电流值无异常\n见5.14.1.1\n计数器\n110kV/66kV：3月\n记录计数器指示数\n表40金属氧化物避雷器例行试验项目\n例行试验项目\n基准周期\n求\n说明条款\n500kV及以上：1月\n红外热像检测\n220kV/330kV：3月\n无异常\n见5.14.1.2\n110kV/66kV：半年\n运行中持续电流\n1年\n见5.14.1.3\n见5.14.1.3\n1.UmA初值差不超过土5%且不低于GB11032\n直流ImA电压（UmA）\n3年\n规定值（注意值）\n（无持续电流检测）\n2.0.75UmA下漏电流初值差≤30%\n见5.14.1.4\n及0.75UimA下的漏电流\n6年\n或≤50uA（注意值）\n（有持续电流检测）\n底座绝缘电阻\n≥100MQ\n见5.14.1.5\n放电计数器功能检查\n见5.14.1.6\n功能正常\n见5.14.1.6\n5.14.1.1巡检说明\n瓷套无裂纹；复合外套无电蚀痕迹：无异物附着；均压环无错位：高压引线、接地线连接正常。\nb）\n若计数器装有电流表，应记录当前持续电流值，并与同等运行条件下其他避雷器的持续电流值\n进行比较，要求无明显差异。\n）\n记录计数器的指示数。\n5.14.1.2红外热像检测\n测量和分析方法参考DL/T664。\n5.14.1.3运行中持续电流\n具备带电检测条件时，宜在每年雷雨季节前进行本项目。\n通过与同组间其他金属氧化物避雷器的测量结果相比较做出判断，彼此应无显著差异。\n26", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9771, "ocr_line_count": 74, "ocr_error": null, "raw_text_len": 1008, "clean_text_len": 972, "clean_text": "DL/T393-2010\nb）集合式电容器极对壳绝缘电阻：有6支套管的三相集合式电容器，应同时测量其相间绝缘电阻。\n采用2500V绝缘电阻表测量。\n5.13.5电容量电容器组的电容量与额定值的标准偏差应符合下列要求：\na）3Mvar以下电容器组：-5%~+10%。\nb）从3Mvar到30Mvar电容器组：0%~10%。\nc）30Mvar以上电容器组：0%~5%。\n且任意两线端的最大电容量与最小电容量之比值应不超过1.05。\n当测量结果不满足上述要求时，应逐台测量。单台电容器电容量与额定值的标准偏差应在-5%~10%\n之间，且初值差小于士5%。\n5.14金属氧化物避雷器\n5.14.1金属氧化物避雷器巡检及例行试验（见表39、表40）\n表39金属氧化物避雷器巡检项目巡检项目基准周期要求说明条款外观检查\n500kV及以上：2周外观无异常持续电流值\n220kV/330kV：1月电流值无异常见5.14.1.1\n计数器\n110kV/66kV：3月记录计数器指示数表40金属氧化物避雷器例行试验项目例行试验项目基准周期求说明条款\n500kV及以上：1月红外热像检测\n220kV/330kV：3月无异常见5.14.1.2\n110kV/66kV：半年运行中持续电流\n1年见5.14.1.3\n见5.14.1.3\n1.UmA初值差不超过土5%且不低于GB11032\n直流ImA电压（UmA）\n3年规定值（注意值）\n（无持续电流检测）\n2.0.75UmA下漏电流初值差≤30%\n见5.14.1.4及0.75UimA下的漏电流\n6年或≤50uA（注意值）\n（有持续电流检测）底座绝缘电阻\n≥100MQ见5.14.1.5\n放电计数器功能检查见5.14.1.6\n功能正常见5.14.1.6\n5.14.1.1巡检说明瓷套无裂纹；复合外套无电蚀痕迹：无异物附着；均压环无错位：高压引线、接地线连接正常。\nb）\n若计数器装有电流表，应记录当前持续电流值，并与同等运行条件下其他避雷器的持续电流值进行比较，要求无明显差异。）\n记录计数器的指示数。\n5.14.1.2红外热像检测测量和分析方法参考DL/T664。\n5.14.1.3运行中持续电流具备带电检测条件时，宜在每年雷雨季节前进行本项目。\n通过与同组间其他金属氧化物避雷器的测量结果相比较做出判断，彼此应无显著差异。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8628, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 30, "text": "DL/T393—2010\n5.14.1.4直流1mA电压（U1mA）及0.75U1m下的漏电流\n对于单相多节串联结构，应逐节进行。UmA偏低或0.75UmA下的漏电流偏大时，应先排除电晕和\n外绝缘表面漏电流的影响。除例行试验之外，有下列情形之一的金属氧化物避雷器也应进行本项目：\na）红外热像检测时，温度同比异常。\nb）运行电压下持续电流偏大。\nc）有电阻片老化或者内部受潮的家族缺陷，隐患尚未消除。\n5.14.1.5底座绝缘电阻\n用2500V的绝缘电阻表测量。\n5.14.1.6放电计数器功能检查\n如果已有3年以上未检查，有停电机会时进行本项目。检查完毕应记录当前基数。若装有电流表，\n应同时校验电流表，校验结果应符合设备技术文件要求。\n5.14.2金属氧化物避雷器诊断性试验（见表41）\n表41金属氧化物避雷器诊断性试验\n诊断性试验项目\n要\n求\n说明条款\n工频参考电流下的工频参考电压\n应符合GB11032或制造商规定\n见5.14.2.1\n均压电容的电容量\n电容量初值差不超过土5%或满足制造商的技术要求\n见5.14.2.2\n5.14.2.1工频参考电流下的工频参考电压\n诊断内部电阻片是否存在老化、检查均压电容缺陷时进行本项目。对于单相多节串联结构应逐节进\n行。方法和要求参考GB11032。\n5.14.2.2均压电容的电容量\n如果金属氧化物避雷器装备有均压电容，为诊断其缺陷可进行本项目。对于单相多节串联结构应逐\n节进行。\n5.15电力电缆\n5.15.1电力电缆巡检及例行试验（见表42、表43和表44）\n表42电力电缆巡检项目\n巡检项目\n基准周期\n要\n求\n说明条款\n外观检查\n330kV及以上：2周\n电缆终端及可见部分外观无异常\n橡塑绝缘电力电缆带电测试\n220kV：1月\n1.电流值符合设计要求\n见5.15.1.1\n外护层接地电流（适用时）\n110kV/66kV：3月\n2.三相不平衡度不应有明显变化\n表43橡塑绝缘电缆例行试验项目\n例行试验项目\n基准周期\n要\n求\n说明条款\n330kV及以上：1月\n红外热像检测\n220kV:3月\n电缆终端及接头无异常（若可测）\n见5.15.1.2\n110kV/66kV：半年\n运行检查\n220kV及以上：1年\n见5.15.1.3\n见5.15.1.3\n110kV/66kV:3年\n主绝缘绝缘电阻\n3年\n无显著变化（注意值）\n见5.15.1.4\n外护套及内衬层绝缘电阻\n3年\n见5.15.1.5\n见5.15.1.5\n交叉互联系统\n3年\n应符合相关技术要求\n见5.15.1.6\n27", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9886, "ocr_line_count": 78, "ocr_error": null, "raw_text_len": 1062, "clean_text_len": 1016, "clean_text": "DL/T393—2010\n5.14.1.4直流1mA电压（U1mA）及0.75U1m下的漏电流对于单相多节串联结构，应逐节进行。UmA偏低或0.75UmA下的漏电流偏大时，应先排除电晕和外绝缘表面漏电流的影响。除例行试验之外，有下列情形之一的金属氧化物避雷器也应进行本项目：\na）红外热像检测时，温度同比异常。\nb）运行电压下持续电流偏大。\nc）有电阻片老化或者内部受潮的家族缺陷，隐患尚未消除。\n5.14.1.5底座绝缘电阻用2500V的绝缘电阻表测量。\n5.14.1.6放电计数器功能检查如果已有3年以上未检查，有停电机会时进行本项目。检查完毕应记录当前基数。若装有电流表，\n应同时校验电流表，校验结果应符合设备技术文件要求。\n5.14.2金属氧化物避雷器诊断性试验（见表41）\n表41金属氧化物避雷器诊断性试验诊断性试验项目要求说明条款工频参考电流下的工频参考电压应符合GB11032或制造商规定见5.14.2.1\n均压电容的电容量电容量初值差不超过土5%或满足制造商的技术要求见5.14.2.2\n5.14.2.1工频参考电流下的工频参考电压诊断内部电阻片是否存在老化、检查均压电容缺陷时进行本项目。对于单相多节串联结构应逐节进行。方法和要求参考GB11032。\n5.14.2.2均压电容的电容量如果金属氧化物避雷器装备有均压电容，为诊断其缺陷可进行本项目。对于单相多节串联结构应逐节进行。\n5.15电力电缆\n5.15.1电力电缆巡检及例行试验（见表42、表43和表44）\n表42电力电缆巡检项目巡检项目基准周期要求说明条款外观检查\n330kV及以上：2周电缆终端及可见部分外观无异常橡塑绝缘电力电缆带电测试\n220kV：1月\n1.电流值符合设计要求见5.15.1.1\n外护层接地电流（适用时）\n110kV/66kV：3月\n2.三相不平衡度不应有明显变化表43橡塑绝缘电缆例行试验项目例行试验项目基准周期要求说明条款\n330kV及以上：1月红外热像检测\n220kV:3月电缆终端及接头无异常（若可测）\n见5.15.1.2\n110kV/66kV：半年运行检查\n220kV及以上：1年见5.15.1.3\n见5.15.1.3\n110kV/66kV:3年主绝缘绝缘电阻\n3年无显著变化（注意值）\n见5.15.1.4外护套及内衬层绝缘电阻\n3年见5.15.1.5\n见5.15.1.5交叉互联系统\n3年应符合相关技术要求见5.15.1.6", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8891, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 31, "text": "DL/T393-2010\n表43（续）\n例行试验项目\n基准周期\n要求\n说明条款\n220kV及以上：\n220kV及以上：3年\n电压为1.36U，时间为5min\n电缆主绝缘交流耐压试验\n见5.15.1.7\n110kV/66kV:6年\n110kV/66kV:\n电压为1.6U，时间为5min\n表44充油电缆例行试验项目\n例行试验项目\n基准周期\n求\n说明条款\n红外热像检测\n220kV/330kV:3月\n电缆终端及其接头无异常（若可测）\n见5.15.1.2\n110kV/66kV：半年\n运行检查\n220kV/330kV：1年\n110kV/66kV：3年\n见5.15.1.3\n见5.15.1.3\n交义互联系统\n3年\n见5.15.1.6\n见5.15.1.6\n油压示警系统\n3年\n见5.15.1.8\n见5.15.1.8\n压力箱\n3年\n见5.15.1.9\n见5.15.1.9\n5.15.1.1巡检说明\na）\n检查电缆终端外绝缘是否有破损和异物，是否有明显的放电痕迹：是否有异味和异常声响。\nb）充油电缆油压正常，油压表完好。\nc）引入室内的电缆入口应该封堵完好，电缆支架牢固，接地良好。\nd）橡塑绝缘电力电缆带电测试外护层接地电流（适用时），测量结果应符合设计要求，且与前次\n测量结果相比应无明显改变。\n5.15.1.2红外热像检测\n红外热像检测电缆终端、中间接头、电缆分支处及接地线（如可测），红外热像图显示应无异常温\n升、温差和/或相对温差。测量和分析方法参考DL/T664。\n5.15.1.3运行检查\n通过人孔或者类似入口，检查电缆是否存在过度弯曲、过度拉伸、外部损伤、敷设路径塌陷、雨水\n浸泡、接地连接不良、终端（含中间接头）电气连接松动、金属附件腐蚀等危及电缆安全运行的现象，\n特别注意电缆各支撑点绝缘是否出现磨损。\n5.15.1.4主绝缘绝缘电阻\n用5000V绝缘电阻表测量。绝缘电阻与上次相比不应有显著下降，否则应做进一步分析，必要时进\n行诊断性试验。\n5.15.1.5外护套及内衬层绝缘电阻\n采用1000V绝缘电阻表测量。当外护套或内衬层的绝缘电阻（MQ）与被测电缆长度（km）的乘积\n值小于0.5时，应判断其是否已破损进水。用万用表测量绝缘电阻，然后调换表笔重复测量，如果调换\n前后的绝缘电阻差异明显，可初步判断已破损进水。对于110kV及以上电缆，测量外护套绝缘电阻。\n5.15.1.6交叉互联系统\na）电缆外护套、绝缘接头外护套、绝缘夹板对地直流耐压试验。试验时应将护层过电压保护器断\n开，在互联箱中将另一侧的所有电缆金属套都接地，然后每段电缆金属屏蔽或金属护套与地之\n间加5kV直流电压，加压时间为60s，不应击穿。\nb）\n护层过电压保护器检测。护层过电压保护器的直流参考电压应符合设备技术要求：护层过电压\n保护器及其引线对地的绝缘电阻用1000V绝缘电阻表测量，应大于10MQ。\n28", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9816, "ocr_line_count": 70, "ocr_error": null, "raw_text_len": 1197, "clean_text_len": 1162, "clean_text": "DL/T393-2010\n表43（续）\n例行试验项目基准周期要求说明条款\n220kV及以上：\n220kV及以上：3年电压为1.36U，时间为5min\n电缆主绝缘交流耐压试验见5.15.1.7\n110kV/66kV:6年\n110kV/66kV:\n电压为1.6U，时间为5min\n表44充油电缆例行试验项目例行试验项目基准周期求说明条款红外热像检测\n220kV/330kV:3月电缆终端及其接头无异常（若可测）\n见5.15.1.2\n110kV/66kV：半年运行检查\n220kV/330kV：1年\n110kV/66kV：3年见5.15.1.3\n见5.15.1.3交义互联系统\n3年见5.15.1.6\n见5.15.1.6油压示警系统\n3年见5.15.1.8\n见5.15.1.8压力箱\n3年见5.15.1.9\n见5.15.1.9\n5.15.1.1巡检说明\na）\n检查电缆终端外绝缘是否有破损和异物，是否有明显的放电痕迹：是否有异味和异常声响。\nb）充油电缆油压正常，油压表完好。\nc）引入室内的电缆入口应该封堵完好，电缆支架牢固，接地良好。\nd）橡塑绝缘电力电缆带电测试外护层接地电流（适用时），测量结果应符合设计要求，且与前次测量结果相比应无明显改变。\n5.15.1.2红外热像检测红外热像检测电缆终端、中间接头、电缆分支处及接地线（如可测），红外热像图显示应无异常温升、温差和/或相对温差。测量和分析方法参考DL/T664。\n5.15.1.3运行检查通过人孔或者类似入口，检查电缆是否存在过度弯曲、过度拉伸、外部损伤、敷设路径塌陷、雨水浸泡、接地连接不良、终端（含中间接头）电气连接松动、金属附件腐蚀等危及电缆安全运行的现象，\n特别注意电缆各支撑点绝缘是否出现磨损。\n5.15.1.4主绝缘绝缘电阻用5000V绝缘电阻表测量。绝缘电阻与上次相比不应有显著下降，否则应做进一步分析，必要时进行诊断性试验。\n5.15.1.5外护套及内衬层绝缘电阻采用1000V绝缘电阻表测量。当外护套或内衬层的绝缘电阻（MQ）与被测电缆长度（km）的乘积值小于0.5时，应判断其是否已破损进水。用万用表测量绝缘电阻，然后调换表笔重复测量，如果调换前后的绝缘电阻差异明显，可初步判断已破损进水。对于110kV及以上电缆，测量外护套绝缘电阻。\n5.15.1.6交叉互联系统\na）电缆外护套、绝缘接头外护套、绝缘夹板对地直流耐压试验。试验时应将护层过电压保护器断开，在互联箱中将另一侧的所有电缆金属套都接地，然后每段电缆金属屏蔽或金属护套与地之间加5kV直流电压，加压时间为60s，不应击穿。\nb）\n护层过电压保护器检测。护层过电压保护器的直流参考电压应符合设备技术要求：护层过电压保护器及其引线对地的绝缘电阻用1000V绝缘电阻表测量，应大于10MQ。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.873, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 32, "text": "DL/T393-2010\nc）\n检查互联箱闸刀（或连接片）连接位置，应正确无误：在密封互联箱之前测量闸刀（或连接片）\n的接触电阻，要求不大于20uQ，或符合设备技术文件要求。\n除例行试验外，如在互联系统大段内发生故障，应对该大段进行试验：如互联系统内直接接地的接\n头发生故障，与该接头连接的相邻两个大段都应进行试验。试验方法参考GB50150。\n5.15.1.7电缆主绝缘交流耐压试验\n采用谐振电路，谐振频率应在300Hz以下。220kV及以上，试验电压为1.36U：110kV/66kV，试\n验电压为1.6Uo，时间5min。如试验条件许可，宜同时测量介质损耗因数和局部放电。\n新做终端、接头或受其他试验项目警示，需要检验主绝缘强度时也应进行本项目。\n5.15.1.8油压示警系统\n每半年检查一次油压示警系\n统信号装置。合上试验开关时，应能正确发出相应的示警信号。每3年\n测量一次控制电缆线芯对地绝\n缘电阻采用250V绝缘电阻表测量，要求所测绝缘电阻（MQ）与被测\n电缆长度（km）的乘积值\n5.15.1.9压力箱\na）供油特性：压力辅的供油量不应小于供油特性曲线所代表的标称供油量的90%。\nb）电缆油击穿电\n50kV，测量方法参考GB/T507\nc）\n电缆油介质\n数：\n：<0.005，在油温（100±1）C和场强1MV/m的测试条件下测量，测量\n方法参考GB5654。\n5.15.2电力电缆诊断性试验（见表45、\n表46）\nC\n表45\n橡塑绝缘电缆诊断性试验项目\n诊断性试验项目\n東\n说明条款\n铜屏蔽层电阻和导体\n见5.15.2.1\n见5.15.2.1\n介质损耗因数\n见5.15.2.2\n见5.15.2.2\nT\n表46\n自容式充油电缆诊断性试验项目\n诊断性试验项目\n婴\n求\n说明条款\n电缆及附件内的电缆油\n15.2.3\n见5.15.2.3\n直流试\n验电压\n电缆U\n雷电冲击耐受电压（kV）\n直流试验电压\n(kV)\n(kV)\n325\n165\n48\n350\n175\n450\n225\n64\n550\n275\n主绝缘直流耐压试验\n见5.15.2.4\n850\n425\n127\n950\n475\n1050\n510\n1050\n525\n190\n1175\n585\n1300\n650\n29", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9528, "ocr_line_count": 83, "ocr_error": null, "raw_text_len": 936, "clean_text_len": 805, "clean_text": "DL/T393-2010c）\n检查互联箱闸刀（或连接片）连接位置，应正确无误：在密封互联箱之前测量闸刀（或连接片）\n的接触电阻，要求不大于20uQ，或符合设备技术文件要求。\n除例行试验外，如在互联系统大段内发生故障，应对该大段进行试验：如互联系统内直接接地的接头发生故障，与该接头连接的相邻两个大段都应进行试验。试验方法参考GB50150。\n5.15.1.7电缆主绝缘交流耐压试验采用谐振电路，谐振频率应在300Hz以下。220kV及以上，试验电压为1.36U：110kV/66kV，试验电压为1.6Uo，时间5min。如试验条件许可，宜同时测量介质损耗因数和局部放电。\n新做终端、接头或受其他试验项目警示，需要检验主绝缘强度时也应进行本项目。\n5.15.1.8油压示警系统每半年检查一次油压示警系统信号装置。合上试验开关时，应能正确发出相应的示警信号。每3年测量一次控制电缆线芯对地绝缘电阻采用250V绝缘电阻表测量，要求所测绝缘电阻（MQ）与被测电缆长度（km）的乘积值\n5.15.1.9压力箱\na）供油特性：压力辅的供油量不应小于供油特性曲线所代表的标称供油量的90%。\nb）电缆油击穿电\n50kV，测量方法参考GB/T507\nc）\n电缆油介质数：：<0.005，在油温（100±1）C和场强1MV/m的测试条件下测量，测量方法参考GB5654。\n5.15.2电力电缆诊断性试验（见表45、\n表46）\nC\n表45\n橡塑绝缘电缆诊断性试验项目诊断性试验项目東说明条款铜屏蔽层电阻和导体见5.15.2.1\n见5.15.2.1\n介质损耗因数见5.15.2.2\n见5.15.2.2T\n表46\n自容式充油电缆诊断性试验项目诊断性试验项目婴求说明条款电缆及附件内的电缆油\n15.2.3\n见5.15.2.3直流试验电压电缆U\n雷电冲击耐受电压（kV）直流试验电压\n(kV)(kV)\n主绝缘直流耐压试验见5.15.2.4", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8715, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 33, "text": "DL/T393-2010\n5.15.2.1铜屏蔽层电阻和导体电阻比\n需要判断屏蔽层是否出现腐蚀时或者重做终端或接头后进行本项目。在相同温度下测量铜屏蔽层和\n导体的电阻，屏蔽层电阻和导体电阻之比应无明显改变。比值增大，可能是屏蔽层出现腐蚀：比值减少，\n可能是附件中的导体连接点的电阻增大。\n5.15.2.2介质损耗因数\n未老化的交联聚乙烯电缆（XLPE），其介质损耗因数通常不大于0.001。介质损耗因数可以在工频\n电压下测量，也可以在0.1Hz低频电压下测量，测量电压为Uo。同等测量条件下，如介质损耗因数较初\n值有明显增加，或者大于0.002时（XLPE），需进一步试验。\n5.15.2.3电缆及附件内的电缆油\na）击穿电压：≥45kV。\nb）介质损耗因数：在油温（100±1）C和场强1MV/m的测试条件下，对于U=190kV的电缆，\n应不大于0.01，对于U≤127kV的电缆，应不大于0.03。\nc）\n油中溶解气体分析，各气体含量满足下列注意值要求（uL/L）：可燃气体总量<1500：H<500；\nCH痕量：C0<100；CO2<1000:CH<200:CH<200：CH<200。试验方法按GB7252\n5.15.2.4主绝缘直流耐压试验\n失去油压导致受潮、进气修复后或新做终端、接头后进行本项目。直流试验电压值根据电缆电压并\n结合其雷电冲击耐受电压值选取，耐压时间为5min。\n5.16接地装置\n5.16.1接地装置巡检及例行试验（见表47、表48）\n表47接地装置巡检项目\n巡检项目\n基准周期\n要\n求\n说明条款\n接地引下线检查\n1月\n无异常\n见5.16.1.1\n表48接地装置例行试验项目\n例行试验项目\n基准周期\n要\n说明条款\n220kV及以上：1年\n1.变压器、避雷器、避雷针等：\n设备接地引下线导通检查\n≤200mΩ且导通电阻初值差≤50%（注意值）\n见5.16.1.2\n110kV/66kV:3年\n2.一般设备：导通情况良好\n接地网接地阻抗\n6年\n符合运行要求，且不大于初值的1.3倍\n见5.16.1.3\n5.16.1.1巡检说明\n变电站设备接地引下线连接正常，无松脱、位移、断裂及严重腐蚀等情况。\n5.16.1.2接地引下线导通检查\n检查设备接地线之间的导通情况，要求导通良好：变压器及避雷器、避雷针等设备应测量接地引下\n线导通电阻。测量条件应与上次相同。测量方法参考DL/T475\n5.16.1.3变电站接地网接地阻抗\n按DL/T475推荐方法测量，测量结果应符合设计要求。\n当接地网结构发生改变时也应进行本项目。\n5.16.2接地装置诊断性试验（见表49）\n表49接地装置诊断性试验项目\n诊断性试验项目\n要求\n说明条款\n接触电压、跨步电压\n符合设计要求\n见5.16.2.1\n开挖检查\n见5.16.2.2\n30", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9795, "ocr_line_count": 66, "ocr_error": null, "raw_text_len": 1168, "clean_text_len": 1132, "clean_text": "DL/T393-2010\n5.15.2.1铜屏蔽层电阻和导体电阻比需要判断屏蔽层是否出现腐蚀时或者重做终端或接头后进行本项目。在相同温度下测量铜屏蔽层和导体的电阻，屏蔽层电阻和导体电阻之比应无明显改变。比值增大，可能是屏蔽层出现腐蚀：比值减少，\n可能是附件中的导体连接点的电阻增大。\n5.15.2.2介质损耗因数未老化的交联聚乙烯电缆（XLPE），其介质损耗因数通常不大于0.001。介质损耗因数可以在工频电压下测量，也可以在0.1Hz低频电压下测量，测量电压为Uo。同等测量条件下，如介质损耗因数较初值有明显增加，或者大于0.002时（XLPE），需进一步试验。\n5.15.2.3电缆及附件内的电缆油\na）击穿电压：≥45kV。\nb）介质损耗因数：在油温（100±1）C和场强1MV/m的测试条件下，对于U=190kV的电缆，\n应不大于0.01，对于U≤127kV的电缆，应不大于0.03。\nc）\n油中溶解气体分析，各气体含量满足下列注意值要求（uL/L）：可燃气体总量<1500：H<500；\nCH痕量：C0<100；CO2<1000:CH<200:CH<200：CH<200。试验方法按GB7252\n5.15.2.4主绝缘直流耐压试验失去油压导致受潮、进气修复后或新做终端、接头后进行本项目。直流试验电压值根据电缆电压并结合其雷电冲击耐受电压值选取，耐压时间为5min。\n5.16接地装置\n5.16.1接地装置巡检及例行试验（见表47、表48）\n表47接地装置巡检项目巡检项目基准周期要求说明条款接地引下线检查\n1月无异常见5.16.1.1\n表48接地装置例行试验项目例行试验项目基准周期要说明条款\n220kV及以上：1年\n1.变压器、避雷器、避雷针等：\n设备接地引下线导通检查\n≤200mΩ且导通电阻初值差≤50%（注意值）\n见5.16.1.2\n110kV/66kV:3年\n2.一般设备：导通情况良好接地网接地阻抗\n6年符合运行要求，且不大于初值的1.3倍见5.16.1.3\n5.16.1.1巡检说明变电站设备接地引下线连接正常，无松脱、位移、断裂及严重腐蚀等情况。\n5.16.1.2接地引下线导通检查检查设备接地线之间的导通情况，要求导通良好：变压器及避雷器、避雷针等设备应测量接地引下线导通电阻。测量条件应与上次相同。测量方法参考DL/T475\n5.16.1.3变电站接地网接地阻抗按DL/T475推荐方法测量，测量结果应符合设计要求。\n当接地网结构发生改变时也应进行本项目。\n5.16.2接地装置诊断性试验（见表49）\n表49接地装置诊断性试验项目诊断性试验项目要求说明条款接触电压、跨步电压符合设计要求见5.16.2.1\n开挖检查见5.16.2.2", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8656, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 34, "text": "DL/T393-2010\n5.16.2.1接触电压和跨步电压\n接地阻抗明显增加或者接地网开挖检查或/和修复之后进行本项目。测量方法参见DL/T475。\n5.16.2.2开挖检查\n若接地网接地阻抗或接触电压和跨步电压测量不符合设计要求，怀疑接地网被严重腐蚀时，应进行\n开挖检查。修复或恢复之后，应进行接地阻抗、接触电压和跨步电压测量，测量结果应符合设计要求。\n5.17串联补偿装置\n5.17.1串联补偿装置巡检及例行试验（见表50、表51）\n表50串联补偿装置巡检项目\n巡检项目\n基准周期\n要\n求\n说明条款\n330kV及以上：2周\n外观检查\n外观无异常\n见5.17.2\n220kV：1月\n表51\n串联补偿装置例行试验项目\n例行试验项目\n基准周期\n要\n求\n说明条款\n红外热像检测\n330kV及以上：1月\n无异常\n见5.17.3\n220kV：3月\n例行检查\n3年\n见5.17.4\n见5.17.4\n金属氧化物限压器\n见5.14\n见5.14\n见5.14\n串联电容器\n3年\n见5.17.5\n见5.17.5\n阻尼电抗器\n3年\n见5.17.6\n见5.17.6\n分压器分压比校核及参数\n3年\n初值差不超过土2%\n见5.17.7\n旁路断路器\n见5.7\n见5.7\n见5.7\n测量及控制系统\n3年\n符合设备技术文件要求\n5.17.2巡检说明\n串联补偿装置巡检应符合：\na）串联补偿装置无异常声响：各电气设备绝缘表面无异物附着：瓷件无裂纹：复合绝缘外套无电\n蚀和破损。\nb）\n阻尼电抗器线圈表面无电蚀和放电痕迹。\nc）\n各电气连接处、高压引线、均压罩等无残损、错位、松动和异常放电。\nd）\n测量电缆、控制电缆、光纤外观及位置无异常。\ne）自备监测系统运行正常。\n5.17.3红外热像检测\n检测平台上各设备（可视部分）、电气连接处等，红外热像图显示应无异常温升、温差和/或相对温\n差。测量和分析方法参考DL/T664。\n5.17.4例行检查\na）\n按力矩要求抽检平台的部分螺丝，如有两个以上出现松动，按力矩要求紧固所有螺丝：检查平\n台上各设备的电气连接是否牢固，必要时进行紧固处理。\nb）\n检查平台支柱绝缘子是否存在裂纹，必要时可以采用超声探伤仪检测。\nc）\n检查电容器是否发生渗漏和铁壳鼓起，发生渗漏或鼓起的电容器应予更换。\nd）检查平台各金属部件是否有锈蚀，若有应进行防腐处理。\n31", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9718, "ocr_line_count": 82, "ocr_error": null, "raw_text_len": 980, "clean_text_len": 936, "clean_text": "DL/T393-2010\n5.16.2.1接触电压和跨步电压接地阻抗明显增加或者接地网开挖检查或/和修复之后进行本项目。测量方法参见DL/T475。\n5.16.2.2开挖检查若接地网接地阻抗或接触电压和跨步电压测量不符合设计要求，怀疑接地网被严重腐蚀时，应进行开挖检查。修复或恢复之后，应进行接地阻抗、接触电压和跨步电压测量，测量结果应符合设计要求。\n5.17串联补偿装置\n5.17.1串联补偿装置巡检及例行试验（见表50、表51）\n表50串联补偿装置巡检项目巡检项目基准周期要求说明条款\n330kV及以上：2周外观检查外观无异常见5.17.2\n220kV：1月表51\n串联补偿装置例行试验项目例行试验项目基准周期要求说明条款红外热像检测\n330kV及以上：1月无异常见5.17.3\n220kV：3月例行检查\n3年见5.17.4\n见5.17.4金属氧化物限压器见5.14\n见5.14见5.14串联电容器\n3年见5.17.5\n见5.17.5阻尼电抗器\n3年见5.17.6\n见5.17.6分压器分压比校核及参数\n3年初值差不超过土2%\n见5.17.7旁路断路器见5.7\n见5.7见5.7测量及控制系统\n3年符合设备技术文件要求\n5.17.2巡检说明串联补偿装置巡检应符合：\na）串联补偿装置无异常声响：各电气设备绝缘表面无异物附着：瓷件无裂纹：复合绝缘外套无电蚀和破损。\nb）\n阻尼电抗器线圈表面无电蚀和放电痕迹。\nc）\n各电气连接处、高压引线、均压罩等无残损、错位、松动和异常放电。\nd）\n测量电缆、控制电缆、光纤外观及位置无异常。\ne）自备监测系统运行正常。\n5.17.3红外热像检测检测平台上各设备（可视部分）、电气连接处等，红外热像图显示应无异常温升、温差和/或相对温差。测量和分析方法参考DL/T664。\n5.17.4例行检查\na）\n按力矩要求抽检平台的部分螺丝，如有两个以上出现松动，按力矩要求紧固所有螺丝：检查平台上各设备的电气连接是否牢固，必要时进行紧固处理。\nb）\n检查平台支柱绝缘子是否存在裂纹，必要时可以采用超声探伤仪检测。\nc）\n检查电容器是否发生渗漏和铁壳鼓起，发生渗漏或鼓起的电容器应予更换。\nd）检查平台各金属部件是否有锈蚀，若有应进行防腐处理。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8841, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 35, "text": "DL/T393-2010\ne）\n检查火花间隙护网是否完整，如有破损应进行修复；检查火花间隙表面是否有严重积尘或者飞\n虫，如有应清理；检查火花间隙的间距是否符合设备技术文件要求，必要时进行调整；火花间\n隙触发功能检查正常。\n检查各测量、控制电缆、光纤，是否连接良好，外观正常。\ng）测控系统按设备技术文件要求进行功能检查。\n5.17.5串联电容器\n要求逐台进行测量，极对壳绝缘电阻不低于2500MQ。电容量与出厂值的差异不超过土5%，否则\n应予更换。更换的新电容器的电容量以及更换后整组的电容量应符合设计要求。\n5.17.6阻尼电抗器\n在相同测量条件下，线圈电阻的初值差不超过土3%；在额定频率下，电感量的初值差不超过士3%。\n电感量测量方法参考6.2.2.1。\nS\n除例行试验外，出现\na）经历了短路电\nb）红外热像检\nc）电抗器表面\n存品\n常放电。\nd）电抗器线图的内\n外表面存在碳化、电弧痕迹等异常现象。\n5.17.7分压器分压比校核及参数\n（参考5.4.2.3\n测量高压臂、低压臂参数。结果应符合设备技术文件要求。\n5.18变电站设备外绝缘及绝缘子\n表52变电站设备外绝缘及绝缘子巡检项目\n巡检项\n基准周\n期\n求\n说明条款\n330kV及以上：\n外观检查\n220kV:1\n外观无异常\n见5.18.1.1\n110kV/66kV:\n3月\n53\n变电站设备外绝缘及绝缘子例行试验项目\n例行试验项目\n周期\n要\n说明条款\n330kV及以上：1月\n红外热像检测\n220kV：3月\n无异常\n见5.18.1.2\n110kV66kV：半年\n例行检查\n3年\n见5.18.1.3\n见5.18.1.3\n现场污移度评估\n3年\n见5.18.1.4\n见5.18.1.4\n站内盘形瓷绝缘子零值检测\n3年\n更换零值绝缘子\n见5.19.1.2\n5.18.1.1巡检说明\na）支柱绝缘子、悬式绝缘子、合成绝缘子及设备瓷套或复合绝缘护套无裂纹、破损和电蚀：无异\n物附着。\nb）在雾、雨等潮湿天气下，设备外绝缘及绝缘子表面无异常放电。\n5.18.1.2红外热像检测\n检查设备外绝缘、支柱绝缘子、悬式绝缘子等可见部分，红外热像图显示应无异常温升、温差和/\n或相对温差。测量和分析方法参考DL/T664。\n32", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9692, "ocr_line_count": 71, "ocr_error": null, "raw_text_len": 934, "clean_text_len": 893, "clean_text": "DL/T393-2010e）\n检查火花间隙护网是否完整，如有破损应进行修复；检查火花间隙表面是否有严重积尘或者飞虫，如有应清理；检查火花间隙的间距是否符合设备技术文件要求，必要时进行调整；火花间隙触发功能检查正常。\n检查各测量、控制电缆、光纤，是否连接良好，外观正常。\ng）测控系统按设备技术文件要求进行功能检查。\n5.17.5串联电容器要求逐台进行测量，极对壳绝缘电阻不低于2500MQ。电容量与出厂值的差异不超过土5%，否则应予更换。更换的新电容器的电容量以及更换后整组的电容量应符合设计要求。\n5.17.6阻尼电抗器在相同测量条件下，线圈电阻的初值差不超过土3%；在额定频率下，电感量的初值差不超过士3%。\n电感量测量方法参考6.2.2.1。\nS除例行试验外，出现a）经历了短路电\nb）红外热像检c）电抗器表面存品常放电。\nd）电抗器线图的内外表面存在碳化、电弧痕迹等异常现象。\n5.17.7分压器分压比校核及参数\n（参考5.4.2.3\n测量高压臂、低压臂参数。结果应符合设备技术文件要求。\n5.18变电站设备外绝缘及绝缘子表52变电站设备外绝缘及绝缘子巡检项目巡检项基准周期求说明条款\n330kV及以上：\n外观检查\n220kV:1\n外观无异常见5.18.1.1\n110kV/66kV:\n3月\n变电站设备外绝缘及绝缘子例行试验项目例行试验项目周期要说明条款\n330kV及以上：1月红外热像检测\n220kV：3月无异常见5.18.1.2\n110kV66kV：半年例行检查\n3年见5.18.1.3\n见5.18.1.3现场污移度评估\n3年见5.18.1.4\n见5.18.1.4站内盘形瓷绝缘子零值检测\n3年更换零值绝缘子见5.19.1.2\n5.18.1.1巡检说明\na）支柱绝缘子、悬式绝缘子、合成绝缘子及设备瓷套或复合绝缘护套无裂纹、破损和电蚀：无异物附着。\nb）在雾、雨等潮湿天气下，设备外绝缘及绝缘子表面无异常放电。\n5.18.1.2红外热像检测检查设备外绝缘、支柱绝缘子、悬式绝缘子等可见部分，红外热像图显示应无异常温升、温差和/\n或相对温差。测量和分析方法参考DL/T664。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8756, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 36, "text": "DL/T393—2010\n5.18.1.3例行检查\na）清扫变电站设备外绝缘及绝缘子（复合绝缘除外）。\nb）仔细检查支柱绝缘子及瓷护套的外表面及法兰封装处，若有裂纹应及时处理或更换：必要时进\n行超声探伤检查。\nc）\n检查法兰及固定螺栓等金属件是否出现锈蚀，必要时进行防腐处理或更换：抽查固定螺栓，必\n要时按力矩要求进行紧固。\nd）\n检查室温硫化硅橡胶涂层是否存在剥离、破损，必要时进行复涂或补涂：抽查复合绝缘和室温\n硫化硅橡胶涂层的憎水性，应符合技术要求。\ne）检查增爬伞裙，应无塌陷变形，表面无击穿，粘接界面牢固。\nf\n检查复合绝缘的蚀损情况。\n5.18.1.4现场污移度评估\n每3年或有下列情形之一进行一次现场污移度评估：\na）附近10km范围内发生了污闪事故。\nb）附近10km范围内增加了新的污染源（同时也需要关注远方大、中城市的工业污染）。\nc）降雨量显著减少的年份。\nd）出现大气污染与恶劣天气相互作用所带来的湿沉降（城市和工业区及周边地区尤其要注意）。\n如果现场污移度等级接近变电站内设备外绝缘及绝缘子（串）的最大许可现场污移度，应采取增加\n爬电距离或采用复合绝缘等技术措施。\n5.18.2变电站设备外绝缘及绝缘子诊断性试验\n5.18.2.1变电站外绝缘及绝缘子诊断性试验项目见表54\n表54变电站外绝缘及绝缘子诊断性试验项目\n诊断性试验项目\n要求\n说明条款\n超声探伤检查\n无裂纹和材质缺陷\n见5.18.2.2\n复合绝缘子和室温硫化硅橡胶\n涂层的状态评估\n符合相关技术标准\n见5.19.2.1\n5.18.2.2超声探伤检查\n有下列情形之一，对瓷质支柱绝缘子及瓷护套进行超声探伤检查：\na）若有断裂、材质或机械强度方面的家族缺陷，对该家族瓷件进行一次超声探伤抽查。\nb）经历了有明显震感（烈度4级及以上）的地震后要对所有瓷件进行超声探伤。\n5.19输电线路\n5.19.1输电线路巡检及例行试验（见表55、表56）\n表55输电线路巡检项目\n巡检项目\n基准周期\n要\n求\n说明条款\n导线与架空地线\n见5.19.1.1.1\n金具\n见5.19.1.1.2\n绝缘子串\n见5.19.1.1.3\n杆塔与接地、拉线与基础\n1月\n无异常\n见5.19.1.1.4\n通道和防护区\n见5.19.1.1.5\n辅助设施\n见5.19.1.1.6\n线路避雷器\n见5.19.1.1.7\n33", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9774, "ocr_line_count": 64, "ocr_error": null, "raw_text_len": 983, "clean_text_len": 950, "clean_text": "DL/T393—2010\n5.18.1.3例行检查\na）清扫变电站设备外绝缘及绝缘子（复合绝缘除外）。\nb）仔细检查支柱绝缘子及瓷护套的外表面及法兰封装处，若有裂纹应及时处理或更换：必要时进行超声探伤检查。\nc）\n检查法兰及固定螺栓等金属件是否出现锈蚀，必要时进行防腐处理或更换：抽查固定螺栓，必要时按力矩要求进行紧固。\nd）\n检查室温硫化硅橡胶涂层是否存在剥离、破损，必要时进行复涂或补涂：抽查复合绝缘和室温硫化硅橡胶涂层的憎水性，应符合技术要求。\ne）检查增爬伞裙，应无塌陷变形，表面无击穿，粘接界面牢固。\nf检查复合绝缘的蚀损情况。\n5.18.1.4现场污移度评估每3年或有下列情形之一进行一次现场污移度评估：\na）附近10km范围内发生了污闪事故。\nb）附近10km范围内增加了新的污染源（同时也需要关注远方大、中城市的工业污染）。\nc）降雨量显著减少的年份。\nd）出现大气污染与恶劣天气相互作用所带来的湿沉降（城市和工业区及周边地区尤其要注意）。\n如果现场污移度等级接近变电站内设备外绝缘及绝缘子（串）的最大许可现场污移度，应采取增加爬电距离或采用复合绝缘等技术措施。\n5.18.2变电站设备外绝缘及绝缘子诊断性试验\n5.18.2.1变电站外绝缘及绝缘子诊断性试验项目见表54\n表54变电站外绝缘及绝缘子诊断性试验项目诊断性试验项目要求说明条款超声探伤检查无裂纹和材质缺陷见5.18.2.2\n复合绝缘子和室温硫化硅橡胶涂层的状态评估符合相关技术标准见5.19.2.1\n5.18.2.2超声探伤检查有下列情形之一，对瓷质支柱绝缘子及瓷护套进行超声探伤检查：\na）若有断裂、材质或机械强度方面的家族缺陷，对该家族瓷件进行一次超声探伤抽查。\nb）经历了有明显震感（烈度4级及以上）的地震后要对所有瓷件进行超声探伤。\n5.19输电线路\n5.19.1输电线路巡检及例行试验（见表55、表56）\n表55输电线路巡检项目巡检项目基准周期要求说明条款导线与架空地线见5.19.1.1.1\n金具见5.19.1.1.2\n绝缘子串见5.19.1.1.3\n杆塔与接地、拉线与基础\n1月无异常见5.19.1.1.4\n通道和防护区见5.19.1.1.5\n辅助设施见5.19.1.1.6\n线路避雷器见5.19.1.1.7", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8802, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 37, "text": "DL/T393-2010\n表56输电线路例行试验项目\n例行试验项目\n基准周期\n要\n说明条款\n330kV及以上：6年\n盘形瓷绝缘子零值检测\n220kV及以下：10年\n见5.19.1.2\n见5.19.1.2\n330kV及以上：1年\n导线接点温度\n220kV及以下：3年\n见5.19.1.3\n见5.19.1.3\n杆塔接地阻抗\n见5.19.1.4\n符合设计要求\n见5.19.1.4\n线路避雷器检查及试验\n见5.19.1.5\n见5.19.1.5\n见5.19.1.5\n现场污移度评估\n3年\n见5.18.1.4\n见5.18.1.4\n5.19.1.1巡检说明\n5.19.1.1.1导线与架空地线（含OPGW光纤复合地线）\na）导线和地线无腐蚀、抛股、断股、损伤和闪络烧伤。\nb）\n导线和地线无异常振动、舞动、覆冰，分裂导线无鞭击和扭绞。\n压接管耐张引流板无过热：压接管无严重变形、裂纹和受拔位移。\nd)\n导线和地线在线夹内无滑移。\ne)\n导线和地线各种电气距离无异常。\nf）\n导线上无异物悬挂。\ng）OPGW引下线金具、线盘及接线盒无松动、变形、损坏和丢失。\nh）OPGW接地引流线无松动、损坏。\n5.19.1.1.2金具\n均压环、屏蔽环、联板、间隔棒、阻尼装置、重锤等设备无缺件、松动、错位、烧坏、锈蚀和损坏\n等现象。\n5.19.1.1.3绝缘子串\na）绝缘子串无异物附着。\nb）绝缘子钢帽、钢脚无腐蚀：锁紧销无锈蚀、脱位或脱落。\nc）绝缘子串无移位或非正常偏斜。\nd）绝缘子无破损。\ne）绝缘子串无严重局部放电现象、无明显闪络或电蚀痕迹。\nf）\n室温硫化硅橡胶涂层无龟裂、粉化、脱落。\ng）复合绝缘子无撕裂、鸟啄、变形：端部金具无裂纹和滑移；护套完整。\n5.19.1.1.4杆塔与接地、拉线与基础\na）杆塔结构无倾斜，横担无弯扭。\nb）\n杆塔部件无松动、锈蚀、损坏和缺件。\nC）\n拉线及金具无松弛、断股和缺件：张力分配应均匀。\nd）杆塔和拉线基础无下沉及上拔，基础无裂纹损伤，防洪设施无塌和损坏，接地良好。\ne）塔上无危及安全运行的鸟巢和异物。\n5.19.1.1.5通道和防护区\na）无可燃易爆物和腐蚀性气体。\nb）树木与输电线路间绝缘距离的观测。\nc）无土方挖掘、地下采矿、施工爆破。\nd）无架设或敷设影响输电线路安全运行的电力线路、通信线路、架空索道、各种管道等。\n34", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.967, "ocr_line_count": 68, "ocr_error": null, "raw_text_len": 981, "clean_text_len": 961, "clean_text": "DL/T393-2010\n表56输电线路例行试验项目例行试验项目基准周期要说明条款\n330kV及以上：6年盘形瓷绝缘子零值检测\n220kV及以下：10年见5.19.1.2\n见5.19.1.2\n330kV及以上：1年导线接点温度\n220kV及以下：3年见5.19.1.3\n见5.19.1.3\n杆塔接地阻抗见5.19.1.4\n符合设计要求见5.19.1.4\n线路避雷器检查及试验见5.19.1.5\n见5.19.1.5见5.19.1.5\n现场污移度评估\n3年见5.18.1.4\n见5.18.1.4\n5.19.1.1巡检说明\n5.19.1.1.1导线与架空地线（含OPGW光纤复合地线）\na）导线和地线无腐蚀、抛股、断股、损伤和闪络烧伤。\nb）\n导线和地线无异常振动、舞动、覆冰，分裂导线无鞭击和扭绞。\n压接管耐张引流板无过热：压接管无严重变形、裂纹和受拔位移。\nd)导线和地线在线夹内无滑移。\ne)\n导线和地线各种电气距离无异常。\nf）导线上无异物悬挂。\ng）OPGW引下线金具、线盘及接线盒无松动、变形、损坏和丢失。\nh）OPGW接地引流线无松动、损坏。\n5.19.1.1.2金具均压环、屏蔽环、联板、间隔棒、阻尼装置、重锤等设备无缺件、松动、错位、烧坏、锈蚀和损坏等现象。\n5.19.1.1.3绝缘子串\na）绝缘子串无异物附着。\nb）绝缘子钢帽、钢脚无腐蚀：锁紧销无锈蚀、脱位或脱落。\nc）绝缘子串无移位或非正常偏斜。\nd）绝缘子无破损。\ne）绝缘子串无严重局部放电现象、无明显闪络或电蚀痕迹。\nf）\n室温硫化硅橡胶涂层无龟裂、粉化、脱落。\ng）复合绝缘子无撕裂、鸟啄、变形：端部金具无裂纹和滑移；护套完整。\n5.19.1.1.4杆塔与接地、拉线与基础\na）杆塔结构无倾斜，横担无弯扭。\nb）\n杆塔部件无松动、锈蚀、损坏和缺件。\nC）\n拉线及金具无松弛、断股和缺件：张力分配应均匀。\nd）杆塔和拉线基础无下沉及上拔，基础无裂纹损伤，防洪设施无塌和损坏，接地良好。\ne）塔上无危及安全运行的鸟巢和异物。\n5.19.1.1.5通道和防护区\na）无可燃易爆物和腐蚀性气体。\nb）树木与输电线路间绝缘距离的观测。\nc）无土方挖掘、地下采矿、施工爆破。\nd）无架设或敷设影响输电线路安全运行的电力线路、通信线路、架空索道、各种管道等。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8279, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 38, "text": "DL/T393-2010\ne）未修建鱼塘、采石场及射击场等。\nf）无高大机械及可移动式的设备。\ng）.无其他不正常情况，如山洪暴发、森林起火等。\n5.19.1.1.6辅助设施\na）各种在线监测装置无移位、损坏或丢失。\nb）线路杆号牌及路标、警示标志、防护桩等无损坏或丢失。\nc）线路的其他辅助设施无损坏或丢失。\n5.19.1.1.7线路避雷器\na）线路避雷器本体及间隙无异物附着。\nb）法兰、均压环、连接金具无腐蚀：锁紧销无锈蚀、脱位或脱落。\nc）线路避雷器本体及间隙无移位或非正常偏斜。\nd）线路避雷器本体及支撑绝缘子的外绝缘无破损和明显电蚀痕迹。\ne）线路避雷器本体及支撑绝缘子无弯曲变形。\n5.19.1.2盘形瓷绝缘子零值检测\n采用轮试的方法，即每年检测一部分，一个周期内完成全部普测。如某批次的盘形瓷绝缘子零值检\n出率明显高于运行经验值，则对于该批次绝缘子应酌情缩短零值检测周期。\n应用绝缘电阻检测零值时，宜用5000V绝缘电表。绝缘电阻应不低于500MQ，达不到500MΩ\n时，在绝缘子表面加屏蔽环并接绝缘电阻表屏蔽端子后重新测量，若仍小于500MQ时，可判定为零\n值绝缘子。\n自上次检测以来又发生了新的闪络或有新的闪络痕迹的，也应列入最近的检测计划。\n5.19.1.3导线接点温度\n500kV及以上直线连接管、耐张引流夹1年测量一次，其他3年测量一次。接点温度可略高于导线\n温度，但不应超过10℃，且不高于导线允许运行温度。在分析时，要综合考虑当时及前1h的负荷变化\n以及大气环境条件。\n5.19.1.4杆塔接地阻抗\n检测周期见表57。除2km进线保护段和大跨越外，一般采用每隔3基（500kV及以上）或每隔\n7基（其他）检测1基的轮试方式。对于地形复杂、难以到达的区段，轮式方式可酌情自行掌握。\n如某基杆塔的测量值超过设计值时，补测与此相邻的2基杆塔。如果连续2次检测的结果低于设计\n值（或要求值）的50%，则轮式周期可延长50%~100%。检测宜在雷暴季节之前进行。方法参考\nDL/T887。\n表57杆塔接地阻抗检测周期\n位置\n基准周期\n2km进线保护段\n1.500kV及以上：1年：\n2.其他：2年\n大跨越\n1.首次：投运后3年；\n其他\n2.500kV及以上：4年；\n3.其他：8年\n5.19.1.5线路避雷器检查及试验\n检测及试验的周期和要求见表58。其中，红外热像检测包括线路避雷器本体、支撑绝缘子、电气连\n接处及金具等，要求无异常温升、温差和/或相对温差。测量和分析方法参考DL/T664。\n35", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9871, "ocr_line_count": 46, "ocr_error": null, "raw_text_len": 1060, "clean_text_len": 1045, "clean_text": "DL/T393-2010\ne）未修建鱼塘、采石场及射击场等。\nf）无高大机械及可移动式的设备。\ng）.无其他不正常情况，如山洪暴发、森林起火等。\n5.19.1.1.6辅助设施\na）各种在线监测装置无移位、损坏或丢失。\nb）线路杆号牌及路标、警示标志、防护桩等无损坏或丢失。\nc）线路的其他辅助设施无损坏或丢失。\n5.19.1.1.7线路避雷器\na）线路避雷器本体及间隙无异物附着。\nb）法兰、均压环、连接金具无腐蚀：锁紧销无锈蚀、脱位或脱落。\nc）线路避雷器本体及间隙无移位或非正常偏斜。\nd）线路避雷器本体及支撑绝缘子的外绝缘无破损和明显电蚀痕迹。\ne）线路避雷器本体及支撑绝缘子无弯曲变形。\n5.19.1.2盘形瓷绝缘子零值检测采用轮试的方法，即每年检测一部分，一个周期内完成全部普测。如某批次的盘形瓷绝缘子零值检出率明显高于运行经验值，则对于该批次绝缘子应酌情缩短零值检测周期。\n应用绝缘电阻检测零值时，宜用5000V绝缘电表。绝缘电阻应不低于500MQ，达不到500MΩ\n时，在绝缘子表面加屏蔽环并接绝缘电阻表屏蔽端子后重新测量，若仍小于500MQ时，可判定为零值绝缘子。\n自上次检测以来又发生了新的闪络或有新的闪络痕迹的，也应列入最近的检测计划。\n5.19.1.3导线接点温度\n500kV及以上直线连接管、耐张引流夹1年测量一次，其他3年测量一次。接点温度可略高于导线温度，但不应超过10℃，且不高于导线允许运行温度。在分析时，要综合考虑当时及前1h的负荷变化以及大气环境条件。\n5.19.1.4杆塔接地阻抗检测周期见表57。除2km进线保护段和大跨越外，一般采用每隔3基（500kV及以上）或每隔\n7基（其他）检测1基的轮试方式。对于地形复杂、难以到达的区段，轮式方式可酌情自行掌握。\n如某基杆塔的测量值超过设计值时，补测与此相邻的2基杆塔。如果连续2次检测的结果低于设计值（或要求值）的50%，则轮式周期可延长50%~100%。检测宜在雷暴季节之前进行。方法参考\nDL/T887。\n表57杆塔接地阻抗检测周期位置基准周期\n2km进线保护段\n1.500kV及以上：1年：\n2.其他：2年大跨越\n1.首次：投运后3年；\n其他\n2.500kV及以上：4年；\n3.其他：8年\n5.19.1.5线路避雷器检查及试验检测及试验的周期和要求见表58。其中，红外热像检测包括线路避雷器本体、支撑绝缘子、电气连接处及金具等，要求无异常温升、温差和/或相对温差。测量和分析方法参考DL/T664。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8766, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 39, "text": "DL/T393-2010\n表58线路避雷器检查及试验项目\n线路避雷器检查及试验项目\n要求\n基准周期\n红外热像检测\n无异常\n1年\n纯空气间隙距离复核及连接金具检查\n符合设计要求\n3年\n线路避雷器本体及支撑绝缘子绝缘电阻\n>1000MQ（5000V绝缘电阻表）（注意值）\n停电时\n且3年未测\n5.19.2输电线路诊断性试验（见表59）\n表59输电线路诊断性试验项目\n诊断性试验项目\nS\n要\n说明条款\n复合绝缘子和室温硫化\n符合相关技术标准\n见5.19.2.1\n状态评\n导地线（含大\n动\n符合相关技术标准\n见5.19.2.2\n地线机械\n符合相关技术标准\n见5.19.2.3\n导\n符合相关技术标准\n见5.19.2.4\n杆塔接\n地西挖检查\n接地导体截面不小\n计值的80%\n见5.19.2.5\n线路避\n本体试验\n见5.14\n见5.19.2.6\n评估周期见表60\n重点对复合绝缘子的机械破坏负荷、界面以及复合绝缘子和室温硫化硅橡胶涂层\n的增水性进行评值\n表60\n复合绝缘子和室温硫化硅橡胶涂层的状态评估周期\n状态评\n首次评估基准周期\n后继评估基准周期\n复合绝\n6年\n根据历次评估结果自定（≤4年）\n室温硫化硅橡\n3年\n根据历次评估结果自定（≤2年）\n按家族（制造商、型号和投运年数），从输电线路上随机抽取6~9只依次进行下列3项试验，试\n验结果应符合要求。此外，用户还应根据多次评估试验结果的稳定性，调整评估周期。\na）增水性、增水性迁移特性、憎水性丧失特性和憎水性恢复时间测定。检测方法和判据可参见\nDL/T864。\nb）界面试验。包括水煮试验和陡波前冲击电压试验两项。试验程序和判据GB/T19519\nc）\n机械破坏负荷试验。要求M-2.05S应大于0.5SML，且M≥0.65SML。其中，SML为额定机\n械负荷，M为破坏负荷的平均值，S为破坏负荷的标准偏差。试验方法可参考GB/T19519。\n按涂敷材料、涂敷时间和涂敷地点，抽样检查涂层的附着性能，要求无龟裂、粉化、脱落和剥离等\n现象。抽样检查僧水性，检测方法和判据可参见DL/T864，不符合要求时应进行复涂。\n5.19.2.2导地线（含大跨越）振动\n怀疑导地线存在异常振动时进行本项目。测量结果应符合设计要求。\n5.19.2.3地线机械强度试验\n需要检验地线的机械强度，或存在此类家族缺陷时进行本项目。取样进行机械拉力试验，要求不低\n于额定机械强度的80%\n36", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.971, "ocr_line_count": 74, "ocr_error": null, "raw_text_len": 1006, "clean_text_len": 960, "clean_text": "DL/T393-2010\n表58线路避雷器检查及试验项目线路避雷器检查及试验项目要求基准周期红外热像检测无异常\n1年纯空气间隙距离复核及连接金具检查符合设计要求\n3年线路避雷器本体及支撑绝缘子绝缘电阻\n>1000MQ（5000V绝缘电阻表）（注意值）\n停电时且3年未测\n5.19.2输电线路诊断性试验（见表59）\n表59输电线路诊断性试验项目诊断性试验项目\nS\n要说明条款复合绝缘子和室温硫化符合相关技术标准见5.19.2.1\n状态评导地线（含大动符合相关技术标准见5.19.2.2\n地线机械符合相关技术标准见5.19.2.3\n导符合相关技术标准见5.19.2.4\n杆塔接地西挖检查接地导体截面不小计值的80%\n见5.19.2.5线路避本体试验见5.14\n见5.19.2.6评估周期见表60\n重点对复合绝缘子的机械破坏负荷、界面以及复合绝缘子和室温硫化硅橡胶涂层的增水性进行评值表60\n复合绝缘子和室温硫化硅橡胶涂层的状态评估周期状态评首次评估基准周期后继评估基准周期复合绝\n6年根据历次评估结果自定（≤4年）\n室温硫化硅橡\n3年根据历次评估结果自定（≤2年）\n按家族（制造商、型号和投运年数），从输电线路上随机抽取6~9只依次进行下列3项试验，试验结果应符合要求。此外，用户还应根据多次评估试验结果的稳定性，调整评估周期。\na）增水性、增水性迁移特性、憎水性丧失特性和憎水性恢复时间测定。检测方法和判据可参见\nDL/T864。\nb）界面试验。包括水煮试验和陡波前冲击电压试验两项。试验程序和判据GB/T19519\nc）\n机械破坏负荷试验。要求M-2.05S应大于0.5SML，且M≥0.65SML。其中，SML为额定机械负荷，M为破坏负荷的平均值，S为破坏负荷的标准偏差。试验方法可参考GB/T19519。\n按涂敷材料、涂敷时间和涂敷地点，抽样检查涂层的附着性能，要求无龟裂、粉化、脱落和剥离等现象。抽样检查僧水性，检测方法和判据可参见DL/T864，不符合要求时应进行复涂。\n5.19.2.2导地线（含大跨越）振动怀疑导地线存在异常振动时进行本项目。测量结果应符合设计要求。\n5.19.2.3地线机械强度试验需要检验地线的机械强度，或存在此类家族缺陷时进行本项目。取样进行机械拉力试验，要求不低于额定机械强度的80%", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8947, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 40, "text": "DL/T393—2010\n5.19.2.4导线弧垂\n根据线路巡检结果，实时安排导线弧垂测量。方法和要求见GB50233。\n5.19.2.5杆塔接地开挖检查\n杆塔接地阻抗显著增加或者显著超过规定值，怀疑严重腐蚀时进行本项目。开挖检查并修复之后，\n应进行杆塔接地阻抗测量。\n5.19.2.6线路避雷器本体试验\n当巡检、绝缘电阻测量或红外热像检测显示线路避雷器本体异常时进行本项目：当巡检、绝缘电阻\n测量或红外热像检测显示支撑绝缘子异常时，应予更换。\n6直流设备\n6.1换流变压器\n6.1.1换流变压器巡检及例行检查和试验（见表61、表62）\n表61换流变压器巡检项目\n巡检项目\n基准周期\n要\n求\n说明条款\n外观\n无异常\n见5.1.1.1a）\n油温和绕组温度\n符合设备技术文件之要求\n见5.1.1.1b）\n呼吸器干燥剂（硅胶）\n2周\n1/3以上处于干燥状态\n见5.1.1.1c）\n冷却系统\n无异常\n见5.1.1.1d）\n声响及振动\n无异常\n见5.1.1.1e）\n表62换流变压器例行检查和试验项目\n例行检查和试验项目\n基准周期\n要\n求\n说明条款\n红外热像检测\n1月\n无异常\n见5.1.1.2\n1.溶解气体：\n乙炔≤IuL/L（注意值）\n氢气≤150uL/L（注意值）\n总烃≤150uL/L（注意值）\n本体油中溶解气体分析\n3月\n2.绝对产气速率：\n见5.1.1.3\n≤12mL/d（隔膜式）（注意值）\n或≤6mL/d（开放式）（注意值）\n3.相对产气速率：\n≤10%/月（注意值）\n网侧绕组电阻\n3年\n1.相间互差不大于2%（警示值）\n2.同相初值差不超过土2%（警示值）\n见5.1.1.4\n绝缘油例行试验\n见7.1\n见7.1\n见7.1\n套管试验\n3年\n见5.6\n见5.6\n铁心绝缘电阻\n3年\n≥100MQ（新投运1000MQ）（注意值）\n见5.1.1.5\n有载分接开关检查\n见5.1.1.8\n见5.1.1.8\n见5.1.1.8\n测温装置检查\n无异常\n见5.1.1.9\n气体继电器检查\n3年\n无异常\n见5.1.1.10\n冷却装置检查\n无异常\n见5.1.1.11\n压力释放阀检查\n解体性检修时\n无异常\n见5.1.1.12\n37", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9854, "ocr_line_count": 92, "ocr_error": null, "raw_text_len": 909, "clean_text_len": 861, "clean_text": "DL/T393—2010\n5.19.2.4导线弧垂根据线路巡检结果，实时安排导线弧垂测量。方法和要求见GB50233。\n5.19.2.5杆塔接地开挖检查杆塔接地阻抗显著增加或者显著超过规定值，怀疑严重腐蚀时进行本项目。开挖检查并修复之后，\n应进行杆塔接地阻抗测量。\n5.19.2.6线路避雷器本体试验当巡检、绝缘电阻测量或红外热像检测显示线路避雷器本体异常时进行本项目：当巡检、绝缘电阻测量或红外热像检测显示支撑绝缘子异常时，应予更换。\n6直流设备\n6.1换流变压器\n6.1.1换流变压器巡检及例行检查和试验（见表61、表62）\n表61换流变压器巡检项目巡检项目基准周期要求说明条款外观无异常见5.1.1.1a）\n油温和绕组温度符合设备技术文件之要求见5.1.1.1b）\n呼吸器干燥剂（硅胶）\n2周\n1/3以上处于干燥状态见5.1.1.1c）\n冷却系统无异常见5.1.1.1d）\n声响及振动无异常见5.1.1.1e）\n表62换流变压器例行检查和试验项目例行检查和试验项目基准周期要求说明条款红外热像检测\n1月无异常见5.1.1.2\n1.溶解气体：\n乙炔≤IuL/L（注意值）\n氢气≤150uL/L（注意值）\n总烃≤150uL/L（注意值）\n本体油中溶解气体分析\n3月\n2.绝对产气速率：\n见5.1.1.3\n≤12mL/d（隔膜式）（注意值）\n或≤6mL/d（开放式）（注意值）\n3.相对产气速率：\n≤10%/月（注意值）网侧绕组电阻\n3年\n1.相间互差不大于2%（警示值）\n2.同相初值差不超过土2%（警示值）\n见5.1.1.4绝缘油例行试验见7.1\n见7.1见7.1套管试验\n3年见5.6\n见5.6铁心绝缘电阻\n3年\n≥100MQ（新投运1000MQ）（注意值）\n见5.1.1.5\n有载分接开关检查见5.1.1.8\n见5.1.1.8见5.1.1.8\n测温装置检查无异常见5.1.1.9\n气体继电器检查\n3年无异常见5.1.1.10\n冷却装置检查无异常见5.1.1.11\n压力释放阀检查解体性检修时无异常见5.1.1.12", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8309, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 41, "text": "DL/T393-2010\n6.1.2换流变压器诊断性试验（见表63）\n表63换流变压器诊断性试验项目\n诊断性试验项目\n要求\n说明条款\n阀侧绕组电阻\n1.相间互差不大于2%（警示值）\n见6.1.2.1\n2.同相初值差不超过土2%（警示值）\n1.绝缘电阻无显著下降\n绕组绝缘电阻\n2.吸收比≥1.3或极化指数≥1.5\n见5.1.1.6\n或绝缘电阻≥10000MQ（注意值）\n绕组绝缘介质损耗因数（20℃）\n≤0.005（注意值）\n见5.1.1.7\n短路阻抗\n初值差不超过土3%（注意值）\n见5.1.2.2\n感应耐压和局部放电\n见6.1.2.2\n见6.1.2.2\n绕组频率响应分析\n见5.1.2.4\n见5.1.2.4\n绕组各分接位置电压比\n初值差不超过土0.5%（额定档）：\n见5.1.2.5\n土1%（其他）（警示值）\n纸绝缘聚合度\n聚合度≥250（注意值）\n见5.1.2.8\n绝缘油诊断性试验\n见7.2\n见7.2\n声级和振动测定\n符合设备技术文件要求\n见5.1.2.11\n6.1.2.1阀侧绕组电阻\n当油中溶解气体分析异常或者怀疑存在绕组方面的缺陷时进行本项目。要求见5.1.1.4。\n6.1.2.2感应耐压和局部放电\n验证主绝缘强度或诊断是否存在局部放电缺陷时进行本项目。感应电压的频率应在100Hz~400Hz。\n电压为出厂试验值的80%，时间按式（3）确定，但应在15s~60s之间。耐压幅值应依据变压器状态审\n慎确定。如同时测量局部放电，应控制各种外部电晕和放电干扰，使整个试验回路的背景干扰低于许可\n的局部放电水平。具体试验程序参考下列方法。\na）国家标准或行业标准推荐的试验方法。\nb）IEC等国际标准推荐的试验方法。\nc）设备技术文件推荐的试验方法或出厂试验方法。\nd）适宜于现场条件的其他等效试验方法。\n首次使用非标准试验方法时，应咨询制造商的意见，或由设备管理者组织专家做出决定。\n6.2平波电抗器\n6.2.1油浸式平波电抗器巡检及例行检查和试验（见表64、表65）\n表64油浸式平波电抗器巡检项目\n巡检项目\n基准周期\n要\n求\n说明条款\n外观\n无异常\n见5.1.1.1a）\n油温和绕组温度\n符合设备技术文件之要求\n见5.1.1.16）\n呼吸器干燥剂（硅胶）\n2周\n1/3以上处于干燥状态\n见5.1.1.1e）\n冷却系统\n无异常\n见5.1.1.1d）\n声响及振动\n无异常\n见5.1.1.1e）\n38", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9809, "ocr_line_count": 77, "ocr_error": null, "raw_text_len": 1005, "clean_text_len": 967, "clean_text": "DL/T393-2010\n6.1.2换流变压器诊断性试验（见表63）\n表63换流变压器诊断性试验项目诊断性试验项目要求说明条款阀侧绕组电阻\n1.相间互差不大于2%（警示值）\n见6.1.2.1\n2.同相初值差不超过土2%（警示值）\n1.绝缘电阻无显著下降绕组绝缘电阻\n2.吸收比≥1.3或极化指数≥1.5\n见5.1.1.6\n或绝缘电阻≥10000MQ（注意值）\n绕组绝缘介质损耗因数（20℃）\n≤0.005（注意值）见5.1.1.7\n短路阻抗初值差不超过土3%（注意值）\n见5.1.2.2\n感应耐压和局部放电见6.1.2.2\n见6.1.2.2\n绕组频率响应分析见5.1.2.4\n见5.1.2.4\n绕组各分接位置电压比初值差不超过土0.5%（额定档）：\n见5.1.2.5土1%（其他）（警示值）\n纸绝缘聚合度聚合度≥250（注意值）\n见5.1.2.8绝缘油诊断性试验见7.2\n见7.2\n声级和振动测定符合设备技术文件要求见5.1.2.11\n6.1.2.1阀侧绕组电阻当油中溶解气体分析异常或者怀疑存在绕组方面的缺陷时进行本项目。要求见5.1.1.4。\n6.1.2.2感应耐压和局部放电验证主绝缘强度或诊断是否存在局部放电缺陷时进行本项目。感应电压的频率应在100Hz~400Hz。\n电压为出厂试验值的80%，时间按式（3）确定，但应在15s~60s之间。耐压幅值应依据变压器状态审慎确定。如同时测量局部放电，应控制各种外部电晕和放电干扰，使整个试验回路的背景干扰低于许可的局部放电水平。具体试验程序参考下列方法。\na）国家标准或行业标准推荐的试验方法。\nb）IEC等国际标准推荐的试验方法。\nc）设备技术文件推荐的试验方法或出厂试验方法。\nd）适宜于现场条件的其他等效试验方法。\n首次使用非标准试验方法时，应咨询制造商的意见，或由设备管理者组织专家做出决定。\n6.2平波电抗器\n6.2.1油浸式平波电抗器巡检及例行检查和试验（见表64、表65）\n表64油浸式平波电抗器巡检项目巡检项目基准周期要求说明条款外观无异常见5.1.1.1a）\n油温和绕组温度符合设备技术文件之要求见5.1.1.16）\n呼吸器干燥剂（硅胶）\n2周\n1/3以上处于干燥状态见5.1.1.1e）\n冷却系统无异常见5.1.1.1d）\n声响及振动无异常见5.1.1.1e）", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8414, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 42, "text": "DL/T393—2010\n表65油浸式平波电抗器例行试验和检查项目\n例行试验和检查项目\n基准周期\n技术要求\n说明条款\n红外热像检测\n1月\n无异常\n见5.1.1.2\n乙快≤IμLL（注意值）\n油中溶解气体分析\n3月\n氢气≤150uL/L（注意值）\n见5.1.1.3\n总烃≤150uL/L（注意值）\n绝缘油例行试验\n见7.1\n见7.1\n见7.1\n套管试验\n3年\n见5.6\n见5.6\n铁心绝缘电阻\n3年\n≥100MQ（新投运1000MQ）（注意值）\n见5.1.1.5\n测温装置检查\n3年\n无异常\n见5.1.1.9\n气体继电器检查\n3年\n无异常\n见5.1.1.10\n压力释放装置检查\n3年\n无异常\n见5.1.1.12\n6.2.2油浸式平波电抗器诊断性试验（见表66）\n表66油浸式平波电抗器诊断性试验项目\n诊断性试验项目\n要\n求\n说明条款\n绕组电阻\n初值差不超过士2%（警示值）\n见5.1.1.4\n1.绝缘电阻无显著下降\n绕组绝缘电阻\n2.吸收比≥1.3或极化指数≥1.5\n见5.1.1.6\n或绝缘电阻≥10000MQ（注意值）\n绕组绝缘介质损耗因数（20℃）\n≤0.005（注意值）\n见5.1.1.7\n电感量\n初值差不超过土3%（注意值）\n见6.2.2.1\n纸绝缘聚合度\n聚合度≥250（注意值）\n见5.1.2.8\n绝缘油诊断性试验\n见7.2\n见7.2\n声级\n同等测量条件下声级没有明显变化\n见6.2.2.2\n振动\n≤200μm（注意值）\n见6.2.2.3\n6.2.2.1电感量\n可采用施加工频电压、测量工频电流来计算电感量的方法。可在额定电流之下取任意电流进行测量，\n但测量电流不宜太小，以提高信噪比。历次测量宜在相同电流下进行，以便比较。测量时，通过调压器\n将工频电压施加到电抗器的引线端子上，用电压表和电流表监视电压和电流，逐步升高电压U，直至电\n流I达到测量要求的预期值（如1A），读取电压值U，电感量L=U/(314.16I)，其中I、U均为有效值，\n单位分别为A、V：电感单位为H。测量仪表的不确定度应小于0.5%。\n6.2.2.2声级\n在运行中出现声响异常，可视情况进行声级测量。测量干式电抗器声级时，必须保证与绕组有足够\n的安全距离。测量方法参考GB10229。\n6.2.2.3振动\n在运行中出现异常振动，可视情况进行振动测量。如果之前进行过振动测量，宜在同等条件下进行，\n以便比较。测量方法参考GB10229。\n39", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9844, "ocr_line_count": 85, "ocr_error": null, "raw_text_len": 1014, "clean_text_len": 968, "clean_text": "DL/T393—2010\n表65油浸式平波电抗器例行试验和检查项目例行试验和检查项目基准周期技术要求说明条款红外热像检测\n1月无异常见5.1.1.2\n乙快≤IμLL（注意值）油中溶解气体分析\n3月氢气≤150uL/L（注意值）\n见5.1.1.3\n总烃≤150uL/L（注意值）\n绝缘油例行试验见7.1见7.1\n见7.1套管试验\n3年见5.6\n见5.6铁心绝缘电阻\n3年\n≥100MQ（新投运1000MQ）（注意值）\n见5.1.1.5测温装置检查\n3年无异常见5.1.1.9\n气体继电器检查\n3年无异常见5.1.1.10\n压力释放装置检查\n3年无异常见5.1.1.12\n6.2.2油浸式平波电抗器诊断性试验（见表66）\n表66油浸式平波电抗器诊断性试验项目诊断性试验项目要求说明条款绕组电阻初值差不超过士2%（警示值）\n见5.1.1.4\n1.绝缘电阻无显著下降绕组绝缘电阻\n2.吸收比≥1.3或极化指数≥1.5\n见5.1.1.6\n或绝缘电阻≥10000MQ（注意值）\n绕组绝缘介质损耗因数（20℃）\n≤0.005（注意值）见5.1.1.7\n电感量初值差不超过土3%（注意值）\n见6.2.2.1\n纸绝缘聚合度聚合度≥250（注意值）\n见5.1.2.8绝缘油诊断性试验见7.2\n见7.2\n声级同等测量条件下声级没有明显变化见6.2.2.2\n振动≤200μm（注意值）见6.2.2.3\n6.2.2.1电感量可采用施加工频电压、测量工频电流来计算电感量的方法。可在额定电流之下取任意电流进行测量，\n但测量电流不宜太小，以提高信噪比。历次测量宜在相同电流下进行，以便比较。测量时，通过调压器将工频电压施加到电抗器的引线端子上，用电压表和电流表监视电压和电流，逐步升高电压U，直至电流I达到测量要求的预期值（如1A），读取电压值U，电感量L=U/(314.16I)，其中I、U均为有效值，\n单位分别为A、V：电感单位为H。测量仪表的不确定度应小于0.5%。\n6.2.2.2声级在运行中出现声响异常，可视情况进行声级测量。测量干式电抗器声级时，必须保证与绕组有足够的安全距离。测量方法参考GB10229。\n6.2.2.3振动在运行中出现异常振动，可视情况进行振动测量。如果之前进行过振动测量，宜在同等条件下进行，\n以便比较。测量方法参考GB10229。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8416, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 43, "text": "DL/T393-2010\n6.2.3干式平波电抗器\n巡检包括表64所列外观、声响及振动：例行检查和试验包括表65所列红外热像检查：诊断性试验\n包括表66所列绕组电阻值、电感量测量。\n6.3油浸式电力变压器和电抗器\n同5.1。\n6.4SF气体绝缘电力变压器\n同5.2。\n6.5电流互感器\n同5.3。\n6.6电磁式电压互感器\nRESS\n同5.4\n6.7电容式电压互感器\n同5.5\n6.8直流电流互感器\n6.8.1直流电流互感\n检及例行试验（见表67、表68）\nM\n表67\n直流电流互感器巡检项目\n巡检项\n基准周\n期\n求\n说明条款\n外观检查\nP\n无异常\n2周\n见6.8.1.1\n次电流检查\n次电流无异常\nR\n表68\n直流电流互感器例行试验项目\n例行试验项目\n基准周\n求\n说明条款\n红外热像检测\n1月\n无异常温升\n见6.8.1.2\n一次绕组绝缘电阻\n3年\n初值差不超过-50%（注意值）\n见5.3.1.4\n电容量及介质损耗因数\n3年\n1.电容量初值差\n不超过土5%（\n备示值\n见5.3.1.5\n6.8.1.1巡检说明\n福\na）\n高压引线、接地线等连接正常：本体无异常声响或放电声：瓷套无毅纹；复合绝缘外套无电蚀\n痕迹或破损：无影响设备运行的异物附着。\nb）\n充油的电流互感器，无油渗漏，油位止常，膨胀器无异常升高：\n充气的电流互感器，气体密度\n值正常，气体密度表（继电器）无异常。\nc）二次电流无异常。\n6.8.1.2红外热像检测\n检测高压引线连接处、电流互感器本体等，红外热像图显示应无异常温升、温差和/或相对温差。检\n测和分析方法参考DL/T664。\n6.8.2直流电流互感器诊断性试验（见表69）\n表69直流电流互感器诊断性试验项目\n诊断性试验项目\n要\n求\n说明条款\n绝缘油试验\n见第7章\n见第7章\n交流耐压试验\n1.\n一次绕组：试验电压为出厂试验值的80%\n二次绕组之间及末屏对地：2kV\n见5.3.2.1\n2.\n40", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.96, "ocr_line_count": 83, "ocr_error": null, "raw_text_len": 809, "clean_text_len": 763, "clean_text": "DL/T393-2010\n6.2.3干式平波电抗器巡检包括表64所列外观、声响及振动：例行检查和试验包括表65所列红外热像检查：诊断性试验包括表66所列绕组电阻值、电感量测量。\n6.3油浸式电力变压器和电抗器同5.1。\n6.4SF气体绝缘电力变压器同5.2。\n6.5电流互感器同5.3。\n6.6电磁式电压互感器\nRESS同5.4\n6.7电容式电压互感器同5.5\n6.8直流电流互感器\n6.8.1直流电流互感检及例行试验（见表67、表68）\nM\n表67\n直流电流互感器巡检项目巡检项基准周期求说明条款外观检查\nP无异常\n2周见6.8.1.1\n次电流检查次电流无异常R\n表68\n直流电流互感器例行试验项目例行试验项目基准周求说明条款红外热像检测\n1月无异常温升见6.8.1.2\n一次绕组绝缘电阻\n3年初值差不超过-50%（注意值）\n见5.3.1.4电容量及介质损耗因数\n3年\n1.电容量初值差不超过土5%（备示值见5.3.1.5\n6.8.1.1巡检说明福\na）\n高压引线、接地线等连接正常：本体无异常声响或放电声：瓷套无毅纹；复合绝缘外套无电蚀痕迹或破损：无影响设备运行的异物附着。\nb）\n充油的电流互感器，无油渗漏，油位止常，膨胀器无异常升高：\n充气的电流互感器，气体密度值正常，气体密度表（继电器）无异常。\nc）二次电流无异常。\n6.8.1.2红外热像检测检测高压引线连接处、电流互感器本体等，红外热像图显示应无异常温升、温差和/或相对温差。检测和分析方法参考DL/T664。\n6.8.2直流电流互感器诊断性试验（见表69）\n表69直流电流互感器诊断性试验项目诊断性试验项目要求说明条款绝缘油试验见第7章见第7章交流耐压试验\n1.\n一次绕组：试验电压为出厂试验值的80%\n二次绕组之间及末屏对地：2kV\n见5.3.2.1\n2.", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8745, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 44, "text": "DL/T393—2010\n表69（续）\n诊断性试验项目\n要\n求\n说明条款\n1.2U/√3下：\n局部放电\n≤20pC（气体）；\n≤20pC（油纸绝缘及聚四氟乙烯缠绕绝缘）；\n见5.3.2.2\n≤50pC（固体）（注意值）\n电流比校核\n符合设备技术文件要求\n见5.3.2.3\n绕组电阻\n与初值比较，应无明显差别\n见5.3.2.4\n6.9光电式电流互感器\n6.9.1光电式电流互感器巡检及例行试验（见表70、表71）\n表70光电式电流互感器巡检项目\n巡检项目\n基准周期\n要\n求\n说明条款\n外观检查\n500kV：2周\n无异常\n220kV：1月\n见6.9.1.1\n二次电流检查\n110kV：3月\n二次电流无异常\n表71光电式电流互感器例行试验项目\n例行试验项目\n基准周期\n说明条款\n500kV：1月\n红外热像检测\n220kV：3月\n无异常温升\n见6.9.1.2\n110kV：半年\n火花间隙检查（如有）\n1年\n符合设备技术文件要求\n见6.9.1.3\n6.9.1.1\n巡检说明\na)\n高压引线、接地线等连接正常：本体无异常声响或放电声：瓷套无裂纹；复合绝缘外套无电蚀\n痕迹或破损：无影响设备运行的异物附着。\nb）\n每月对传输通道的光电流、功率、奇偶校验值等参数进行监视，应无异常。\nc)\n二次电流无异常。\n6.9.1.2红外热像检测\n检测高压引线连接处、电流互感器本体等，红外热像图显示应无异常温升、温差和/或相对温差。检\n测和分析方法参考DL/T664。\n6.9.1.3火花间隙检查（如有）\n若电流传感器装备了火花间隙，应清洁间隙表面积尘，并确认间隙距离符合设备技术文件要求。\n6.9.2光电式电流互感器诊断性试验（见表72）\n表72光电式电流互感器诊断性试验项目\n诊断性试验项目\n要\n求\n说明条款\n电流比校核\n符合设备技术条件要求\n见5.3.2.3\n激光功率\n符合设备技术条件要求\n见6.9.2\n激光功率，在线监测系统显示光功率不正常时，进行本项目。用光通量计测量到达受端的激光功率，\n并与要求值和上次对应位置的测量值进行比较，偏差不大于土5%或符合设备技术文件要求。必要时可\n41", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9738, "ocr_line_count": 77, "ocr_error": null, "raw_text_len": 886, "clean_text_len": 841, "clean_text": "DL/T393—2010\n表69（续）\n诊断性试验项目要求说明条款\n1.2U/√3下：\n局部放电≤20pC（气体）；\n≤20pC（油纸绝缘及聚四氟乙烯缠绕绝缘）；\n见5.3.2.2≤50pC（固体）（注意值）\n电流比校核符合设备技术文件要求见5.3.2.3\n绕组电阻与初值比较，应无明显差别见5.3.2.4\n6.9光电式电流互感器\n6.9.1光电式电流互感器巡检及例行试验（见表70、表71）\n表70光电式电流互感器巡检项目巡检项目基准周期要求说明条款外观检查\n500kV：2周无异常\n220kV：1月见6.9.1.1\n二次电流检查\n110kV：3月二次电流无异常表71光电式电流互感器例行试验项目例行试验项目基准周期说明条款\n500kV：1月红外热像检测\n220kV：3月无异常温升见6.9.1.2\n110kV：半年火花间隙检查（如有）\n1年符合设备技术文件要求见6.9.1.3\n6.9.1.1\n巡检说明a)\n高压引线、接地线等连接正常：本体无异常声响或放电声：瓷套无裂纹；复合绝缘外套无电蚀痕迹或破损：无影响设备运行的异物附着。\nb）\n每月对传输通道的光电流、功率、奇偶校验值等参数进行监视，应无异常。\nc)二次电流无异常。\n6.9.1.2红外热像检测检测高压引线连接处、电流互感器本体等，红外热像图显示应无异常温升、温差和/或相对温差。检测和分析方法参考DL/T664。\n6.9.1.3火花间隙检查（如有）\n若电流传感器装备了火花间隙，应清洁间隙表面积尘，并确认间隙距离符合设备技术文件要求。\n6.9.2光电式电流互感器诊断性试验（见表72）\n表72光电式电流互感器诊断性试验项目诊断性试验项目要求说明条款电流比校核符合设备技术条件要求见5.3.2.3\n激光功率符合设备技术条件要求见6.9.2\n激光功率，在线监测系统显示光功率不正常时，进行本项目。用光通量计测量到达受端的激光功率，\n并与要求值和上次对应位置的测量值进行比较，偏差不大于土5%或符合设备技术文件要求。必要时可", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.87, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 45, "text": "DL/T393-2010\n测量光纤系统的衰减值，测量结果应符合设备技术文件要求。\n6.10直流分压器\n6.10.1直流分压器巡检及例行试验（见表73、表74）\n表73直流分压器巡检项目\n巡检项目\n基准周期\n要\n求\n说明条款\n外观检查\n无异常\n2周\n见6.10.1.1\n二次电压检查\n二次电压无异常\n表74直流分压器例行试验项目\n例行试验项目\n基准周期\n要\n求\n说明条款\n红外热像检测\n1月\n无异常温升\n见6.10.1.2\n电压限制装置功能验证\n3年\n符合设备技术条件要求\n见6.10.1.3\n分压电阻、电容值\n3年\n见6.10.1.4\n见6.10.1.4\nSF气体湿度（SF绝缘）\n3年\n≤500uL/L（警示值）\n见8.1\n6.10.1.1巡检说明\na）\n高压引线、接地线等连接正常：本体无异常声响或放电声：瓷套无裂纹：复合绝缘外套无电蚀\n痕迹或破损：无影响设备运行的异物。\nb）\n油位（充油）、气体密度（充气）符合设备技术条件要求：气体密度表（继电器）无异常。\nc）二次电压无异常。\n6.10.1.2红外热像检测\n检测高压引线连接处、分压器本体等，红外热像图显示应无异常温升、温差和/或相对温差。检测和\n分析方法参考DL/T664。\n6.10.1.3电压限制装置功能验证\n每3年或有短路事故时，进行本项目。试验方法和要求参见设备技术文件。一般是用不超过1000V\n绝缘电阻表施加于电压限制装置的两个端子上，应能识别出电压限制装置内部放电。\n6.10.1.4分压电阻、电容值\n定期或二次侧电压值异常时测量高压臂和低压臂电阻阻值，同等测量条件下，初值差不应超过土2%；\n如属阻容式分压器，应同时测量高压臂和低压臂的等值电阻和电容值，同等测量条件下，初值差不超过\n士3%，或符合设备技术文件要求。\n6.10.2直流分压器诊断性试验（见表75）\n表75直流分压器诊断性试验项目\n诊断性试验项目\n要\n求\n说明条款\n分压比校核\n符合设备技术条件要求\n见6.10.2.1\n乙炔≤2uL/L（注意值）\n油中溶解气体分析（油纸绝缘）\n氢气≤150uL/L（注意值）\n总烃≤150uL/L（注意值）\n见6.10.2.2\n绝缘油试验（油纸绝缘）\nSF气体成分分析（SFg绝缘）\n见8.2\n见8.2\n42", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9847, "ocr_line_count": 74, "ocr_error": null, "raw_text_len": 942, "clean_text_len": 900, "clean_text": "DL/T393-2010\n测量光纤系统的衰减值，测量结果应符合设备技术文件要求。\n6.10直流分压器\n6.10.1直流分压器巡检及例行试验（见表73、表74）\n表73直流分压器巡检项目巡检项目基准周期要求说明条款外观检查无异常\n2周见6.10.1.1\n二次电压检查二次电压无异常表74直流分压器例行试验项目例行试验项目基准周期要求说明条款红外热像检测\n1月无异常温升见6.10.1.2\n电压限制装置功能验证\n3年符合设备技术条件要求见6.10.1.3\n分压电阻、电容值\n3年见6.10.1.4\n见6.10.1.4SF气体湿度（SF绝缘）\n3年\n≤500uL/L（警示值）见8.1\n6.10.1.1巡检说明\na）\n高压引线、接地线等连接正常：本体无异常声响或放电声：瓷套无裂纹：复合绝缘外套无电蚀痕迹或破损：无影响设备运行的异物。\nb）\n油位（充油）、气体密度（充气）符合设备技术条件要求：气体密度表（继电器）无异常。\nc）二次电压无异常。\n6.10.1.2红外热像检测检测高压引线连接处、分压器本体等，红外热像图显示应无异常温升、温差和/或相对温差。检测和分析方法参考DL/T664。\n6.10.1.3电压限制装置功能验证每3年或有短路事故时，进行本项目。试验方法和要求参见设备技术文件。一般是用不超过1000V\n绝缘电阻表施加于电压限制装置的两个端子上，应能识别出电压限制装置内部放电。\n6.10.1.4分压电阻、电容值定期或二次侧电压值异常时测量高压臂和低压臂电阻阻值，同等测量条件下，初值差不应超过土2%；\n如属阻容式分压器，应同时测量高压臂和低压臂的等值电阻和电容值，同等测量条件下，初值差不超过士3%，或符合设备技术文件要求。\n6.10.2直流分压器诊断性试验（见表75）\n表75直流分压器诊断性试验项目诊断性试验项目要求说明条款分压比校核符合设备技术条件要求见6.10.2.1\n乙炔≤2uL/L（注意值）油中溶解气体分析（油纸绝缘）\n氢气≤150uL/L（注意值）\n总烃≤150uL/L（注意值）\n见6.10.2.2绝缘油试验（油纸绝缘）\nSF气体成分分析（SFg绝缘）\n见8.2见8.2", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8651, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 46, "text": "DL/T393-2010\n6.10.2.1分压比校核\n低压侧电压值异常时进行此项目。在80%~100%的额定电压范围内，在高压侧加任一电压值，测\n量低压侧电压，校核分压比。简单检查可取更低电压。分压比应与铭牌相符。当计量要求时，应测量电\n压误差，测量结果符合设备计量准确级要求。具体要求参考设备技术文件的规定。\n6.10.2.2绝缘油试验\n怀疑油质受潮、劣化或者怀疑内部可能存在局部放电缺陷时进行本项试验。取样时，务必注意设备\n技术文件的特别提示（如果有的话），并检查油位。全密封或设备技术文件明确禁止取油样时，不宜进\n行此项试验。\n6.11高压套管\n同5.6。\n6.12SF断路器\n同5.7。\n6.13气体绝缘金属封闭开关设备\n同5.8。\n6.14直流断路器\n6.14.1直流断路器巡检及例行试验（见表76、表77）\n表76直流断路器巡检项目\n巡检项目\n基准周期\n要\n说明条款\n外观检查\n外观无异常\n见6.14.1.1a）\n气体密度值检查（SF型）\n1月\n密度符合设备技术文件要求\n见6.14.1.1b）\n操动机构状态检查\n操动机构状态无异常\n见6.14.1.1c）\n表77直流断路器例行试验项目\n例行试验项目\n基准周期\n说明条款\n红外热像检测\n1月\n无异常温升\n见6.14.1.2\n主回路电阻测量\n3年\n初值差≤50%或≤制造商规定值（注意值）\n见5.7.1.3\nSF气体湿度检测\n3年\n见8.1\n见8.1\n例行检查和测试\n3年\n无异常\n见6.14.1.3\n1.Um初值差不超过土5%（注意值）\n非线性（放电）电阻\n6年\n2.0.75UmA下的漏电流：\n见6.14.1.4\n初值差≤30%或≤50uA（注意值）\n空气断路器直流泄漏\n3年\n≤10uA（注意值）\n见6.14.1.5\n振荡回路电容、电感\n1.电容、电感的初值差不超过士5%（注意值）\n6年\n见6.14.1.6\n及电阻值\n2.电阻的初值差不超过土3%（注意值）\n6.14.1.1巡检说明\na）外观无异常，高压引线、二次控制电缆、接地线连接正常：瓷套、支柱绝缘子无残损、无异物\n挂接：加热单元功能无异常：分合闸位置及指示正确。\nb）SF绝缘断路器，气体密度（压力）正常。\nc）操动机构状态检查正常（液压机构油压正常、气压机构气压正常、弹簧机构弹簧位置正确）。\n6.14.1.2红外热像检测\n检测断口及断口并联元件、引线接头、绝缘子等，红外热像图显示应无异常温升、温差和/或相对温\n43", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9855, "ocr_line_count": 76, "ocr_error": null, "raw_text_len": 1023, "clean_text_len": 984, "clean_text": "DL/T393-2010\n6.10.2.1分压比校核低压侧电压值异常时进行此项目。在80%~100%的额定电压范围内，在高压侧加任一电压值，测量低压侧电压，校核分压比。简单检查可取更低电压。分压比应与铭牌相符。当计量要求时，应测量电压误差，测量结果符合设备计量准确级要求。具体要求参考设备技术文件的规定。\n6.10.2.2绝缘油试验怀疑油质受潮、劣化或者怀疑内部可能存在局部放电缺陷时进行本项试验。取样时，务必注意设备技术文件的特别提示（如果有的话），并检查油位。全密封或设备技术文件明确禁止取油样时，不宜进行此项试验。\n6.11高压套管同5.6。\n6.12SF断路器同5.7。\n6.13气体绝缘金属封闭开关设备同5.8。\n6.14直流断路器\n6.14.1直流断路器巡检及例行试验（见表76、表77）\n表76直流断路器巡检项目巡检项目基准周期要说明条款外观检查外观无异常见6.14.1.1a）\n气体密度值检查（SF型）\n1月密度符合设备技术文件要求见6.14.1.1b）\n操动机构状态检查操动机构状态无异常见6.14.1.1c）\n表77直流断路器例行试验项目例行试验项目基准周期说明条款红外热像检测\n1月无异常温升见6.14.1.2\n主回路电阻测量\n3年初值差≤50%或≤制造商规定值（注意值）\n见5.7.1.3SF气体湿度检测\n3年见8.1\n见8.1例行检查和测试\n3年无异常见6.14.1.3\n1.Um初值差不超过土5%（注意值）\n非线性（放电）电阻\n6年\n2.0.75UmA下的漏电流：\n见6.14.1.4\n初值差≤30%或≤50uA（注意值）\n空气断路器直流泄漏\n3年\n≤10uA（注意值）见6.14.1.5\n振荡回路电容、电感\n1.电容、电感的初值差不超过士5%（注意值）\n6年见6.14.1.6\n及电阻值\n2.电阻的初值差不超过土3%（注意值）\n6.14.1.1巡检说明\na）外观无异常，高压引线、二次控制电缆、接地线连接正常：瓷套、支柱绝缘子无残损、无异物挂接：加热单元功能无异常：分合闸位置及指示正确。\nb）SF绝缘断路器，气体密度（压力）正常。\nc）操动机构状态检查正常（液压机构油压正常、气压机构气压正常、弹簧机构弹簧位置正确）。\n6.14.1.2红外热像检测检测断口及断口并联元件、引线接头、绝缘子等，红外热像图显示应无异常温升、温差和/或相对温", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8478, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 47, "text": "DL/T393—2010\n差。检测和分析方法参考DL/T664。判断时应该考虑测量时及前3h负荷电流的变化情况。\n6.14.1.3例行检查和测试\na）轴、销、锁扣和机械传动部件检查，如有变形或损坏应予更换。\nb）瓷绝缘件清洁和裂纹检查。\nc）\n操动机构外观检查，如按力矩要求抽查螺栓、螺母是否有松动，检查是否有渗漏等。\nd）\n检查操动机构内、外积污情况，必要时需进行清洁。\ne）\n检查是否存在锈迹，如有需要应进行防腐处理。\nf)\n按设备技术文件要求对操动机构机械轴承等活动部件进行润滑。\ng）\n检查辅助回路和控制回路电缆、接地线是否完好。\nh）\n检查振荡回路各元件是否存在电蚀、碳化或机械松动等。\ni）\n在额定操作电压\n合操作两次，要求操作应灵活，合、分指示及切换开关转换正确。\n6.14.1.4非线性（放电\n电阻\n测试其绝缘电阻利\n6.14.1.5空气断路\n试验电压为直\n泄漏电流大于10uA时，应引起注意。注意排除瓷护套的影响。\n6.14.1.6振荡回\n格电\n电感及电阻值\n每6年或巡\n外检测有异常时进行本项目。要求在同等测量条件下，各元件的初值差不超过设\n备技术文件要求\n其中电容的测量可以采用电桥或数字式电容表，电感量的测量方法可参考\n6.2.2.1，电阻的\n以采用电桥或数字式欧姆表。\n6.14.2直流断路器\n断性试验（见表78）\n表78\n直流断路器诊断性试验项目\n诊断性试\n说明条款\n操动机构检查\n符合设备技\n术文件要求\n见6.14.2.1\n气体密封试验\n≤1%/\n或符合设备技术文件要求（注意值）\n见5.3.2.5\n气体密度监视器校验\n符合设\n备技术文件要求\n见5.3.2.6\n交流耐压试验\n见6.14.2.2\n见6.14.2.2\nSF气体成分分析\n见8.2\n见8.2\n6.14.2.1操动机构检查和测试\n投运9年或达到机械寿命的50%，之后每6年，进行一次如下各项检查或测试：\na）机械操作试验，符合设备技术文件要求。\nb）分、合闸线圈电阻值和动作电压检查，符合设备技术条件要求。\n操动机构储能过程检查及压力触点检查，符合设备技术文件要求。\nd)\n二次控制电缆的绝缘检查。\ne）阻尼器功能检查，符合设备技术文件要求。\nf）联锁装置功能检查，符合设备技术文件要求。\n6.14.2.2交流耐压试验\n对核心部件或主体进行解体性检修之后或必要时进行本项试验。包括高压对地（合闸状态）和断口\n间（分闸状态）两种方式。试验在额定充气压力下进行，试验电压为出厂试验值的80%，频率不超过\n300Hz，耐压时间为60s。试验方法参考DL/T593。\n6.15隔离开关和接地开关\n同5.11。\n44", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9559, "ocr_line_count": 75, "ocr_error": null, "raw_text_len": 1098, "clean_text_len": 1063, "clean_text": "DL/T393—2010\n差。检测和分析方法参考DL/T664。判断时应该考虑测量时及前3h负荷电流的变化情况。\n6.14.1.3例行检查和测试\na）轴、销、锁扣和机械传动部件检查，如有变形或损坏应予更换。\nb）瓷绝缘件清洁和裂纹检查。c）\n操动机构外观检查，如按力矩要求抽查螺栓、螺母是否有松动，检查是否有渗漏等。\nd）\n检查操动机构内、外积污情况，必要时需进行清洁。\ne）\n检查是否存在锈迹，如有需要应进行防腐处理。\nf)\n按设备技术文件要求对操动机构机械轴承等活动部件进行润滑。\ng）\n检查辅助回路和控制回路电缆、接地线是否完好。\nh）\n检查振荡回路各元件是否存在电蚀、碳化或机械松动等。\ni）\n在额定操作电压合操作两次，要求操作应灵活，合、分指示及切换开关转换正确。\n6.14.1.4非线性（放电电阻测试其绝缘电阻利\n6.14.1.5空气断路试验电压为直泄漏电流大于10uA时，应引起注意。注意排除瓷护套的影响。\n6.14.1.6振荡回格电电感及电阻值每6年或巡外检测有异常时进行本项目。要求在同等测量条件下，各元件的初值差不超过设备技术文件要求其中电容的测量可以采用电桥或数字式电容表，电感量的测量方法可参考\n6.2.2.1，电阻的以采用电桥或数字式欧姆表。\n6.14.2直流断路器断性试验（见表78）\n表78\n直流断路器诊断性试验项目诊断性试说明条款操动机构检查符合设备技术文件要求见6.14.2.1\n气体密封试验≤1%/\n或符合设备技术文件要求（注意值）\n见5.3.2.5\n气体密度监视器校验符合设备技术文件要求见5.3.2.6\n交流耐压试验见6.14.2.2\n见6.14.2.2SF气体成分分析见8.2\n见8.2\n6.14.2.1操动机构检查和测试投运9年或达到机械寿命的50%，之后每6年，进行一次如下各项检查或测试：\na）机械操作试验，符合设备技术文件要求。\nb）分、合闸线圈电阻值和动作电压检查，符合设备技术条件要求。\n操动机构储能过程检查及压力触点检查，符合设备技术文件要求。\nd)二次控制电缆的绝缘检查。\ne）阻尼器功能检查，符合设备技术文件要求。\nf）联锁装置功能检查，符合设备技术文件要求。\n6.14.2.2交流耐压试验对核心部件或主体进行解体性检修之后或必要时进行本项试验。包括高压对地（合闸状态）和断口间（分闸状态）两种方式。试验在额定充气压力下进行，试验电压为出厂试验值的80%，频率不超过\n300Hz，耐压时间为60s。试验方法参考DL/T593。\n6.15隔离开关和接地开关同5.11。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8718, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 48, "text": "DL/T393—2010\n6.16耦合电容器\n同5.12。\n6.17交、直流滤波器及并联电容器组、中性线母线电容器\n6.17.1交、直流滤波器及并联电容器组、中性线母线电容器巡检及例行试验（见表79、表80）\n表79交、直流滤波器及并联电容器组、中性线母线电容器巡检项目\n巡检项目\n基准周期\n要\n求\n说明条款\n外观检查\n2周\n外观无异常\n见6.17.1.1\n表80交、直流滤波器及并联电容器组、中性线母线电容器例行试验项目\n例行试验项目\n基准周期\n求\n说明条款\n红外热像检测\n1月\n无异常温升\n见6.17.1.2\n例行检查\n1年\n见6.17.1.3\n见6.17.1.3\n并联电容器组电容量\n1年\n初值差不超过土2%\n见6.17.1.4\n6.17.1.1外观检查\n检查电容器是否有渗漏油、鼓起，若有要及时更换（可临时退出运行的）：注意电抗器线圈可视部\n位是否存在裂纹、碳化、电弧痕迹或颜色改变，线圈顶部是否有鸟巢等异物：注意电阻器的空气进、出\n口是否被堵塞：注意电流互感器油位是否正常。注意高压引线、接地线连接是否完好。\n6.17.1.2红外热像检测\n检测（如有）电容器、电抗器、电阻器、电流互感器和金属氧化物避雷器等各部件及其所有电气连\n接部位等，红外热像图显示应无异常温升、温差和/或相对温差。检测和分析方法参考DL/T664。\n6.17.1.3例行检查\n6.17.1.3.1电容器例行检查\n发生渗漏的电容器应予更换，但若渗漏轻微，可根据制造商指导予以修复。出现鼓肚、外壳变色，\n或者运行中红外热像检测显示有温度异常升高的电容器应予更换。\n6.17.1.3.2电阻器例行检查\na）检查并清洁内部绝缘子、套管，发现有破损的绝缘子或套管应予更换。\nb）清洁空气进、出口。\nc）\n检查电气连接的焊点和螺栓，松动的螺栓要按设备技术文件之力矩要求予以紧固。\nd）检查所有户外瓷绝缘子与连接金具的固定螺栓，并按设备技术文件之力矩要求予以紧固。\n6.17.1.3.3电抗器例行检查\na）全面检查线圈顶部、底部以及电抗器线圈的内、外表面是否存在碳化、电弧痕迹等异常，发现\n异常时，重新投运之前应查明原因（必要时咨询制造商）、排除隐患。\nb）检查线圈顶部等是否有异物，如有，予以清除。\nc）\n随机抽查若干支撑构架螺栓的紧固力矩，如果有一个以上松动，按设备技术文件之提供的力矩\n要求紧固所有螺栓。\nd）检查接地引下线，若存在松动、腐蚀等应予修复。\ne）保护漆局部不完整或漆剥落应予修复。\n6.17.1.4并联电容器组电容量\n电容器组电容量的初值差应不超过土2%。如超过土2%，或者退出运行前不平衡电流超过运行保护\n值的50%，应逐一测量每只电容器的电容量，方法和要求参见6.17.2.1。\n45", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9802, "ocr_line_count": 62, "ocr_error": null, "raw_text_len": 1138, "clean_text_len": 1105, "clean_text": "DL/T393—2010\n6.16耦合电容器同5.12。\n6.17交、直流滤波器及并联电容器组、中性线母线电容器\n6.17.1交、直流滤波器及并联电容器组、中性线母线电容器巡检及例行试验（见表79、表80）\n表79交、直流滤波器及并联电容器组、中性线母线电容器巡检项目巡检项目基准周期要求说明条款外观检查\n2周外观无异常见6.17.1.1\n表80交、直流滤波器及并联电容器组、中性线母线电容器例行试验项目例行试验项目基准周期求说明条款红外热像检测\n1月无异常温升见6.17.1.2\n例行检查\n1年见6.17.1.3\n见6.17.1.3并联电容器组电容量\n1年初值差不超过土2%\n见6.17.1.4\n6.17.1.1外观检查检查电容器是否有渗漏油、鼓起，若有要及时更换（可临时退出运行的）：注意电抗器线圈可视部位是否存在裂纹、碳化、电弧痕迹或颜色改变，线圈顶部是否有鸟巢等异物：注意电阻器的空气进、出口是否被堵塞：注意电流互感器油位是否正常。注意高压引线、接地线连接是否完好。\n6.17.1.2红外热像检测检测（如有）电容器、电抗器、电阻器、电流互感器和金属氧化物避雷器等各部件及其所有电气连接部位等，红外热像图显示应无异常温升、温差和/或相对温差。检测和分析方法参考DL/T664。\n6.17.1.3例行检查\n6.17.1.3.1电容器例行检查发生渗漏的电容器应予更换，但若渗漏轻微，可根据制造商指导予以修复。出现鼓肚、外壳变色，\n或者运行中红外热像检测显示有温度异常升高的电容器应予更换。\n6.17.1.3.2电阻器例行检查\na）检查并清洁内部绝缘子、套管，发现有破损的绝缘子或套管应予更换。\nb）清洁空气进、出口。c）\n检查电气连接的焊点和螺栓，松动的螺栓要按设备技术文件之力矩要求予以紧固。\nd）检查所有户外瓷绝缘子与连接金具的固定螺栓，并按设备技术文件之力矩要求予以紧固。\n6.17.1.3.3电抗器例行检查\na）全面检查线圈顶部、底部以及电抗器线圈的内、外表面是否存在碳化、电弧痕迹等异常，发现异常时，重新投运之前应查明原因（必要时咨询制造商）、排除隐患。\nb）检查线圈顶部等是否有异物，如有，予以清除。\nc）\n随机抽查若干支撑构架螺栓的紧固力矩，如果有一个以上松动，按设备技术文件之提供的力矩要求紧固所有螺栓。\nd）检查接地引下线，若存在松动、腐蚀等应予修复。\ne）保护漆局部不完整或漆剥落应予修复。\n6.17.1.4并联电容器组电容量电容器组电容量的初值差应不超过土2%。如超过土2%，或者退出运行前不平衡电流超过运行保护值的50%，应逐一测量每只电容器的电容量，方法和要求参见6.17.2.1。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8716, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 49, "text": "DL/T393-2010\n6.17.2交、直流滤波器及并联电容器组诊断性试验（见表81）\n表81交、直流滤波器及并联电容器组、中性线母线电容器诊断性试验项目\n诊断性试验项目\n要\n说明条款\n单台电容器电容量\n与额定值的差异在-5%~+10%之间（注意值）\n见6.17.2.1\n电阻器电阻值\n初值差不超过土3%（注意值）\n见6.17.2.2\n电抗器电感量\n电感量初值差不超过土3%（注意值）\n见6.17.2.3\n及线圈电阻值\n线圈电阻值初值差不超过士3%（注意值）\n金属氧化物避雷器\n见6.18\n见6.18\n电流互感器\n见5.3\n见5.3\n6.17.2.1单台电容器电容量\n出现下列情形之一，应测量单台电容器的电容量：\na）电容器组（臂）的电容量测试结果不能满足表80的要求。\nb）\n有维修试验机会，且退出运行前不平衡电流超过了50%的运行保护值。\nc）\n运行中不平衡电流超过设定值，保护跳闸使滤波器退出运行。\n单台电容器电容量的初值差应不超过10%，否则应予更换。新的电容器与被更换的电容器的电容量\n差别应在1%之内（参考铭牌值或例行试验值）。更换电容器之后，不平衡电流应小于20%的运行保护值。\n6.17.2.2电阻器电阻值\n外观检查、红外热像检测等发现异常，应测量电阻器的电阻值。测量需待电阻器恢复到常温后进行。\n同等温度下，初值差不超过士3%。温度差异较大时，应修正到同一温度下进行比较。\n6.17.2.3电抗器电感量及线圈电阻值\n下列情形需要测量电抗器电感量及线圈电阻值：\na）经历了严重的短路电流。\nb）红外热像检测时同比温度异常。\nc）外观检查或紫外巡检时电抗器表面存在异常放电。\nd）电抗器线圈的内、外表面存在碳化、电弧痕迹等异常。\n电感量测量方法可参考6.2.2.1。\n6.18金属氧化物避雷器\n6.18.1金属氧化物避雷器巡检及例行试验（见表82、表83）\n表82金属氧化物避雷器巡检项目\n巡检项目\n基准周期\n要\n求\n说明条款\n外观检查\n500kV及以上：2周\n外观无异常\n持续电流值\n220kV：1月\n电流值无异常\n见6.18.1.1\n计数器\n110kV：3月\n记录计数器指示数\n表83金属氧化物避雷器例行试验项目\n例行试验项目\n基准周期\n要求\n说明条款\n500kV及以上：1月\n红外热像检测\n220kV:3月\n无异常\n见6.18.1.2\n110kV：半年\n运行中持续电流检测\n1年\n见5.14.1.3\n见5.14.1.3\n46", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9759, "ocr_line_count": 76, "ocr_error": null, "raw_text_len": 1023, "clean_text_len": 983, "clean_text": "DL/T393-2010\n6.17.2交、直流滤波器及并联电容器组诊断性试验（见表81）\n表81交、直流滤波器及并联电容器组、中性线母线电容器诊断性试验项目诊断性试验项目要说明条款单台电容器电容量与额定值的差异在-5%~+10%之间（注意值）\n见6.17.2.1\n电阻器电阻值初值差不超过土3%（注意值）\n见6.17.2.2\n电抗器电感量电感量初值差不超过土3%（注意值）\n见6.17.2.3\n及线圈电阻值线圈电阻值初值差不超过士3%（注意值）\n金属氧化物避雷器见6.18见6.18\n电流互感器见5.3见5.3\n6.17.2.1单台电容器电容量出现下列情形之一，应测量单台电容器的电容量：\na）电容器组（臂）的电容量测试结果不能满足表80的要求。\nb）\n有维修试验机会，且退出运行前不平衡电流超过了50%的运行保护值。\nc）\n运行中不平衡电流超过设定值，保护跳闸使滤波器退出运行。\n单台电容器电容量的初值差应不超过10%，否则应予更换。新的电容器与被更换的电容器的电容量差别应在1%之内（参考铭牌值或例行试验值）。更换电容器之后，不平衡电流应小于20%的运行保护值。\n6.17.2.2电阻器电阻值外观检查、红外热像检测等发现异常，应测量电阻器的电阻值。测量需待电阻器恢复到常温后进行。\n同等温度下，初值差不超过士3%。温度差异较大时，应修正到同一温度下进行比较。\n6.17.2.3电抗器电感量及线圈电阻值下列情形需要测量电抗器电感量及线圈电阻值：\na）经历了严重的短路电流。\nb）红外热像检测时同比温度异常。\nc）外观检查或紫外巡检时电抗器表面存在异常放电。\nd）电抗器线圈的内、外表面存在碳化、电弧痕迹等异常。\n电感量测量方法可参考6.2.2.1。\n6.18金属氧化物避雷器\n6.18.1金属氧化物避雷器巡检及例行试验（见表82、表83）\n表82金属氧化物避雷器巡检项目巡检项目基准周期要求说明条款外观检查\n500kV及以上：2周外观无异常持续电流值\n220kV：1月电流值无异常见6.18.1.1\n计数器\n110kV：3月记录计数器指示数表83金属氧化物避雷器例行试验项目例行试验项目基准周期要求说明条款\n500kV及以上：1月红外热像检测\n220kV:3月无异常见6.18.1.2\n110kV：半年运行中持续电流检测\n1年见5.14.1.3\n见5.14.1.3", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8753, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 50, "text": "DL/T393-2010\n表83（续）\n例行试验项目\n基准周期\n要求\n说明条款\n1.UmA初值差不超过土5%且不低于\n直流1mA电压（UmA）及\n3年（无持续电流检测）\nGB11032规定值（注意值）\n0.75UmA下漏电流测量\n2.0.75Uim下的漏电流初值差≤30%或\n见5.14.1.4\n6年（有持续电流检测）\n9年（安装于阀厅内的）\n≤50uA（注意值）\n底座绝缘电阻\n≥100MQ\n见5.14.1.5\n放电计数器功能检查\n见5.14.1.6\n功能正常\n见5.14.1.6\n6.18.1.1巡检说明\n阀厅内的金属氧化物避雷器巡检结合阀检查进行。其他参照5.14.1.1。\n6.18.1.2红外热像检测\n用红外热像仪检测避雷器本体及电气连接部位，红外热像图显示应无异常温升、温差和/或相对温差。\n测量和分析方法参考DL/T664。阀厅内的金属氧化物避雷器有条件时进行。\n6.18.2金属氧化物避雷器诊断性试验（见表84）\n表84金属氧化物避雷器诊断性试验\n诊断性试验项目\n要\n求\n说明条款\n工频参考电流下的工频参考电压\n应符合GB11032或制造商规定\n见5.14.2.1\n均压电容的电容量\n电容量初值差不超过土5%或满足制造商的技术要求\n见5.14.2.2\n6.19电力电缆\n同5.15。\n6.20直流接地极及线路\n6.20.1接地极及线路巡检及例行试验（见表85、表86）\n表85接地极及线路巡检项目\n巡检项目\n基准周期\n要\n求\n说明条款\n接地极及线路巡检\n1月\n无异常\n见6.20.1.1\n表86接地极及线路例行试验项目\n例行试验项目\n基准周期\n技术要求\n说明条款\n测量井水位、水温\n3月\n符合设计要求\n见6.20.1.2\n接地极接地电阻\n6年\n符合设计要求\n见6.20.1.3\n接地极电流分布\n3年\n符合设计要求\n见6.20.1.4\n极址电感、电容量\n3年\n符合设计要求\n见6.20.1.5\n6.20.1.1巡检说明\na）\n杆塔结构完好无盗损、无严重锈蚀，杆号牌、警示牌等附属设施齐全完好。\nb）\n导地线无断股、烧伤，无异物挂接，接头连接完好：与树木等跨越物净空距离满足要求。\nc）\n绝缘子串外观结构完好，无残伞，间隔棒、防振锤、招弧角等状态完好，无松动错位：连接金\n具完好、无松动变形和严重锈蚀。\n47", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9813, "ocr_line_count": 84, "ocr_error": null, "raw_text_len": 960, "clean_text_len": 914, "clean_text": "DL/T393-2010\n表83（续）\n例行试验项目基准周期要求说明条款\n1.UmA初值差不超过土5%且不低于直流1mA电压（UmA）及\n3年（无持续电流检测）\nGB11032规定值（注意值）\n0.75UmA下漏电流测量\n2.0.75Uim下的漏电流初值差≤30%或见5.14.1.4\n6年（有持续电流检测）\n9年（安装于阀厅内的）\n≤50uA（注意值）底座绝缘电阻\n≥100MQ见5.14.1.5\n放电计数器功能检查见5.14.1.6\n功能正常见5.14.1.6\n6.18.1.1巡检说明阀厅内的金属氧化物避雷器巡检结合阀检查进行。其他参照5.14.1.1。\n6.18.1.2红外热像检测用红外热像仪检测避雷器本体及电气连接部位，红外热像图显示应无异常温升、温差和/或相对温差。\n测量和分析方法参考DL/T664。阀厅内的金属氧化物避雷器有条件时进行。\n6.18.2金属氧化物避雷器诊断性试验（见表84）\n表84金属氧化物避雷器诊断性试验诊断性试验项目要求说明条款工频参考电流下的工频参考电压应符合GB11032或制造商规定见5.14.2.1\n均压电容的电容量电容量初值差不超过土5%或满足制造商的技术要求见5.14.2.2\n6.19电力电缆同5.15。\n6.20直流接地极及线路\n6.20.1接地极及线路巡检及例行试验（见表85、表86）\n表85接地极及线路巡检项目巡检项目基准周期要求说明条款接地极及线路巡检\n1月无异常见6.20.1.1\n表86接地极及线路例行试验项目例行试验项目基准周期技术要求说明条款测量井水位、水温\n3月符合设计要求见6.20.1.2\n接地极接地电阻\n6年符合设计要求见6.20.1.3\n接地极电流分布\n3年符合设计要求见6.20.1.4\n极址电感、电容量\n3年符合设计要求见6.20.1.5\n6.20.1.1巡检说明\na）\n杆塔结构完好无盗损、无严重锈蚀，杆号牌、警示牌等附属设施齐全完好。\nb）\n导地线无断股、烧伤，无异物挂接，接头连接完好：与树木等跨越物净空距离满足要求。\nc）\n绝缘子串外观结构完好，无残伞，间隔棒、防振锤、招弧角等状态完好，无松动错位：连接金具完好、无松动变形和严重锈蚀。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8686, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 51, "text": "DL/T393-2010\nd）杆塔接地装置、极址接地引下线连接良好，无盗损。\ne）检查检测装置和渗水孔防止淤泥堵塞。\nf）杆塔基础及极址周围无冲刷、塌陷。\n6.20.1.2测量井水位、水温\n定期检测井水位和水温，结果应符合设备技术文件要求。\n6.20.1.3接地极接地电阻\n可采用电压一电流长线法测量接地电阻，即向接地极注入直流电流1.测量电流注入点对零电位参\n考点的电位U，接地电阻R=UI。测量时，要求直流电源的另接地点（可以是换流站接地网）以及\n零电位参考点与接地极之间的最小距离大于接地极任意两点间最大距离的5倍。直流电流1可以是系统\n停运时由独立试验用直流电源产生（推荐50A），也可以是系统运行中流经接地极的不平衡电流或是单\n极大地回路运行时的入地电\n6.20.1.4接地极电流分\n运行中接地极线路\n馈电电缆的电流分布应定期检查，采用大口径直流钳形电流表测量。设馈\n电电缆的电流为1\n为馈\n电电缆根数，则分流系数为\nP\nn,=1/>\n(5)\nW\nfol\n与初值比，不有明显变化，或符合设计要求。\n6.20.1.5极址电电容量\n电感量的测量方法参考6.2.2.1：电容采用数值式电容表测量。\n测量结果应符合设备技术文件要求。\n6.20.2接地极及线路诊断性试验（见表87）\n表87\n接地极及线路诊断性试验项目\n诊断性试验项围\n要\n求\n说明条款\n接触电势和电\n符合设计\n要求\n见6.20.2.1\n跨步电势和电压\n符合设计\n婴求\n开挖检查\nNIP\n见6.20.2.2\n6.20.2.1接触电压和跨步电压\n6.20.2.1.1下列情形进行本项试验\na）电流分布发生明显变化或者接地电阻明显增加\nb）接地极寿命（通常以安时数计算）损失达到60%、80%和90%时\nc）开挖检查之后。\n6.20.2.1.2接触电动势和电压\n向接地极注入直流电流，测量极址内和附近各金属物件如终端塔、中心塔和分支塔等的接触电势。\n测量时，在与金属物件相距1m的地面布置电极，测量金属物件上离地面1.8m高的点与电极之间的电位\n差。在测量接触电动势时，直接利用电压表测量：在测量接触电压时，电压表要并联1000Ω模拟人体电\n阻。直流电流7可以是系统停运时由独立试验用直流电源产生（推荐50A），也可以是系统运行中流经接\n地极的不平衡电流或是单极大地回路运行时的入地电流。测量应采用无极化电极，测量结果应折算到高\n压直流接地极运行时的最大电流。\n6.20.2.1.3跨步电势和电压\n向接地极注入直流电流，根据接地极设计、施工图和接地极馈电电缆分流情况或历史测量结果，选\n择测量区域，通常在极环附近，特别是电流入地和极环曲率半径较小的位置。方法是在测量点放置一电\n48", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9434, "ocr_line_count": 60, "ocr_error": null, "raw_text_len": 1122, "clean_text_len": 1085, "clean_text": "DL/T393-2010\nd）杆塔接地装置、极址接地引下线连接良好，无盗损。\ne）检查检测装置和渗水孔防止淤泥堵塞。\nf）杆塔基础及极址周围无冲刷、塌陷。\n6.20.1.2测量井水位、水温定期检测井水位和水温，结果应符合设备技术文件要求。\n6.20.1.3接地极接地电阻可采用电压一电流长线法测量接地电阻，即向接地极注入直流电流1.测量电流注入点对零电位参考点的电位U，接地电阻R=UI。测量时，要求直流电源的另接地点（可以是换流站接地网）以及零电位参考点与接地极之间的最小距离大于接地极任意两点间最大距离的5倍。直流电流1可以是系统停运时由独立试验用直流电源产生（推荐50A），也可以是系统运行中流经接地极的不平衡电流或是单极大地回路运行时的入地电\n6.20.1.4接地极电流分运行中接地极线路馈电电缆的电流分布应定期检查，采用大口径直流钳形电流表测量。设馈电电缆的电流为1\n为馈电电缆根数，则分流系数为P\nn,=1/>(5)Wfol\n与初值比，不有明显变化，或符合设计要求。\n6.20.1.5极址电电容量电感量的测量方法参考6.2.2.1：电容采用数值式电容表测量。\n测量结果应符合设备技术文件要求。\n6.20.2接地极及线路诊断性试验（见表87）\n表87\n接地极及线路诊断性试验项目诊断性试验项围要求说明条款接触电势和电符合设计要求见6.20.2.1\n跨步电势和电压符合设计婴求开挖检查\nNIP见6.20.2.2\n6.20.2.1接触电压和跨步电压\n6.20.2.1.1下列情形进行本项试验\na）电流分布发生明显变化或者接地电阻明显增加\nb）接地极寿命（通常以安时数计算）损失达到60%、80%和90%时\nc）开挖检查之后。\n6.20.2.1.2接触电动势和电压向接地极注入直流电流，测量极址内和附近各金属物件如终端塔、中心塔和分支塔等的接触电势。\n测量时，在与金属物件相距1m的地面布置电极，测量金属物件上离地面1.8m高的点与电极之间的电位差。在测量接触电动势时，直接利用电压表测量：在测量接触电压时，电压表要并联1000Ω模拟人体电阻。直流电流7可以是系统停运时由独立试验用直流电源产生（推荐50A），也可以是系统运行中流经接地极的不平衡电流或是单极大地回路运行时的入地电流。测量应采用无极化电极，测量结果应折算到高压直流接地极运行时的最大电流。\n6.20.2.1.3跨步电势和电压向接地极注入直流电流，根据接地极设计、施工图和接地极馈电电缆分流情况或历史测量结果，选择测量区域，通常在极环附近，特别是电流入地和极环曲率半径较小的位置。方法是在测量点放置一电", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8916, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 52, "text": "DL/T393-2010\n极，在半径为1m的圆弧上用另一电极探测，找出电位差较大的几点，再以这几点为圆心，重复上述做\n法，直到找到局部最大跨步电动势和电压。在测量跨步电动势时，直接利用电压表测量：在测量跨步电\n压时，电压表要并联1000Q模拟人体电阻。直流电流1可以是系统停运时由独立试验用直流电源产生（推\n荐50A），也可以是系统运行中流经接地极的不平衡电流或是单极大地回路运行时的入地电流。测量应\n采用无极化电极，测量结果应折算到高压直流接地极运行时的最大工作电流。\n6.20.2.2开挖检查\n若接地极极址的接地电阻或馈电电缆的电流分布不符合设计要求，或怀疑接地极地网被严重腐蚀时\n（如跨步电势和电压测量结果异常），应开挖检查。修复或恢复之后要进行接地电阻、接触电压和跨步电\n压测量，测量结果应符合设计要求。\n6.21接地装置\n同5.16。\n6.22晶闸管换流阀\n6.22.1晶闸管换流阀巡检及例行试验（见表88、表89）\n表88晶闸管换流阀巡检项目\n巡检项目\n基准周期\n要求\n说明条款\n巡检\n≤1周\n无异常（包括一次关灯检查）\n见6.22.1.2\n表89晶闸管换流阀例行检查和试验项目\n例行试验项目\n基准周期\n要求\n说明条款\n红外热像检测\n≤2周\n无异常\n见6.22.1.3\n清措\n≤3年\n清洁\n见6.22.1.4\n阀检查\n3年\n符合设备技术文件要求\n见6.22.1.5\n冷却回路检查\n≤6年\n符合设备技术文件要求\n见6.22.1.6\n组件电容、均压电容的电容量\n初值差不超过土5%（警示值）\n见6.22.1.7\n均压电容的电容量\n6年\n初值差不超过土5%（警示值）\n均压电阻的电阻值\n初值差不超过士3%（警示值）\n见6.22.1.8\n晶闸管阀试验\n3年\n符合设备技术文件要求\n见6.22.1.9\n漏水报警和跳闸试验\n1年\n符合设备技术文件要求\n见6.22.1.10\n6.22.1.1维护说明\n晶闸管换流阀厅内的相对湿度在60%以下。如果维修期间相对湿度超过60%应采取相应措施，保\n证维修期间相对湿度应控制在60%以下。\n6.22.1.2巡检\na）要求阀监控设备工作正常，无缺陷报告。\nb）阀体各部位无烟雾、异味、异常声响和振动。\n）\n无明显漏水现象。\nd）检查冷却系统的压力、流量、温度、电导率等仪表，指示应正常。\ne）\n进行阀厅关灯检查，无异常。\nf）\n检查阀厅的温度、湿度、通风是否正常。\n49", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.978, "ocr_line_count": 75, "ocr_error": null, "raw_text_len": 1004, "clean_text_len": 961, "clean_text": "DL/T393-2010\n极，在半径为1m的圆弧上用另一电极探测，找出电位差较大的几点，再以这几点为圆心，重复上述做法，直到找到局部最大跨步电动势和电压。在测量跨步电动势时，直接利用电压表测量：在测量跨步电压时，电压表要并联1000Q模拟人体电阻。直流电流1可以是系统停运时由独立试验用直流电源产生（推荐50A），也可以是系统运行中流经接地极的不平衡电流或是单极大地回路运行时的入地电流。测量应采用无极化电极，测量结果应折算到高压直流接地极运行时的最大工作电流。\n6.20.2.2开挖检查若接地极极址的接地电阻或馈电电缆的电流分布不符合设计要求，或怀疑接地极地网被严重腐蚀时\n（如跨步电势和电压测量结果异常），应开挖检查。修复或恢复之后要进行接地电阻、接触电压和跨步电压测量，测量结果应符合设计要求。\n6.21接地装置同5.16。\n6.22晶闸管换流阀\n6.22.1晶闸管换流阀巡检及例行试验（见表88、表89）\n表88晶闸管换流阀巡检项目巡检项目基准周期要求说明条款巡检\n≤1周无异常（包括一次关灯检查）\n见6.22.1.2\n表89晶闸管换流阀例行检查和试验项目例行试验项目基准周期要求说明条款红外热像检测\n≤2周无异常见6.22.1.3\n清措≤3年清洁见6.22.1.4\n阀检查\n3年符合设备技术文件要求见6.22.1.5\n冷却回路检查\n≤6年符合设备技术文件要求见6.22.1.6\n组件电容、均压电容的电容量初值差不超过土5%（警示值）\n见6.22.1.7均压电容的电容量\n6年初值差不超过土5%（警示值）\n均压电阻的电阻值初值差不超过士3%（警示值）\n见6.22.1.8晶闸管阀试验\n3年符合设备技术文件要求见6.22.1.9\n漏水报警和跳闸试验\n1年符合设备技术文件要求见6.22.1.10\n6.22.1.1维护说明晶闸管换流阀厅内的相对湿度在60%以下。如果维修期间相对湿度超过60%应采取相应措施，保证维修期间相对湿度应控制在60%以下。\n6.22.1.2巡检\na）要求阀监控设备工作正常，无缺陷报告。\nb）阀体各部位无烟雾、异味、异常声响和振动。）\n无明显漏水现象。\nd）检查冷却系统的压力、流量、温度、电导率等仪表，指示应正常。\ne）进行阀厅关灯检查，无异常。\nf）\n检查阀厅的温度、湿度、通风是否正常。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8761, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 53, "text": "DL/T393-2010\n6.22.1.3红外热像检测\n条件许可时，用红外热像仪对换流阀可视部分进行检测，红外热像图显示应无异常温升、温差和/\n或相对温差。检测和分析方法参考DL/T664。\n6.22.1.4清楷\n对阀厅的内壁、阀结构表面屏蔽罩、绝缘子、阳极电抗器等元器件进行清措、清扫。清措时应选择\n合适的工具和方法。\n6.22.1.5阀检查\na）承担绝缘的部件表面无损伤、电蚀和污秽。\nb）所有电气连接完好，无松动。\nc）检查阀电抗器，其表面颜色无异常：检查连接水管、水接头，要求无漏水、渗水现象：检查各\n电气元件的支撑横担，要求无积尘、积水等现象。\nd）检查晶闸管控制单元（TE、TVM或TCU）以及反向恢复器保护板（RPU），要求外观无异常，\n插紧到位和插座端子连接完好。\nc）检查组件电容和均压电容，要求外观无鼓起和渗漏油、金属部分无锈蚀、连接部位牢固。\nf）\n检查各晶闸管堆，蝶弹压紧螺栓，使晶闸管堆压装紧固螺钉与压力板在同一平面上，并用检查\n蝶弹弹性形变的专用工具校核（只在新安装和更换之后才进行）。\ng）利用超声波抽检长棒式绝缘子，要求无裂纹。\nh）等电位电极按不同层、不同部位抽查无异常。\ni）用力矩扳手检查半层阀间连接母线、电抗器连接母线无异常。\nj）阀避雷器及其动作的电子回路检查无异常。\nk）检查光缆联接和排列情况，要求光缆接头插入、锁扣到位，光缆排列整齐。\n6.22.1.6冷却回路检查\n对水冷系统施加110%~120%额定静态压力15min（如制造商有明确要求，按制造商要求），对冷\n却系统进行如下检查：\na）检查每个阀塔主水路的密封性，要求无渗漏。\nb）检查冷却水管路、水接头和各个通水元件，要求无渗漏。\nc）检查漏水检测功能，要求其动作正确。\nd）检查水系统的压力、流量、温度、电导率等仪表，要求外观无异常，读数合理：同时，要进行\n总表与分表之间的流量校核，若发现不一致，则视情况进行及时检查。\ne）检查滤网的过滤性能，符合厂家的技术文本要求。\n注1：只有在漏水情况下才紧固相应的连接头，要求无泄漏，不宜过紧，通风正常，泄漏指示器正常：每个塔中冷\n却水流量相等。\n注2：加有乙二醇的冷却水，按厂家技术文件执行。\n6.22.1.7组件电容、均压电容的电容量\n测量组件电容和均压电容的电容量，采用专用测量仪，不必断开接线。要求初值差不超过土5%。\n6.22.1.8均压电阻的电阻值\n测量均压电阻的电阻值，采用专用测量仪，不必断开接线。要求初值差不超过土3%。\n6.22.1.9晶闸管阀试验\na）如果监测系统显示在同一单阀内损坏的晶闸管数为余数-1时为注意值，当损坏的晶闸管数等\n于余数时为警示值。\nb）如果监测系统显示在同一单阀内晶闸管正向保护触发（BOD触发）的晶闸管数为余数-1时\n为注意值，当晶闸管正向保护触发的晶闸管数等于余数时为警示值。\nc）晶闸管元件的触发开通试验。采用专用试验装置，按厂家的技术文件执行。\n50", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9804, "ocr_line_count": 46, "ocr_error": null, "raw_text_len": 1226, "clean_text_len": 1210, "clean_text": "DL/T393-2010\n6.22.1.3红外热像检测条件许可时，用红外热像仪对换流阀可视部分进行检测，红外热像图显示应无异常温升、温差和/\n或相对温差。检测和分析方法参考DL/T664。\n6.22.1.4清楷对阀厅的内壁、阀结构表面屏蔽罩、绝缘子、阳极电抗器等元器件进行清措、清扫。清措时应选择合适的工具和方法。\n6.22.1.5阀检查\na）承担绝缘的部件表面无损伤、电蚀和污秽。\nb）所有电气连接完好，无松动。\nc）检查阀电抗器，其表面颜色无异常：检查连接水管、水接头，要求无漏水、渗水现象：检查各电气元件的支撑横担，要求无积尘、积水等现象。\nd）检查晶闸管控制单元（TE、TVM或TCU）以及反向恢复器保护板（RPU），要求外观无异常，\n插紧到位和插座端子连接完好。\nc）检查组件电容和均压电容，要求外观无鼓起和渗漏油、金属部分无锈蚀、连接部位牢固。\nf）\n检查各晶闸管堆，蝶弹压紧螺栓，使晶闸管堆压装紧固螺钉与压力板在同一平面上，并用检查蝶弹弹性形变的专用工具校核（只在新安装和更换之后才进行）。\ng）利用超声波抽检长棒式绝缘子，要求无裂纹。\nh）等电位电极按不同层、不同部位抽查无异常。\ni）用力矩扳手检查半层阀间连接母线、电抗器连接母线无异常。\nj）阀避雷器及其动作的电子回路检查无异常。\nk）检查光缆联接和排列情况，要求光缆接头插入、锁扣到位，光缆排列整齐。\n6.22.1.6冷却回路检查对水冷系统施加110%~120%额定静态压力15min（如制造商有明确要求，按制造商要求），对冷却系统进行如下检查：\na）检查每个阀塔主水路的密封性，要求无渗漏。\nb）检查冷却水管路、水接头和各个通水元件，要求无渗漏。\nc）检查漏水检测功能，要求其动作正确。\nd）检查水系统的压力、流量、温度、电导率等仪表，要求外观无异常，读数合理：同时，要进行总表与分表之间的流量校核，若发现不一致，则视情况进行及时检查。\ne）检查滤网的过滤性能，符合厂家的技术文本要求。\n注1：只有在漏水情况下才紧固相应的连接头，要求无泄漏，不宜过紧，通风正常，泄漏指示器正常：每个塔中冷却水流量相等。\n注2：加有乙二醇的冷却水，按厂家技术文件执行。\n6.22.1.7组件电容、均压电容的电容量测量组件电容和均压电容的电容量，采用专用测量仪，不必断开接线。要求初值差不超过土5%。\n6.22.1.8均压电阻的电阻值测量均压电阻的电阻值，采用专用测量仪，不必断开接线。要求初值差不超过土3%。\n6.22.1.9晶闸管阀试验\na）如果监测系统显示在同一单阀内损坏的晶闸管数为余数-1时为注意值，当损坏的晶闸管数等于余数时为警示值。\nb）如果监测系统显示在同一单阀内晶闸管正向保护触发（BOD触发）的晶闸管数为余数-1时为注意值，当晶闸管正向保护触发的晶闸管数等于余数时为警示值。\nc）晶闸管元件的触发开通试验。采用专用试验装置，按厂家的技术文件执行。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8677, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 54, "text": "DL/T393-2010\nd）检查晶闸管阀控制单元或阀基电子设备（VCU或VBE）和晶闸管阀监测装置（THM或TM），\n功能正常。\ne）如果更换缺陷的晶闸管，需同时检查控制单元和均压回路。\n6.22.1.10漏水报警和跳闸试验\n对漏水检测装置进行检查，并作记录，结果应符合设备技术文件要求。\n6.22.2晶闸管换流阀诊断性试验（见表90）\n表90晶闸管换流阀诊断性试验项目及说明\n诊断性试验项目\n要\n求\n说明条款\n光缆传输功率\n初值差不超过土5%\n见6.22.2.1\n冷却水管内等电位电极检查\n见6.22.2.2\n见6.22.2.2\n阀电抗器参数\n符合设备技术文件要求\n见6.22.2.3\n阀回路电阻值\n符合设备技术文件要求\n见6.22.2.4\n内冷水电导率\n见6.22.2.5\n6.22.2.1光缆传输功率\n确认光缆传输功率是否正常时进行。用光通量计测量到达各TCU或TE或TVM的光功率，要求初\n值差不超过土5%，或者符合设备技术文件要求。\n6.22.2.2冷却水管内等电位电极检查\n拆下冷却水管内的等电位电极，清除电极上的沉积物，检查其有效体积减小的程度，当水中部分体\n积减小超过20%时，需更换之，并同时更换0型密封圈。\n6.22.2.3阀电抗器参数\n采用施加工频电流、测量电抗器两端工频电压的方法进行电抗值测量，其中施加的工频电流应不小\n于5A。要求电抗值的初值差不大于土5%。采用电阻电桥进行阀电抗器电阻值测量，要求电阻值的初值\n差不超过土3%。\n6.22.2.4阀回路电阻值\n采用电阻电桥进行阀回路电阻值测量，互相比对，无明显差异。\n6.22.2.5冷却水电导率\n监测冷却水的电导率，要求20C时的电导率不大于0.5uS/cm，或符合设备技术文件要求。\n7绝缘油试验\n7.1绝缘油例行试验\n油样提取应遵循设备技术文件之规定，特别是少油设备。例行试验项目如表91所示。\n表91绝缘油例行试验项目\n例行试验项目\n说明条款\n视觉检查\n透明，无杂质和悬浮物\n见7.1.1\n≥50kV（警示值），500kV及以上\n击穿电压\n≥45kV（警示值），330kV\n见7.1.2\n≥40kV（警示值），220kV\n≥35kV（警示值），110kV/66kV\n水分\n≤15mg/L（注意值），330kV及以上\n见7.1.3\n≤25mg/L（注意值），220kV及以下", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9869, "ocr_line_count": 59, "ocr_error": null, "raw_text_len": 980, "clean_text_len": 950, "clean_text": "DL/T393-2010\nd）检查晶闸管阀控制单元或阀基电子设备（VCU或VBE）和晶闸管阀监测装置（THM或TM），\n功能正常。\ne）如果更换缺陷的晶闸管，需同时检查控制单元和均压回路。\n6.22.1.10漏水报警和跳闸试验对漏水检测装置进行检查，并作记录，结果应符合设备技术文件要求。\n6.22.2晶闸管换流阀诊断性试验（见表90）\n表90晶闸管换流阀诊断性试验项目及说明诊断性试验项目要求说明条款光缆传输功率初值差不超过土5%\n见6.22.2.1\n冷却水管内等电位电极检查见6.22.2.2\n见6.22.2.2\n阀电抗器参数符合设备技术文件要求见6.22.2.3\n阀回路电阻值符合设备技术文件要求见6.22.2.4\n内冷水电导率见6.22.2.5\n6.22.2.1光缆传输功率确认光缆传输功率是否正常时进行。用光通量计测量到达各TCU或TE或TVM的光功率，要求初值差不超过土5%，或者符合设备技术文件要求。\n6.22.2.2冷却水管内等电位电极检查拆下冷却水管内的等电位电极，清除电极上的沉积物，检查其有效体积减小的程度，当水中部分体积减小超过20%时，需更换之，并同时更换0型密封圈。\n6.22.2.3阀电抗器参数采用施加工频电流、测量电抗器两端工频电压的方法进行电抗值测量，其中施加的工频电流应不小于5A。要求电抗值的初值差不大于土5%。采用电阻电桥进行阀电抗器电阻值测量，要求电阻值的初值差不超过土3%。\n6.22.2.4阀回路电阻值采用电阻电桥进行阀回路电阻值测量，互相比对，无明显差异。\n6.22.2.5冷却水电导率监测冷却水的电导率，要求20C时的电导率不大于0.5uS/cm，或符合设备技术文件要求。\n7绝缘油试验\n7.1绝缘油例行试验油样提取应遵循设备技术文件之规定，特别是少油设备。例行试验项目如表91所示。\n表91绝缘油例行试验项目例行试验项目说明条款视觉检查透明，无杂质和悬浮物见7.1.1\n≥50kV（警示值），500kV及以上击穿电压\n≥45kV（警示值），330kV\n见7.1.2\n≥40kV（警示值），220kV\n≥35kV（警示值），110kV/66kV\n水分\n≤15mg/L（注意值），330kV及以上见7.1.3\n≤25mg/L（注意值），220kV及以下", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8677, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 55, "text": "DL/T393—2010\n表91（续）\n例行试验项目\n要\n求\n说明条款\n≤0.02（注意值），500kV及以上\n介质损耗因数（90℃）\n见7.1.4\n≤0.04（注意值），330kV及以下\n酸值\n≤0.1mg（KOH）/g（注意值）\n见7.1.5\n油中含气量（v/v）\n330kV及以上变压器、电抗器：≤3%\n见7.1.6\n7.1.1视觉检查\n凭视觉检测油的颜色，\n粗略\n判断油的状态，评估方法见表92。\n可参考DL/T429.1和DL/T429.2。\n表92\n油质视觉检查及油质初步评估\n视觉检测\n色\n黄色\n深黄色\n棕褐色\n油质评估\n好油\n较好油\n轻度老化的油\n老化的油\n7.1.2击穿电压\n击穿电压值\n现定要求时，应进行处理或更换新油。\n测量方法参考GB/T507。\n7.1.3水分\n测量时应注\n并尽量在顶\n油温高于60℃时取样\n测量方法参考CB/T7600或GB/T7601。\n怀疑受潮时，\n应\n施时\n测量油中水分。\n7.1.4介质损耗\n因数\n介质损耗因\n找测\n量方法参考GB/T5654\n7.1.5酸值\n酸值大于注\n（参见表93），\n应进行再生处理或更换新油。油的酸值按GBT264测定。\n表93酸值及油质评估\n酸值，mg（KOH）\n0.03\n0.1\n0.2\n0.5\n油质评估\n新油\n可继续运行\n下次维修时需进行再生处理\n油质较差\n7.1.6油中含气量\n油中含气量测量方法参\n考DL/T703、DL/T450或DL/T423\n7.2绝缘油诊断性试验\n新油或例行试验后怀疑油质有间题时应进行诊断试验，试验结果应符合要求，试验项目见表94。\n表94绝缘油诊断性试验项目\n试验项目\n说明条款\n界面张力（25℃）\n≥19（新投运35）mN/m（注意值）\n见7.2.1\n抗氧化剂含量检测\n≥0.1%（注意值）\n见7.2.2\n体积电阻率（90℃）\n≥1×101（新投运6×10）Ωm（注意值），500kV及以上\n见7.2.3\n≥5×10（新投运6×10）Ωm（注意值），330kV及以下\n油泥与沉淀物（m/m）\n≤0.02%（注意值）\n见7.2.4\n颗粒数（个/10mL）\n≤1500（330kV及以上）\n见7.2.5\n油的相容性试验\n见7.2.6\n见7.2.6\n52", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9689, "ocr_line_count": 94, "ocr_error": null, "raw_text_len": 932, "clean_text_len": 878, "clean_text": "DL/T393—2010\n表91（续）\n例行试验项目要求说明条款\n≤0.02（注意值），500kV及以上介质损耗因数（90℃）\n见7.1.4\n≤0.04（注意值），330kV及以下酸值\n≤0.1mg（KOH）/g（注意值）\n见7.1.5油中含气量（v/v）\n330kV及以上变压器、电抗器：≤3%\n见7.1.6\n7.1.1视觉检查凭视觉检测油的颜色，\n粗略判断油的状态，评估方法见表92。\n可参考DL/T429.1和DL/T429.2。\n表92\n油质视觉检查及油质初步评估视觉检测色黄色深黄色棕褐色油质评估好油较好油轻度老化的油老化的油\n7.1.2击穿电压击穿电压值现定要求时，应进行处理或更换新油。\n测量方法参考GB/T507。\n7.1.3水分测量时应注并尽量在顶油温高于60℃时取样测量方法参考CB/T7600或GB/T7601。\n怀疑受潮时，应施时测量油中水分。\n7.1.4介质损耗因数介质损耗因找测量方法参考GB/T5654\n7.1.5酸值酸值大于注\n（参见表93），\n应进行再生处理或更换新油。油的酸值按GBT264测定。\n表93酸值及油质评估酸值，mg（KOH）\n0.03\n0.1\n0.2\n0.5\n油质评估新油可继续运行下次维修时需进行再生处理油质较差\n7.1.6油中含气量油中含气量测量方法参考DL/T703、DL/T450或DL/T423\n7.2绝缘油诊断性试验新油或例行试验后怀疑油质有间题时应进行诊断试验，试验结果应符合要求，试验项目见表94。\n表94绝缘油诊断性试验项目试验项目说明条款界面张力（25℃）\n≥19（新投运35）mN/m（注意值）\n见7.2.1抗氧化剂含量检测≥0.1%（注意值）\n见7.2.2体积电阻率（90℃）\n≥1×101（新投运6×10）Ωm（注意值），500kV及以上见7.2.3\n≥5×10（新投运6×10）Ωm（注意值），330kV及以下油泥与沉淀物（m/m）\n≤0.02%（注意值）见7.2.4\n颗粒数（个/10mL）\n≤1500（330kV及以上）\n见7.2.5油的相容性试验见7.2.6\n见7.2.6", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8196, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 56, "text": "DL/T393—2010\n7.2.1界面张力\n油对水的界面张力测量方法参考GB/T6541，低于注意值时宜换新油。\n7.2.2抗氧化剂含量\n对于添加了抗氧化剂的油，当油变色或酸值偏高时应测量抗氧化剂含量。抗氧化剂含量减少，应按\n规定添加新的抗氧化剂：采取上述措施前，应咨询制造商的意见。测量方法参考GB/T7602.1。\n7.2.3体积电阻率\n体积电阻率测量方法参考GB/T5654或DL/T421。\n7.2.4油泥与沉淀物\n当界面张力小于25mN/m时，进行本项目。测量方法参考GB/T511。\n7.2.5颗粒数\n本项试验可以用来表征油的纯净度。每10mL油中大于3um~150um的颗粒数一般不大于1500个\n大于1500个应予注意，大于5000个说明油受到了污染。对于变压器，过量的金属颗粒是潜油泵磨损的\n一个信号，必要时应进行金属成分及含量分析。\n7.2.6油的相容性试验\n一般不宜将不同牌号的油混合使用。如混合使用，应进行本项目。测量方法和要求参考GB/T14542。\n8SF。气体湿度和成分检测\n8.1SF气体湿度\na）新投运测一次，若接近注意值，半年之后应再测一次。\nb）新充（补）气48h之后至2周之内应测量一次。\nc）气体压力明显下降时应定期跟踪测量气体湿度。\nSF气体可从密度监视器处取样。测量方法可参考DL/T506、DL/T914和DL/T915。测量完成之后，\n按要求恢复密度监视器，注意按力矩要求紧固。测量结果应满足表95要求。\n表95SF气体湿度检测说明\n试验项目\n要\n求\n气室类别\n新充气后\n运行中\n有电弧分解物隔室（GIS开关设备）\n≤150μL/L\n≤300uL/L（注意值）\n湿度（HO）\n无电弧分解物隔室（GIS开关设备\n（20C，0.1013MPa）\n电流互感器、电磁式电压互感器）\n≤250uL/L\n≤500uL/L（注意值）\n箱体及开关（SF绝缘变压器）\n≤125μL/L\n≤220uL/L（注意值）\n电缆箱及其他（SF绝缘变压器）\n≤220μL/L\n≤375uL/L（注意值）\n8.2SF气体成分分析\n怀疑SF。气体质量存在问题或者配合缺陷、事故分析时，可选择性地进行SF。气体成分分析，项目\n和要求见表96。测量方法参考DL/T916、DL/T917、DL/T918、DL/T919、DL/T920和DL/T921\n对于运行中的SF设备，当检出SO、SOF等杂质组分并持续增加时，通常说明相关气室内存在着\n活动的局部放电故障。\n表96SF气体成分分析项目及要求\n试验项目\n要求\nCF4\n增量≤0.1%（新投运≤0.05%）（注意值）\n53", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9795, "ocr_line_count": 56, "ocr_error": null, "raw_text_len": 1094, "clean_text_len": 1066, "clean_text": "DL/T393—2010\n7.2.1界面张力油对水的界面张力测量方法参考GB/T6541，低于注意值时宜换新油。\n7.2.2抗氧化剂含量对于添加了抗氧化剂的油，当油变色或酸值偏高时应测量抗氧化剂含量。抗氧化剂含量减少，应按规定添加新的抗氧化剂：采取上述措施前，应咨询制造商的意见。测量方法参考GB/T7602.1。\n7.2.3体积电阻率体积电阻率测量方法参考GB/T5654或DL/T421。\n7.2.4油泥与沉淀物当界面张力小于25mN/m时，进行本项目。测量方法参考GB/T511。\n7.2.5颗粒数本项试验可以用来表征油的纯净度。每10mL油中大于3um~150um的颗粒数一般不大于1500个大于1500个应予注意，大于5000个说明油受到了污染。对于变压器，过量的金属颗粒是潜油泵磨损的一个信号，必要时应进行金属成分及含量分析。\n7.2.6油的相容性试验一般不宜将不同牌号的油混合使用。如混合使用，应进行本项目。测量方法和要求参考GB/T14542。\n8SF。气体湿度和成分检测\n8.1SF气体湿度\na）新投运测一次，若接近注意值，半年之后应再测一次。\nb）新充（补）气48h之后至2周之内应测量一次。\nc）气体压力明显下降时应定期跟踪测量气体湿度。\nSF气体可从密度监视器处取样。测量方法可参考DL/T506、DL/T914和DL/T915。测量完成之后，\n按要求恢复密度监视器，注意按力矩要求紧固。测量结果应满足表95要求。\n表95SF气体湿度检测说明试验项目要求气室类别新充气后运行中有电弧分解物隔室（GIS开关设备）\n≤150μL/L≤300uL/L（注意值）\n湿度（HO）\n无电弧分解物隔室（GIS开关设备\n（20C，0.1013MPa）\n电流互感器、电磁式电压互感器）\n≤250uL/L≤500uL/L（注意值）\n箱体及开关（SF绝缘变压器）≤125μL/L\n≤220uL/L（注意值）\n电缆箱及其他（SF绝缘变压器）\n≤220μL/L≤375uL/L（注意值）\n8.2SF气体成分分析怀疑SF。气体质量存在问题或者配合缺陷、事故分析时，可选择性地进行SF。气体成分分析，项目和要求见表96。测量方法参考DL/T916、DL/T917、DL/T918、DL/T919、DL/T920和DL/T921\n对于运行中的SF设备，当检出SO、SOF等杂质组分并持续增加时，通常说明相关气室内存在着活动的局部放电故障。\n表96SF气体成分分析项目及要求试验项目要求\nCF4\n增量≤0.1%（新投运≤0.05%）（注意值）", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.864, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 57, "text": "DL/T393—2010\n表96（续）\n试验项目\n要求\n空气（O2+N2）\n≤0.2%（新投运0.05%）（注意值）\n可水解氟化物\n≤1.0ug/g（注意值）\n矿物油\n≤10μg/g（注意值）\n毒性（生物试验）\n无毒（注意值）\n密度（20°℃，0.1013MPa）\n6.17g/L\nSF气体纯度\n≥99.8%（质量分数）\n酸度\n≤0.3ug/g（注意值）\n杂质组分（CO、CO、HF、SO、SF、SOF2、SOF2）\n（监督增长情况，μg/g）\n54", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9656, "ocr_line_count": 21, "ocr_error": null, "raw_text_len": 225, "clean_text_len": 215, "clean_text": "DL/T393—2010\n表96（续）\n试验项目要求空气（O2+N2）\n≤0.2%（新投运0.05%）（注意值）\n可水解氟化物≤1.0ug/g（注意值）\n矿物油≤10μg/g（注意值）\n毒性（生物试验）无毒（注意值）\n密度（20°℃，0.1013MPa）\n6.17g/L\nSF气体纯度≥99.8%（质量分数）\n酸度≤0.3ug/g（注意值）\n杂质组分（CO、CO、HF、SO、SF、SOF2、SOF2）\n（监督增长情况，μg/g）", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.6995, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 58, "text": "DL/T393—2010\n附录A\n（规范性附录）\n状态量显著性差异分析法\n在相近的运行和检测条件下，相同设计、材质和工艺的一批设备，其状态量不应有显著差异，若某\n台设备某个状态量与其他设备有显著性差异，即使满足注意值或警示值要求，也应引起注意。对于没有\n注意值或警示值要求的状态量，也可以应用显著性差异分析，作为本标准对部分状态量要求“没有明显\n变化”或类似要求的判断依据。\n状态量显著性差异分析方法如下：设n（n≥5）台同一家族设备（如同制造商同批次设备），某个状\n态量X的当前试验值的平均值为X，样本偏差为S（不含被诊断设备）；被诊断设备的当前试验值为x，\n则有显著性差异的条件为：\n劣化表现为状态量值减少时（如绝缘油击穿电压）：x<X-kS。\n劣化表现为状态量值增加时（如介质损耗因数）：x>X+kS。\n劣化表现为偏离初值时（如绕组电阻）：xe（X-kS，x+kS）。\n上列各式中k值根据n的大小按表A.1选取。\n表A.1k值与n的关系\n7\n9\n10\n11\n13\n15\n20\n25\n35\n≥45\n2.57\n2.45\n2.36\n2.31\n2.26\n2.23\n2.20\n2.16\n2.13\n2.09\n2.06\n2.03\n2.01\n易受环境影响的状态量，本方法仅供参考；设备台数n<5时不适宜应用本方法。若不受试验条件\n影响，显著性差异分析法也适用于同一设备同一状态量历年试验结果的分析。该方法应用于绝缘电阻时\n应取绝缘电阻的对数值进行判断。\n55", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9907, "ocr_line_count": 43, "ocr_error": null, "raw_text_len": 624, "clean_text_len": 589, "clean_text": "DL/T393—2010\n附录A\n（规范性附录）\n状态量显著性差异分析法在相近的运行和检测条件下，相同设计、材质和工艺的一批设备，其状态量不应有显著差异，若某台设备某个状态量与其他设备有显著性差异，即使满足注意值或警示值要求，也应引起注意。对于没有注意值或警示值要求的状态量，也可以应用显著性差异分析，作为本标准对部分状态量要求“没有明显变化”或类似要求的判断依据。\n状态量显著性差异分析方法如下：设n（n≥5）台同一家族设备（如同制造商同批次设备），某个状态量X的当前试验值的平均值为X，样本偏差为S（不含被诊断设备）；被诊断设备的当前试验值为x，\n则有显著性差异的条件为：\n劣化表现为状态量值减少时（如绝缘油击穿电压）：x<X-kS。\n劣化表现为状态量值增加时（如介质损耗因数）：x>X+kS。\n劣化表现为偏离初值时（如绕组电阻）：xe（X-kS，x+kS）。\n上列各式中k值根据n的大小按表A.1选取。\n表A.1k值与n的关系\n≥45\n2.57\n2.45\n2.36\n2.31\n2.26\n2.23\n2.20\n2.16\n2.13\n2.09\n2.06\n2.03\n2.01\n易受环境影响的状态量，本方法仅供参考；设备台数n<5时不适宜应用本方法。若不受试验条件影响，显著性差异分析法也适用于同一设备同一状态量历年试验结果的分析。该方法应用于绝缘电阻时应取绝缘电阻的对数值进行判断。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8688, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 59, "text": "DL/T393-2010\n附录B\n（规范性附录）\n变压器线间电阻到相绕组电阻的换算方法\n对于星形联结，应测量各相绕组电阻，无中性点引出线的星形联结，可测量各线间电阻，按式（B.1）\n计算各相绕组电阻；对于三角形联结，可测量各线间的电阻，然后按式（B.2）计算各相绕组电阻：\nRA+RCA-RBC\nR=\n(B.1)\n2\n2\n+R2C+R2A-(RAB-RBC)²-(RBC\n—RCA)²-(RCARAB)\n2（RBC+RcA-R)\nR?B+Rc+R2A-(RAB-RBc)-(RBC\n(B.2)\nRRc)\nR²+RC+R2\n(RAB-RBC)²-(RBC-RCA)²-(RCA-RAB\n2(RBc+RA=Rc)\n式中：\nRAB、RBC、\n线间电阻；\nRA、RB\n相绕组电阻。\n具体应用时，\n实际接线方式，\n与图B.1不一致时，\n式（B.1）、式（B.2）中各电阻要按实际接线\n方式进行替换。\nCHINA\n口\n图B.1\nY-△电阻示意图\n06", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.8981, "ocr_line_count": 35, "ocr_error": null, "raw_text_len": 419, "clean_text_len": 398, "clean_text": "DL/T393-2010\n附录B\n（规范性附录）\n变压器线间电阻到相绕组电阻的换算方法对于星形联结，应测量各相绕组电阻，无中性点引出线的星形联结，可测量各线间电阻，按式（B.1）\n计算各相绕组电阻；对于三角形联结，可测量各线间的电阻，然后按式（B.2）计算各相绕组电阻：\nRA+RCA-RBCR=(B.1)\n+R2C+R2A-(RAB-RBC)²-(RBC\n—RCA)²-(RCARAB)\n2（RBC+RcA-R)\nR?B+Rc+R2A-(RAB-RBc)-(RBC\n(B.2)RRc)R²+RC+R2\n(RAB-RBC)²-(RBC-RCA)²-(RCA-RAB\n2(RBc+RA=Rc)\n式中：RAB、RBC、线间电阻；\nRA、RB相绕组电阻。具体应用时，\n实际接线方式，与图B.1不一致时，\n式（B.1）、式（B.2）中各电阻要按实际接线方式进行替换。\nCHINA口图B.1Y-△电阻示意图", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.748, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 60, "text": "DL/T393-2010\n附录C\n（资料性附录）\n设备状态量化评价法\nC.1适用范围\n本方法适用于对不存在明显缺陷的设备进行状态评估。该方法根据设备状态量及其发展趋势、经历\n的不良工况以及家族缺陷等信息，对设备状态进行量化分级。本方法是初步的，仅以此作为调整检修和\n试验周期的参考。\nC.2术语和定义\nC.2.1\n设备状态评分（简称状态评分）\n以百分制对设备状态进行表述的一种方法。100分表示最佳设备状态，0分则表示需要尽快维修的\n设备。其他情形的状态评分介于100分~0分之间。\nC.2.2\n正劣化\n状态量劣化表现为状态量值的增加，如介质损耗因数等。\nC.2.3\n负劣化\n状态量劣化表现为状态量值的减少，如绝缘电阻等。\nC.2.4\n偏差性劣化\n状态量劣化表现为状态量与初始值之间的不一致，如变压器绕组电阻等。\nC.2.5\n设备岗位权重（简称岗位权重）\n根据电压等级、传输容量、用户性质以及网络余等因素，对设备重要性的一种划分方法。分1~\n10级，10级对应重要性最高设备，1级对应重要性最低设备，其他介于10级～1级之间。\nC.2.6\n基础评分\n交接试验合格，具备投运条件的新设备，或检修之后验收试验合格可重新投运的设备，对其状态进\n行一次评分，作为之后评分的基础。这一评分称为基础评分。\nC.3设备状态评分法\nC.3.1设备状态评分法\n设备状态评分G为\nG=BTEF\n(C.1)\n式中：\nB\n基础评分：\nT\n试验评分：\nE\n不良工况评分；\nF\n一家族缺陷评分。\n57", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9844, "ocr_line_count": 45, "ocr_error": null, "raw_text_len": 636, "clean_text_len": 611, "clean_text": "DL/T393-2010\n附录C\n（资料性附录）设备状态量化评价法\nC.1适用范围本方法适用于对不存在明显缺陷的设备进行状态评估。该方法根据设备状态量及其发展趋势、经历的不良工况以及家族缺陷等信息，对设备状态进行量化分级。本方法是初步的，仅以此作为调整检修和试验周期的参考。\nC.2术语和定义C.2.1设备状态评分（简称状态评分）\n以百分制对设备状态进行表述的一种方法。100分表示最佳设备状态，0分则表示需要尽快维修的设备。其他情形的状态评分介于100分~0分之间。\nC.2.2\n正劣化状态量劣化表现为状态量值的增加，如介质损耗因数等。\nC.2.3\n负劣化状态量劣化表现为状态量值的减少，如绝缘电阻等。\nC.2.4\n偏差性劣化状态量劣化表现为状态量与初始值之间的不一致，如变压器绕组电阻等。\nC.2.5设备岗位权重（简称岗位权重）\n根据电压等级、传输容量、用户性质以及网络余等因素，对设备重要性的一种划分方法。分1~\n10级，10级对应重要性最高设备，1级对应重要性最低设备，其他介于10级～1级之间。\nC.2.6\n基础评分交接试验合格，具备投运条件的新设备，或检修之后验收试验合格可重新投运的设备，对其状态进行一次评分，作为之后评分的基础。这一评分称为基础评分。\nC.3设备状态评分法\nC.3.1设备状态评分法设备状态评分G为\nG=BTEF(C.1)式中：B\n基础评分：T试验评分：E不良工况评分；\nF一家族缺陷评分。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8864, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 61, "text": "DL/T393—2010\nC.3.2基础评分（B）\n基础评分可参考表C.1按式（C.2）进行：\n表C.1设备基础评分参考\n项\n目\n依据及评分\na）制造商质量信誉良好（B≤5分）\n制造和工厂试验\nb）关键工序无返工（B≤5分）\nc）全部工厂试验顺利，且符合相关标准要求（B≤5分）\nd）反映设备状态的试验值远没有接近注意值（B≤5分）\n运输、安装和交接试验\ne）运输、安装顺利，且完全符合制造商要求（B≤4分）\nf）交接试验全部合格、且不受环境因素影响的交接试验与出厂试验基本一致（B≤6分）\n家族设备安全运行记录\ng）已运行同型设备的可靠性记录良好（B≤10分）\n运行时间\nh）B=-运行年数\nB=60+\n(C.2)\n1=]\nC.3.3试验评分法（T）\n试验评分是单个试验项目评分的加权几何平均值。单个项目的评分介于100%～0%之间，100%对\n应于项目中各状态量远低于注意值或警示值，且没有明显劣化趋势。设一个设备进行了m个单项试验，\n第i项试验的评分为G，权重为W（没有给出时取1），则试验评分T为：\nG\n(C.3)\n对核心部件或主体进行了解体性检修的设备，试验评分从检查或/和修复之后重新开始。式（C.3）\n中仅考虑与设备主体直接相关的那部分项目。\nC.3.3.1单项试验项目评分法（1）\n本方法适用于有注意值或警示值要求的正劣化及负劣化状态量的分析。\n设注意值为x，警示值为x，最近3次试验值分别为x、x，其中x为当前试验值，x为年前\n（相对于x）的试验值，x为1年前（相对于x）的试验值，且>4。下列各式中，若状态量给出警示\n值，则x=x：若状态量给出注意值，则x=1.3x（正劣化）或x=x/1.3（负劣化）。单项试验评分法\n见式（C.4）~式（C.10），式中x，为该状态量在同类新设备中的平均值，若没有此值，以该设备出厂或\n交接试验值代之。\na）仅有一次试验记录时（即x、x不存在）\nx-x×100%\n=（x）=D\nx-x\n(C.4)\n式中，当G<0，令G=0：当G>100，令G=100。\nb）有两次试验记录（即x不存在）\n正劣化\nG=G[x+max（0，x-x）]\n(C.5)\n负劣化\nG=G[x+min（0，x-x）]\n(C.6)\n58", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9512, "ocr_line_count": 51, "ocr_error": null, "raw_text_len": 930, "clean_text_len": 913, "clean_text": "DL/T393—2010C.3.2基础评分（B）\n基础评分可参考表C.1按式（C.2）进行：\n表C.1设备基础评分参考项目依据及评分\na）制造商质量信誉良好（B≤5分）\n制造和工厂试验\nb）关键工序无返工（B≤5分）\nc）全部工厂试验顺利，且符合相关标准要求（B≤5分）\nd）反映设备状态的试验值远没有接近注意值（B≤5分）\n运输、安装和交接试验\ne）运输、安装顺利，且完全符合制造商要求（B≤4分）\nf）交接试验全部合格、且不受环境因素影响的交接试验与出厂试验基本一致（B≤6分）\n家族设备安全运行记录\ng）已运行同型设备的可靠性记录良好（B≤10分）\n运行时间h）B=-运行年数B=60+\n(C.2)\n1=]\nC.3.3试验评分法（T）\n试验评分是单个试验项目评分的加权几何平均值。单个项目的评分介于100%～0%之间，100%对应于项目中各状态量远低于注意值或警示值，且没有明显劣化趋势。设一个设备进行了m个单项试验，\n第i项试验的评分为G，权重为W（没有给出时取1），则试验评分T为：\nG(C.3)\n对核心部件或主体进行了解体性检修的设备，试验评分从检查或/和修复之后重新开始。式（C.3）\n中仅考虑与设备主体直接相关的那部分项目。\nC.3.3.1单项试验项目评分法（1）\n本方法适用于有注意值或警示值要求的正劣化及负劣化状态量的分析。\n设注意值为x，警示值为x，最近3次试验值分别为x、x，其中x为当前试验值，x为年前\n（相对于x）的试验值，x为1年前（相对于x）的试验值，且>4。下列各式中，若状态量给出警示值，则x=x：若状态量给出注意值，则x=1.3x（正劣化）或x=x/1.3（负劣化）。单项试验评分法见式（C.4）~式（C.10），式中x，为该状态量在同类新设备中的平均值，若没有此值，以该设备出厂或交接试验值代之。\na）仅有一次试验记录时（即x、x不存在）\nx-x×100%=（x）=Dx-x\n(C.4)\n式中，当G<0，令G=0：当G>100，令G=100。\nb）有两次试验记录（即x不存在）\n正劣化\nG=G[x+max（0，x-x）]\n(C.5)负劣化\nG=G[x+min（0，x-x）]\n(C.6)", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7973, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 62, "text": "DL/T393—2010\nc）有3次或3次以上试验，选最近三次试验值\n正劣化\n(C.7)\n2t,+1\n负劣化\n3x-2x-x\nG=Gx+min0,\n(C.8)\n21,+12\nC.3.3.2单项试验项目评分法（2）\n本方法适用于有+/一偏差要求的状态量的分析。\n设某个状态量的当前试验值为x，零偏差值（通常为初值或额定值）为x，则x的偏差（E）为：\n(C.9)\nX0\n设允许的正偏差为k，允许的负偏差为k，评分方法为：\n(k_-Ek.-E)\nG=min\nx100%\n(C.10)\nk.\n当G≤0时，令G=0。\nC.3.4不良工况评分（E）\n不良工况评分在100%～0%之间，其中0%对应于对设备状态影响最严重的不良工况（包括其累积\n效应）。对于断路器，主要是开断短路电流；对于变压器主要是侵入波、近区（出口）短路等。其他设\n备的不良工况由用户自行定义、处理。\n对于断路器暂考虑开断短路电流一种不良工况：\nx100%\n(C.11)\n式中：\n1—第j次开断大电流的峰值，kA；\n一设备技术文件给出的累积开断寿命的80%。\n累积开断寿命则可根据该型断路器在型式试验中所成功承受的开断电流及次数，按r计算，如\n成功开断60kA3次，则累积开断寿命不小于601*+601+601=4762。累积开断寿命也可依据运行经验自\n定。E小于0时按0计。\n对于变压器近区或出口短路，可按下式估算：\n1²-i2\nE=\n×100%\n(C.12)\n0.651²\n式中：\nI一表示允许的最大短路电流的幅值，kA：\n表示实际短路电流幅值，kA，只有i达到1的60%以上才考虑作为不良工况。\nE。小于0时按0计。多于1次，取最大i值的对应的计算结果。\n保护变压器的避雷器每动作1次，算1次不良工况，取E=98.5%，暂不计侵入波陡度和幅值。经\n历n次时按下式计算：\nE=E×100%\n(C.13)\n变压器每经历1次短时急救负荷（设计允许的），算1次不良工况，取E。=99.0%，暂不计过负荷的\n59", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9219, "ocr_line_count": 51, "ocr_error": null, "raw_text_len": 832, "clean_text_len": 812, "clean_text": "DL/T393—2010\nc）有3次或3次以上试验，选最近三次试验值正劣化\n(C.7)\n2t,+1\n负劣化\n3x-2x-x\nG=Gx+min0,(C.8)\n21,+12\nC.3.3.2单项试验项目评分法（2）\n本方法适用于有+/一偏差要求的状态量的分析。\n设某个状态量的当前试验值为x，零偏差值（通常为初值或额定值）为x，则x的偏差（E）为：\n(C.9)X0\n设允许的正偏差为k，允许的负偏差为k，评分方法为：\n(k_-Ek.-E)G=min\nx100%(C.10)k.当G≤0时，令G=0。\nC.3.4不良工况评分（E）\n不良工况评分在100%～0%之间，其中0%对应于对设备状态影响最严重的不良工况（包括其累积效应）。对于断路器，主要是开断短路电流；对于变压器主要是侵入波、近区（出口）短路等。其他设备的不良工况由用户自行定义、处理。\n对于断路器暂考虑开断短路电流一种不良工况：\nx100%(C.11)式中：\n1—第j次开断大电流的峰值，kA；\n一设备技术文件给出的累积开断寿命的80%。\n累积开断寿命则可根据该型断路器在型式试验中所成功承受的开断电流及次数，按r计算，如成功开断60kA3次，则累积开断寿命不小于601*+601+601=4762。累积开断寿命也可依据运行经验自定。E小于0时按0计。\n对于变压器近区或出口短路，可按下式估算：\n1²-i2\nE=×100%(C.12)\n0.651²\n式中：\nI一表示允许的最大短路电流的幅值，kA：\n表示实际短路电流幅值，kA，只有i达到1的60%以上才考虑作为不良工况。\nE。小于0时按0计。多于1次，取最大i值的对应的计算结果。\n保护变压器的避雷器每动作1次，算1次不良工况，取E=98.5%，暂不计侵入波陡度和幅值。经历n次时按下式计算：\nE=E×100%(C.13)\n变压器每经历1次短时急救负荷（设计允许的），算1次不良工况，取E。=99.0%，暂不计过负荷的", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8167, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 63, "text": "DL/T393—2010\n大小和持续时间。经历n次时按下式计算：\nE=E×100%\n(C.14)\n变压器总的不良工况评分为\nE=EEE。×100%\n(C.15)\nC.3.5家族缺陷评分（F）\n有家族缺陷时，那些尚未发生或检出家族缺陷的设备，在隐患消除之前，其状态评分应通过下式评\n估家族缺陷的影响。计算家族缺陷评分时，是依据缺陷发生的部位和性质（参考表C.2）确定的：\nF=1-\n1-f\n(C.16)\n式中：\nS\nn——发生该家族\n缺陷的设备台数（N>n≥1）。\n表C.2f取值原则\n缺陷\n暂不危及设备安全运\n对设备\n安全\n全运行有对设备安全运行有一对设备安全运\n影响，突发恶化风\n风险很小行，突发恶化风险不大\n一定威胁，\n可监控定威胁，\n不易连续监控行有现实威胁\n评分\n61\n%~85%\n31%~\n50%\n16%\n~30%\n0%~15%\nC.4状态评分处理原则\n符合4.4.2所列条件，30分及以下等效符合4.4.3所列条件。\nm\nE\nCHINA\n60", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9364, "ocr_line_count": 42, "ocr_error": null, "raw_text_len": 427, "clean_text_len": 401, "clean_text": "DL/T393—2010\n大小和持续时间。经历n次时按下式计算：\nE=E×100%(C.14)变压器总的不良工况评分为\nE=EEE。×100%(C.15)\nC.3.5家族缺陷评分（F）\n有家族缺陷时，那些尚未发生或检出家族缺陷的设备，在隐患消除之前，其状态评分应通过下式评估家族缺陷的影响。计算家族缺陷评分时，是依据缺陷发生的部位和性质（参考表C.2）确定的：\nF=1-\n1-f\n(C.16)式中：S\nn——发生该家族缺陷的设备台数（N>n≥1）。\n表C.2f取值原则缺陷暂不危及设备安全运对设备安全全运行有对设备安全运行有一对设备安全运影响，突发恶化风风险很小行，突发恶化风险不大一定威胁，\n可监控定威胁，不易连续监控行有现实威胁评分\n%~85%\n31%~\n50%\n16%\n~30%\n0%~15%\nC.4状态评分处理原则符合4.4.2所列条件，30分及以下等效符合4.4.3所列条件。\nmECHINA", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.822, "has_structure_hint": true}
{"doc_id": "22bd64ea3c5d", "file_name": "DLT 393-2010_输变电设备状态检修试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 393-2010_输变电设备状态检修试验规程.pdf", "page_num": 64, "text": "DL/T393—2010\n中华人民共和国\n电力行业标准\n输变电设备状态检修试验规程\nDL/T393-2010\n*\n中国电力出版社出版、发行\n（北京三里河路6号100044http://www.cepp.com.cn）\n北京博图彩色印刷有限公司印刷\n2010年9月第一版\n2010年9月北京第一次印刷\n880毫米×1230毫米16开本4印张118千字\n印数0001—3000册\n统一书号155123·120定价17.00元\n敬告读者\n本书封面贴有防伪标签，加热后中心图案消失\n155123.120\n本书如有印装质量问题，我社发行部负责退换\n销售分类建议：规程规范/\n版权专有翻印必究\n电力工程/供用电", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9734, "ocr_line_count": 21, "ocr_error": null, "raw_text_len": 299, "clean_text_len": 289, "clean_text": "DL/T393—2010\n中华人民共和国电力行业标准输变电设备状态检修试验规程\nDL/T393-2010*中国电力出版社出版、发行\n（北京三里河路6号100044http://www.cepp.com.cn）\n北京博图彩色印刷有限公司印刷\n2010年9月第一版\n2010年9月北京第一次印刷\n880毫米×1230毫米16开本4印张118千字印数0001—3000册统一书号155123·120定价17.00元敬告读者本书封面贴有防伪标签，加热后中心图案消失\n155123.120\n本书如有印装质量问题，我社发行部负责退换销售分类建议：规程规范/\n版权专有翻印必究电力工程/供用电", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.914, "has_structure_hint": true}
