{"doc_id": "9314a511b2da", "file_name": "DL_T 1102-2009配电变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1102-2009配电变压器运行规程.pdf", "page_num": 1, "text": "ICS 29.180\nK 41\nDL\n备案号：26342-2009\n中华人民共和国电力行业标准\nDL/T1102—2009\n配电变压器运行规程\nThecodeofdistributiontransformeroperation\n2009-07-22发布\n2009-12-01实施\n中华人民共和国国家能源局\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.991, "ocr_line_count": 12, "ocr_error": null, "raw_text_len": 155, "clean_text_len": 149, "clean_text": "ICS 29.180K 41DL\n备案号：26342-2009中华人民共和国电力行业标准\nDL/T1102—2009配电变压器运行规程\nThecodeofdistributiontransformeroperation\n2009-07-22发布\n2009-12-01实施中华人民共和国国家能源局发布", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9366, "has_structure_hint": true}
{"doc_id": "9314a511b2da", "file_name": "DL_T 1102-2009配电变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1102-2009配电变压器运行规程.pdf", "page_num": 2, "text": "DL/T1102-2009\n目次\n前言…\n1范围·\n2规范性引用文件…\n3安全基本要求…\n4变压器运行方式\n5变压器的运行维护\n6变压器的故障和事故处理\n7变压器的安装、检修、试验和验收", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9535, "ocr_line_count": 10, "ocr_error": null, "raw_text_len": 93, "clean_text_len": 91, "clean_text": "DL/T1102-2009目次前言…\n1范围·\n2规范性引用文件…\n3安全基本要求…\n4变压器运行方式\n5变压器的运行维护\n6变压器的故障和事故处理\n7变压器的安装、检修、试验和验收", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9048, "has_structure_hint": true}
{"doc_id": "9314a511b2da", "file_name": "DL_T 1102-2009配电变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1102-2009配电变压器运行规程.pdf", "page_num": 3, "text": "DL/T1102—2009\n前言\n为进一步加强农电系统10kV及以下配电变压器的运行管理，使其达到标准化、制度化，确保10kV及\n以下配电变压器的安全运行，提高运行可靠性，根据《国家发展改革委办公厅关于下达2003年行业标准项\n自补充计划的通知》（发改办工业[2003】873号）制定本标准。本标准的编制结合了DL/T572一1995《电\n力变压器运行规程》有关内容，主要针对配电变压器的全过程管理，力求实用、全面、简洁和可操作，\n能满足对配电变压器运行管理的要求。\n本标准由中国电力企业联合会提出。\n本标准由电力行业农村电气化标准化技术委员会归口并负责解释。\n本标准由山东电力集团公司负责起草，青州市供电公司参加起草。\n本标准的主要起草人：王德明、张吉春、张莲瑛、李惠涛、王智贤、盛万兴、解芳、张永攀。\n本标准在执行过程中的意见或建议反馈至中国电力企业联合会标准化中心（北京市宣武区白广路二\n条一号，100761)。\nⅡI", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9761, "ocr_line_count": 14, "ocr_error": null, "raw_text_len": 412, "clean_text_len": 407, "clean_text": "DL/T1102—2009\n前言为进一步加强农电系统10kV及以下配电变压器的运行管理，使其达到标准化、制度化，确保10kV及以下配电变压器的安全运行，提高运行可靠性，根据《国家发展改革委办公厅关于下达2003年行业标准项自补充计划的通知》（发改办工业[2003】873号）制定本标准。本标准的编制结合了DL/T572一1995《电力变压器运行规程》有关内容，主要针对配电变压器的全过程管理，力求实用、全面、简洁和可操作，\n能满足对配电变压器运行管理的要求。\n本标准由中国电力企业联合会提出。\n本标准由电力行业农村电气化标准化技术委员会归口并负责解释。\n本标准由山东电力集团公司负责起草，青州市供电公司参加起草。\n本标准的主要起草人：王德明、张吉春、张莲瑛、李惠涛、王智贤、盛万兴、解芳、张永攀。\n本标准在执行过程中的意见或建议反馈至中国电力企业联合会标准化中心（北京市宣武区白广路二条一号，100761)。\nⅡI", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8972, "has_structure_hint": false}
{"doc_id": "9314a511b2da", "file_name": "DL_T 1102-2009配电变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1102-2009配电变压器运行规程.pdf", "page_num": 4, "text": "DL/T1102-2009\n配电变压器运行规程\n1范围\n本标准规定了10kV及以下配电变压器的安全要求、运行方式、运行维护、事故处理、变压器的安\n装与验收。\n本标准适用于额定电压10kV及以下、三相容量不超过2500kVA、单相容量不超过833kVA的油浸\n式或干式配电变压器（以下简称变压器）的运行管理。\n2规范性引用文件\n下列标准的条款通过本标准的引用而成为本标准的条款。凡是注明日期的引用文件，其随后所有的\n修改或修订版均不适用于本标准，然而鼓励根据本标准达成协议的各方研究是否可使用这些文件的最新\n版本。凡是不注明日期的引用文件，其最新版本适用于本标准。\nGB1094.11电力变压器第11部分：干式变压器（GB1094.11一2007，IEC60076—11:2004，MOD）\nGBJ148一1990电气装置安装工程电力变压器、油浸电抗器、互感器施工及验收规范\nGB/T15164油浸式电力变压器负载导则（GB/T15164—1994，IEC60354:1991，IDT）\nGB/T17211干式电力变压器负载导则（GB/T17211--1998，IEC60905:1987，BQV）\nDL/T596-1996电力设备预防性试验规程\nDL/T572电力变压器运行规程\nDL/T573电力变压器检修导则\n3安全基本要求\n3.1安装在室内或台上、柱上的变压器均应悬挂设备名称、编号牌、“禁止攀登，高压危险”等警示标\n志牌。\n3.2变压器室应能防火、防雨水、防涝、防雷电、防小动物，门应采用阻燃或不燃材料，门向外开启\n并应上锁。门上应标明变压器室的名称和运行编号，门外侧应设“止步，高压危险”等警示标志牌。\n3.3变压器的安装高度和距离应满足有关安全规程的规定，否则必须装设围栏并悬挂警告牌。\n3.4变压器外壳应可靠接地。\n4变压器运行方式\n4.1一般运行条件\n4.1.1变压器的运行电压一般不应高于该运行分接额定电压的105%。对于特殊的使用情况（例如变压\n器的有功功率可以在任何方向流通），允许在不超过110%的额定电压下运行，对电流与电压的相互关系\n如无特殊要求，当负载电流为额定电流的K（K≤1）倍时，按以下公式对电压U加以限制\nU(%)=110-5K²\n(1)\n4.1.2无励磁调压变压器在额定电压土5%范围内改换分接位置运行时，其额定容量不变。有载调压变\n压器各分接位置的容量，按制造厂的规定。\n度较低时，顶层油温也相应降低。自然循环冷却变压器的顶层油温·般不宜经常超过85℃。\n1", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9846, "ocr_line_count": 36, "ocr_error": null, "raw_text_len": 1050, "clean_text_len": 1035, "clean_text": "DL/T1102-2009配电变压器运行规程\n1范围本标准规定了10kV及以下配电变压器的安全要求、运行方式、运行维护、事故处理、变压器的安装与验收。\n本标准适用于额定电压10kV及以下、三相容量不超过2500kVA、单相容量不超过833kVA的油浸式或干式配电变压器（以下简称变压器）的运行管理。\n2规范性引用文件下列标准的条款通过本标准的引用而成为本标准的条款。凡是注明日期的引用文件，其随后所有的修改或修订版均不适用于本标准，然而鼓励根据本标准达成协议的各方研究是否可使用这些文件的最新版本。凡是不注明日期的引用文件，其最新版本适用于本标准。\nGB1094.11电力变压器第11部分：干式变压器（GB1094.11一2007，IEC60076—11:2004，MOD）\nGBJ148一1990电气装置安装工程电力变压器、油浸电抗器、互感器施工及验收规范\nGB/T15164油浸式电力变压器负载导则（GB/T15164—1994，IEC60354:1991，IDT）\nGB/T17211干式电力变压器负载导则（GB/T17211--1998，IEC60905:1987，BQV）\nDL/T596-1996电力设备预防性试验规程\nDL/T572电力变压器运行规程\nDL/T573电力变压器检修导则\n3安全基本要求\n3.1安装在室内或台上、柱上的变压器均应悬挂设备名称、编号牌、“禁止攀登，高压危险”等警示标志牌。\n3.2变压器室应能防火、防雨水、防涝、防雷电、防小动物，门应采用阻燃或不燃材料，门向外开启并应上锁。门上应标明变压器室的名称和运行编号，门外侧应设“止步，高压危险”等警示标志牌。\n3.3变压器的安装高度和距离应满足有关安全规程的规定，否则必须装设围栏并悬挂警告牌。\n3.4变压器外壳应可靠接地。\n4变压器运行方式\n4.1一般运行条件\n4.1.1变压器的运行电压一般不应高于该运行分接额定电压的105%。对于特殊的使用情况（例如变压器的有功功率可以在任何方向流通），允许在不超过110%的额定电压下运行，对电流与电压的相互关系如无特殊要求，当负载电流为额定电流的K（K≤1）倍时，按以下公式对电压U加以限制\nU(%)=110-5K²(1)\n4.1.2无励磁调压变压器在额定电压土5%范围内改换分接位置运行时，其额定容量不变。有载调压变压器各分接位置的容量，按制造厂的规定。\n度较低时，顶层油温也相应降低。自然循环冷却变压器的顶层油温·般不宜经常超过85℃。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8905, "has_structure_hint": true}
{"doc_id": "9314a511b2da", "file_name": "DL_T 1102-2009配电变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1102-2009配电变压器运行规程.pdf", "page_num": 5, "text": "DL/T1102-2009\n表1油浸式变压器顶层油温一般规定值\n℃\n冷却方式\n冷却介质最高温度\n最高顶层油温度\n自然循环自冷、风冷\n40\n95\n4.1.4干式变压器的温度限值应按GB1094.11的规定，限值如表2所示。\n表2绕组温升限值\n绝缘系统温度等级\n额定电流下的绕组平均温升限值\n℃\nK\n105 (A)\n60\n120 (E)\n75\n130 (B)\n80\n155 (F)\n100\n180 (H)\n125\n200\n135\n220\n150\n注：第一栏中括号内字母为绝缘系统温度等级代号。\n4.1.5变压器三相负载不平衡时，应监视最大一相的电流。\n接线为Yyn0（或YNyn0）和Yznl1（或YNznl1）的配电变压器，中性线电流的允许值分别为额定\n电流的25%和40%，或按制造厂的规定。\n4.2变压器在不同负载状态下的运行方式\n4.2.1负载状态分为：正常周期性负载、长期急救周期性负载和短期急救负载。分类方法按DL/T572\n的规定执行。\n4.2.2油浸式变压器在不同负载状态下运行时，一般应按GB/T15164的规定执行。干式变压器在不同\n负载状态下运行时，一般应按GB/T17211的规定执行。\n4.2.3负载系数K取值规定：双绕组变压器取任一绕组的负载电流标么值。\n4.2.4正常周期性负载、长期急救周期性负载电流和温度限值如下：\na）油浸式变压器正常周期性负载、长期急救周期性负载状态下的负载电流和温度的限值如表3所\n示。顶层油温限值为105℃，当制造厂有关于超额定电流运行的明确规定时，应遵守制造厂的\n规定。\n表3油浸式变压器负载系数和温度限值\n负载系数K\n1.5\n正常周期性负载\n热点温度与绝缘材料接触的\n140℃\n金属部件的温度\n负载系数K\n1.8\n长期急救周期性负载\n热点温度与绝缘材料接触的\n150℃\n金属部件的温度\nb）干式变压器正常周期性负载其负载电流不应超过额定电流的1.5倍，各种负载状态下的绕组热\n点温度限值不应超过如表4所示最高允许值。当制造厂有关于超额定电流运行的明确规定时，\n应遵守制造厂的规定。\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9809, "ocr_line_count": 60, "ocr_error": null, "raw_text_len": 871, "clean_text_len": 815, "clean_text": "DL/T1102-2009\n表1油浸式变压器顶层油温一般规定值\n℃\n冷却方式冷却介质最高温度最高顶层油温度自然循环自冷、风冷\n4.1.4干式变压器的温度限值应按GB1094.11的规定，限值如表2所示。\n表2绕组温升限值绝缘系统温度等级额定电流下的绕组平均温升限值\n℃K\n105 (A)\n120 (E)\n130 (B)\n155 (F)\n180 (H)\n注：第一栏中括号内字母为绝缘系统温度等级代号。\n4.1.5变压器三相负载不平衡时，应监视最大一相的电流。\n接线为Yyn0（或YNyn0）和Yznl1（或YNznl1）的配电变压器，中性线电流的允许值分别为额定电流的25%和40%，或按制造厂的规定。\n4.2变压器在不同负载状态下的运行方式\n4.2.1负载状态分为：正常周期性负载、长期急救周期性负载和短期急救负载。分类方法按DL/T572\n的规定执行。\n4.2.2油浸式变压器在不同负载状态下运行时，一般应按GB/T15164的规定执行。干式变压器在不同负载状态下运行时，一般应按GB/T17211的规定执行。\n4.2.3负载系数K取值规定：双绕组变压器取任一绕组的负载电流标么值。\n4.2.4正常周期性负载、长期急救周期性负载电流和温度限值如下：\na）油浸式变压器正常周期性负载、长期急救周期性负载状态下的负载电流和温度的限值如表3所示。顶层油温限值为105℃，当制造厂有关于超额定电流运行的明确规定时，应遵守制造厂的规定。\n表3油浸式变压器负载系数和温度限值负载系数K\n1.5\n正常周期性负载热点温度与绝缘材料接触的\n140℃\n金属部件的温度负载系数K\n1.8\n长期急救周期性负载热点温度与绝缘材料接触的\n150℃\n金属部件的温度\nb）干式变压器正常周期性负载其负载电流不应超过额定电流的1.5倍，各种负载状态下的绕组热点温度限值不应超过如表4所示最高允许值。当制造厂有关于超额定电流运行的明确规定时，\n应遵守制造厂的规定。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9023, "has_structure_hint": true}
{"doc_id": "9314a511b2da", "file_name": "DL_T 1102-2009配电变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1102-2009配电变压器运行规程.pdf", "page_num": 6, "text": "DL/T1102-2009\n表4干式变压器热点温度限值\n℃\n绕组热点温度\n绝缘系统的温度等级\n额定值\n最高允许值\n105 (A)\n95\n140\n120 (E)\n110\n155\n130 (B)\n120\n165\n155 (F)\n145\n190\n180 (H)\n175\n220\n220 (C)\n210\n250\n4.2.5附件和回路元件限制\n能满足要求，应按负载能力最小的附件和元件限制负载。\n4.2.5.2变压器的结构件不能满足超额定电流运行的要求时，应根据具体情况确定是否限制负载和限制\n的程度。\n4.2.6正常周期性负载运行\n4.2.6.1变压器在额定使用条件下，全年可按额定电流运行。\n4.2.6.2当变压器有较严重缺陷时，不宜超额定电流运行，应加强检查巡视。\n4.2.6.3正常周期性负载运行方式下，超额定电流运行时，允许的负载系数K2和时间可按GB/T15164\n及GB/T17211的方法确定：根据具体变压器的热特性数据和实际负载周期图，用温度计算方法计算。\n4.2.7长期急救周期性负载运行\n4.2.7.1长期急救周期性负载下运行时，将在不同程度上缩短变压器的寿命，应减少出现这种运行方式；\n必须采用时，应缩短超额定电流运行的时间，降低超额定电流的倍数，有条件时（按制造厂规定）投入\n备用冷却器（包括吹风机、排风扇等）。\n绝缘有弱点时，不宜超负荷运行，并加强巡视检查。\n4.2.8短期急救负载运行\n4.2.8.1油没式变压器短期急救负载下运行，变压器温度达到85℃时，应投入包括备用在内的全部冷却\n器（通风或风扇吹风等方式），并尽量压缩负载、减少时间，：-般不超过0.5h。当变压器有严重缺陷或\n绝缘有弱点时，不宜超负荷运行。\n4.2.8.2油汶式变压器0.5h短期急救负载允许的负载系数K2见表5。\n表5油浸式变压器0.5h短期急救负载的负载系数K2\n总救负载\n环境温度℃\n前的负载\n系数K\n40\n30\n20\n10\n0\n-10\n-20\n25\n0.7\n1.95\n2.00\n2.00\n2.00\n2.00\n2.00\n2.00\n2.00\n0.8\n1.90\n2.00\n2.00\n2.00\n2.00\n2.00\n2.00\n2.00\n0.9\n1.84\n1.95\n2.00\n2.00\n2.00\n2.00\n2.00\n2.00\n1.0\n1.75\n1.86\n2.00\n2.00\n2.00\n2.00\n2.00\n2.00\n1.1\n1.65\n1.80\n1.90\n2.00\n2.00\n2.00\n2.00\n2.00\n1.2\n1.55\n1.68\n1.84\n1.95\n2.00\n2.00\n2.00\n2.00\n3", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9865, "ocr_line_count": 112, "ocr_error": null, "raw_text_len": 1091, "clean_text_len": 1013, "clean_text": "DL/T1102-2009\n表4干式变压器热点温度限值\n℃\n绕组热点温度绝缘系统的温度等级额定值最高允许值\n105 (A)\n120 (E)\n130 (B)\n155 (F)\n180 (H)\n220 (C)\n4.2.5附件和回路元件限制能满足要求，应按负载能力最小的附件和元件限制负载。\n4.2.5.2变压器的结构件不能满足超额定电流运行的要求时，应根据具体情况确定是否限制负载和限制的程度。\n4.2.6正常周期性负载运行\n4.2.6.1变压器在额定使用条件下，全年可按额定电流运行。\n4.2.6.2当变压器有较严重缺陷时，不宜超额定电流运行，应加强检查巡视。\n4.2.6.3正常周期性负载运行方式下，超额定电流运行时，允许的负载系数K2和时间可按GB/T15164\n及GB/T17211的方法确定：根据具体变压器的热特性数据和实际负载周期图，用温度计算方法计算。\n4.2.7长期急救周期性负载运行\n4.2.7.1长期急救周期性负载下运行时，将在不同程度上缩短变压器的寿命，应减少出现这种运行方式；\n必须采用时，应缩短超额定电流运行的时间，降低超额定电流的倍数，有条件时（按制造厂规定）投入备用冷却器（包括吹风机、排风扇等）。\n绝缘有弱点时，不宜超负荷运行，并加强巡视检查。\n4.2.8短期急救负载运行\n4.2.8.1油没式变压器短期急救负载下运行，变压器温度达到85℃时，应投入包括备用在内的全部冷却器（通风或风扇吹风等方式），并尽量压缩负载、减少时间，：-般不超过0.5h。当变压器有严重缺陷或绝缘有弱点时，不宜超负荷运行。\n4.2.8.2油汶式变压器0.5h短期急救负载允许的负载系数K2见表5。\n表5油浸式变压器0.5h短期急救负载的负载系数K2\n总救负载环境温度℃前的负载系数K\n-10-20\n0.7\n1.95\n2.00\n2.00\n2.00\n2.00\n2.00\n2.00\n2.00\n0.8\n1.90\n2.00\n2.00\n2.00\n2.00\n2.00\n2.00\n2.00\n0.9\n1.84\n1.95\n2.00\n2.00\n2.00\n2.00\n2.00\n2.00\n1.0\n1.75\n1.86\n2.00\n2.00\n2.00\n2.00\n2.00\n2.00\n1.1\n1.65\n1.80\n1.90\n2.00\n2.00\n2.00\n2.00\n2.00\n1.2\n1.55\n1.68\n1.84\n1.95\n2.00\n2.00\n2.00\n2.00", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8393, "has_structure_hint": true}
{"doc_id": "9314a511b2da", "file_name": "DL_T 1102-2009配电变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1102-2009配电变压器运行规程.pdf", "page_num": 7, "text": "DL/T1102-2009\n4.2.8.3在短期急救负载运行期间，应进行实时监视并有详细的负载电流记录。对于不具备监视条件\n的不宜短期急救负载运行。\n4.2.8.4干式变压器的急救负载的运行要求，按制造厂规定和相应导则的要求。\n5变压器的运行维护\n5.1变压器的运行巡视\n5.1.1变压器应在每次定期检查时记录其电压、电流和顶层油温，以及曾达到的最高顶层油温等。变压\n器应在最大负载期间测量三相电流，并设法保持基本平衡。对有远方监测装置的变压器，应经常监视仪\n表的指示，及时掌握变压器运行情况。\n5.1.2变压器的巡视周期：\na）每月至少一次，每季至少进行一次夜间巡视。\nb）特殊情况下应增加巡视次数。\n5.1.3在下列情况下应对变压器进行特殊巡视检查，增加巡视检查次数：\na）新设备或经过检修、改造的变压器在投运72h内。\nb）有严重缺陷时。\nc）气象突变（如大风、大雾、大雪、冰霍、寒潮等）时。\nd）雷雨季节特别是雷雨后。\ne）高温季节、高峰负载期间。\nf）节假日、重大活动期间。\ng）变压器急救负载运行时。\n5.1.4变压器巡视检查一般应包括以下内容：\na）变压器的油温和温度计应正常，变压器油位、油色应正常，各部位无渗油、漏油。\nb）套管外部无破损裂纹、无严重油污、无放电痕迹及其他异常现象。\nc）变压器音响正常，外壳及箱沿应无异常过热。\nd）气体继电器内应无气体、吸湿器完好，吸附剂干燥无变色。\ne）引线接头、电缆、母线应无过热迹象。\nf）压力释放器或安全气道及防爆膜应完好无损。\ng）有载分接开关的分接位置及电源指示应正常。\nh）各控制箱和二次端子箱应关严，无受潮；各种保护装置应齐全、良好。\ni）变压器外壳接地良好。\nj）各种标志应齐全明显；消防设施应齐全完好。\nk）室（洞）内变压器通风设备应完好：贮油池和排油设施应保持良好状态。\n1）变压器室的门、窗、照明应完好，房屋不漏水，温度正常。\nm）干式变压器的外部表面应无积污、裂纹及放电现象。\nn）现场规程中根据变压器的结构特点补充检查的其他项目。\n5.2变压器的投运和停运\n5.2.1在投运变压器之前，运行人员应仔细检查，确认变压器及其保护装置在良好状态，具备带电运行\n条件。应注意外部有无异物，临时接地线是否已拆除，分接开关位置是否正确，各阀门开闭是否正确。\n变压器在低温投运时，应防止呼吸器因结冰被堵。\n5.2.2运用中的备用变压器应随时可以投入运行。长期停运者应定期充电，容量630kVA及以上者，每\n半年至少充电一次，容量630kVA以下者，每年至少充电一次。变压器停用时间超过1年，重新投入运\n行前，应按DL/T596一1996中“投运前”规定内容进行试验。\n5.2.3变压器投运和停运的操作程序应在现场规程中规定，并须遵守下列各项：\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9977, "ocr_line_count": 44, "ocr_error": null, "raw_text_len": 1157, "clean_text_len": 1147, "clean_text": "DL/T1102-2009\n4.2.8.3在短期急救负载运行期间，应进行实时监视并有详细的负载电流记录。对于不具备监视条件的不宜短期急救负载运行。\n4.2.8.4干式变压器的急救负载的运行要求，按制造厂规定和相应导则的要求。\n5变压器的运行维护\n5.1变压器的运行巡视\n5.1.1变压器应在每次定期检查时记录其电压、电流和顶层油温，以及曾达到的最高顶层油温等。变压器应在最大负载期间测量三相电流，并设法保持基本平衡。对有远方监测装置的变压器，应经常监视仪表的指示，及时掌握变压器运行情况。\n5.1.2变压器的巡视周期：\na）每月至少一次，每季至少进行一次夜间巡视。\nb）特殊情况下应增加巡视次数。\n5.1.3在下列情况下应对变压器进行特殊巡视检查，增加巡视检查次数：\na）新设备或经过检修、改造的变压器在投运72h内。\nb）有严重缺陷时。\nc）气象突变（如大风、大雾、大雪、冰霍、寒潮等）时。\nd）雷雨季节特别是雷雨后。e）高温季节、高峰负载期间。\nf）节假日、重大活动期间。g）变压器急救负载运行时。\n5.1.4变压器巡视检查一般应包括以下内容：\na）变压器的油温和温度计应正常，变压器油位、油色应正常，各部位无渗油、漏油。\nb）套管外部无破损裂纹、无严重油污、无放电痕迹及其他异常现象。\nc）变压器音响正常，外壳及箱沿应无异常过热。\nd）气体继电器内应无气体、吸湿器完好，吸附剂干燥无变色。\ne）引线接头、电缆、母线应无过热迹象。\nf）压力释放器或安全气道及防爆膜应完好无损。\ng）有载分接开关的分接位置及电源指示应正常。\nh）各控制箱和二次端子箱应关严，无受潮；各种保护装置应齐全、良好。\ni）变压器外壳接地良好。\nj）各种标志应齐全明显；消防设施应齐全完好。\nk）室（洞）内变压器通风设备应完好：贮油池和排油设施应保持良好状态。\n1）变压器室的门、窗、照明应完好，房屋不漏水，温度正常。\nm）干式变压器的外部表面应无积污、裂纹及放电现象。\nn）现场规程中根据变压器的结构特点补充检查的其他项目。\n5.2变压器的投运和停运\n5.2.1在投运变压器之前，运行人员应仔细检查，确认变压器及其保护装置在良好状态，具备带电运行条件。应注意外部有无异物，临时接地线是否已拆除，分接开关位置是否正确，各阀门开闭是否正确。\n变压器在低温投运时，应防止呼吸器因结冰被堵。\n5.2.2运用中的备用变压器应随时可以投入运行。长期停运者应定期充电，容量630kVA及以上者，每半年至少充电一次，容量630kVA以下者，每年至少充电一次。变压器停用时间超过1年，重新投入运行前，应按DL/T596一1996中“投运前”规定内容进行试验。\n5.2.3变压器投运和停运的操作程序应在现场规程中规定，并须遵守下列各项：", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8706, "has_structure_hint": true}
{"doc_id": "9314a511b2da", "file_name": "DL_T 1102-2009配电变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1102-2009配电变压器运行规程.pdf", "page_num": 8, "text": "DL/T1102—2009\na）变压器的充电应在有保护装置的电源侧用断路器操作，停运时应先停负载侧，后停电源侧。\nb）用跌落式熔断器投切空载配电变压器的顺序为：投入时，先合上风侧、再合下风侧，最后和中\n相；切除时与此相反。\n5.2.4新投运的变压器应按变压器安装验收规范的规定试运行。更换绕组后的变压器参照执行，容量\n630kVA及以上者，其冲击合闸次数为3次，每次间隔不得少于5min。\n5.2.5新装、大修、事故检修或换油后的变压器，在施加电压前静放时间不应少于12h。\n5.2.6变压器在停运和保管期间，应防止绝缘受潮。\n5.3气体保护装置的运行\n5.3.1对容量800kVA及以上的油浸变压器应装设气体保护装置。\n备用，则应将备用变压器气体保护装置跳闸改接信号。\n5.4变压器分接开关的运行维护\n5.4.1无励磁调压变压器在变换分接时，应作多次转动，以便消除触头上的氧化膜和油污。在确认变换\n分接正确并锁紧后，测量绕组的直流电阻合格后，方可投入运行。\n5.4.2变压器有载分接开关的操作，应遵守如下规定：\na）应逐级调压，同时监视分接位置及电压、电流的变化。\nb）有载调压变压器并联运行时，其调压操作应轮流逐级或同步进行。\n5.4.3变压器的有载分接开关的维护，应按制造厂的规定进行。无制造厂规定者可参照以下规定：\na）新投入的分接开关，在投运后1～2年或切换5000次后，应将切换开关吊出检查，此后可按实\n际情况确定检查周期。\nb）运行中的有载分接开关切换5000～10000次后或绝缘油的击穿电压低于25kV时，应更换切换\n开关箱的绝缘油。\nc）操作机构应经常保持良好状态。\nd）长期不调和有长期不用的分接位置的有载分接开关，应在有停电机会时，在最高和最低分接间\n操作2个循环。\n5.4.4为防止开关在严重过负载时进行切换，应按有载开关制造厂家规定控制过载负荷。\n5.5变压器的并列运行\n5.5.1变压器并列运行的基本条件：\na）电压比相等。\nb）短路阻抗差不超出10%。\nc）绕组联结组标号相同。\nd）容量比应在0.5～2之间。\ne）短路阻抗差不超出10%或电压比不等的变压器，在任何一台都满足本标准4.2规定的情况下，\n也可并列运行。\n5.5.2新装或变动过内外连接线的变压器，并列运行前必须核定相位。\n5.5.3有载调压变压器与无励磁调压变压器并联运行时，应满足并列运行条件。\n5.6变压器的经济运行\n5.6.1变压器的投运台数应按负载情况，从安全、经济原则出发，合理安排。\n5.6.2可以相互调配负载的变压器，应考虑合理分配负载，使总损耗最小。\n5.7变压器运行技术文件、资料\n5.7.1基础资料应包括设备台账、安装图纸、试验报告（包含出厂试验、交接试验等）。\n5.7.2运行检修资料应包含巡视记录、检修记录、接地电阻测试记录、三相负荷测量、漏电保护器测试\n等内容。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.997, "ocr_line_count": 43, "ocr_error": null, "raw_text_len": 1193, "clean_text_len": 1186, "clean_text": "DL/T1102—2009\na）变压器的充电应在有保护装置的电源侧用断路器操作，停运时应先停负载侧，后停电源侧。\nb）用跌落式熔断器投切空载配电变压器的顺序为：投入时，先合上风侧、再合下风侧，最后和中相；切除时与此相反。\n5.2.4新投运的变压器应按变压器安装验收规范的规定试运行。更换绕组后的变压器参照执行，容量\n630kVA及以上者，其冲击合闸次数为3次，每次间隔不得少于5min。\n5.2.5新装、大修、事故检修或换油后的变压器，在施加电压前静放时间不应少于12h。\n5.2.6变压器在停运和保管期间，应防止绝缘受潮。\n5.3气体保护装置的运行\n5.3.1对容量800kVA及以上的油浸变压器应装设气体保护装置。\n备用，则应将备用变压器气体保护装置跳闸改接信号。\n5.4变压器分接开关的运行维护\n5.4.1无励磁调压变压器在变换分接时，应作多次转动，以便消除触头上的氧化膜和油污。在确认变换分接正确并锁紧后，测量绕组的直流电阻合格后，方可投入运行。\n5.4.2变压器有载分接开关的操作，应遵守如下规定：\na）应逐级调压，同时监视分接位置及电压、电流的变化。\nb）有载调压变压器并联运行时，其调压操作应轮流逐级或同步进行。\n5.4.3变压器的有载分接开关的维护，应按制造厂的规定进行。无制造厂规定者可参照以下规定：\na）新投入的分接开关，在投运后1～2年或切换5000次后，应将切换开关吊出检查，此后可按实际情况确定检查周期。\nb）运行中的有载分接开关切换5000～10000次后或绝缘油的击穿电压低于25kV时，应更换切换开关箱的绝缘油。\nc）操作机构应经常保持良好状态。\nd）长期不调和有长期不用的分接位置的有载分接开关，应在有停电机会时，在最高和最低分接间操作2个循环。\n5.4.4为防止开关在严重过负载时进行切换，应按有载开关制造厂家规定控制过载负荷。\n5.5变压器的并列运行\n5.5.1变压器并列运行的基本条件：\na）电压比相等。b）短路阻抗差不超出10%。\nc）绕组联结组标号相同。\nd）容量比应在0.5～2之间。\ne）短路阻抗差不超出10%或电压比不等的变压器，在任何一台都满足本标准4.2规定的情况下，\n也可并列运行。\n5.5.2新装或变动过内外连接线的变压器，并列运行前必须核定相位。\n5.5.3有载调压变压器与无励磁调压变压器并联运行时，应满足并列运行条件。\n5.6变压器的经济运行\n5.6.1变压器的投运台数应按负载情况，从安全、经济原则出发，合理安排。\n5.6.2可以相互调配负载的变压器，应考虑合理分配负载，使总损耗最小。\n5.7变压器运行技术文件、资料\n5.7.1基础资料应包括设备台账、安装图纸、试验报告（包含出厂试验、交接试验等）。\n5.7.2运行检修资料应包含巡视记录、检修记录、接地电阻测试记录、三相负荷测量、漏电保护器测试等内容。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8792, "has_structure_hint": true}
{"doc_id": "9314a511b2da", "file_name": "DL_T 1102-2009配电变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1102-2009配电变压器运行规程.pdf", "page_num": 9, "text": "DL/T1102—2009\n6变压器的故障和事故处理\n6.1运行中的不正常现象和处理\n6.1.1检查人员在变压器运行中发现不正常现象时，应设法尽快消除，并报告上级和做好记录。\n6.1.2变压器有下列情况之·者应立即停运。\na）变压器目烟着火。\nb）严重漏油或喷油，使油面下降到低于油位计的指示限度。\nc）变压器声响明显增大，内部有爆裂声。\nd）套管有严重的破损和放电现象。\ne）发生其他危及变压器安全的故障，而变压器的有关保护装置拒动。\nf）变压器附近的设备着火、爆炸或发生其他情况，对变压器构成严重威胁。\ng）变压器顶层油温异常升高，超过最大规定值。\n6.1.3变压器油温升高超过制造厂规定或表1规定值时，检查人员应按以下步骤检查处理：\na）核对温度测量装置。\nb）检查变压器的负载和冷却介质的温度。\nc）检查变压器室的通风情况或变压器冷却装置。\nd）若温度升高的原因是由于冷却系统的故障，且在运行中无法修理者，应将变压器停运修理；若\n不能立即停运修理，则检查人员应调整变压器的负载至允许运行温度下的相应容。\ne）油浸变压器在超额定电流方式下运行，若顶层油温超过85℃时，应立即降低负载。\n6.1.4当发现变压器的油面较当时油温所应有的油位显著降低时，应查明原因。\n6.1.5变压器油位因温度上升有可能高出油位指示极限，则应放油，使油位降至与当时油温相对应的高\n度，以免溢油。\n6.2气体保护装置动作的处理\n6.2.1气体保护信号动作时，应立即对变压器进行检查，查明动作的原因。\n6.2.2气体保护动作跳闸时，未查明原因消除故障不得将变压器投入运行。为查明原因应重点考虑以下\n因素，作出综合判断：\na）是否呼吸不畅或排气未尽。\nb）保护等二次回路是否正常。\nc）变压器外观有无明显反映故障性质的异常现象。\nd）《体继电器中积聚气体鼠，是否可燃。\nf）必要的电气试验结果。\ng）变压器其他继电保护装置动作情况。\n6.3变压器着火处理\n变压器着火时，应立即断开电源，并迅速采取灭火措施，防止火势蔓延。\n7变压器的安装、检修、试验和验收\n7.1变压器的安装项目和要求，应符合GBJ148一1990中第1章和第2章的规定，以及制造厂的特殊\n要求。\n7.1.1变压器的安装应按照设计图纸进行，安装应稳固可靠。\n7.1.2变压器安装位置应避开易爆、易燃、污秽严重及地势低洼地带。\n7.1.3柱上安装或屋顶安装的变压器，其底座距地面不应小于2.5m。\n7.1.4安装在室内的变压器，其外廊与后壁、侧壁净距不宜小于600mm、800mm，变压器外廊与门净\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9938, "ocr_line_count": 42, "ocr_error": null, "raw_text_len": 1072, "clean_text_len": 1064, "clean_text": "DL/T1102—2009\n6变压器的故障和事故处理\n6.1运行中的不正常现象和处理\n6.1.1检查人员在变压器运行中发现不正常现象时，应设法尽快消除，并报告上级和做好记录。\n6.1.2变压器有下列情况之·者应立即停运。\na）变压器目烟着火。\nb）严重漏油或喷油，使油面下降到低于油位计的指示限度。\nc）变压器声响明显增大，内部有爆裂声。\nd）套管有严重的破损和放电现象。\ne）发生其他危及变压器安全的故障，而变压器的有关保护装置拒动。\nf）变压器附近的设备着火、爆炸或发生其他情况，对变压器构成严重威胁。\ng）变压器顶层油温异常升高，超过最大规定值。\n6.1.3变压器油温升高超过制造厂规定或表1规定值时，检查人员应按以下步骤检查处理：\na）核对温度测量装置。\nb）检查变压器的负载和冷却介质的温度。\nc）检查变压器室的通风情况或变压器冷却装置。\nd）若温度升高的原因是由于冷却系统的故障，且在运行中无法修理者，应将变压器停运修理；若不能立即停运修理，则检查人员应调整变压器的负载至允许运行温度下的相应容。\ne）油浸变压器在超额定电流方式下运行，若顶层油温超过85℃时，应立即降低负载。\n6.1.4当发现变压器的油面较当时油温所应有的油位显著降低时，应查明原因。\n6.1.5变压器油位因温度上升有可能高出油位指示极限，则应放油，使油位降至与当时油温相对应的高度，以免溢油。\n6.2气体保护装置动作的处理\n6.2.1气体保护信号动作时，应立即对变压器进行检查，查明动作的原因。\n6.2.2气体保护动作跳闸时，未查明原因消除故障不得将变压器投入运行。为查明原因应重点考虑以下因素，作出综合判断：\na）是否呼吸不畅或排气未尽。b）保护等二次回路是否正常。\nc）变压器外观有无明显反映故障性质的异常现象。\nd）《体继电器中积聚气体鼠，是否可燃。\nf）必要的电气试验结果。\ng）变压器其他继电保护装置动作情况。\n6.3变压器着火处理变压器着火时，应立即断开电源，并迅速采取灭火措施，防止火势蔓延。\n7变压器的安装、检修、试验和验收\n7.1变压器的安装项目和要求，应符合GBJ148一1990中第1章和第2章的规定，以及制造厂的特殊要求。\n7.1.1变压器的安装应按照设计图纸进行，安装应稳固可靠。\n7.1.2变压器安装位置应避开易爆、易燃、污秽严重及地势低洼地带。\n7.1.3柱上安装或屋顶安装的变压器，其底座距地面不应小于2.5m。\n7.1.4安装在室内的变压器，其外廊与后壁、侧壁净距不宜小于600mm、800mm，变压器外廊与门净", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8835, "has_structure_hint": true}
{"doc_id": "9314a511b2da", "file_name": "DL_T 1102-2009配电变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1102-2009配电变压器运行规程.pdf", "page_num": 10, "text": "DL/T1102—2009\n距不宜小于800mm。\n7.1.5在变压器上方进行电气焊等安装工作时，应对变压器进行防护，并不得踩踏变压器瓷件等易碎、\n易裂部件。\n7.1.6干式变压器就位后，应加强保护，防止铁件进入绕组内，绕组不得敲击或重压。\n7.2运行中的变压器存在下列情况之一时，需要进行试验或检修：\na）经判断存在变压器内部故障。\nb）运行中存在严重缺陷。\nc）经常性过负荷运行。\nd）其他必要时。\n试验和检修项目及要求，应按DL/T573及DL/T596执行。\n7.3新安装变压器的验收应按GBJ148一1990中2.10的规定和制造厂的要求进行。\n7.4变压器检修后的验收按DL/T573的有关规定进行。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9972, "ocr_line_count": 13, "ocr_error": null, "raw_text_len": 306, "clean_text_len": 304, "clean_text": "DL/T1102—2009距不宜小于800mm。\n7.1.5在变压器上方进行电气焊等安装工作时，应对变压器进行防护，并不得踩踏变压器瓷件等易碎、\n易裂部件。\n7.1.6干式变压器就位后，应加强保护，防止铁件进入绕组内，绕组不得敲击或重压。\n7.2运行中的变压器存在下列情况之一时，需要进行试验或检修：\na）经判断存在变压器内部故障。\nb）运行中存在严重缺陷。c）经常性过负荷运行。\nd）其他必要时。\n试验和检修项目及要求，应按DL/T573及DL/T596执行。\n7.3新安装变压器的验收应按GBJ148一1990中2.10的规定和制造厂的要求进行。\n7.4变压器检修后的验收按DL/T573的有关规定进行。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8776, "has_structure_hint": true}
{"doc_id": "9314a511b2da", "file_name": "DL_T 1102-2009配电变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1102-2009配电变压器运行规程.pdf", "page_num": 11, "text": "2009\nDL/T 1102-\n中华人民共和国\n电力行业标准\n配电变压器运行规程\nDL/T 1102—2009\n*\n中国电力出版社出版、发行\n（北京三里河路6号100044http://www.cepp.com.cn）\n北京博图彩色印刷有限公司印刷\n2009年12月第一版\n2009年12月北京第一次印刷\n880毫米×1230毫米16开本0.75印张16千字\n印数0001—3000册\n统一书号155083·2228定价5.00元\n敬告读者\n本书封面贴有防伪标签，加热后中心图案消失\n155083.2228\n本书如有印装质量问题，我社发行部负责退换\n销售分类建议：规程规范/\n电力工程/供用电\n版权专有翻印必究", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9941, "ocr_line_count": 22, "ocr_error": null, "raw_text_len": 305, "clean_text_len": 291, "clean_text": "DL/T 1102-\n中华人民共和国电力行业标准配电变压器运行规程\nDL/T 1102—2009*\n中国电力出版社出版、发行\n（北京三里河路6号100044http://www.cepp.com.cn）\n北京博图彩色印刷有限公司印刷\n2009年12月第一版\n2009年12月北京第一次印刷\n880毫米×1230毫米16开本0.75印张16千字印数0001—3000册统一书号155083·2228定价5.00元敬告读者本书封面贴有防伪标签，加热后中心图案消失\n155083.2228\n本书如有印装质量问题，我社发行部负责退换销售分类建议：规程规范/\n电力工程/供用电版权专有翻印必究", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9101, "has_structure_hint": true}
