{"doc_id": "2781ff50987d", "file_name": "DL_T 1534-2016 油浸式电力变压器局部放电的特高频检测方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1534-2016 油浸式电力变压器局部放电的特高频检测方法.pdf", "page_num": 1, "text": "ICS 29.180\nK 41\nDL\n备案号：53955-2016\n中华人民共和国电力行业标准\nDL/T1534—2016\n油浸式电力变压器局部放电的\n特高频检测方法\nMethodsofUHFpartialdischargedetectionin\noil-immersedpowertransformers\n2016-01-07发布\n2016-06-01实施\n国家能源局\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9884, "ocr_line_count": 14, "ocr_error": null, "raw_text_len": 188, "clean_text_len": 182, "clean_text": "ICS 29.180K 41DL\n备案号：53955-2016中华人民共和国电力行业标准\nDL/T1534—2016\n油浸式电力变压器局部放电的特高频检测方法\nMethodsofUHFpartialdischargedetectionin\noil-immersedpowertransformers\n2016-01-07发布\n2016-06-01实施国家能源局发布", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9422, "has_structure_hint": true}
{"doc_id": "2781ff50987d", "file_name": "DL_T 1534-2016 油浸式电力变压器局部放电的特高频检测方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1534-2016 油浸式电力变压器局部放电的特高频检测方法.pdf", "page_num": 2, "text": "DL/T1534——2016\n目次\n前言\nⅡ\n1范围.\n2规范性引用文件·\n3术语和定义…\n4检测装置\n4.1概述·\n2\n4.2一般功能要求\n4.3特殊功能要求.\n5检测和定位·\n2\n5.1传感器安装.\n2\n5.2检测\n3\n5.3局部放电源定位·\n3\n6信号特征与分析·\n3\n6.1局部放电信号…\n3\n6.2干扰信号·\n6.3严重程度判定…\n附录A（资料性附录）\n局部放电特高频检测的原理·\n附录B（资料性附录）\n局部放电特高频检测装置的工作方式…\n附录C（资料性附录）\n局部放电特高频定位方法·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9648, "ocr_line_count": 32, "ocr_error": null, "raw_text_len": 248, "clean_text_len": 232, "clean_text": "DL/T1534——2016目次前言\nⅡ\n1范围.\n2规范性引用文件·\n3术语和定义…\n4检测装置\n4.1概述·\n4.2一般功能要求\n4.3特殊功能要求.\n5检测和定位·\n5.1传感器安装.\n5.2检测\n5.3局部放电源定位·\n6信号特征与分析·\n6.1局部放电信号…\n6.2干扰信号·\n6.3严重程度判定…\n附录A（资料性附录）\n局部放电特高频检测的原理·\n附录B（资料性附录）\n局部放电特高频检测装置的工作方式…\n附录C（资料性附录）\n局部放电特高频定位方法·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8381, "has_structure_hint": true}
{"doc_id": "2781ff50987d", "file_name": "DL_T 1534-2016 油浸式电力变压器局部放电的特高频检测方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1534-2016 油浸式电力变压器局部放电的特高频检测方法.pdf", "page_num": 3, "text": "DL/T1534—2016\n前言\n本标准按照GB/T1.1一2009《标准化工作导则第1部分：标准的结构和编写》的要求编写。\n本标准由中国电力企业联合会提出。\n本标准由电力行业电力变压器标准化技术委员会归口。\n本标准主要起草单位：国网电力科学研究院武汉南瑞有限责任公司、中国电力科学研究院、广东电\n网公司电力科学研究院、广东电网公司、国网江西省电力公司电力科学研究院、国网湖北省电力公司电\n力科学研究院、国网山东省电力公司电力科学研究院、南方电网公司电力科学研究院、特变电工沈阳变\n压器集团有限公司、天威保定变压器有限公司、广州西门子变压器有限公司、沈阳变压器研究院股份有\n限公司、阿尔斯通电网技术中心有限公司。\n本标准主要起草人：刘诣、邓建钢、聂德鑫、张淑珍、林春耀、欧阳旭东、万军彪、沈煜、朱文兵、\n邱进、王颂、孙健、王雪岗、杨家辉、陈奎、方石明。\n本标准为首次发布。\n本标准在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条\n一号，100761)。\nIⅡ", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9795, "ocr_line_count": 16, "ocr_error": null, "raw_text_len": 445, "clean_text_len": 439, "clean_text": "DL/T1534—2016\n前言本标准按照GB/T1.1一2009《标准化工作导则第1部分：标准的结构和编写》的要求编写。\n本标准由中国电力企业联合会提出。\n本标准由电力行业电力变压器标准化技术委员会归口。\n本标准主要起草单位：国网电力科学研究院武汉南瑞有限责任公司、中国电力科学研究院、广东电网公司电力科学研究院、广东电网公司、国网江西省电力公司电力科学研究院、国网湖北省电力公司电力科学研究院、国网山东省电力公司电力科学研究院、南方电网公司电力科学研究院、特变电工沈阳变压器集团有限公司、天威保定变压器有限公司、广州西门子变压器有限公司、沈阳变压器研究院股份有限公司、阿尔斯通电网技术中心有限公司。\n本标准主要起草人：刘诣、邓建钢、聂德鑫、张淑珍、林春耀、欧阳旭东、万军彪、沈煜、朱文兵、\n邱进、王颂、孙健、王雪岗、杨家辉、陈奎、方石明。\n本标准为首次发布。\n本标准在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条一号，100761)。\nIⅡ", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8907, "has_structure_hint": false}
{"doc_id": "2781ff50987d", "file_name": "DL_T 1534-2016 油浸式电力变压器局部放电的特高频检测方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1534-2016 油浸式电力变压器局部放电的特高频检测方法.pdf", "page_num": 4, "text": "DL/T1534—2016\n油浸式电力变压器局部放电的\n特高频检测方法\n1范围\n本标准规定了油浸式电力变压器（电抗器）局部放电的特高频检测方法，主要包括检测装置功能要\n求、检测与定位技术要求、信号特征与分析方法。\n本标准适用于110（66）kV及以上电压等级的油浸式电力变压器（电抗器）的局部放电特高频检测。\n2规范性引用文件\n下列文件对于本标准的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本标准。\n凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本标准。\nGB/T7354局部放电测量\nGB26860电力安全工作规程发电厂和变电站电气部分\nGB26861电力安全工作规程高压试验室部分\n3术语和定义\n下列术语和定义适用于本标准。为了便于使用，以下重复列出了GB/T7354中的某些术语和定义。\n3.1\n局部放电partialdischarge\n设备绝缘系统中部分被击穿的电气放电，这种放电可以发生在导体（电极）附近，也可发生在其他\n位置。\n）\n指原子与分子等形式的电离，通常不应把“游离”这一广义性名词用来表示局部放电。\n3.2\n特高频（UHF）ultrahigh frequency\n频率为300MHz～3000MHz范围内的电磁波。\n3.3\n特高频传感器ultrahighfrequencysensor\n用于接收局部放电激发的特高频信号的传感器。\n3.4\n局部放电特高频检测法ultrahighfrequencydetectionofpartialdischarge\n通过特高频传感器检测局部放电所激发的特高频信号，实现局部放电检测和定位的方法。\n3.5\n到达时刻arrivalinstant\n特高频传感器检测到局部放电激发的特高频信号的起始时刻。\n3.6\n到达时间差time-difference-of-arrival\n不同特高频传感器检测到同一局部放电激发的特高频信号到达时刻差值。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9835, "ocr_line_count": 36, "ocr_error": null, "raw_text_len": 811, "clean_text_len": 804, "clean_text": "DL/T1534—2016\n油浸式电力变压器局部放电的特高频检测方法\n1范围本标准规定了油浸式电力变压器（电抗器）局部放电的特高频检测方法，主要包括检测装置功能要求、检测与定位技术要求、信号特征与分析方法。\n本标准适用于110（66）kV及以上电压等级的油浸式电力变压器（电抗器）的局部放电特高频检测。\n2规范性引用文件下列文件对于本标准的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本标准。\n凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本标准。\nGB/T7354局部放电测量\nGB26860电力安全工作规程发电厂和变电站电气部分\nGB26861电力安全工作规程高压试验室部分\n3术语和定义下列术语和定义适用于本标准。为了便于使用，以下重复列出了GB/T7354中的某些术语和定义。\n3.1\n局部放电partialdischarge\n设备绝缘系统中部分被击穿的电气放电，这种放电可以发生在导体（电极）附近，也可发生在其他位置。）\n指原子与分子等形式的电离，通常不应把“游离”这一广义性名词用来表示局部放电。\n3.2\n特高频（UHF）ultrahigh frequency\n频率为300MHz～3000MHz范围内的电磁波。\n3.3\n特高频传感器ultrahighfrequencysensor\n用于接收局部放电激发的特高频信号的传感器。\n3.4\n局部放电特高频检测法ultrahighfrequencydetectionofpartialdischarge\n通过特高频传感器检测局部放电所激发的特高频信号，实现局部放电检测和定位的方法。\n3.5\n到达时刻arrivalinstant\n特高频传感器检测到局部放电激发的特高频信号的起始时刻。\n3.6\n到达时间差time-difference-of-arrival\n不同特高频传感器检测到同一局部放电激发的特高频信号到达时刻差值。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9316, "has_structure_hint": true}
{"doc_id": "2781ff50987d", "file_name": "DL_T 1534-2016 油浸式电力变压器局部放电的特高频检测方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1534-2016 油浸式电力变压器局部放电的特高频检测方法.pdf", "page_num": 5, "text": "DL/T1534—2016\n4检测装置\n4.1概述\n检测装置基于局部放电特高频检测原理（参见附录A)，由特高频传感器、信号调理采集处理单元\n和分析软件等组成。工作方式可采用宽带检波、窄带选频或窄带检波（参见附录B)。检测装置应具备\n一般功能要求，诊断型检测装置还应具备特殊功能要求。\n4.2一般功能要求\n检测装置应具有下列一般功能：\na）特高频传感器在环境温度-25℃～+115℃下应能正常工作。\nb）信号调理采集处理单元在环境温度-10℃～+55℃，相对湿度0%～80%下应能正常工作。\nc）检测频率范围应在300MHz到3000MHz之间的某个频段，其中：\n1）宽带检波工作方式的检测装置工作频段宜为400MHz～1500MHz；\n2）频率可调，工作带宽宜为20MHz～100MHz；\n3）窄带检波型工作方式的检测装置检测中心频率不可调，工作带宽不宜小于100MHz。\nd）应能检测出上升沿不大于0.5ns、持续时间大于10ns、幅值大于3.5uV/m的阶跃脉冲信号。\ne）动态范围（DR）应不小于40dB，由检测装置可检测最大脉冲电场值Emx和可检测最小脉冲电\n场值Emn计算出，计算公式如下：\nDR=20log(Emx/Emin）\n(1)\nf）宜能同步检测不少于2路特高频信号。\ng）应能抑制或排除干扰。\nh）检测数据应能存储并导出。\ni）应具备检测结果显示功能，并提供特高频信号的幅值、相位等信息，可采用波形图、趋势图、\n多工频周期扫描图、二维谱图（Φ-V图、Φ-N图）、三维谱图（Φ-V-N图）等谱图中的一种或\n几种进行展示。\nj）采用改装放油阀伸入变压器内部进行检测的内置式特高频传感器，应有能防止安装过程中空气\n进入变压器内部的装置。\n4.3特殊功能要求\n诊断型检测装置还应具有下列功能：\na）定位功能：应能同步检测不少于4路特高频信号，通道间信号时间分辨率不大于2ns。\nb）同步功能：应能采集被检设备电压相位信号，并同步检测局部放电的特高频信号。\n5检测和定位\n5.1传感器安装\n5.1.1传感器可采用内置方式或外置方式安装。\n5.1.2内置安装是通过改装放油阀或法兰盘将传感器置入变压器内部进行局部放电特高频信号检测。内\n置特高频传感器安装应牢固可靠，具有防止滑脱的措施，不影响变压器的安全运行；安装完毕后，应能\n有效接收特高频信号。\n5.1.3外置安装是将传感器安装在变压器上可泄漏电磁波的介质窗上，进行局部放电特高频信号检测。\n布置传感器时，应与带电部位保持足够的安全距离。宜对传感器非检测面采取屏蔽措施。\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9926, "ocr_line_count": 40, "ocr_error": null, "raw_text_len": 1068, "clean_text_len": 1055, "clean_text": "DL/T1534—2016\n4检测装置\n4.1概述检测装置基于局部放电特高频检测原理（参见附录A)，由特高频传感器、信号调理采集处理单元和分析软件等组成。工作方式可采用宽带检波、窄带选频或窄带检波（参见附录B)。检测装置应具备一般功能要求，诊断型检测装置还应具备特殊功能要求。\n4.2一般功能要求检测装置应具有下列一般功能：\na）特高频传感器在环境温度-25℃～+115℃下应能正常工作。\nb）信号调理采集处理单元在环境温度-10℃～+55℃，相对湿度0%～80%下应能正常工作。\nc）检测频率范围应在300MHz到3000MHz之间的某个频段，其中：\n1）宽带检波工作方式的检测装置工作频段宜为400MHz～1500MHz；\n2）频率可调，工作带宽宜为20MHz～100MHz；\n3）窄带检波型工作方式的检测装置检测中心频率不可调，工作带宽不宜小于100MHz。\nd）应能检测出上升沿不大于0.5ns、持续时间大于10ns、幅值大于3.5uV/m的阶跃脉冲信号。\ne）动态范围（DR）应不小于40dB，由检测装置可检测最大脉冲电场值Emx和可检测最小脉冲电场值Emn计算出，计算公式如下：\nDR=20log(Emx/Emin）\n(1)\nf）宜能同步检测不少于2路特高频信号。\ng）应能抑制或排除干扰。h）检测数据应能存储并导出。\ni）应具备检测结果显示功能，并提供特高频信号的幅值、相位等信息，可采用波形图、趋势图、\n多工频周期扫描图、二维谱图（Φ-V图、Φ-N图）、三维谱图（Φ-V-N图）等谱图中的一种或几种进行展示。\nj）采用改装放油阀伸入变压器内部进行检测的内置式特高频传感器，应有能防止安装过程中空气进入变压器内部的装置。\n4.3特殊功能要求诊断型检测装置还应具有下列功能：\na）定位功能：应能同步检测不少于4路特高频信号，通道间信号时间分辨率不大于2ns。\nb）同步功能：应能采集被检设备电压相位信号，并同步检测局部放电的特高频信号。\n5检测和定位\n5.1传感器安装\n5.1.1传感器可采用内置方式或外置方式安装。\n5.1.2内置安装是通过改装放油阀或法兰盘将传感器置入变压器内部进行局部放电特高频信号检测。内置特高频传感器安装应牢固可靠，具有防止滑脱的措施，不影响变压器的安全运行；安装完毕后，应能有效接收特高频信号。\n5.1.3外置安装是将传感器安装在变压器上可泄漏电磁波的介质窗上，进行局部放电特高频信号检测。\n布置传感器时，应与带电部位保持足够的安全距离。宜对传感器非检测面采取屏蔽措施。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8784, "has_structure_hint": true}
{"doc_id": "2781ff50987d", "file_name": "DL_T 1534-2016 油浸式电力变压器局部放电的特高频检测方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1534-2016 油浸式电力变压器局部放电的特高频检测方法.pdf", "page_num": 6, "text": "DL/T1534—2016\n5.2检测\n5.2.1检测过程中安全措施参照GB26860、GB26861实施。\n5.2.2不应在特高频传感器附近使用可能与检测频段重合的无线通信设备；可在变压器外部设置特高频\n传感器采集空间干扰信号，若变压器内部检测信号与空间干扰信号的相位和形态类似并同步出现，应考\n虑为干扰信号的可能性。\n5.2.3连续检测时间应不少于30min。若检测到发生频次较低（间隔时间数秒以上）疑似局部放电信号，\n且无规律，可延长检测时间。\n5.2.4若多个传感器同时检测时仅有一个传感器能重复检测到特高频信号，宜调整其他传感器（或调理\n采集通道）布置在该传感器位置上进行验证。\n5.2.5应对检测数据、环境和被检设备运行工况进行记录，如波形、幅值、统计图谱、传感器安装位置、\n天气、气温、湿度、检测时变压器负荷、分接开关挡位、冷却器运行状态等。\n5.3局部放电源定位\n5.3.1定位条件\n接收到具有明确到达时刻的特高频信号的传感器不少于4个，且不宜处于同一平面上。\n5.3.2传感器坐标\n以油箱上显著的结构点如外箱沿、加强筋等作为参考原点，建立三维直角坐标系，并在该坐标系下\n测量各个传感器的坐标。参考原点宜选择距参与定位的传感器较近的位置。\n5.3.3等效波速\n进行定位计算时，电磁波在变压器内部包括油、纸、纸板等介质中的等效波速宜取20cm/ns。\n5.3.4定位计算\n检测结果达到定位条件并确定各传感器坐标后，宜采用到达时间差法进行定位，参见附录C。\n变压器可能存在多于一个放电源的情况，不同放电源产生的特高频信号可通过各传感器信号时间差\n特征进行分辨，应将不同放电源产生的不同的特高频信号到达时间差分别进行定位计算。\n5.3.5定位结果\n给出局部放电特高频信号源定位位置时，应同时标明其参考坐标系。\n6信号特征与分析\n6.1局部放电信号\n具有以下所有特征的信号，可能为局部放电信号：\na）脉冲前沿较为陡峭；\nb）周期性出现；\nc）有明显的相位特征，一般情况出现在所加电压相位的第一与第三象限。\n6.2干扰信号\n具有以下任一特征的脉冲信号，可能为干扰信号：", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9955, "ocr_line_count": 34, "ocr_error": null, "raw_text_len": 887, "clean_text_len": 874, "clean_text": "DL/T1534—2016\n5.2检测\n5.2.1检测过程中安全措施参照GB26860、GB26861实施。\n5.2.2不应在特高频传感器附近使用可能与检测频段重合的无线通信设备；可在变压器外部设置特高频传感器采集空间干扰信号，若变压器内部检测信号与空间干扰信号的相位和形态类似并同步出现，应考虑为干扰信号的可能性。\n5.2.3连续检测时间应不少于30min。若检测到发生频次较低（间隔时间数秒以上）疑似局部放电信号，\n且无规律，可延长检测时间。\n5.2.4若多个传感器同时检测时仅有一个传感器能重复检测到特高频信号，宜调整其他传感器（或调理采集通道）布置在该传感器位置上进行验证。\n5.2.5应对检测数据、环境和被检设备运行工况进行记录，如波形、幅值、统计图谱、传感器安装位置、\n天气、气温、湿度、检测时变压器负荷、分接开关挡位、冷却器运行状态等。\n5.3局部放电源定位\n5.3.1定位条件接收到具有明确到达时刻的特高频信号的传感器不少于4个，且不宜处于同一平面上。\n5.3.2传感器坐标以油箱上显著的结构点如外箱沿、加强筋等作为参考原点，建立三维直角坐标系，并在该坐标系下测量各个传感器的坐标。参考原点宜选择距参与定位的传感器较近的位置。\n5.3.3等效波速进行定位计算时，电磁波在变压器内部包括油、纸、纸板等介质中的等效波速宜取20cm/ns。\n5.3.4定位计算检测结果达到定位条件并确定各传感器坐标后，宜采用到达时间差法进行定位，参见附录C。\n变压器可能存在多于一个放电源的情况，不同放电源产生的特高频信号可通过各传感器信号时间差特征进行分辨，应将不同放电源产生的不同的特高频信号到达时间差分别进行定位计算。\n5.3.5定位结果给出局部放电特高频信号源定位位置时，应同时标明其参考坐标系。\n6信号特征与分析\n6.1局部放电信号具有以下所有特征的信号，可能为局部放电信号：\na）脉冲前沿较为陡峭；b）周期性出现；\nc）有明显的相位特征，一般情况出现在所加电压相位的第一与第三象限。\n6.2干扰信号具有以下任一特征的脉冲信号，可能为干扰信号：", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9005, "has_structure_hint": true}
{"doc_id": "2781ff50987d", "file_name": "DL_T 1534-2016 油浸式电力变压器局部放电的特高频检测方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1534-2016 油浸式电力变压器局部放电的特高频检测方法.pdf", "page_num": 7, "text": "DL/T1534—2016\na）偶然出现；\nb）相位特征无规律；\nc）与外置检测空间干扰的特高频传感器接收的信号同步出现，相位特征一致。\n6.3严重程度判定\n特高频传感器检测到的非干扰信号中，幅值大于背景信号10dB时，应加强关注。根据特高频信号\n幅值和频次等检测特征量的发展趋势，结合局部放电超声检测和变压器油中溶解气体色谱分析等其他试\n验结果，对变压器局部放电情况进行综合评价。不宜只根据特高频信号强度判断局部放电严重程度。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9919, "ocr_line_count": 8, "ocr_error": null, "raw_text_len": 214, "clean_text_len": 210, "clean_text": "DL/T1534—2016a）偶然出现；\nb）相位特征无规律；\nc）与外置检测空间干扰的特高频传感器接收的信号同步出现，相位特征一致。\n6.3严重程度判定特高频传感器检测到的非干扰信号中，幅值大于背景信号10dB时，应加强关注。根据特高频信号幅值和频次等检测特征量的发展趋势，结合局部放电超声检测和变压器油中溶解气体色谱分析等其他试验结果，对变压器局部放电情况进行综合评价。不宜只根据特高频信号强度判断局部放电严重程度。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9179, "has_structure_hint": true}
{"doc_id": "2781ff50987d", "file_name": "DL_T 1534-2016 油浸式电力变压器局部放电的特高频检测方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1534-2016 油浸式电力变压器局部放电的特高频检测方法.pdf", "page_num": 8, "text": "DL/T1534-2016\n附录A\n（资料性附录）\n局部放电特高频检测的原理\n在局部放电产生过程中，每一次局部放电的产生都会发生正负电荷的中和，伴随有一个陡的电流脉\n冲，其上升时间为ns 级或亚ns 级，并激发特高频频段的电磁波。当放电间隙比较小、绝缘强度比较高\n时，放电过程的时间比较短，电流脉冲的陡度比较大，辐射高频电磁波的能力比较强。通常变压器绝缘\n结构中发生的局部放电信号可以看成是由一个点源所发出的，当电介质某处发生局部放电时，由放电产\n生的电磁扰动随时间变化，将会产生电磁波，它们遵循麦克斯韦的电磁场基本方程：\nV×H=0+\nOD\nOt\nVxE=\n(A.1)\not\n0=8·\nv.D=p\n式（A.1）中，6.为电流密度，单位为A/m；p为激励源，单位C/m。引入动态向量单位A和动态标量\n单位?来分析局部放电产生的时变电磁场，这时麦克斯韦基本方程组变为式（A.2）动态位方程组：\n3+·△）△+\n²A\n3+²-=\ne\nat\n(A.2)\nA=-\n·+\nat\n式（A.2）中，A为动态向量单位，单位为Wb/m；?为动态标量单位，单位为V；c为介电常数，单位\n为F/m；μ为导磁率，单位为H/m。式（A.2）表示了动态单位与激励源p和电流密度之间的关系，考虑\n洛伦兹条件：\nV·A=-μe\n(A.3)\n以及v=1/√ue，则式（A.2）可化为\nV²A-\n1.0²A\nv²ot²\n(A.4)\nv²ot²\n在时变场的无源区域，由于p和6均为0，因此，式（A.4）达朗贝尔方程成为波动方程：\n=0\n(A.5)\n1.0²\nv²ot²\n0\n考虑体积v中所有电荷的作用，其解为\nx'，y',z'，\n(x,y,z,t)=\n(A.6)\n4π8\n5", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.8574, "ocr_line_count": 51, "ocr_error": null, "raw_text_len": 718, "clean_text_len": 692, "clean_text": "DL/T1534-2016\n附录A\n（资料性附录）\n局部放电特高频检测的原理在局部放电产生过程中，每一次局部放电的产生都会发生正负电荷的中和，伴随有一个陡的电流脉冲，其上升时间为ns 级或亚ns 级，并激发特高频频段的电磁波。当放电间隙比较小、绝缘强度比较高时，放电过程的时间比较短，电流脉冲的陡度比较大，辐射高频电磁波的能力比较强。通常变压器绝缘结构中发生的局部放电信号可以看成是由一个点源所发出的，当电介质某处发生局部放电时，由放电产生的电磁扰动随时间变化，将会产生电磁波，它们遵循麦克斯韦的电磁场基本方程：\nV×H=0+ODOtVxE=(A.1)\not\n0=8·\nv.D=p\n式（A.1）中，6.为电流密度，单位为A/m；p为激励源，单位C/m。引入动态向量单位A和动态标量单位?来分析局部放电产生的时变电磁场，这时麦克斯韦基本方程组变为式（A.2）动态位方程组：\n3+·△）△+\n²A\n3+²-=\neat(A.2)A=-·+at\n式（A.2）中，A为动态向量单位，单位为Wb/m；?为动态标量单位，单位为V；c为介电常数，单位为F/m；μ为导磁率，单位为H/m。式（A.2）表示了动态单位与激励源p和电流密度之间的关系，考虑洛伦兹条件：\nV·A=-μe(A.3)\n以及v=1/√ue，则式（A.2）可化为\nV²A-\n1.0²A\nv²ot²(A.4)v²ot²\n在时变场的无源区域，由于p和6均为0，因此，式（A.4）达朗贝尔方程成为波动方程：\n=0(A.5)\n1.0²\nv²ot²\n考虑体积v中所有电荷的作用，其解为\nx'，y',z'，(x,y,z,t)=\n(A.6)\n4π8", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7831, "has_structure_hint": true}
{"doc_id": "2781ff50987d", "file_name": "DL_T 1534-2016 油浸式电力变压器局部放电的特高频检测方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1534-2016 油浸式电力变压器局部放电的特高频检测方法.pdf", "page_num": 9, "text": "DL/T1534—2016\nA（x,y,z,t)=\n1\n(A.7)\n4π\nr\n式（A.6）和式（A.7）说明局部放电产生的电磁波是以速度v沿着r方向传播的，它是时间与位置\n的函数，该电磁波的能量以速度v沿着r方向分布，即沿电磁波的传播方向传播。\n局部放电特高频（UHF）检测法基本原理是通过特高频传感器对电力设备中发生局部放电时产生的\n特高频电磁波信号进行检测，从而获得局部放电的相关信息，实现局部放电检测。通常可将特高频传感\n器外置于变压器电磁波介质窗口处，或者预置在变压器油箱壁内侧，以及通过放油阀伸入变压器油箱实\n现特高频电磁波信号接收，如图A.1所示。\n图A.1特高频传感器放置方式\n变压器油：IW变压器油箱；电磁波介质窗；\n特高频传感器：变压器放油阀\n图A.1中，a、b、c三种方式分别对应介质窗口外置、预置内置、放油阀伸入内置三种特高频传感\n器安装放置方式。\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9452, "ocr_line_count": 18, "ocr_error": null, "raw_text_len": 387, "clean_text_len": 375, "clean_text": "DL/T1534—2016A（x,y,z,t)=\n(A.7)\n4π\nr\n式（A.6）和式（A.7）说明局部放电产生的电磁波是以速度v沿着r方向传播的，它是时间与位置的函数，该电磁波的能量以速度v沿着r方向分布，即沿电磁波的传播方向传播。\n局部放电特高频（UHF）检测法基本原理是通过特高频传感器对电力设备中发生局部放电时产生的特高频电磁波信号进行检测，从而获得局部放电的相关信息，实现局部放电检测。通常可将特高频传感器外置于变压器电磁波介质窗口处，或者预置在变压器油箱壁内侧，以及通过放油阀伸入变压器油箱实现特高频电磁波信号接收，如图A.1所示。\n图A.1特高频传感器放置方式变压器油：IW变压器油箱；电磁波介质窗；\n特高频传感器：变压器放油阀图A.1中，a、b、c三种方式分别对应介质窗口外置、预置内置、放油阀伸入内置三种特高频传感器安装放置方式。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8804, "has_structure_hint": true}
{"doc_id": "2781ff50987d", "file_name": "DL_T 1534-2016 油浸式电力变压器局部放电的特高频检测方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1534-2016 油浸式电力变压器局部放电的特高频检测方法.pdf", "page_num": 10, "text": "DL/T1534—2016\n附录B\n（资料性附录）\n局部放电特高频检测装置的工作方式\n特高频局部放电检测装置的工作方式一般分为宽带检波、窄带选频、窄带检波三种方式，其信号调\n理流程如图B.1、图B.2所示。\nDET\nDAQ\n宽带/窄带\n带通滤波器低噪声放大器\n检波器\n采集处理\n超高频传感器\n分析单元\n图B.1宽带/窄带检波信号调理流程\nDOWN\nDET\nDAQ\nCONV\n宽带\n可变增益\n采集处理\n放大器\n图B.2窄带选频信号调理流程\n宽带检波工作方式具有耦合信号频率范围宽、能量高的优点，但是易受检测频段范围内窄带广播通\n信信号的干扰，使用时需根据干扰信号的频率特征采用特定中心频率的带通滤波器或组合使用特定频率\n的高通和低通滤波器来避免窄带干扰。\n窄带选频工作方式可在工作频段中选取指定中心频率的固定带宽信号进行局部放电特高频检测，工\n作时可选取信噪比较高的频段作为检测频段，具有检测频段可变、抗干扰能力强的优点。\n窄带检波工作方式类似于宽带检波方式，但是由于其特高频传感器耦合信号频率范围窄、能量低，\n需要预先设计特高频传感器工作于常见电磁波干扰频段范围之外，因此应用受到一定的限制，故不推荐\n采用。\n7", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9978, "ocr_line_count": 33, "ocr_error": null, "raw_text_len": 506, "clean_text_len": 483, "clean_text": "DL/T1534—2016\n附录B\n（资料性附录）\n局部放电特高频检测装置的工作方式特高频局部放电检测装置的工作方式一般分为宽带检波、窄带选频、窄带检波三种方式，其信号调理流程如图B.1、图B.2所示。\nDETDAQ\n宽带/窄带带通滤波器低噪声放大器检波器采集处理超高频传感器分析单元图B.1宽带/窄带检波信号调理流程\nDOWNDETDAQCONV\n宽带可变增益采集处理放大器图B.2窄带选频信号调理流程宽带检波工作方式具有耦合信号频率范围宽、能量高的优点，但是易受检测频段范围内窄带广播通信信号的干扰，使用时需根据干扰信号的频率特征采用特定中心频率的带通滤波器或组合使用特定频率的高通和低通滤波器来避免窄带干扰。\n窄带选频工作方式可在工作频段中选取指定中心频率的固定带宽信号进行局部放电特高频检测，工作时可选取信噪比较高的频段作为检测频段，具有检测频段可变、抗干扰能力强的优点。\n窄带检波工作方式类似于宽带检波方式，但是由于其特高频传感器耦合信号频率范围窄、能量低，\n需要预先设计特高频传感器工作于常见电磁波干扰频段范围之外，因此应用受到一定的限制，故不推荐采用。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9387, "has_structure_hint": true}
{"doc_id": "2781ff50987d", "file_name": "DL_T 1534-2016 油浸式电力变压器局部放电的特高频检测方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1534-2016 油浸式电力变压器局部放电的特高频检测方法.pdf", "page_num": 11, "text": "DL/T1534—2016\n附录C\n（资料性附录）\n局部放电特高频定位方法\n局部放电特高频定位，是利用局部放电特高频信号到达多个传感器之间的时间差进行空间定位，一\n般需要至少4通道特高频信号进行定位，采用更多通道的特高频信号可得到更为准确的定位结果。到达\n时间差定位算法是在所有传感器中，以第一个特高频信号到达时刻作为参考时刻，通过测量后续到达的\n特高频信号不同的传播时间和传感器的几何位置，就可以进行放电源位置计算，如果以第一个收到特高\n频信号的传感器作为参考传感器，这样第i个传感器相对参考传感器的特高频传播时差to就可以测得，\n各传感器相对参考传感器的特高频信号传播时差就满足双曲面方程：\n0-=\n(C.1)\n式中：\n4一从放电源到第i个传感器的特高频信号传播时间；\nto一放电源到参考传感器的特高频信号传播时间；\ni=1，2，3，\"，m-1（m≥4)。\n所以：\n√(x,-x)²+(y-y)²+(z;-2)²_√(xo-x)²+(yo-y)²+(2o-2)²\n=t-0\n(C.2)\nC\nC\n式中：\n(x,y2）第i个传感器所对应的位置坐标；\n(xoJo,2o)—参考传感器的位置坐标；\n(x,y,2)—放电源的位置坐标；\nc—光速；\ni=1，2，3，，m-1（m≥4)。\n求解式（C.2)，就可以得到放电源的位置坐标（x,y,z)，这个点是（m-1）双曲面的交点。\n求解式（C.2）可通过牛顿选代法或者网格搜索法进行。此两种方法可单独使用，也可以用较为粗\n略网格进行网格搜索得到初值，用于牛顿选代法，具体应用时可灵活采用。\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9297, "ocr_line_count": 32, "ocr_error": null, "raw_text_len": 667, "clean_text_len": 654, "clean_text": "DL/T1534—2016\n附录C\n（资料性附录）\n局部放电特高频定位方法局部放电特高频定位，是利用局部放电特高频信号到达多个传感器之间的时间差进行空间定位，一般需要至少4通道特高频信号进行定位，采用更多通道的特高频信号可得到更为准确的定位结果。到达时间差定位算法是在所有传感器中，以第一个特高频信号到达时刻作为参考时刻，通过测量后续到达的特高频信号不同的传播时间和传感器的几何位置，就可以进行放电源位置计算，如果以第一个收到特高频信号的传感器作为参考传感器，这样第i个传感器相对参考传感器的特高频传播时差to就可以测得，\n各传感器相对参考传感器的特高频信号传播时差就满足双曲面方程：\n0-=\n(C.1)式中：\n4一从放电源到第i个传感器的特高频信号传播时间；\nto一放电源到参考传感器的特高频信号传播时间；\ni=1，2，3，\"，m-1（m≥4)。\n所以：\n√(x,-x)²+(y-y)²+(z;-2)²_√(xo-x)²+(yo-y)²+(2o-2)²\n=t-0(C.2)CC式中：\n(x,y2）第i个传感器所对应的位置坐标；\n(xoJo,2o)—参考传感器的位置坐标；\n(x,y,2)—放电源的位置坐标；\nc—光速；\ni=1，2，3，，m-1（m≥4)。\n求解式（C.2)，就可以得到放电源的位置坐标（x,y,z)，这个点是（m-1）双曲面的交点。\n求解式（C.2）可通过牛顿选代法或者网格搜索法进行。此两种方法可单独使用，也可以用较为粗略网格进行网格搜索得到初值，用于牛顿选代法，具体应用时可灵活采用。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8079, "has_structure_hint": true}
{"doc_id": "2781ff50987d", "file_name": "DL_T 1534-2016 油浸式电力变压器局部放电的特高频检测方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1534-2016 油浸式电力变压器局部放电的特高频检测方法.pdf", "page_num": 12, "text": "中华人民共和国\n电力行业标准\n油浸式电力变压器局部放电的\n特高频检测方法\nDL/T 1534—2016\n中国电力出版社出版、发行\n（北京市东城区北京站西街19号100005http:/www.ceppsgcc.com.cn）\n北京传奇佳彩数码印刷有限公司印刷\n2016年6月第一版\n2016年6月北京第一次印刷\n880毫米X1230毫米16开本0.75印张18千字\n印数001—200册\n统一书号155123·3167定价9.00元\n敬告读者\n本书封底贴有防伪标签，刮开涂层可查询真伪\n本书如有印装质量问题，我社发行部负责退换\n版权专有翻印必究\n口\nh\n刮开涂\n口\n登询真伪\n中国电力出版社官方微信\n掌上电力书屋\n155123.3167", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9641, "ocr_line_count": 25, "ocr_error": null, "raw_text_len": 318, "clean_text_len": 303, "clean_text": "中华人民共和国电力行业标准油浸式电力变压器局部放电的特高频检测方法\nDL/T 1534—2016中国电力出版社出版、发行\n（北京市东城区北京站西街19号100005http:/www.ceppsgcc.com.cn）\n北京传奇佳彩数码印刷有限公司印刷\n2016年6月第一版\n2016年6月北京第一次印刷\n880毫米X1230毫米16开本0.75印张18千字印数001—200册统一书号155123·3167定价9.00元敬告读者本书封底贴有防伪标签，刮开涂层可查询真伪本书如有印装质量问题，我社发行部负责退换版权专有翻印必究口\nh\n刮开涂口登询真伪中国电力出版社官方微信掌上电力书屋\n155123.3167", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.942, "has_structure_hint": true}
