{"doc_id": "17e0cb1cd0e4", "file_name": "DL_T 1870-2018 电力系统网源协调技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\DL_T 1870-2018 电力系统网源协调技术规范.pdf", "page_num": 1, "text": "ICS29.240\nF 24\nDL\n备案号：64507-2018\n中华人民共和国电力行业标准\nDL/T1870-2018\n电力系统网源协调技术规范\nTechnical specification for power grid and source coordination\n2018-06-06发布\n2018-10-01实施\n国家能源局\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9856, "ocr_line_count": 12, "ocr_error": null, "raw_text_len": 171, "clean_text_len": 165, "clean_text": "ICS29.240F 24DL\n备案号：64507-2018中华人民共和国电力行业标准\nDL/T1870-2018电力系统网源协调技术规范\nTechnical specification for power grid and source coordination\n2018-06-06发布\n2018-10-01实施国家能源局发布", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9408, "has_structure_hint": true}
{"doc_id": "17e0cb1cd0e4", "file_name": "DL_T 1870-2018 电力系统网源协调技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\DL_T 1870-2018 电力系统网源协调技术规范.pdf", "page_num": 2, "text": "DL/T1870—2018\n目次\n前言\nⅡ\n1范围…\n2规范性引用文件\n3术语和定义\n1\n4总则\n·3\n5网源协调工作范围及要求\n3\n5.1电源\n3\n5.2涉网设备\n3\n5.3涉网试验\n3\n5.4电网调度机构职责…\n4\n5.5发电企业职责\n5.6电力试验单位职责\n·4\n5.7网源协调相关的其他单位职责\n4\n6网源协调技术要求\n4\n6.1同步发电机及励磁系统\n..4\n6.2原动机及调速系统·\n5\n6.3新能源场站·\n6\n6.4涉网保护：\n6.5发电厂AGC、AVC系统\n8\n6.6网源协调在线监测..\n8 .\n6.7次/超同步振荡防控\n6 ..\n7网源协调全过程管理\n9\n7.1规划、设计与设备选型\n9\n7.2施工调试..\n..9\n7.3涉网试验\n10\n7.4运行\n·10\n7.5检修、改造、容量变更\n10\n附录A（规范性附录）同步发电机组一次调频技术要求·\n11\n附录B（规范性附录）新能源一次调频技术指标·\n13\n附录C（规范性附录）自动发电控制（AGC）试验技术要求·\n15\n附录D（规范性附录）自动电压控制（AVC）试验技术要求·\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9413, "ocr_line_count": 60, "ocr_error": null, "raw_text_len": 473, "clean_text_len": 427, "clean_text": "DL/T1870—2018目次前言\nⅡ\n1范围…\n2规范性引用文件\n3术语和定义\n4总则\n·3\n5网源协调工作范围及要求\n5.1电源\n5.2涉网设备\n5.3涉网试验\n5.4电网调度机构职责…\n5.5发电企业职责\n5.6电力试验单位职责\n·4\n5.7网源协调相关的其他单位职责\n6网源协调技术要求\n6.1同步发电机及励磁系统\n..4\n6.2原动机及调速系统·\n6.3新能源场站·\n6.4涉网保护：\n6.5发电厂AGC、AVC系统\n6.6网源协调在线监测..\n8 .\n6.7次/超同步振荡防控\n6 ..\n7网源协调全过程管理\n7.1规划、设计与设备选型\n7.2施工调试..\n..9\n7.3涉网试验\n7.4运行\n·10\n7.5检修、改造、容量变更\n附录A（规范性附录）同步发电机组一次调频技术要求·\n附录B（规范性附录）新能源一次调频技术指标·\n附录C（规范性附录）自动发电控制（AGC）试验技术要求·\n附录D（规范性附录）自动电压控制（AVC）试验技术要求·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8398, "has_structure_hint": true}
{"doc_id": "17e0cb1cd0e4", "file_name": "DL_T 1870-2018 电力系统网源协调技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\DL_T 1870-2018 电力系统网源协调技术规范.pdf", "page_num": 3, "text": "DL/T1870—2018\n前言\n本标准按GB/T1.1一2009《标准化工作导则第1部分：标准的结构和编写》给出的规则起草。\n本标准由中国电力企业联合会提出。\n本标准由电力行业电网运行与控制标准化技术委员会（SAC/TC446）归口。\n本标准起草单位：国家电网有限公司国家电力调度控制中心、中国南方电网有限责任公司、中国\n电力科学研究院有限公司、内蒙古电力（集团）有限责任公司、中国大唐集团公司、中国长江电力股\n份有限公司三峡水力发电厂、中国广核集团、国电科学技术研究院、浙江浙能技术研究院有限公司、\n华电电力科学研究院、中国电力工程顾问集团华北电力设计院有限公司。\n本标准主要起草人：李明节、于钊、何凤军、王超、冷喜武、周剑、张剑云、贺静波、周成、\n齐军、罗仁彩、李文锋、董存、李琰、伦涛、徐珂、程林、梅勇、程松、吴跨宇、梅勇、邵广惠、\n曹路、陶向宇、党杰、刘建坤、戴承伟、迟永宁、袁其斌、宋瑞华、孙骁强、徐友平、张延鹏、\n朱立平、罗亚洲、常喜强、柯贤波、陈新琪、吴涛、王英林、陈刚、李莹、艾东平。\n本标准首次发布。\n本标准在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二\n条一号，100761)。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.997, "ocr_line_count": 16, "ocr_error": null, "raw_text_len": 516, "clean_text_len": 512, "clean_text": "DL/T1870—2018\n前言本标准按GB/T1.1一2009《标准化工作导则第1部分：标准的结构和编写》给出的规则起草。\n本标准由中国电力企业联合会提出。\n本标准由电力行业电网运行与控制标准化技术委员会（SAC/TC446）归口。\n本标准起草单位：国家电网有限公司国家电力调度控制中心、中国南方电网有限责任公司、中国电力科学研究院有限公司、内蒙古电力（集团）有限责任公司、中国大唐集团公司、中国长江电力股份有限公司三峡水力发电厂、中国广核集团、国电科学技术研究院、浙江浙能技术研究院有限公司、\n华电电力科学研究院、中国电力工程顾问集团华北电力设计院有限公司。\n本标准主要起草人：李明节、于钊、何凤军、王超、冷喜武、周剑、张剑云、贺静波、周成、\n齐军、罗仁彩、李文锋、董存、李琰、伦涛、徐珂、程林、梅勇、程松、吴跨宇、梅勇、邵广惠、\n曹路、陶向宇、党杰、刘建坤、戴承伟、迟永宁、袁其斌、宋瑞华、孙骁强、徐友平、张延鹏、\n朱立平、罗亚洲、常喜强、柯贤波、陈新琪、吴涛、王英林、陈刚、李莹、艾东平。\n本标准首次发布。\n本标准在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条一号，100761)。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8483, "has_structure_hint": false}
{"doc_id": "17e0cb1cd0e4", "file_name": "DL_T 1870-2018 电力系统网源协调技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\DL_T 1870-2018 电力系统网源协调技术规范.pdf", "page_num": 4, "text": "DL/T1870—2018\n电力系统网源协调技术规范\n1范围\n本标准规定了电力系统网源协调基本技术要求及应遵循的基本原则。\n本标准适用于所有参与电力系统运行的发电企业、电网调度机构、电力试验单位，及相关的规划\n设计、施工建设、基建调试、设备制造等单位和有关管理部门。\n2规范性引用文件\n下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文\n件。凡是不注日期的引用文件，其最新版本（包括所有的修订单）适用于本文件。\nGB/T7064隐极同步发电机技术要求\nGB/T7409（所有部分）同步电机励磁系统\nGB/T7894水轮发电机基本技术条件\nGB/T14285继电保护和安全自动装置技术规程\nGB/T19963风电场接入电力系统技术规定\nGB/T19964光伏发电站接入电力系统技术规定\nGB/T26863火电站监控系统术语\nGB/T30370火力发电机组一次调频试验及性能验收导则\nGB/T31464电网运行准则\nDL/T583大中型水轮发电机静止整流励磁系统技术条件\nDL/T657火力发电厂模拟量控制系统验收测试规程\nDL/T684大型发电机变压器继电保护整定计算导则\nDL/T843大型汽轮发电机励磁系统技术条件\nDL/T1167同步发电机励磁系统建模导则\nDL/T1231电力系统稳定器整定试验导则\nDL/T1235同步发电机原动机及其调节系统参数实测与建模导则\nDL/T1245水轮机调节系统并网运行技术导则\nDL/T1309大型发电机组涉网保护技术规范\nDL/T1391数字式自动电压调节器涉网性能检测导则\nDL/T1523同步发电机进相试验导则\nDL/T1631并网风电场继电保护配置及整定技术规范\nDL/T1648发电厂及变电站辅机变频器高低电压穿越技术规范\n3术语和定义\nGB/T31464、GB/T26863、DL/T1231、DL/T1235、DL/T1523、DL/T1309界定的以及下列术语\n和定义适用于本文件。\n3.1\n网源协调powergrid and source coordination\n发电设备与电网设备之间相互作用及相互协调配合技术领域的总称。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9983, "ocr_line_count": 37, "ocr_error": null, "raw_text_len": 909, "clean_text_len": 903, "clean_text": "DL/T1870—2018电力系统网源协调技术规范\n1范围本标准规定了电力系统网源协调基本技术要求及应遵循的基本原则。\n本标准适用于所有参与电力系统运行的发电企业、电网调度机构、电力试验单位，及相关的规划设计、施工建设、基建调试、设备制造等单位和有关管理部门。\n2规范性引用文件下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文件。凡是不注日期的引用文件，其最新版本（包括所有的修订单）适用于本文件。\nGB/T7064隐极同步发电机技术要求\nGB/T7409（所有部分）同步电机励磁系统\nGB/T7894水轮发电机基本技术条件\nGB/T14285继电保护和安全自动装置技术规程\nGB/T19963风电场接入电力系统技术规定\nGB/T19964光伏发电站接入电力系统技术规定\nGB/T26863火电站监控系统术语\nGB/T30370火力发电机组一次调频试验及性能验收导则\nGB/T31464电网运行准则\nDL/T583大中型水轮发电机静止整流励磁系统技术条件\nDL/T657火力发电厂模拟量控制系统验收测试规程\nDL/T684大型发电机变压器继电保护整定计算导则\nDL/T843大型汽轮发电机励磁系统技术条件\nDL/T1167同步发电机励磁系统建模导则\nDL/T1231电力系统稳定器整定试验导则\nDL/T1235同步发电机原动机及其调节系统参数实测与建模导则\nDL/T1245水轮机调节系统并网运行技术导则\nDL/T1309大型发电机组涉网保护技术规范\nDL/T1391数字式自动电压调节器涉网性能检测导则\nDL/T1523同步发电机进相试验导则\nDL/T1631并网风电场继电保护配置及整定技术规范\nDL/T1648发电厂及变电站辅机变频器高低电压穿越技术规范\n3术语和定义\nGB/T31464、GB/T26863、DL/T1231、DL/T1235、DL/T1523、DL/T1309界定的以及下列术语和定义适用于本文件。\n3.1\n网源协调powergrid and source coordination\n发电设备与电网设备之间相互作用及相互协调配合技术领域的总称。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9368, "has_structure_hint": true}
{"doc_id": "17e0cb1cd0e4", "file_name": "DL_T 1870-2018 电力系统网源协调技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\DL_T 1870-2018 电力系统网源协调技术规范.pdf", "page_num": 5, "text": "DL/T1870—2018\n3.2\n涉网保护grid-relatedgeneratorprotection\n在机组（含新能源）的保护和控制装置中，动作行为和参数设置与电网运行方式相关、或需要与\n电网侧安全自动装置相协调的部分。如定子过电压保护、超速保护（OPC）、顶值与过励限制、风机过\n电压保护等。\n3.3\n电力系统稳定器powersystemstabilizer；PSS\n一种附加控制装置或功能，借助于自动电压调节器控制励磁功率单元的输出，来阻尼同步电机的\n功率振荡。输入量可以是转速、频率、功率（或多个变量的综合)。\n3.4\n自动发电控制automaticgeneration control;AGC\n通过自动控制程序，实现对控制区内各发电机组、风电场和光伏发电站有功出力的自动重新调节\n分配，来维持系统频率、联络线交换功率在计划目标范围内的控制过程。\n3.5\n自动电压控制automaticvoltagecontrol；AVC\n制无功和电压调节设备，以实现控制区合理的无功电压分布。\n3.6\n一次调频primaryfrequencycontrol;PFC\n当电力系统频率偏离目标频率时，发电厂通过控制系统的自动反应，调整有功出力减少频率偏差\n的控制功能。\n3.7\n进相运行leadingpowerfactoroperation\n发电机机端电流相位超前机端电压，从系统吸收无功功率的运行状态。\n3.8\n迟相运行laggingpowerfactoroperation\n发电机机端电流相位滞后机端电压，向系统发出无功功率的运行状态。\n3.9\n黑启动blackstart\n当某电力系统因故障全部停运后，通过该系统中具有自启动能力机组的启动，或通过外来电源供\n给，带动系统内其他机组，逐步恢复系统运行的过程。\n3.10\n复核性试验verificationtest\n同步发电机组、风电场及光伏电站涉网试验完成时间达到5年，为核对原涉网试验结论而开展的\n验证性试验。\n3.11\n次/超同步振荡subsynchronous/super-synchronousoscillation；SSO\n一种电网和汽轮发电机组或新能源场站在低于或高于工频的一个或几个频率上相互交换能量的非\n正常运行状态。\n3.12\n孤网isolatedgrid\n联络线断开后与主网解列的局部电网。\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9953, "ocr_line_count": 43, "ocr_error": null, "raw_text_len": 981, "clean_text_len": 971, "clean_text": "DL/T1870—2018\n3.2\n涉网保护grid-relatedgeneratorprotection\n在机组（含新能源）的保护和控制装置中，动作行为和参数设置与电网运行方式相关、或需要与电网侧安全自动装置相协调的部分。如定子过电压保护、超速保护（OPC）、顶值与过励限制、风机过电压保护等。\n3.3\n电力系统稳定器powersystemstabilizer；PSS\n一种附加控制装置或功能，借助于自动电压调节器控制励磁功率单元的输出，来阻尼同步电机的功率振荡。输入量可以是转速、频率、功率（或多个变量的综合)。\n3.4\n自动发电控制automaticgeneration control;AGC\n通过自动控制程序，实现对控制区内各发电机组、风电场和光伏发电站有功出力的自动重新调节分配，来维持系统频率、联络线交换功率在计划目标范围内的控制过程。\n3.5\n自动电压控制automaticvoltagecontrol；AVC\n制无功和电压调节设备，以实现控制区合理的无功电压分布。\n3.6\n一次调频primaryfrequencycontrol;PFC\n当电力系统频率偏离目标频率时，发电厂通过控制系统的自动反应，调整有功出力减少频率偏差的控制功能。\n3.7\n进相运行leadingpowerfactoroperation\n发电机机端电流相位超前机端电压，从系统吸收无功功率的运行状态。\n3.8\n迟相运行laggingpowerfactoroperation\n发电机机端电流相位滞后机端电压，向系统发出无功功率的运行状态。\n3.9\n黑启动blackstart\n当某电力系统因故障全部停运后，通过该系统中具有自启动能力机组的启动，或通过外来电源供给，带动系统内其他机组，逐步恢复系统运行的过程。\n3.10\n复核性试验verificationtest\n同步发电机组、风电场及光伏电站涉网试验完成时间达到5年，为核对原涉网试验结论而开展的验证性试验。\n3.11\n次/超同步振荡subsynchronous/super-synchronousoscillation；SSO\n一种电网和汽轮发电机组或新能源场站在低于或高于工频的一个或几个频率上相互交换能量的非正常运行状态。\n3.12\n孤网isolatedgrid\n联络线断开后与主网解列的局部电网。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9306, "has_structure_hint": true}
{"doc_id": "17e0cb1cd0e4", "file_name": "DL_T 1870-2018 电力系统网源协调技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\DL_T 1870-2018 电力系统网源协调技术规范.pdf", "page_num": 6, "text": "DL/T1870—2018\n3.13\n孤岛island\n仅通过直流与主网相连的区域电网。\n3.14\n高电压穿越highvoltageridethrough\n在一定的过电压范围和时间间隔内，电气设备保证不脱网连续运行的能力。\n3.15\n低电压穿越lowvoltageridethrough\n在一定的低电压范围和时间间隔内，电气设备保证不脱网连续运行的能力。\n3.16\n汽轮机功率不平衡保护powerloadunbalance\n当检测到进入汽轮机功率和发电机负荷之间不平衡值超过限值，快速关闭调节汽门而机组不停\n机。汽轮机快控（KU）也具有相同的保护逻辑。\n3.17\n汽轮机超速保护控制over speedprotection controller；OPC\n当机组转速达到103%额定转速时，快速关闭高中压调门的控制过程。\n3.18\n频率穿越frequencyridethrough\n在一定的频率波动范围和时间间隔内，电气设备保证不脱网连续运行的能力。\n4总则\n4.1网源协调工作应遵循以技术标准为指导，以机组设计能力为基础，以试验为基本手段，以试验报\n告为基本依据的原则。\n4.2网源协调管理包括设计、选型、安装调试、涉网试验、运行、检修、设备升级改造等环节。\n4.3网源协调工作责任主体包括：电网调度机构、发电企业、电力试验单位以及相关规划设计、施工\n建设、基建调试、设备制造等单位。\n4.4电网调度机构、发电企业以及参与管理的电力试验单位应建立完善的网源协调管理体系，明确责\n任、分工及工作流程。\n5网源协调工作范围及要求\n5.1电源\n网源协调技术要求适用于单机容量100MW及以上火电、燃气及核电机组，40MW及以上水电机\n组，接入220kV及以上电压等级的同步发电机组，接入110（66）kV及以上电压等级的风电场、光伏\n发电站。其他同步发电机组、风电场、光伏发电站可参照执行。\n5.2涉网设备\n网源协调涉及的涉网设备主要包括发电机、励磁系统及PSS、原动机及调节系统、发变组保护、\n自动电压控制（AVC）、自动发电控制（AGC）、无功补偿装置（SVC、SVG）、风电与光伏的控制系统\n与保护装置、发电厂一类辅机变频器、相量测量装置等。\n5.3涉网试验\n同步发电机组涉网试验包括励磁系统参数测试及建模试验、调速系统参数测试及建模试验、电力\n3", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9981, "ocr_line_count": 40, "ocr_error": null, "raw_text_len": 974, "clean_text_len": 962, "clean_text": "DL/T1870—2018\n3.13\n孤岛island\n仅通过直流与主网相连的区域电网。\n3.14\n高电压穿越highvoltageridethrough\n在一定的过电压范围和时间间隔内，电气设备保证不脱网连续运行的能力。\n3.15\n低电压穿越lowvoltageridethrough\n在一定的低电压范围和时间间隔内，电气设备保证不脱网连续运行的能力。\n3.16\n汽轮机功率不平衡保护powerloadunbalance\n当检测到进入汽轮机功率和发电机负荷之间不平衡值超过限值，快速关闭调节汽门而机组不停机。汽轮机快控（KU）也具有相同的保护逻辑。\n3.17\n汽轮机超速保护控制over speedprotection controller；OPC\n当机组转速达到103%额定转速时，快速关闭高中压调门的控制过程。\n3.18\n频率穿越frequencyridethrough\n在一定的频率波动范围和时间间隔内，电气设备保证不脱网连续运行的能力。\n4总则\n4.1网源协调工作应遵循以技术标准为指导，以机组设计能力为基础，以试验为基本手段，以试验报告为基本依据的原则。\n4.2网源协调管理包括设计、选型、安装调试、涉网试验、运行、检修、设备升级改造等环节。\n4.3网源协调工作责任主体包括：电网调度机构、发电企业、电力试验单位以及相关规划设计、施工建设、基建调试、设备制造等单位。\n4.4电网调度机构、发电企业以及参与管理的电力试验单位应建立完善的网源协调管理体系，明确责任、分工及工作流程。\n5网源协调工作范围及要求\n5.1电源网源协调技术要求适用于单机容量100MW及以上火电、燃气及核电机组，40MW及以上水电机组，接入220kV及以上电压等级的同步发电机组，接入110（66）kV及以上电压等级的风电场、光伏发电站。其他同步发电机组、风电场、光伏发电站可参照执行。\n5.2涉网设备网源协调涉及的涉网设备主要包括发电机、励磁系统及PSS、原动机及调节系统、发变组保护、\n自动电压控制（AVC）、自动发电控制（AGC）、无功补偿装置（SVC、SVG）、风电与光伏的控制系统与保护装置、发电厂一类辅机变频器、相量测量装置等。\n5.3涉网试验同步发电机组涉网试验包括励磁系统参数测试及建模试验、调速系统参数测试及建模试验、电力", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9109, "has_structure_hint": true}
{"doc_id": "17e0cb1cd0e4", "file_name": "DL_T 1870-2018 电力系统网源协调技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\DL_T 1870-2018 电力系统网源协调技术规范.pdf", "page_num": 7, "text": "DL/T1870—2018\n系统稳定器（PSS）整定试验、进相试验、一次调频试验、AGC试验、AVC试验等。风电场、光伏发\n电站涉网试验包括风电机组、光伏逆变器及无功补偿设备的建模试验、一次调频试验、AGC试验、\nAVC试验、有功/无功功率控制能力测试、电能质量测试、高电压穿越能力和低电压穿越能力验证、电\n压、频率适应能力验证等，以及电网调度机构和发电企业认为保障电力系统安全所必需的其他试验。\n5.4电网调度机构职责\na）推动网源协调相关技术标准、反事故措施编制，开展事故调查、专项核查等工作。\nb）组织开展电网安全稳定分析，排查风险，对涉网设备的功能配置、涉网性能、参数定值、运行\n方式提出要求和建议。\nc）参与电厂新建发电机组（新能源场站）涉网设备的设计选型及采购技术规范书的审查，参与电\n厂发电机组涉网设备的重大技术改造方案及改造技术规范书的审查。\nd）负责涉网试验报告确认工作，负责励磁系统、调速系统、新能源等发电控制设备模型参数实测\n结果的仿真校核及入库管理工作。\n5.5发电企业职责\na）组织规划设计、设备厂家、施工建设、并网调试、涉网试验等单位落实网源协调相关技术要\n求。采购的涉网设备应经过完整的涉网性能测试或具有成熟的运行经验，委托的电力试验单位\n应具备合法的企业资质、电力调试/试验资质，通过环境管理体系认证、质量管理体系认证与\n职业健康安全管理体系认证。\nb）建立涉网设备技术台账，包括出厂资料、设计图纸、试验方案、试验报告、检修记录、事故处\n理资料、涉网设备控制逻辑、涉网设备控制参数、涉网保护定值等。\nc）负责厂内涉网设备的运行维护、参数管理，确保涉网设备状态良好。\n5.6电力试验单位职责\na）严格按照网源协调相关技术标准及电力系统要求完成发电企业委托的涉网试验等技术工作。保\n证试验数据的真实、完整，及时提交试验报告，针对报告确认部门提出的问题认真整改。\nb）协助电网调度机构和发电企业开展相关技术标准、规程、制度等管理文件的编写、修订，立项\n研究网源协调技术问题，吸收、消纳、推广网源协调新技术、新经验；接受电网调度机构和发\n电企业的委托，参与网源协调相关工作。\nc）配合电网调度机构和发电企业开展机组涉网试验方案、技术报告确认、模型参数仿真校核及入\n库管理工作。\nd）配合电网调度机构和发电企业开展网源协调事故调查工作。\n5.7网源协调相关的其他单位职责\n规划设计、施工建设、基建调试、设备制造等单位的网源协调工作应满足相关标准及所接入电网\n的要求。\n6网源协调技术要求\n6.1同步发电机及励磁系统\n6.1.1新建及改扩建的发电机设计选型应考虑所在电网运行需求，应满足GB/T7064、GB/T7894\n的要求。\n6.1.2新建及改扩建发电机组的励磁系统设备选型应考虑所在电网运行需求和稳定控制要求，性能指\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9989, "ocr_line_count": 39, "ocr_error": null, "raw_text_len": 1174, "clean_text_len": 1157, "clean_text": "DL/T1870—2018\n系统稳定器（PSS）整定试验、进相试验、一次调频试验、AGC试验、AVC试验等。风电场、光伏发电站涉网试验包括风电机组、光伏逆变器及无功补偿设备的建模试验、一次调频试验、AGC试验、\nAVC试验、有功/无功功率控制能力测试、电能质量测试、高电压穿越能力和低电压穿越能力验证、电压、频率适应能力验证等，以及电网调度机构和发电企业认为保障电力系统安全所必需的其他试验。\n5.4电网调度机构职责\na）推动网源协调相关技术标准、反事故措施编制，开展事故调查、专项核查等工作。\nb）组织开展电网安全稳定分析，排查风险，对涉网设备的功能配置、涉网性能、参数定值、运行方式提出要求和建议。\nc）参与电厂新建发电机组（新能源场站）涉网设备的设计选型及采购技术规范书的审查，参与电厂发电机组涉网设备的重大技术改造方案及改造技术规范书的审查。\nd）负责涉网试验报告确认工作，负责励磁系统、调速系统、新能源等发电控制设备模型参数实测结果的仿真校核及入库管理工作。\n5.5发电企业职责\na）组织规划设计、设备厂家、施工建设、并网调试、涉网试验等单位落实网源协调相关技术要求。采购的涉网设备应经过完整的涉网性能测试或具有成熟的运行经验，委托的电力试验单位应具备合法的企业资质、电力调试/试验资质，通过环境管理体系认证、质量管理体系认证与职业健康安全管理体系认证。\nb）建立涉网设备技术台账，包括出厂资料、设计图纸、试验方案、试验报告、检修记录、事故处理资料、涉网设备控制逻辑、涉网设备控制参数、涉网保护定值等。\nc）负责厂内涉网设备的运行维护、参数管理，确保涉网设备状态良好。\n5.6电力试验单位职责\na）严格按照网源协调相关技术标准及电力系统要求完成发电企业委托的涉网试验等技术工作。保证试验数据的真实、完整，及时提交试验报告，针对报告确认部门提出的问题认真整改。\nb）协助电网调度机构和发电企业开展相关技术标准、规程、制度等管理文件的编写、修订，立项研究网源协调技术问题，吸收、消纳、推广网源协调新技术、新经验；接受电网调度机构和发电企业的委托，参与网源协调相关工作。\nc）配合电网调度机构和发电企业开展机组涉网试验方案、技术报告确认、模型参数仿真校核及入库管理工作。\nd）配合电网调度机构和发电企业开展网源协调事故调查工作。\n5.7网源协调相关的其他单位职责规划设计、施工建设、基建调试、设备制造等单位的网源协调工作应满足相关标准及所接入电网的要求。\n6网源协调技术要求\n6.1同步发电机及励磁系统\n6.1.1新建及改扩建的发电机设计选型应考虑所在电网运行需求，应满足GB/T7064、GB/T7894\n的要求。\n6.1.2新建及改扩建发电机组的励磁系统设备选型应考虑所在电网运行需求和稳定控制要求，性能指", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8996, "has_structure_hint": true}
{"doc_id": "17e0cb1cd0e4", "file_name": "DL_T 1870-2018 电力系统网源协调技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\DL_T 1870-2018 电力系统网源协调技术规范.pdf", "page_num": 8, "text": "DL/T1870—2018\n标应满足GB/T7409、DL/T843、DL/T583的要求。励磁调节器应通过有资质单位的涉网性能检测，\n并满足DL/T1391的要求，励磁调节器控制模型应满足GB/T7409、DL/T1167的要求。\n6.1.3PSS选型应考虑所在电网低频段弱阻尼等实际动态稳定需求，PSS模型应满足GB/T7409、DL/T\n1231的要求，水轮发电机和燃气轮发电机应采用原理上具备抗反调能力的PSS模型，\n6.1.4新建或改扩建的发电企业应在预定的新设备启动投产日期之前3个月向电网调度机构提供发电\n机及励磁系统的技术资料，包括：\na）发电机本体设计参数，详细的机组轴系（含原动机）转动惯量，主变压器参数，发变组一次主\n接线图：\nb）发电机的设计进相能力及P-Q曲线图、定子电流过负荷能力、转子电流过负荷能力、发电机\n和主变压器的过激磁能力；\nc）励磁系统（包括励磁机、副励磁机、励磁变压器、励磁调节器、相关限制功能及电力系统稳定\n器PSS）技术说明书，包括励磁类型、主回路图、控制模型、传递函数框图及厂家建议参数；\nd）励磁调节器及电力系统稳定器涉网性能检测报告。\n6.1.5新建机组进入满负荷试运前，发电企业应根据相关试验标准要求，组织并委托有资质的电力试\n验单位完成相关试验，试验项目和执行标准如下：\na）发电机励磁系统参数测试及建模试验，按DL/T1167规定执行；\nb）电力系统稳定器（PSS）参数整定试验，按DL/T1231规定执行；\nc）发电机进相试验，按DL/T1523规定执行。\n6.1.6发电机励磁系统参数测试及建模试验、PSS参数整定试验、发电机进相试验等涉网试验前1个\n月向电网调度机构报送试验方案（包括试验内容、试验步骤、试验进度安排及现场安全措施等）及试\n验申请，电网调度机构负责相应的电网安全措施，做好电网运行方式安排。\n6.1.7发电企业应在满负荷试运行前完成6.1.5所要求的试验，并提交试验结果作为机组满负荷试运行\n的依据之一。试验完成后1个月内向电网调度机构提交相关试验报告。励磁系统改造或增容的机组应\n在改造完成后首次并网1个月内完成相关涉网试验，试验完成后1个月内提交相关试验报告。\n6.1.8发电机励磁系统运行期间应定期巡检和维护，确保励磁系统控制特性和主要部件的温度、功率\n整流装置的均流系数等满足设计和相关标准要求。\n6.1.9励磁设备出现异常或功能退出，电厂运行人员应立即采取相应措施，并向电网调度机构值班调\n度员汇报。事故发生后3天内应提出故障或异常原因分析，并将分析报告上报电网调度机构。\n6.1.10运行机组应定期进行励磁系统复核性试验，包括励磁调节器（AVR）调压性能校核性试验和\nPSS性能复核性试验，复核周期应不超过5年。AVR调压性能复核性试验内容应至少包括发电机空载\n电压小阶跃试验、PSS性能复核性试验应包括PSS退出和投入情况下的发电机负载电压小阶跃试验，\n并向电网调度机构提供试验报告。如测试结果与上次试验结果差异较大，应进行原因分析和技术评\n估，必要时重新开展相应的涉网试验。\n6.1.11励磁系统检修计划应按要求上报电网调度机构，涉及发电机组容量变更、励磁系统设备改造\n（包括重大软件升级）的应参照新建机组相关技术与管理要求执行。\n6.2原动机及调速系统\n6.2.1新建及改扩建的机组的原动机及调速系统各项性能指标应满足相关标准要求，其中一次调频技\n术要求应满足附录A的要求，并保证与AGC的协调配合，且应比AGC具有更高的优先级。具有孤岛\n（或孤网）风险的区域电网内的水轮机调速器应配置孤网控制模式。\n6.2.2新建或改扩建的发电企业应在预定的新设备启动投产日期之前3个月向电网调度机构提供发电\n机调速系统的设备台账和技术资料，技术资料包括：\na）发电机组正常运行的有功功率范围，设计一次调频能力、调峰能力等；", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9967, "ocr_line_count": 43, "ocr_error": null, "raw_text_len": 1604, "clean_text_len": 1589, "clean_text": "DL/T1870—2018\n标应满足GB/T7409、DL/T843、DL/T583的要求。励磁调节器应通过有资质单位的涉网性能检测，\n并满足DL/T1391的要求，励磁调节器控制模型应满足GB/T7409、DL/T1167的要求。\n6.1.3PSS选型应考虑所在电网低频段弱阻尼等实际动态稳定需求，PSS模型应满足GB/T7409、DL/T\n1231的要求，水轮发电机和燃气轮发电机应采用原理上具备抗反调能力的PSS模型，\n6.1.4新建或改扩建的发电企业应在预定的新设备启动投产日期之前3个月向电网调度机构提供发电机及励磁系统的技术资料，包括：\na）发电机本体设计参数，详细的机组轴系（含原动机）转动惯量，主变压器参数，发变组一次主接线图：\nb）发电机的设计进相能力及P-Q曲线图、定子电流过负荷能力、转子电流过负荷能力、发电机和主变压器的过激磁能力；\nc）励磁系统（包括励磁机、副励磁机、励磁变压器、励磁调节器、相关限制功能及电力系统稳定器PSS）技术说明书，包括励磁类型、主回路图、控制模型、传递函数框图及厂家建议参数；\nd）励磁调节器及电力系统稳定器涉网性能检测报告。\n6.1.5新建机组进入满负荷试运前，发电企业应根据相关试验标准要求，组织并委托有资质的电力试验单位完成相关试验，试验项目和执行标准如下：\na）发电机励磁系统参数测试及建模试验，按DL/T1167规定执行；\nb）电力系统稳定器（PSS）参数整定试验，按DL/T1231规定执行；\nc）发电机进相试验，按DL/T1523规定执行。\n6.1.6发电机励磁系统参数测试及建模试验、PSS参数整定试验、发电机进相试验等涉网试验前1个月向电网调度机构报送试验方案（包括试验内容、试验步骤、试验进度安排及现场安全措施等）及试验申请，电网调度机构负责相应的电网安全措施，做好电网运行方式安排。\n6.1.7发电企业应在满负荷试运行前完成6.1.5所要求的试验，并提交试验结果作为机组满负荷试运行的依据之一。试验完成后1个月内向电网调度机构提交相关试验报告。励磁系统改造或增容的机组应在改造完成后首次并网1个月内完成相关涉网试验，试验完成后1个月内提交相关试验报告。\n6.1.8发电机励磁系统运行期间应定期巡检和维护，确保励磁系统控制特性和主要部件的温度、功率整流装置的均流系数等满足设计和相关标准要求。\n6.1.9励磁设备出现异常或功能退出，电厂运行人员应立即采取相应措施，并向电网调度机构值班调度员汇报。事故发生后3天内应提出故障或异常原因分析，并将分析报告上报电网调度机构。\n6.1.10运行机组应定期进行励磁系统复核性试验，包括励磁调节器（AVR）调压性能校核性试验和\nPSS性能复核性试验，复核周期应不超过5年。AVR调压性能复核性试验内容应至少包括发电机空载电压小阶跃试验、PSS性能复核性试验应包括PSS退出和投入情况下的发电机负载电压小阶跃试验，\n并向电网调度机构提供试验报告。如测试结果与上次试验结果差异较大，应进行原因分析和技术评估，必要时重新开展相应的涉网试验。\n6.1.11励磁系统检修计划应按要求上报电网调度机构，涉及发电机组容量变更、励磁系统设备改造\n（包括重大软件升级）的应参照新建机组相关技术与管理要求执行。\n6.2原动机及调速系统\n6.2.1新建及改扩建的机组的原动机及调速系统各项性能指标应满足相关标准要求，其中一次调频技术要求应满足附录A的要求，并保证与AGC的协调配合，且应比AGC具有更高的优先级。具有孤岛\n（或孤网）风险的区域电网内的水轮机调速器应配置孤网控制模式。\n6.2.2新建或改扩建的发电企业应在预定的新设备启动投产日期之前3个月向电网调度机构提供发电机调速系统的设备台账和技术资料，技术资料包括：\na）发电机组正常运行的有功功率范围，设计一次调频能力、调峰能力等；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9078, "has_structure_hint": true}
{"doc_id": "17e0cb1cd0e4", "file_name": "DL_T 1870-2018 电力系统网源协调技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\DL_T 1870-2018 电力系统网源协调技术规范.pdf", "page_num": 9, "text": "DL/T1870—2018\nb）OPC、PLU定值及控制逻辑，OPC、PLU控制运算周期，火电和核电机组快速减负荷能力设计\n资料；\nc）水电机组水锤时间常数设计值，设计运行振动区。\n6.2.3新建机组进入满负荷试运前，发电企业应根据有关试验标准要求，组织并委托有资质的电力试\n验单位进行相关试验。试验项目和执行标准如下：\na）调速系统参数测试及建模试验，按DL/T1235规定执行；\nb）一次调频试验，火电机组按GB/T30370规定执行，水电机组按DL/T1245规定执行。\n6.2.4对于存在孤网/孤岛风险的机组，应配置孤网/孤岛控制模式，相关切换逻辑、参数及定值需进行\n仿真分析和试验验证，其控制模式及参数应优先适应电网安全稳定控制要求，兼顾一次调频需求。\n现场安全措施等）及试验申请，电网调度机构负责相应的电网安全措施，做好电网运行方式安排。\n6.2.6发电企业应在试运行前完成6.2.3所要求的试验，并提交试验结果，作为机组满负荷试运行的依\n据之一。试验完成后1个月内向电网调度机构提交相关试验报告。调速系统改造（包括控制系统变\n更、调门执行机构等机械部分改造）或增容的机组应在改造完成后首次并网1个月内完成相关涉网试\n验，试验完成后1个月内提交相关试验报告。\n6.2.7调节系统发生事故或重大障碍时，发电企业应及时了解和记录有关情况，并向电网调度机构汇\n报，并于3天内将技术分析报告上报电网调度机构。\n6.2.8运行机组应定期进行调节系统复核性试验，包括调节系统动态复核试验与一次调频试验，复核\n周期不超过5年。调节系统动态复核性试验内容应包括调节系统大频差（超过频率死区0.1Hz）试验。\n复核性试验完成后应向电网调度机构提供试验报告。如测试结果与上次试验结果差异较大，应进行原\n因分析和技术评估，必要时重新开展相应的涉网试验。\n6.3新能源场站\n6.3.1新建及改扩建风电场、光伏发电站设备选型时，相关性能指标应满足GB/T19963、GB/T19964\n的要求。\n6.3.2风电场、光伏发电站配置的无功装置类型及其容量应结合实际接入情况确定，必要时通过接入\n电力系统无功电压专题研究。\n6.3.3风电场、光伏发电站接入电网后的电压偏差、闪变及谐波应结合风电场、光伏发电站的实际接\n入情况，开展接入电网电能质量专题研究评估。若不满足要求，风电场、光伏发电站需安装电能质量\n治理设备。\n6.3.4风电场、光伏发电站应具备一次调频功能，并网运行时一次调频功能始终投入并确保正常运\n行，技术指标应满足附录B中相关要求。\n6.3.5新建或改扩建的风电场、光伏发电站应在预定的新设备启动投产日期之前3个月内向电网调度\n机构提供风电场、光伏发电站有功与无功控制系统的设备台账和技术资料：\na）风电场、光伏发电站及其升压站内主要涉网设备、无功补偿装置的设备台账及参数、说明书和\n图纸，以及风电机组、光伏发电系统分布图。\nb）可用于电磁暂态和机电暂态仿真计算的风电机组、风电场汇集线路及风电机组/风电场控制系\n统模型及参数。可用于电磁暂态和机电暂态仿真计算的光伏发电单元（含光伏组件、逆变器、\n单元升压变压器等）、光伏发电站汇集线路、光伏发电站控制系统模型及参数。\nc）风电机组、光伏发电单元电能质量、有功和无功功率控制能力、高电压穿越能力和低电压穿越\n能力、电压和频率适应能力等检测报告。\n6.3.6风电场、光伏发电站应根据相关试验标准要求，组织并委托有资质的电力试验单位完成如下\n试验：\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.998, "ocr_line_count": 43, "ocr_error": null, "raw_text_len": 1447, "clean_text_len": 1427, "clean_text": "DL/T1870—2018\nb）OPC、PLU定值及控制逻辑，OPC、PLU控制运算周期，火电和核电机组快速减负荷能力设计资料；\nc）水电机组水锤时间常数设计值，设计运行振动区。\n6.2.3新建机组进入满负荷试运前，发电企业应根据有关试验标准要求，组织并委托有资质的电力试验单位进行相关试验。试验项目和执行标准如下：\na）调速系统参数测试及建模试验，按DL/T1235规定执行；\nb）一次调频试验，火电机组按GB/T30370规定执行，水电机组按DL/T1245规定执行。\n6.2.4对于存在孤网/孤岛风险的机组，应配置孤网/孤岛控制模式，相关切换逻辑、参数及定值需进行仿真分析和试验验证，其控制模式及参数应优先适应电网安全稳定控制要求，兼顾一次调频需求。\n现场安全措施等）及试验申请，电网调度机构负责相应的电网安全措施，做好电网运行方式安排。\n6.2.6发电企业应在试运行前完成6.2.3所要求的试验，并提交试验结果，作为机组满负荷试运行的依据之一。试验完成后1个月内向电网调度机构提交相关试验报告。调速系统改造（包括控制系统变更、调门执行机构等机械部分改造）或增容的机组应在改造完成后首次并网1个月内完成相关涉网试验，试验完成后1个月内提交相关试验报告。\n6.2.7调节系统发生事故或重大障碍时，发电企业应及时了解和记录有关情况，并向电网调度机构汇报，并于3天内将技术分析报告上报电网调度机构。\n6.2.8运行机组应定期进行调节系统复核性试验，包括调节系统动态复核试验与一次调频试验，复核周期不超过5年。调节系统动态复核性试验内容应包括调节系统大频差（超过频率死区0.1Hz）试验。\n复核性试验完成后应向电网调度机构提供试验报告。如测试结果与上次试验结果差异较大，应进行原因分析和技术评估，必要时重新开展相应的涉网试验。\n6.3新能源场站\n6.3.1新建及改扩建风电场、光伏发电站设备选型时，相关性能指标应满足GB/T19963、GB/T19964\n的要求。\n6.3.2风电场、光伏发电站配置的无功装置类型及其容量应结合实际接入情况确定，必要时通过接入电力系统无功电压专题研究。\n6.3.3风电场、光伏发电站接入电网后的电压偏差、闪变及谐波应结合风电场、光伏发电站的实际接入情况，开展接入电网电能质量专题研究评估。若不满足要求，风电场、光伏发电站需安装电能质量治理设备。\n6.3.4风电场、光伏发电站应具备一次调频功能，并网运行时一次调频功能始终投入并确保正常运行，技术指标应满足附录B中相关要求。\n6.3.5新建或改扩建的风电场、光伏发电站应在预定的新设备启动投产日期之前3个月内向电网调度机构提供风电场、光伏发电站有功与无功控制系统的设备台账和技术资料：\na）风电场、光伏发电站及其升压站内主要涉网设备、无功补偿装置的设备台账及参数、说明书和图纸，以及风电机组、光伏发电系统分布图。\nb）可用于电磁暂态和机电暂态仿真计算的风电机组、风电场汇集线路及风电机组/风电场控制系统模型及参数。可用于电磁暂态和机电暂态仿真计算的光伏发电单元（含光伏组件、逆变器、\n单元升压变压器等）、光伏发电站汇集线路、光伏发电站控制系统模型及参数。\nc）风电机组、光伏发电单元电能质量、有功和无功功率控制能力、高电压穿越能力和低电压穿越能力、电压和频率适应能力等检测报告。\n6.3.6风电场、光伏发电站应根据相关试验标准要求，组织并委托有资质的电力试验单位完成如下试验：", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9024, "has_structure_hint": true}
{"doc_id": "17e0cb1cd0e4", "file_name": "DL_T 1870-2018 电力系统网源协调技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\DL_T 1870-2018 电力系统网源协调技术规范.pdf", "page_num": 10, "text": "DL/T1870—2018\na）有功/无功功率控制能力测试。\nb）电能质量测试。\nc）高电压穿越能力和低电压穿越能力验证。\nd）电压、频率适应能力验证。\ne）风电场、光伏发电站建模试验。\nf）一次调频试验。\ng）电网调度机构和发电企业认为保障电力系统安全所必需的其他测试。\n6.3.7风电场、光伏发电站试验前1个月向电网调度机构报送试验方案（包括试验内容、试验步骤、试\n验进度安排及现场安全措施等）及试验申请，电网调度机构负责相应的电网安全措施，做好电网运行\n方式安排。\n6.3.8风电场、光伏发电站应在整站投运后6个月内完成试验，并将正式试验报告提交电网调度机构。\n6.3.9风电场、光伏发电站的有功功率控制系统应与场站一次调频等频率响应性能协同一致，无功功\n率控制应与场站高电压穿越能力、低电压穿越能力协同一致。\n6.3.10风电场、光伏发电站的涉网设备出现异常或功能退出时，应立即采取措施，并向电网调度机构\n汇报，事故发生后3天内将分析报告上报电网调度机构。\n6.3.11风电场、光伏发电站应对频率、电压调节性能进行定期复核性试验，一般每5年复核一次，并\n向电网调度机构提供试验报告。如试验结果不满足相关标准要求或与上次试验结果差异较大，应重新\n试验，调整参数或对设备进行全面检查。\n6.3.12风电场、光伏发电站主要设备、相关控制系统发生重大改变或增容改造，应重新进行相应的试\n验，并在试验完成后1个月内向电网调度机构提交试验报告。\n6.4涉网保护\n6.4.1同步发电机组定子过电压保护、转子过负荷保护、定子过负荷保护、失磁保护、失步保护、过\n激磁保护、频率异常保护、一类辅机保护、超速保护（OPC）、顶值与过励限制、低励限制、过激磁限\n制、风机过电压保护、风机低电压保护、风机频率异常保护、光伏逆变器过电压保护、光伏逆变器低\n电压保护、光伏逆变器频率异常保护等发电机组涉网保护的配置和选型应符合GB/T14285及DL/T\n1631技术规定。\n6.4.2同步发电机组的一类辅机变频器高电压穿越能力与低电压穿越能力应满足DL/T1648要求。\n6.4.3同步发电机组涉网保护整定应满足DL/T1309的要求，同时：\na）对于汽轮发电机，运行时间达到失磁允许运行时限时，应动作于跳闸；\nb）对于水轮发电机，失磁保护宜带时限动作于解列；\nc）发电机失磁保护阻抗圆元件宜按异步边界阻抗圆整定，失磁失步保护整定应保证在机组进相运\n行、短路故障、系统振荡、电压回路断线等情况下均不误动。同一电厂内各发电机的失磁、失\n步保护在跳闸策略上应协调配合，避免系统扰动引起全厂机组同时跳闸；\nd）火电机组如配置功率一负荷不平衡保护（PLU)，发电企业应对其动作逻辑、动作定值的适应\n性进行评估，确保其与系统运行配合；\ne）零功率保护应采取防止因人为或电网扰动等原因造成保护误动的闭锁措施。\n6.4.4新建同步发电机组进入满负荷试运前，发电企业应对发电机组涉网保护进行核查、评估，参考\nDL/T1309，并对存在的风险隐患进行整改，核查结果应作为机组满负荷试运行的依据之一。\n6.4.5并网电厂应根据DL/T684的规定、电网运行情况和主设备技术条件，每年度应对所辖设备的整\n定值进行全面复算和校核工作。\n6.4.6在运机组进行涉网保护改造（包括软件升级）、修改定值后，发电企业应对发电机组涉网保护进\n行核查、评估。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9986, "ocr_line_count": 43, "ocr_error": null, "raw_text_len": 1401, "clean_text_len": 1386, "clean_text": "DL/T1870—2018\na）有功/无功功率控制能力测试。\nb）电能质量测试。\nc）高电压穿越能力和低电压穿越能力验证。\nd）电压、频率适应能力验证。\ne）风电场、光伏发电站建模试验。\nf）一次调频试验。\ng）电网调度机构和发电企业认为保障电力系统安全所必需的其他测试。\n6.3.7风电场、光伏发电站试验前1个月向电网调度机构报送试验方案（包括试验内容、试验步骤、试验进度安排及现场安全措施等）及试验申请，电网调度机构负责相应的电网安全措施，做好电网运行方式安排。\n6.3.8风电场、光伏发电站应在整站投运后6个月内完成试验，并将正式试验报告提交电网调度机构。\n6.3.9风电场、光伏发电站的有功功率控制系统应与场站一次调频等频率响应性能协同一致，无功功率控制应与场站高电压穿越能力、低电压穿越能力协同一致。\n6.3.10风电场、光伏发电站的涉网设备出现异常或功能退出时，应立即采取措施，并向电网调度机构汇报，事故发生后3天内将分析报告上报电网调度机构。\n6.3.11风电场、光伏发电站应对频率、电压调节性能进行定期复核性试验，一般每5年复核一次，并向电网调度机构提供试验报告。如试验结果不满足相关标准要求或与上次试验结果差异较大，应重新试验，调整参数或对设备进行全面检查。\n6.3.12风电场、光伏发电站主要设备、相关控制系统发生重大改变或增容改造，应重新进行相应的试验，并在试验完成后1个月内向电网调度机构提交试验报告。\n6.4涉网保护\n6.4.1同步发电机组定子过电压保护、转子过负荷保护、定子过负荷保护、失磁保护、失步保护、过激磁保护、频率异常保护、一类辅机保护、超速保护（OPC）、顶值与过励限制、低励限制、过激磁限制、风机过电压保护、风机低电压保护、风机频率异常保护、光伏逆变器过电压保护、光伏逆变器低电压保护、光伏逆变器频率异常保护等发电机组涉网保护的配置和选型应符合GB/T14285及DL/T\n1631技术规定。\n6.4.2同步发电机组的一类辅机变频器高电压穿越能力与低电压穿越能力应满足DL/T1648要求。\n6.4.3同步发电机组涉网保护整定应满足DL/T1309的要求，同时：\na）对于汽轮发电机，运行时间达到失磁允许运行时限时，应动作于跳闸；\nb）对于水轮发电机，失磁保护宜带时限动作于解列；\nc）发电机失磁保护阻抗圆元件宜按异步边界阻抗圆整定，失磁失步保护整定应保证在机组进相运行、短路故障、系统振荡、电压回路断线等情况下均不误动。同一电厂内各发电机的失磁、失步保护在跳闸策略上应协调配合，避免系统扰动引起全厂机组同时跳闸；\nd）火电机组如配置功率一负荷不平衡保护（PLU)，发电企业应对其动作逻辑、动作定值的适应性进行评估，确保其与系统运行配合；\ne）零功率保护应采取防止因人为或电网扰动等原因造成保护误动的闭锁措施。\n6.4.4新建同步发电机组进入满负荷试运前，发电企业应对发电机组涉网保护进行核查、评估，参考\nDL/T1309，并对存在的风险隐患进行整改，核查结果应作为机组满负荷试运行的依据之一。\n6.4.5并网电厂应根据DL/T684的规定、电网运行情况和主设备技术条件，每年度应对所辖设备的整定值进行全面复算和校核工作。\n6.4.6在运机组进行涉网保护改造（包括软件升级）、修改定值后，发电企业应对发电机组涉网保护进行核查、评估。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8926, "has_structure_hint": true}
{"doc_id": "17e0cb1cd0e4", "file_name": "DL_T 1870-2018 电力系统网源协调技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\DL_T 1870-2018 电力系统网源协调技术规范.pdf", "page_num": 11, "text": "DL/T1870—2018\n6.4.7风电场、光伏发电站及其无功补偿设备应具备一定的高/低电压穿越能力、频率穿越能力，事故\n情况下不应先于同步发电机组脱网。\n6.5发电厂AGC、AVC系统\n6.5.1新建及改扩建的发电企业应在AGC、AVC系统新设备投产日期之前3个月内向电网调度机构提\n供设备台账和技术资料，包括：\na）发电厂AGC、AVC系统说明书；\nb）发电厂AGC、AVC系统的电网控制端接口规范和调试方案；\nc）发电厂各机组的AGC性能指标一运行范围、调节速率、调节精度等；AVC性能指标—调\n节范围、调节速率、调节死区和调节时间等。\n6.5.2电网调度机构根据新建及改扩建发电厂提供的技术资料，在其AGC、AVC系统首次并网调试前\n下达与电网安全稳定运行相关的参数整定要求，包括AGC的运行范围、调节速率和调节精度等，以及\nAVC的调节范围、调节速率、调节死区和调节时间等。\n6.5.3发电企业应委托有资质的试验单位进行发电机组AGC、AVC试验。试验单位所出具的试验报告\n应满足相关技术标准的规定，并通过电网调度机构的确认。\n6.5.4新建发电厂应在试运行前完成AGC、AVC系统试验，并于试验完成后一个月内向电网调度机构\n提交试验报告。改扩建发电厂如需进行AGC、AVC系统试验，应在并网发电后1个月内完成试验，并\n在试验完成后1个月内向电网调度机构提交试验报告。\n6.5.5AGC试验时应解除一次调频功能，试验技术细节应满足附录C中相关要求。AGC投入运行或\n监控系统功率闭环调节方式下，一次调频应与AGC或功率闭环调节相互协调。\n6.5.6AVC试验时应参考经电网调度机构确认后的发电厂无功调节能力，设置进/迟相调节能力设定\n值。试验技术细节应满足附录D中相关要求。\n6.5.7发电厂AGC、AVC系统试运行要求如下：\na）电网调度机构根据联调试验情况和系统需要，适时下发发电厂AGC、AVC系统的远方闭环控\n制模式试运行通知；\nb）试运行时安排发电厂AGC、AVC系统投入远方闭环控制模式；\nc）闭环试运行的时间不少于7日，闭环试运行期间出现故障的，应重新调试和安排闭环试运行。\n相关技术监督单位应对试运行数据进行分析和评估，并将结果提交电网调度机构。\n6.5.8发电厂AGC、AVC系统完成闭环试运行后，发电企业应向电网调度机构提交发电厂AGC、AVC\n系统试验报告。\n6.5.9发电厂正常运行时，应投入AGC、AVC功能。\n6.5.10发电厂主要设备、相关控制系统发生重大改变或增容改造、AGC与AVC调节范围产生变化\n时，应重新进行AGC、AVC系统试验，并重新向电网调度机构提交试验结论；所接入电网特性发生较\n大变化时，电网调度机构应通知发电厂重新进行AGC、AVC系统试验。\n6.6网源协调在线监测\n6.6.1发电企业应将所属各发电机组励磁系统和PSS的关键信号接入PMU装置或其他监测装置。关\n键信号包括电压给定值、PSS输出信号、励磁调节器输出电压、发电机励磁电压、励磁电流、励磁机\n励磁电压和励磁机励磁电流（三机系统）、机端电压、机端电流、PSS投入/退出信号、励磁调节器自动/\n手动运行方式及各类限制器动作信号。\n6.6.2发电企业应将所属各发电机组调速系统的关键信号接入PMU装置或其他监测装置，接受电网调\n度机构实时监测。关键信号包括但不限于：机组转速（或就地频率）、总阀位指令（汽轮机组）/开度指\n令（水轮机组）/燃料指令（燃机）、调速系统功率给定值、高调门反馈（火电，单阀提供1个，顺序阀\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9976, "ocr_line_count": 43, "ocr_error": null, "raw_text_len": 1470, "clean_text_len": 1452, "clean_text": "DL/T1870—2018\n6.4.7风电场、光伏发电站及其无功补偿设备应具备一定的高/低电压穿越能力、频率穿越能力，事故情况下不应先于同步发电机组脱网。\n6.5发电厂AGC、AVC系统\n6.5.1新建及改扩建的发电企业应在AGC、AVC系统新设备投产日期之前3个月内向电网调度机构提供设备台账和技术资料，包括：\na）发电厂AGC、AVC系统说明书；\nb）发电厂AGC、AVC系统的电网控制端接口规范和调试方案；\nc）发电厂各机组的AGC性能指标一运行范围、调节速率、调节精度等；AVC性能指标—调节范围、调节速率、调节死区和调节时间等。\n6.5.2电网调度机构根据新建及改扩建发电厂提供的技术资料，在其AGC、AVC系统首次并网调试前下达与电网安全稳定运行相关的参数整定要求，包括AGC的运行范围、调节速率和调节精度等，以及\nAVC的调节范围、调节速率、调节死区和调节时间等。\n6.5.3发电企业应委托有资质的试验单位进行发电机组AGC、AVC试验。试验单位所出具的试验报告应满足相关技术标准的规定，并通过电网调度机构的确认。\n6.5.4新建发电厂应在试运行前完成AGC、AVC系统试验，并于试验完成后一个月内向电网调度机构提交试验报告。改扩建发电厂如需进行AGC、AVC系统试验，应在并网发电后1个月内完成试验，并在试验完成后1个月内向电网调度机构提交试验报告。\n6.5.5AGC试验时应解除一次调频功能，试验技术细节应满足附录C中相关要求。AGC投入运行或监控系统功率闭环调节方式下，一次调频应与AGC或功率闭环调节相互协调。\n6.5.6AVC试验时应参考经电网调度机构确认后的发电厂无功调节能力，设置进/迟相调节能力设定值。试验技术细节应满足附录D中相关要求。\n6.5.7发电厂AGC、AVC系统试运行要求如下：\na）电网调度机构根据联调试验情况和系统需要，适时下发发电厂AGC、AVC系统的远方闭环控制模式试运行通知；\nb）试运行时安排发电厂AGC、AVC系统投入远方闭环控制模式；\nc）闭环试运行的时间不少于7日，闭环试运行期间出现故障的，应重新调试和安排闭环试运行。\n相关技术监督单位应对试运行数据进行分析和评估，并将结果提交电网调度机构。\n6.5.8发电厂AGC、AVC系统完成闭环试运行后，发电企业应向电网调度机构提交发电厂AGC、AVC\n系统试验报告。\n6.5.9发电厂正常运行时，应投入AGC、AVC功能。\n6.5.10发电厂主要设备、相关控制系统发生重大改变或增容改造、AGC与AVC调节范围产生变化时，应重新进行AGC、AVC系统试验，并重新向电网调度机构提交试验结论；所接入电网特性发生较大变化时，电网调度机构应通知发电厂重新进行AGC、AVC系统试验。\n6.6网源协调在线监测\n6.6.1发电企业应将所属各发电机组励磁系统和PSS的关键信号接入PMU装置或其他监测装置。关键信号包括电压给定值、PSS输出信号、励磁调节器输出电压、发电机励磁电压、励磁电流、励磁机励磁电压和励磁机励磁电流（三机系统）、机端电压、机端电流、PSS投入/退出信号、励磁调节器自动/\n手动运行方式及各类限制器动作信号。\n6.6.2发电企业应将所属各发电机组调速系统的关键信号接入PMU装置或其他监测装置，接受电网调度机构实时监测。关键信号包括但不限于：机组转速（或就地频率）、总阀位指令（汽轮机组）/开度指令（水轮机组）/燃料指令（燃机）、调速系统功率给定值、高调门反馈（火电，单阀提供1个，顺序阀", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8984, "has_structure_hint": true}
{"doc_id": "17e0cb1cd0e4", "file_name": "DL_T 1870-2018 电力系统网源协调技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\DL_T 1870-2018 电力系统网源协调技术规范.pdf", "page_num": 12, "text": "DL/T1870—2018\n提供经常变化的2个）、锅炉系统输出指令（火电）/主接力器行程（水电）、主蒸汽压力（火电）、调节\n级压力（火电）、再热器出口压力（火电）、一次调频投入/退出信号、一次调频动作/复归信号。\n6.6.3发电企业应将所属风电场、光伏发电站的关键信号接入PMU装置或其他监测装置，接受电网调\n度机构实时监测。关键信号包括但不限于：功率预测曲线、有功功率、无功功率、一次调赖投入/退出\n信号、电压/无功控制模式，并网点无功补偿设备投入/退出信号、功率及控制模式。\n6.6.4发电企业应将所属AGC、AVC系统的关键信号接入PMU装置或其他监测装置，接受电网调度\n机构实时监测。关键信号包括但不限于：排烟温度（火电）、脱硝入口温度（火电）、炉膛出口烟气温\n度（火电）、磨煤机出口温度（火电）、炉膛出口烟气含氧量（火电）、机组运行水头（水电）、远方\nAVC指令、同步发电机组的AGC指令和AVC指令、风电场与光伏发电站的AGC指令和AVC指令。\n6.7次/超同步振荡防控\n6.7.1具备如下情况的汽轮发电机组，发电企业应在机组投运前开展次/超同步振荡风险研究，并向电\n网调度机构提交研究结论及机组轴系相关技术资料。\na）发电厂出线在正常或特殊运行方式下接入具有串联电容补偿的输电系统；\nb）发电厂出线在正常或特殊运行方式下接入或近区接入高压直流输电系统整流站；\nc）发电厂出线近区接入较大规模的风电场、光伏发电站。\n6.7.2具备如下情况的风电场、光伏发电站，发电企业应在场站投运前开展次/超同步振荡风险研究，\n并向电网调度机构提交研究结论。\na）在正常或特殊运行方式下接入具有串联电容补偿的输电系统；\nb）所接入的系统中存在因新能源送出引发的次/超同步振荡风险。\n6.7.3对于存在次/超同步振荡风险的汽轮发电机组及风电场、光伏发电站，应加装次/超同步振荡监测\n及保护装置，该类装置应具备监测、预警、保护切机、切除相关设备等功能，并定期向电网调度机构\n提交监测报告。\n6.7.4对于存在次/超同步振荡风险的汽轮发电机组及风电场、光伏发电站，应在电厂侧及电网侧采取\n有效抑制措施降低次/超同步振荡风险。\n6.7.5对于存在次同步振荡风险的汽轮发电机组，宜在机组投运前对轴系固有扭振频率及机械阻尼等\n参数进行实测。\n6.7.6次/超同步振荡抑制措施、试验方案应经论证评审并通过系统试验验证。\n7网源协调全过程管理\n7.1规划、设计与设备选型\n7.1.1发电企业在电源规划与涉网设备的设计选型、技术规范制定、出厂验收等各阶段，均应按照有\n关标准或规程规定严格把关，确保涉网设备性能满足所接入电网运行要求。\n7.1.2电网调度机构应配合发电企业开展工作，依据发电厂所接入电网的特性，对机组或新能源场站\n涉网控制、保护设备的配置方案、性能参数提出要求。\n7.2施工调试\n7.2.1发电企业应对涉网设备交接试验过程进行现场见证，督促调试单位严格按照相关标准进行调\n试、试验，确保交接试验项目完整、数据准确、性能合规。\n7.2.2针对设备调试试验中发现的问题，发电企业应督促设备厂家等相关单位进行整改，遗留问题应\n如实报送电网调度机构。\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9973, "ocr_line_count": 40, "ocr_error": null, "raw_text_len": 1320, "clean_text_len": 1304, "clean_text": "DL/T1870—2018\n提供经常变化的2个）、锅炉系统输出指令（火电）/主接力器行程（水电）、主蒸汽压力（火电）、调节级压力（火电）、再热器出口压力（火电）、一次调频投入/退出信号、一次调频动作/复归信号。\n6.6.3发电企业应将所属风电场、光伏发电站的关键信号接入PMU装置或其他监测装置，接受电网调度机构实时监测。关键信号包括但不限于：功率预测曲线、有功功率、无功功率、一次调赖投入/退出信号、电压/无功控制模式，并网点无功补偿设备投入/退出信号、功率及控制模式。\n6.6.4发电企业应将所属AGC、AVC系统的关键信号接入PMU装置或其他监测装置，接受电网调度机构实时监测。关键信号包括但不限于：排烟温度（火电）、脱硝入口温度（火电）、炉膛出口烟气温度（火电）、磨煤机出口温度（火电）、炉膛出口烟气含氧量（火电）、机组运行水头（水电）、远方\nAVC指令、同步发电机组的AGC指令和AVC指令、风电场与光伏发电站的AGC指令和AVC指令。\n6.7次/超同步振荡防控\n6.7.1具备如下情况的汽轮发电机组，发电企业应在机组投运前开展次/超同步振荡风险研究，并向电网调度机构提交研究结论及机组轴系相关技术资料。\na）发电厂出线在正常或特殊运行方式下接入具有串联电容补偿的输电系统；\nb）发电厂出线在正常或特殊运行方式下接入或近区接入高压直流输电系统整流站；\nc）发电厂出线近区接入较大规模的风电场、光伏发电站。\n6.7.2具备如下情况的风电场、光伏发电站，发电企业应在场站投运前开展次/超同步振荡风险研究，\n并向电网调度机构提交研究结论。\na）在正常或特殊运行方式下接入具有串联电容补偿的输电系统；\nb）所接入的系统中存在因新能源送出引发的次/超同步振荡风险。\n6.7.3对于存在次/超同步振荡风险的汽轮发电机组及风电场、光伏发电站，应加装次/超同步振荡监测及保护装置，该类装置应具备监测、预警、保护切机、切除相关设备等功能，并定期向电网调度机构提交监测报告。\n6.7.4对于存在次/超同步振荡风险的汽轮发电机组及风电场、光伏发电站，应在电厂侧及电网侧采取有效抑制措施降低次/超同步振荡风险。\n6.7.5对于存在次同步振荡风险的汽轮发电机组，宜在机组投运前对轴系固有扭振频率及机械阻尼等参数进行实测。\n6.7.6次/超同步振荡抑制措施、试验方案应经论证评审并通过系统试验验证。\n7网源协调全过程管理\n7.1规划、设计与设备选型\n7.1.1发电企业在电源规划与涉网设备的设计选型、技术规范制定、出厂验收等各阶段，均应按照有关标准或规程规定严格把关，确保涉网设备性能满足所接入电网运行要求。\n7.1.2电网调度机构应配合发电企业开展工作，依据发电厂所接入电网的特性，对机组或新能源场站涉网控制、保护设备的配置方案、性能参数提出要求。\n7.2施工调试\n7.2.1发电企业应对涉网设备交接试验过程进行现场见证，督促调试单位严格按照相关标准进行调试、试验，确保交接试验项目完整、数据准确、性能合规。\n7.2.2针对设备调试试验中发现的问题，发电企业应督促设备厂家等相关单位进行整改，遗留问题应如实报送电网调度机构。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.882, "has_structure_hint": true}
{"doc_id": "17e0cb1cd0e4", "file_name": "DL_T 1870-2018 电力系统网源协调技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\DL_T 1870-2018 电力系统网源协调技术规范.pdf", "page_num": 13, "text": "DL/T1870—2018\n7.3涉网试验\n7.3.1同步发电机组满负荷试运行前应完成励磁系统参数测试和建模试验、PSS参数整定试验、调速\n系统参数测试与建模试验、发电机进相试验、一次调频性能试验、AGC系统和AVC系统试验，以及\n电网调度机构和发电企业认为保障电力系统安全所必需的其他试验。\n7.3.2风电场、光伏发电站试运行前应完成有功/无功功率控制能力测试、电能质量测试、高电压和低\n电压穿越能力验证、电压、频率适应能力验证、光伏发电站防孤岛保护特性测试、风电场、光伏发电\n站建模试验、一次调频性能试验、AGC）系统和自动电压控制（AVC）系统试验，以及电网调度机构\n和发电企业认为保障电力系统安全所必需的其他试验。\n7.3.3存在孤岛（或孤网）风险的机组，发电企业应配合电网调度机构开展孤岛（或孤网）模式控制\n参数的仿真校核、切换试验和稳定性试验，并将必要的应急处理过程写入运行规程。\n7.3.4黑启动机组应完成模拟电网失电情况下的自启动试验及带空载线路充电试验，定期委托具备资\n质的试验单位开展现场复核试验，并将操作过程写入运行规程。\n7.3.5电网调度机构应结合电力系统安全运行需求，对机组涉网试验、次/超同步振荡抑制试验、机组\n孤岛试验、机组黑启动试验等的试验方案、试验结果和试验报告进行确认。\n7.4运行\n7.4.1涉网设备控制参数与保护定值确定后，由发电企业向电网调度机构正式报备。未经电网调度机\n构许可，不得改变涉网设备的控制逻辑、控制参数、保护定值。\n7.4.2涉网设备运行状态、控制逻辑、控制参数、保护定值的变更应提前向电网调度机构申请，说\n明原因，得到批准后方可实施，并报备实施结果。紧急状态下改变上述内容，应及时通知电网调度\n机构。\n7.4.3发电企业每年应至少进行1次涉网设备现场自查，整改自查中发现的问题，并将结果报送电网\n调度机构。电网调度机构应定期进行抽查。\n7.4.4涉网设备发生事故或重大障碍时，发电企业应及时了解和记录有关情况，并向电网调度机构汇\n报，应于3日内将分析报告提交电网调度机构。\n7.4.5发电企业应于每年一季度末将上年度涉网设备运行分析工作总结提交电网调度机构。\n7.5检修、改造、容量变更\n7.5.1发电企业应提前向电网调度机构申报下一年涉网设备的检修、改造计划，经批准后方可实施。\n改造设备选型、交接试验、涉网试验等工作应按照第6章要求进行，并提交涉网设备检测报告、现场\n试验报告等。\n7.5.2发电企业在完成改变涉网性能的改造或检修工作后，应按相关标准要求重新开展相应的涉网试\n验，以确保其性能满足网源协调相关要求。\n7.5.3同步发电机组、风电场及光伏发电站容量变更后，应参照新机组投运要求履行相关手续。\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9984, "ocr_line_count": 34, "ocr_error": null, "raw_text_len": 1137, "clean_text_len": 1119, "clean_text": "DL/T1870—2018\n7.3涉网试验\n7.3.1同步发电机组满负荷试运行前应完成励磁系统参数测试和建模试验、PSS参数整定试验、调速系统参数测试与建模试验、发电机进相试验、一次调频性能试验、AGC系统和AVC系统试验，以及电网调度机构和发电企业认为保障电力系统安全所必需的其他试验。\n7.3.2风电场、光伏发电站试运行前应完成有功/无功功率控制能力测试、电能质量测试、高电压和低电压穿越能力验证、电压、频率适应能力验证、光伏发电站防孤岛保护特性测试、风电场、光伏发电站建模试验、一次调频性能试验、AGC）系统和自动电压控制（AVC）系统试验，以及电网调度机构和发电企业认为保障电力系统安全所必需的其他试验。\n7.3.3存在孤岛（或孤网）风险的机组，发电企业应配合电网调度机构开展孤岛（或孤网）模式控制参数的仿真校核、切换试验和稳定性试验，并将必要的应急处理过程写入运行规程。\n7.3.4黑启动机组应完成模拟电网失电情况下的自启动试验及带空载线路充电试验，定期委托具备资质的试验单位开展现场复核试验，并将操作过程写入运行规程。\n7.3.5电网调度机构应结合电力系统安全运行需求，对机组涉网试验、次/超同步振荡抑制试验、机组孤岛试验、机组黑启动试验等的试验方案、试验结果和试验报告进行确认。\n7.4运行\n7.4.1涉网设备控制参数与保护定值确定后，由发电企业向电网调度机构正式报备。未经电网调度机构许可，不得改变涉网设备的控制逻辑、控制参数、保护定值。\n7.4.2涉网设备运行状态、控制逻辑、控制参数、保护定值的变更应提前向电网调度机构申请，说明原因，得到批准后方可实施，并报备实施结果。紧急状态下改变上述内容，应及时通知电网调度机构。\n7.4.3发电企业每年应至少进行1次涉网设备现场自查，整改自查中发现的问题，并将结果报送电网调度机构。电网调度机构应定期进行抽查。\n7.4.4涉网设备发生事故或重大障碍时，发电企业应及时了解和记录有关情况，并向电网调度机构汇报，应于3日内将分析报告提交电网调度机构。\n7.4.5发电企业应于每年一季度末将上年度涉网设备运行分析工作总结提交电网调度机构。\n7.5检修、改造、容量变更\n7.5.1发电企业应提前向电网调度机构申报下一年涉网设备的检修、改造计划，经批准后方可实施。\n改造设备选型、交接试验、涉网试验等工作应按照第6章要求进行，并提交涉网设备检测报告、现场试验报告等。\n7.5.2发电企业在完成改变涉网性能的改造或检修工作后，应按相关标准要求重新开展相应的涉网试验，以确保其性能满足网源协调相关要求。\n7.5.3同步发电机组、风电场及光伏发电站容量变更后，应参照新机组投运要求履行相关手续。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8984, "has_structure_hint": true}
{"doc_id": "17e0cb1cd0e4", "file_name": "DL_T 1870-2018 电力系统网源协调技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\DL_T 1870-2018 电力系统网源协调技术规范.pdf", "page_num": 14, "text": "DL/T1870—2018\n附录A\n（规范性附录）\n同步发电机组一次调频技术要求\nA.1一次调频死区设置\n一次调频死区设置按表A.1的要求。\n表A.1一次调频死区设置\n序号\n机组类型\n死区设置\nHz\n1\n火电机组（机械、液压调速器）\n±0.1\n2\n火电机组（电液调速器）\n±0.033\n3\n燃机机组\n±0.033\n4\n核电机组\n|死区|≤0.08\n5\n水电机组\nS00干\nA.2\n一次调频转速不等率设置\n一次调频转速不等率设置按表A.2的要求。\n表A.2一次调频转速不等率设置（或调差率）\n序号\n机组类型\n调差率\n火电机组\n4%~5%\n2\n燃机机组\n4%~5%\n3\n核电机组\n4%~5%\n4\n水电机组\n≤3%（或永态转差系数≤4%）\nA.3一次调频最大负荷限幅设置\n一次调频最大负荷限幅设置按表A.3的要求。火电机组减负荷方向的调频负荷变化幅度原则上不\n进行限定，但宜考虑对机组的稳燃负荷限制；额定负荷运行的火电机组，应参与一次调频，增负荷方\n向最大调频负荷幅度不小于机组额定负荷的5%。\n表A.3一次调频最大负荷限幅设置\n序号\n机组类型\n最大负荷限幅（额定功率)\n1\n火电、燃机机组\n≥6%\n2\n核电机组\n≥5%\n3\n水电机组\n上调≥10%，下调可不设限制\nA.4\n一次调频响应特性\nA.4.1一次调频响应滞后时间设置\n一次调频响应滞后时间设置按表A.4的要求。\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9857, "ocr_line_count": 66, "ocr_error": null, "raw_text_len": 585, "clean_text_len": 531, "clean_text": "DL/T1870—2018\n附录A\n（规范性附录）同步发电机组一次调频技术要求\nA.1一次调频死区设置一次调频死区设置按表A.1的要求。\n表A.1一次调频死区设置序号机组类型死区设置\nHz火电机组（机械、液压调速器）\n±0.1火电机组（电液调速器）\n±0.033燃机机组±0.033\n核电机组死区 ≤0.08水电机组\nS00干A.2\n一次调频转速不等率设置一次调频转速不等率设置按表A.2的要求。\n表A.2一次调频转速不等率设置（或调差率）\n序号机组类型调差率火电机组\n4%~5%\n燃机机组\n4%~5%\n核电机组\n4%~5%\n水电机组\n≤3%（或永态转差系数≤4%）\nA.3一次调频最大负荷限幅设置一次调频最大负荷限幅设置按表A.3的要求。火电机组减负荷方向的调频负荷变化幅度原则上不进行限定，但宜考虑对机组的稳燃负荷限制；额定负荷运行的火电机组，应参与一次调频，增负荷方向最大调频负荷幅度不小于机组额定负荷的5%。\n表A.3一次调频最大负荷限幅设置序号机组类型最大负荷限幅（额定功率)\n火电、燃机机组≥6%核电机组≥5%\n水电机组上调≥10%，下调可不设限制\nA.4一次调频响应特性\nA.4.1一次调频响应滞后时间设置一次调频响应滞后时间设置按表A.4的要求。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8673, "has_structure_hint": true}
{"doc_id": "17e0cb1cd0e4", "file_name": "DL_T 1870-2018 电力系统网源协调技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\DL_T 1870-2018 电力系统网源协调技术规范.pdf", "page_num": 15, "text": "DL/T1870—2018\n表A.4一次调频响应滞后时间设置\n序号\n机组类型\n响应滞后时间\nS\n1\n火电、燃机机组\n<3\n2\n核电机组\n<3\n3\n水电机组（额定水头在50m以下）\n<10\n4\n水电机组（额定水头在50m及以上）\n<4\nA.4.2一次调频负荷响应速率\nA.4.2.1火电机组达到目标负荷幅度的50%的时间应不大于6s，达到目标负荷幅度的75%的时间应不\n大于15s，在30s内达到完全响应。\nA.4.2.2燃机机组、水电机组达到目标负荷幅度的90%的时间不大于15s，应在30s内根据机组响应目\n标完全响应。\nA.4.2.3核电机组达到目标负荷幅度的50%的时间不大于6s，达到目标负荷幅度的75%的时间不大于\n15s，在30s内达到完全响应。\nA.4.3一次调频稳定时间\nA.4.3.1火电、核电机组自频率变化超出一次调频死区开始到发电负荷最后进入偏离稳态偏差土5%范\n围内，且以后不再越出此范围所需时间应不大于60s，燃机机组应不大于45s。\nA.4.3.2水电机组自频率变化超出一次调频死区开始到发电负荷达到稳定，且以后不再越出额定功率\n±1%范围所需时间应不大于45s。\nA.5水轮机调节系统孤网运行方式下的技术指标要求\n孤网运行模式下，水轮机调节系统宜采用PID调节，PID调节参数、人工频率/转速死区、永态转\n差系数等参数应结合电网实际情况通过试验优化选择。\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9907, "ocr_line_count": 34, "ocr_error": null, "raw_text_len": 595, "clean_text_len": 572, "clean_text": "DL/T1870—2018\n表A.4一次调频响应滞后时间设置序号机组类型响应滞后时间\nS火电、燃机机组<3核电机组<3\n水电机组（额定水头在50m以下）\n<10\n水电机组（额定水头在50m及以上）\n<4\nA.4.2一次调频负荷响应速率\nA.4.2.1火电机组达到目标负荷幅度的50%的时间应不大于6s，达到目标负荷幅度的75%的时间应不大于15s，在30s内达到完全响应。\nA.4.2.2燃机机组、水电机组达到目标负荷幅度的90%的时间不大于15s，应在30s内根据机组响应目标完全响应。\nA.4.2.3核电机组达到目标负荷幅度的50%的时间不大于6s，达到目标负荷幅度的75%的时间不大于\n15s，在30s内达到完全响应。\nA.4.3一次调频稳定时间\nA.4.3.1火电、核电机组自频率变化超出一次调频死区开始到发电负荷最后进入偏离稳态偏差土5%范围内，且以后不再越出此范围所需时间应不大于60s，燃机机组应不大于45s。\nA.4.3.2水电机组自频率变化超出一次调频死区开始到发电负荷达到稳定，且以后不再越出额定功率\n±1%范围所需时间应不大于45s。\nA.5水轮机调节系统孤网运行方式下的技术指标要求孤网运行模式下，水轮机调节系统宜采用PID调节，PID调节参数、人工频率/转速死区、永态转差系数等参数应结合电网实际情况通过试验优化选择。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8903, "has_structure_hint": true}
{"doc_id": "17e0cb1cd0e4", "file_name": "DL_T 1870-2018 电力系统网源协调技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\DL_T 1870-2018 电力系统网源协调技术规范.pdf", "page_num": 16, "text": "DL/T1870—2018\n附录B\n（规范性附录）\n新能源一次调频技术指标\nB.1新能源（风电场、光伏发电站）一次调频下垂特性\n新能源（风电场、光伏发电站）通过保留有功备用或配置储能设备，并利用相应的有功控制系统\n或加装独立控制装置来实现一次调频功能，电网高频扰动情况下，有功功率降至额定出力的10%时可\n不再向下调节。一次调频下垂特性通过设定频率与有功功率折线函数实现，即\nP=P-\n-xPx(f-f)/f\n5%\n式中：\nf一一次调频死区，Hz;\nf一系统额定频率，Hz;\nP—额定功率，MW；\n6%-新能源一次调频调差率；\nP。一有功功率初值，MW。\n图B.1以风电场参与电网一次调频的下垂曲线为例，一次调频死区设定0.05Hz，调差率设定2%，\n最大负荷限幅设定不小于额定负荷的10%。\nP(MW)\n10%PN\nP\n10%PN\n10%PN\n49.85 49.95 50 50.05 50.15\nf(Hz)\n图B.1风电场参与电网一次调频下垂曲线函数示意\nB.2新能源（风电场、光伏发电站）一次调频技术指标\n新能源一次调频频率阶跃扰动过程调节示意图如图B.1所示。\na）一次调频死区：应控制在土0.05Hz内（该值可根据各区域电网实际情况确定）；\nb）一次调频调差率：建议值2%～3%（该值可根据各区域电网实际情况确定）；\nc）一次调频的最大负荷限幅：应不小于额定负荷10%，且不得因一次调频导致风电机组脱网或停机；\nd）对于调节目标变化量不低于额定出力10%的频率阶跃扰动，响应过程应满足以下要求：\n1）响应滞后时间tx：自频率越过新能源场站调频死区开始到发电出力可靠的向调频方向开始\n变化所需的时间，风电、光伏均不大于3s。\n1）调差率反映一次调频静态特性曲线的斜率，为系统频率变化量标么值（以额定频率为基准值）与有功功率变化\n量标么值（以额定功率为基准值）之比的负数。\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9745, "ocr_line_count": 38, "ocr_error": null, "raw_text_len": 792, "clean_text_len": 779, "clean_text": "DL/T1870—2018\n附录B\n（规范性附录）新能源一次调频技术指标\nB.1新能源（风电场、光伏发电站）一次调频下垂特性新能源（风电场、光伏发电站）通过保留有功备用或配置储能设备，并利用相应的有功控制系统或加装独立控制装置来实现一次调频功能，电网高频扰动情况下，有功功率降至额定出力的10%时可不再向下调节。一次调频下垂特性通过设定频率与有功功率折线函数实现，即\nP=P--xPx(f-f)/f\n5%\n式中：f一一次调频死区，Hz;\nf一系统额定频率，Hz;P—额定功率，MW；\n6%-新能源一次调频调差率；\nP。一有功功率初值，MW。\n图B.1以风电场参与电网一次调频的下垂曲线为例，一次调频死区设定0.05Hz，调差率设定2%，\n最大负荷限幅设定不小于额定负荷的10%。\nP(MW)\n10%PN\nP\n10%PN\n10%PN\n49.85 49.95 50 50.05 50.15\nf(Hz)\n图B.1风电场参与电网一次调频下垂曲线函数示意\nB.2新能源（风电场、光伏发电站）一次调频技术指标新能源一次调频频率阶跃扰动过程调节示意图如图B.1所示。\na）一次调频死区：应控制在土0.05Hz内（该值可根据各区域电网实际情况确定）；\nb）一次调频调差率：建议值2%～3%（该值可根据各区域电网实际情况确定）；\nc）一次调频的最大负荷限幅：应不小于额定负荷10%，且不得因一次调频导致风电机组脱网或停机；\nd）对于调节目标变化量不低于额定出力10%的频率阶跃扰动，响应过程应满足以下要求：\n1）响应滞后时间tx：自频率越过新能源场站调频死区开始到发电出力可靠的向调频方向开始变化所需的时间，风电、光伏均不大于3s。\n1）调差率反映一次调频静态特性曲线的斜率，为系统频率变化量标么值（以额定频率为基准值）与有功功率变化量标么值（以额定功率为基准值）之比的负数。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8665, "has_structure_hint": true}
{"doc_id": "17e0cb1cd0e4", "file_name": "DL_T 1870-2018 电力系统网源协调技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\DL_T 1870-2018 电力系统网源协调技术规范.pdf", "page_num": 17, "text": "DL/T1870—2018\n2）一次调频负荷响应速率时间to.9：自频率超出调频死区开始，至有功功率调节量达到调频\n目标值与初始功率之差的90%所需时间，风电不大于12s（该值可根据各区域电网实际情\n况确定），光伏不大于5s（该值可根据各区域电网实际情况确定）。\n3）一次调频稳定时间t：自频率超出调频死区开始，至有功功率达到稳定（功率波动不超过\n额定出力土1%）的最短时间，风电、光伏均不大于15s。\n4）调频控制偏差：调频控制偏差应控制在额定出力的土1%以内。\n实际出力\nP(MW)\n目标出力\n士1%额定出力偏差\nfo.9\n△p\n0\n图B.2新能源一次调频频率阶跃扰动过程调节示意图\ne）新能源一次调频功能（装置）技术参数：\n1）测频精度：频率测量分辨率不大于0.003Hz。\n2）频率采样周期：频率采样周期不大于100ms。\nB.3新能源（风电场、光伏发电站）一次调频应与有功控制系统相协调\n新能源电站有功功率的控制目标应为调度端AGC有功指令值与一次调频响应调节量的代数和；\n次调频与调度AGC有功功率指令方向相反时，当电网频率低于额定频率0.1Hz（该值可根据各区域电\n网实际情况确定）时应闭锁AGC减负荷指令：当电网频率高于额定频率0.1Hz（该值可根据各区域电\n网实际情况确定）时应闭锁AGC加负荷指令。\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9705, "ocr_line_count": 24, "ocr_error": null, "raw_text_len": 562, "clean_text_len": 547, "clean_text": "DL/T1870—2018\n2）一次调频负荷响应速率时间to.9：自频率超出调频死区开始，至有功功率调节量达到调频目标值与初始功率之差的90%所需时间，风电不大于12s（该值可根据各区域电网实际情况确定），光伏不大于5s（该值可根据各区域电网实际情况确定）。\n3）一次调频稳定时间t：自频率超出调频死区开始，至有功功率达到稳定（功率波动不超过额定出力土1%）的最短时间，风电、光伏均不大于15s。\n4）调频控制偏差：调频控制偏差应控制在额定出力的土1%以内。\n实际出力P(MW)目标出力士1%额定出力偏差\nfo.9△p\n图B.2新能源一次调频频率阶跃扰动过程调节示意图\ne）新能源一次调频功能（装置）技术参数：\n1）测频精度：频率测量分辨率不大于0.003Hz。\n2）频率采样周期：频率采样周期不大于100ms。\nB.3新能源（风电场、光伏发电站）一次调频应与有功控制系统相协调新能源电站有功功率的控制目标应为调度端AGC有功指令值与一次调频响应调节量的代数和；\n次调频与调度AGC有功功率指令方向相反时，当电网频率低于额定频率0.1Hz（该值可根据各区域电网实际情况确定）时应闭锁AGC减负荷指令：当电网频率高于额定频率0.1Hz（该值可根据各区域电网实际情况确定）时应闭锁AGC加负荷指令。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8918, "has_structure_hint": true}
{"doc_id": "17e0cb1cd0e4", "file_name": "DL_T 1870-2018 电力系统网源协调技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\DL_T 1870-2018 电力系统网源协调技术规范.pdf", "page_num": 18, "text": "DL/T1870—2018\n附录C\n（规范性附录）\n自动发电控制（AGC）试验技术要求\nC.1AGC试验内容\nC.1.1静态试验\na）CCS、AGC等相关逻辑静态检查；\nb）与电力调度机构进行测点校验，包括AGC指令，可调上、下限，变负荷速率等；\nc）AGC功能静态模拟。\nC.1.2动态试验\na）在高、低两种负荷状态下测试机组的AGC性能品质；\nb）实测AGC变负荷速率。\nC.2AGC试验技术要求\nC.2.1火电机组技术要求\na）AGC与CCS在任意时刻的切换对热力系统都是无扰的。\nb）调度侧的AGC负荷指令信号与机组接收到的AGC指令信号之间的误差应在土0.2%之内，机\n组送调度的负荷信号与调度接收到的负荷信号之间误差应在土0.2%之内。\nc）实际AGC可调负荷范围应满足要求，至少应包含50%P。～100%Pe。\nd）AGC速率应满足：煤粉锅炉机组不小于1.5%P/min；循环流化床机组不小于0.75%P/min。\nAGC负荷响应纯迟延时间小于60s。\ne）AGC试验过程中，主蒸汽压力、蒸汽温度、汽包水位、炉膛压力等重要参数应满足DL/T657\n的相关要求。\nC.2.2水电机组技术要求\na）AGC可调负荷范围应满足要求，应包含0%～100%Pe；\nb）AGC速率应不小于50%P/min;\nc）响应延时和反向延时时间均不应大于30s；\nd）水电机组AGC命令执行完后，实际出力和目标值的误差与开机机组容量的百分比，不应大\n于3%\nC.2.3燃机机组技术要求\na）双轴联合循环机组的额定功率（Pe）应为燃机与汽轮机额定功率之和；\nb）AGC与CCS在任意时刻的切换对热力系统都是无扰的；\nc）AGC可调负荷范围应满足要求，至少应包含55%P。～100%Pe；\nd）AGC速率应不小于2.5%P/min;\ne）AGC负荷响应纯迟延时间小于30s。\nC.2.4风电场、光伏发电站技术要求\n风电场、光伏发电站应能够接收并自动执行电网调度机构下达的有功功率及有功功率变化的控制指令。\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9919, "ocr_line_count": 37, "ocr_error": null, "raw_text_len": 848, "clean_text_len": 838, "clean_text": "DL/T1870—2018\n附录C\n（规范性附录）\n自动发电控制（AGC）试验技术要求\nC.1AGC试验内容C.1.1静态试验\na）CCS、AGC等相关逻辑静态检查；\nb）与电力调度机构进行测点校验，包括AGC指令，可调上、下限，变负荷速率等；\nc）AGC功能静态模拟。C.1.2动态试验\na）在高、低两种负荷状态下测试机组的AGC性能品质；\nb）实测AGC变负荷速率。C.2AGC试验技术要求\nC.2.1火电机组技术要求\na）AGC与CCS在任意时刻的切换对热力系统都是无扰的。\nb）调度侧的AGC负荷指令信号与机组接收到的AGC指令信号之间的误差应在土0.2%之内，机组送调度的负荷信号与调度接收到的负荷信号之间误差应在土0.2%之内。\nc）实际AGC可调负荷范围应满足要求，至少应包含50%P。～100%Pe。\nd）AGC速率应满足：煤粉锅炉机组不小于1.5%P/min；循环流化床机组不小于0.75%P/min。\nAGC负荷响应纯迟延时间小于60s。\ne）AGC试验过程中，主蒸汽压力、蒸汽温度、汽包水位、炉膛压力等重要参数应满足DL/T657\n的相关要求。C.2.2水电机组技术要求\na）AGC可调负荷范围应满足要求，应包含0%～100%Pe；\nb）AGC速率应不小于50%P/min;\nc）响应延时和反向延时时间均不应大于30s；\nd）水电机组AGC命令执行完后，实际出力和目标值的误差与开机机组容量的百分比，不应大于3%\nC.2.3燃机机组技术要求\na）双轴联合循环机组的额定功率（Pe）应为燃机与汽轮机额定功率之和；\nb）AGC与CCS在任意时刻的切换对热力系统都是无扰的；\nc）AGC可调负荷范围应满足要求，至少应包含55%P。～100%Pe；\nd）AGC速率应不小于2.5%P/min;\ne）AGC负荷响应纯迟延时间小于30s。\nC.2.4风电场、光伏发电站技术要求风电场、光伏发电站应能够接收并自动执行电网调度机构下达的有功功率及有功功率变化的控制指令。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8654, "has_structure_hint": true}
{"doc_id": "17e0cb1cd0e4", "file_name": "DL_T 1870-2018 电力系统网源协调技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\DL_T 1870-2018 电力系统网源协调技术规范.pdf", "page_num": 19, "text": "DL/T1870—2018\n附录D\n（规范性附录）\n自动电压控制（AVC）试验技术要求\nD.1AVC试验内容\nD.1.1离线试验\na）投入AVC，测试AVC投退条件和内部工作闭锁逻辑，当AVC退出时，应不会产生增减磁输\n出。AVC任一运行条件不满足，则AVC输出闭锁。\nb）投入AVC，程序逻辑能根据目标电压，正确预测目标无功，并按预设的无功分配方案进行机\n组无功分配。\nc）可调节机组目标无功一机组无功>死区时，AVC能正确输出增减磁指令，增减磁指令在下位\n机可观测。\nD.1.2联调试验\na）就地动态试验，以手动计划方式模拟设定电压目标值的在线试验：观测目标电压改变时的母线\n无功计算预测与机组无功的分配，及各可调节机组的无功跟踪情况；\nb）主站闭环调节试验，以主站远方设定的电压为目标值进行联调试验：观测接收主站调节指令与\n目标电压的变化的一致性，观测目标电压改变时的，母线无功计算预测与无功分配，及各可调\n节机组的无功跟踪情况；\nc）跟踪目标调节试验，在机组可调节范围内，母线电压（无功）跟踪试验，目标改变时，|目标一\n实测值<死区；\nd）调节速率试验：主站发出指令到AVC完成电压目标跟踪的系统电压调节时间。\nD.2AVC试验技术要求\nD.2.1可接收AVC主站或就地调控指令，根据设定的高压母线电压/总无功目标值，计算出需要注入\n电网的总无功功率，按既定的优化控制策略，实现无功在各运行机组/可调节机组间的优化分配，实现\n机组无功闭环/电厂高压母线电压闭环调控。\nD.2.2在机组正常运行的范围内或AVC设定的无功可调节范围内能实现高压母线电压的闭环调控，能\n统目标无功超出机组调节范围，AVC能确保机组无功调节限制在设定范围内。\nD.2.3AVC的机组无功调节受AVC内部所设定参数的限制，当机组参数超出限制的范围时，能闭锁\n或限制AVC不输出，当采集的机组参数异常时能正确闭锁，并给出相关提示与告警。\nD.2.4能识别与厂站的无功/电压控制设备运行相关的异常状况，确保主设备异常时，能可靠闭锁。\nD.2.5AVC能自动识别远方调节/就地指令的异常，可正确闭锁AVC或限制调节，输出指令能确保机\n组励磁平稳调节。\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9981, "ocr_line_count": 33, "ocr_error": null, "raw_text_len": 916, "clean_text_len": 900, "clean_text": "DL/T1870—2018\n附录D\n（规范性附录）\n自动电压控制（AVC）试验技术要求\nD.1AVC试验内容D.1.1离线试验\na）投入AVC，测试AVC投退条件和内部工作闭锁逻辑，当AVC退出时，应不会产生增减磁输出。AVC任一运行条件不满足，则AVC输出闭锁。\nb）投入AVC，程序逻辑能根据目标电压，正确预测目标无功，并按预设的无功分配方案进行机组无功分配。\nc）可调节机组目标无功一机组无功>死区时，AVC能正确输出增减磁指令，增减磁指令在下位机可观测。\nD.1.2联调试验\na）就地动态试验，以手动计划方式模拟设定电压目标值的在线试验：观测目标电压改变时的母线无功计算预测与机组无功的分配，及各可调节机组的无功跟踪情况；\nb）主站闭环调节试验，以主站远方设定的电压为目标值进行联调试验：观测接收主站调节指令与目标电压的变化的一致性，观测目标电压改变时的，母线无功计算预测与无功分配，及各可调节机组的无功跟踪情况；\nc）跟踪目标调节试验，在机组可调节范围内，母线电压（无功）跟踪试验，目标改变时， 目标一实测值<死区；\nd）调节速率试验：主站发出指令到AVC完成电压目标跟踪的系统电压调节时间。\nD.2AVC试验技术要求\nD.2.1可接收AVC主站或就地调控指令，根据设定的高压母线电压/总无功目标值，计算出需要注入电网的总无功功率，按既定的优化控制策略，实现无功在各运行机组/可调节机组间的优化分配，实现机组无功闭环/电厂高压母线电压闭环调控。\nD.2.2在机组正常运行的范围内或AVC设定的无功可调节范围内能实现高压母线电压的闭环调控，能统目标无功超出机组调节范围，AVC能确保机组无功调节限制在设定范围内。\nD.2.3AVC的机组无功调节受AVC内部所设定参数的限制，当机组参数超出限制的范围时，能闭锁或限制AVC不输出，当采集的机组参数异常时能正确闭锁，并给出相关提示与告警。\nD.2.4能识别与厂站的无功/电压控制设备运行相关的异常状况，确保主设备异常时，能可靠闭锁。\nD.2.5AVC能自动识别远方调节/就地指令的异常，可正确闭锁AVC或限制调节，输出指令能确保机组励磁平稳调节。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9001, "has_structure_hint": true}
