{"doc_id": "27bb6e619d35", "file_name": "DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "page_num": 1, "text": "ICS 29.120\nCCSK31\nDL\n中华人民共和国电力行业标准\nDL/T2602—2023\n电力直流电源系统保护电器\n选用与试验导则\nSelection and test guidelines for protective apparatus of\nelectricDCpowersystem\n2023-05-26发布\n2023-11-26实施\n国家能源局\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9922, "ocr_line_count": 13, "ocr_error": null, "raw_text_len": 184, "clean_text_len": 179, "clean_text": "ICS 29.120CCSK31\nDL中华人民共和国电力行业标准\nDL/T2602—2023\n电力直流电源系统保护电器选用与试验导则\nSelection and test guidelines for protective apparatus of\nelectricDCpowersystem\n2023-05-26发布\n2023-11-26实施国家能源局发布", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9573, "has_structure_hint": true}
{"doc_id": "27bb6e619d35", "file_name": "DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "page_num": 2, "text": "DL/T2602-2023\n目次\n前言.\nⅡI\n引言\nIⅢI\n1\n范围\n2\n规范性引用文件\n3术语和定义\n.1\n4选用要求\n2\n5试验方法\n4\n6检验规则·\n·10\n附录A（资料性）\n直流电源系统保护电器分类·\n12\n附录B（资料性）变电站直流电源系统各级保护电器配置示例\n13\n附录C（资料性）短路电流预估法原理与试验分析示例\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9501, "ocr_line_count": 25, "ocr_error": null, "raw_text_len": 167, "clean_text_len": 146, "clean_text": "DL/T2602-2023目次前言.\nⅡI引言IⅢI\n范围\n规范性引用文件\n3术语和定义\n.1\n4选用要求\n5试验方法\n6检验规则·\n·10\n附录A（资料性）\n直流电源系统保护电器分类·\n附录B（资料性）变电站直流电源系统各级保护电器配置示例\n附录C（资料性）短路电流预估法原理与试验分析示例", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8872, "has_structure_hint": true}
{"doc_id": "27bb6e619d35", "file_name": "DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "page_num": 3, "text": "DL/T2602—2023\n前言\n本文件按照GB/T1.1一2020《标准化工作导则第1部分：标准化文件的结构和起草规则》的规\n定起草。\n请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别专利的责任。\n本文件由中国电力企业联合会提出。\n本文件由电力行业高压开关设备及直流电源标准化技术委员会（DL/TC06）归口。\n本文件起草单位：国网河北省电力有限公司电力科学研究院、国网冀北电力有限公司张家口供电\n公司、河北创科电子科技有限公司、北京人民电器厂有限公司、中国电力科学研究院有限公司、国网\n四川省电力公司电力科学研究院、国网河北省电力有限公司、深圳供电局有限公司、国网天津市电力\n公司滨海供电分公司、国网辽宁省电力有限公司电力科学研究院、国网重庆市电力公司检修分公司、\n国网山西省电力公司电力科学研究院、南方电网科学研究院有限责任公司、国网上海市电力有限公司\n检修分公司、上海电气输配电试验中心有限公司、国家电投集团科学技术研究院有限公司、国网安徽\n省电力有限公司电力科学研究院、广州市仟顺电子设备有限公司、深圳奥特迅电力设备股份有限公\n司、中能国研（北京）电力科学研究院、国网浙江省电力有限公司电力科学研究院、国网黑龙江省电\n力有限公司哈尔滨供电公司、国网山东省电力公司电力科学研究院、贵州电网有限责任公司电力科学\n研究院、广东电网有限责任公司珠海供电局、国网陕西省电力公司电力科学研究院。\n本文件主要起草人：李秉宇、杜旭浩、苗俊杰、赵梦欣、王洪、王雪楠、王浩彬、张振乾、\n李晶、王凤仁、杨忠亮、苗树国、吴志琪、赵应春、董汉彬、陶文彪、刘芹、戴春怡、孔祥军、赵军、\n陈忠、徐玉凤、田孝华、童杭伟、赵文庆、李宽、刘斌、王志华、徐磊。\n本文件为首次发布。\n本文件在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二\n条一号，100761)。\nII", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9865, "ocr_line_count": 24, "ocr_error": null, "raw_text_len": 792, "clean_text_len": 781, "clean_text": "DL/T2602—2023\n前言本文件按照GB/T1.1一2020《标准化工作导则第1部分：标准化文件的结构和起草规则》的规定起草。\n请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别专利的责任。\n本文件由中国电力企业联合会提出。\n本文件由电力行业高压开关设备及直流电源标准化技术委员会（DL/TC06）归口。\n本文件起草单位：国网河北省电力有限公司电力科学研究院、国网冀北电力有限公司张家口供电公司、河北创科电子科技有限公司、北京人民电器厂有限公司、中国电力科学研究院有限公司、国网四川省电力公司电力科学研究院、国网河北省电力有限公司、深圳供电局有限公司、国网天津市电力公司滨海供电分公司、国网辽宁省电力有限公司电力科学研究院、国网重庆市电力公司检修分公司、\n国网山西省电力公司电力科学研究院、南方电网科学研究院有限责任公司、国网上海市电力有限公司检修分公司、上海电气输配电试验中心有限公司、国家电投集团科学技术研究院有限公司、国网安徽省电力有限公司电力科学研究院、广州市仟顺电子设备有限公司、深圳奥特迅电力设备股份有限公司、中能国研（北京）电力科学研究院、国网浙江省电力有限公司电力科学研究院、国网黑龙江省电力有限公司哈尔滨供电公司、国网山东省电力公司电力科学研究院、贵州电网有限责任公司电力科学研究院、广东电网有限责任公司珠海供电局、国网陕西省电力公司电力科学研究院。\n本文件主要起草人：李秉宇、杜旭浩、苗俊杰、赵梦欣、王洪、王雪楠、王浩彬、张振乾、\n李晶、王凤仁、杨忠亮、苗树国、吴志琪、赵应春、董汉彬、陶文彪、刘芹、戴春怡、孔祥军、赵军、\n陈忠、徐玉凤、田孝华、童杭伟、赵文庆、李宽、刘斌、王志华、徐磊。\n本文件为首次发布。\n本文件在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条一号，100761)。\nII", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8973, "has_structure_hint": false}
{"doc_id": "27bb6e619d35", "file_name": "DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "page_num": 4, "text": "DL/T2602-2023\n引言\n直流电源是变电站和发电厂中继电保护、自动装置和断路器操作的供电系统，在直流电源系统发\n生短路、过载等故障时各级保护电器应准确、及时、可靠切断故障回路，国内曾发生多起由于直流保\n护电器故障和保护电器越级跳闸引起的电网停电扩大事故，因此需要对直流电源保护电器的选用与试\n验进行规范。\nDL/T5044《电力工程直流电源系统设计技术规程》对直流电源系统供电方式和保护电器配置计算\n方法提供了基本遵循，随着工程应用和现场测试试验的开展，尚需进一步明确集中辐射状供电方式、\n分层辐射状供电方式中不同层级的保护电器的工程选用原则，同时对保护电器的测试试验项目和测试\n要求进行统一，尤其需要明确保护电器选择性校验方法和结果判定依据。同时，随着近些年技术的发\n展，三段式直流断路器等在直流电源系统得到了推广应用，函须对其功能和选用原则进行统一规定。\n综上所述，为指导直流电源系统保护电器合理选用，推动开展直流断路器选择性校验工作，本文\n件在符合DL/T5044《电力工程直流电源系统设计技术规程》等文件的基础上，对直流电源系统保护电\n器的选用要求和试验方法等内容做出具体要求。\nⅢI", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9856, "ocr_line_count": 15, "ocr_error": null, "raw_text_len": 500, "clean_text_len": 491, "clean_text": "DL/T2602-2023\n引言直流电源是变电站和发电厂中继电保护、自动装置和断路器操作的供电系统，在直流电源系统发生短路、过载等故障时各级保护电器应准确、及时、可靠切断故障回路，国内曾发生多起由于直流保护电器故障和保护电器越级跳闸引起的电网停电扩大事故，因此需要对直流电源保护电器的选用与试验进行规范。\nDL/T5044《电力工程直流电源系统设计技术规程》对直流电源系统供电方式和保护电器配置计算方法提供了基本遵循，随着工程应用和现场测试试验的开展，尚需进一步明确集中辐射状供电方式、\n分层辐射状供电方式中不同层级的保护电器的工程选用原则，同时对保护电器的测试试验项目和测试要求进行统一，尤其需要明确保护电器选择性校验方法和结果判定依据。同时，随着近些年技术的发展，三段式直流断路器等在直流电源系统得到了推广应用，函须对其功能和选用原则进行统一规定。\n综上所述，为指导直流电源系统保护电器合理选用，推动开展直流断路器选择性校验工作，本文件在符合DL/T5044《电力工程直流电源系统设计技术规程》等文件的基础上，对直流电源系统保护电器的选用要求和试验方法等内容做出具体要求。\nⅢI", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9342, "has_structure_hint": false}
{"doc_id": "27bb6e619d35", "file_name": "DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "page_num": 5, "text": "DL/T2602-2023\n电力直流电源系统保护电器选用与试验导则\n1范围\n本文件规定了电力直流电源系统用保护电器的选用要求、试验方法和检验规则等要求。\n本文件适用于采用阀控式铅酸蓄电池组（串联安装式）的直流电源系统。\n2规范性引用文件\n下列文件中的内容通过文中的规范性引用而构成本文件必不可少的条款。其中，注日期的引用文\n件，仅该日期对应的版本适用于本文件；不注日期的引用文件，其最新版本（包括所有的修改单）适\n用于本文件。\nGB/T2900.1电工术语基本术语\nGB/T2900.18电工术语低压电器\nGB/T2900.33电工术语电力电子技术\nGB/T10963.2一2020电气附件家用及类似场所用过电流保护断路器第2部分：用于交流和直\n流的断路器\nGB/T13539.1一2015低压熔断器第1部分：基本要求\nGB/T14048.2一2020低压开关设备和控制设备第2部分：断路器\nGB/T19826电力工程直流电源设备通用技术条件及安全要求\nDL/T459电力用直流电源设备\nDL/T1074电力用直流和交流一体化不间断电源\nDL/T1397.4电力直流电源系统用测试设备通用技术条件第4部分：直流断路器动作特性测试\n系统\nDL/T5044电力工程直流电源系统设计技术规程\n3术语和定义\nGB/T 2900.1、GB/T 2900.18、GB/T 2900.33、GB/T 10963.2—2020、GB/T 14048.2—2020、GB/T\n19826、DL/T459、DL/T1074和DL/T5044界定的以及下列术语和定义适用于本文件。\n3.1\n直流电源系统保护电器protectiveapparatusofelectricDCpowersystem\n在电力直流电源系统中，为分级切除短路、过载等故障而配置的保护器件。电力直流电源系统用\n保护电器分为熔断器和直流断路器，以下简称“保护电器”。\n3.2\n选择性校验selectivitytesting\n验证上、下级保护电器能否满足保护选择性要求的试验。通常也称级差配合校验。\n3.3\n电子延时式直流断路器electronicdelayedDCcircuitbreaker\n采用电子电路方式对短路或过载故障延时的直流断路器。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9958, "ocr_line_count": 35, "ocr_error": null, "raw_text_len": 946, "clean_text_len": 939, "clean_text": "DL/T2602-2023\n电力直流电源系统保护电器选用与试验导则\n1范围本文件规定了电力直流电源系统用保护电器的选用要求、试验方法和检验规则等要求。\n本文件适用于采用阀控式铅酸蓄电池组（串联安装式）的直流电源系统。\n2规范性引用文件下列文件中的内容通过文中的规范性引用而构成本文件必不可少的条款。其中，注日期的引用文件，仅该日期对应的版本适用于本文件；不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nGB/T2900.1电工术语基本术语\nGB/T2900.18电工术语低压电器\nGB/T2900.33电工术语电力电子技术\nGB/T10963.2一2020电气附件家用及类似场所用过电流保护断路器第2部分：用于交流和直流的断路器\nGB/T13539.1一2015低压熔断器第1部分：基本要求\nGB/T14048.2一2020低压开关设备和控制设备第2部分：断路器\nGB/T19826电力工程直流电源设备通用技术条件及安全要求\nDL/T459电力用直流电源设备\nDL/T1074电力用直流和交流一体化不间断电源\nDL/T1397.4电力直流电源系统用测试设备通用技术条件第4部分：直流断路器动作特性测试系统\nDL/T5044电力工程直流电源系统设计技术规程\n3术语和定义\nGB/T 2900.1、GB/T 2900.18、GB/T 2900.33、GB/T 10963.2—2020、GB/T 14048.2—2020、GB/T\n19826、DL/T459、DL/T1074和DL/T5044界定的以及下列术语和定义适用于本文件。\n3.1\n直流电源系统保护电器protectiveapparatusofelectricDCpowersystem\n在电力直流电源系统中，为分级切除短路、过载等故障而配置的保护器件。电力直流电源系统用保护电器分为熔断器和直流断路器，以下简称“保护电器”。\n3.2\n选择性校验selectivitytesting\n验证上、下级保护电器能否满足保护选择性要求的试验。通常也称级差配合校验。\n3.3\n电子延时式直流断路器electronicdelayedDCcircuitbreaker\n采用电子电路方式对短路或过载故障延时的直流断路器。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9173, "has_structure_hint": true}
{"doc_id": "27bb6e619d35", "file_name": "DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "page_num": 6, "text": "DL/T2602—2023\n4选用要求\n4.1保护电器分类\n保护电器分类见附录A。\n4.2选用原则\n4.2.2保护电器时间-电流特性应满足与其连接电缆过载及短路耐受能力要求。\n4.2.3保护电器极限分断能力应满足其安装处的最大预期短路电流要求。\n4.2.4当采用三段式直流断路器时，宜选用机械延时式，且直流断路器额定短时耐受电流应大于装设\n地点最大短路电流。\n4.2.5应选用直流专用断路器，不应选择交流断路器及交直流两用断路器。\n4.2.6保护电器应根据直流系统各级短路电流和保护电器的特性进行选用，保证具有可靠性、选择\n性、灵敏性和速动性。\n4.2.7直流电源系统各级短路电流的计算方法应符合DL/T5044的规定。\n4.2.8各级保护电器动作灵敏系数应大于1.05。\n4.2.10直流断路器的下级不应使用熔断器，防止在下级短路故障时失去动作选择性。\n4.2.11蓄电池组、充电装置直流侧出口及母线联络等重要位置的熔断器、断路器应装有熔断器熔断、\n断路器脱扣报警触点和状态指示触点。各直流馈线断路器宜装有脱扣报警触点和状态指示触点。\n4.3保护电器层级\n4.3.1集中辐射供电方式\n集中辐射供电方式第一层保护电器为蓄电池出口断路器或熔断器，第二层保护电器为动力母线和\n控制母线馈出断路器，第三层保护电器（末级保护电器）为直流系统负荷终端进线断路器。\n4.3.2分层辐射供电方式\n分层辐射供电方式第一层保护电器为蓄电池出口断路器或熔断器，第二层保护电器为动力母线和\n控制母线馈出断路器，第三层保护电器为分电屏馈出断路器，第四层保护电器（末级保护电器）为直\n流系统负荷终端进线断路器。\n4.4集中辐射状直流电源系统保护电器选用\n4.4.1蓄电池出口\n4.4.1.1蓄电池出口回路保护电器应采用熔断器、具有熔断器特性的直流断路器或带有短路短延时功能\n的直流断路器。\n4.4.1.2蓄电池出口保护电器的额定电流应按照事故停电时间的蓄电池放电率电流选择，满足事故初期\n（1min）冲击负荷放电电流时不动作，并实现与直流馈线回路保护电器相配合。\n4.4.1.3蓄电池出口采用熔断器时，应满足以下条件：\na）应选用具有全范围熔断特性的有填料封闭管式熔断器；\nb）熔断器额定电流应为下级直流断路器最大额定电流2倍及以上。\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9988, "ocr_line_count": 35, "ocr_error": null, "raw_text_len": 956, "clean_text_len": 945, "clean_text": "DL/T2602—2023\n4选用要求\n4.1保护电器分类保护电器分类见附录A。\n4.2选用原则\n4.2.2保护电器时间-电流特性应满足与其连接电缆过载及短路耐受能力要求。\n4.2.3保护电器极限分断能力应满足其安装处的最大预期短路电流要求。\n4.2.4当采用三段式直流断路器时，宜选用机械延时式，且直流断路器额定短时耐受电流应大于装设地点最大短路电流。\n4.2.5应选用直流专用断路器，不应选择交流断路器及交直流两用断路器。\n4.2.6保护电器应根据直流系统各级短路电流和保护电器的特性进行选用，保证具有可靠性、选择性、灵敏性和速动性。\n4.2.7直流电源系统各级短路电流的计算方法应符合DL/T5044的规定。\n4.2.8各级保护电器动作灵敏系数应大于1.05。\n4.2.10直流断路器的下级不应使用熔断器，防止在下级短路故障时失去动作选择性。\n4.2.11蓄电池组、充电装置直流侧出口及母线联络等重要位置的熔断器、断路器应装有熔断器熔断、\n断路器脱扣报警触点和状态指示触点。各直流馈线断路器宜装有脱扣报警触点和状态指示触点。\n4.3保护电器层级\n4.3.1集中辐射供电方式集中辐射供电方式第一层保护电器为蓄电池出口断路器或熔断器，第二层保护电器为动力母线和控制母线馈出断路器，第三层保护电器（末级保护电器）为直流系统负荷终端进线断路器。\n4.3.2分层辐射供电方式分层辐射供电方式第一层保护电器为蓄电池出口断路器或熔断器，第二层保护电器为动力母线和控制母线馈出断路器，第三层保护电器为分电屏馈出断路器，第四层保护电器（末级保护电器）为直流系统负荷终端进线断路器。\n4.4集中辐射状直流电源系统保护电器选用\n4.4.1蓄电池出口\n4.4.1.1蓄电池出口回路保护电器应采用熔断器、具有熔断器特性的直流断路器或带有短路短延时功能的直流断路器。\n4.4.1.2蓄电池出口保护电器的额定电流应按照事故停电时间的蓄电池放电率电流选择，满足事故初期\n（1min）冲击负荷放电电流时不动作，并实现与直流馈线回路保护电器相配合。\n4.4.1.3蓄电池出口采用熔断器时，应满足以下条件：\na）应选用具有全范围熔断特性的有填料封闭管式熔断器；\nb）熔断器额定电流应为下级直流断路器最大额定电流2倍及以上。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9055, "has_structure_hint": true}
{"doc_id": "27bb6e619d35", "file_name": "DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "page_num": 7, "text": "DL/T2602—2023\n4.4.1.4蓄电池出口采用直流断路器时，应满足以下条件：\na）直流断路器短时耐受时间不应小于短延时整定时间与直流断路器固有动作时间之和；\nb）直流断路器短时耐受电流不应小于直流母线最大短路电流；\nc）宜选用机械延时式直流断路器，或选用延时时间为30ms的电子延时式直流断路器。\n4.4.2充电装置直流侧出口\n充电装置直流侧出口应选用无极性要求的两段式直流断路器，并与蓄电池出口保护电器实现选择\n性配合。\n4.4.3母线联络\n4.4.3.1发电厂控制专用直流电源系统和变电站直流电源系统，联络电器应采用隔离开关。\n4.4.3.2发电厂动力专用直流电源系统和动力控制合并供电的直流电源系统，联络电器应选用直流断路\n器，并与蓄电池组出口保护电器实现选择性配合。\n4.4.4直流馈线屏\n4.4.4.1直流馈线断路器应选用两段式直流断路器。不满足选择性要求时，应采用具有短路短延时特性\n的三段式直流断路器。\n4.4.4.2选用三段式直流断路器时，应在保证选择性的前提下，短路短延时时间整定值选择最小值。\n4.4.4.3宜选用机械延时式的直流断路器，或选用延时时间小于或等于10ms的电子延时式直流断路器。\n4.4.5负荷终端\n对于控制、保护、监控电源馈线回路，保护电器宜选用B型直流断路器，额定电流不宜大于\n10 A。\n4.5分层辐射状直流电源系统保护电器选用\n4.5.1蓄电池出口\n选用电子延时式直流断路器时，其延时时间宜为60ms，其他要求同4.4.1。\n4.5.2充电装置直流侧出口\n充电装置直流侧出口保护电器应符合4.4.2的要求。\n4.5.3母线联络\n母线联络电器应符合4.4.3的要求。\n4.5.4直流馈线屏\n4.5.4.1直流馈线屏至分电屏馈出回路宜选用机械延时式直流塑壳断路器，或选用延时时间为30ms的\n电子延时式直流塑壳断路器。\n4.5.4.2直流馈线屏至负荷终端馈出回路宜选用两段式直流断路器，不满足选择性要求时，也可选用机\n械延时式或延时时间小于或等于10ms的电子延时式直流断路器。\n4.5.5直流分电屏\n4.5.5.1直流分电屏宜选用两段式直流断路器。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9963, "ocr_line_count": 34, "ocr_error": null, "raw_text_len": 900, "clean_text_len": 890, "clean_text": "DL/T2602—2023\n4.4.1.4蓄电池出口采用直流断路器时，应满足以下条件：\na）直流断路器短时耐受时间不应小于短延时整定时间与直流断路器固有动作时间之和；\nb）直流断路器短时耐受电流不应小于直流母线最大短路电流；\nc）宜选用机械延时式直流断路器，或选用延时时间为30ms的电子延时式直流断路器。\n4.4.2充电装置直流侧出口充电装置直流侧出口应选用无极性要求的两段式直流断路器，并与蓄电池出口保护电器实现选择性配合。\n4.4.3母线联络\n4.4.3.1发电厂控制专用直流电源系统和变电站直流电源系统，联络电器应采用隔离开关。\n4.4.3.2发电厂动力专用直流电源系统和动力控制合并供电的直流电源系统，联络电器应选用直流断路器，并与蓄电池组出口保护电器实现选择性配合。\n4.4.4直流馈线屏\n4.4.4.1直流馈线断路器应选用两段式直流断路器。不满足选择性要求时，应采用具有短路短延时特性的三段式直流断路器。\n4.4.4.2选用三段式直流断路器时，应在保证选择性的前提下，短路短延时时间整定值选择最小值。\n4.4.4.3宜选用机械延时式的直流断路器，或选用延时时间小于或等于10ms的电子延时式直流断路器。\n4.4.5负荷终端对于控制、保护、监控电源馈线回路，保护电器宜选用B型直流断路器，额定电流不宜大于\n10 A。\n4.5分层辐射状直流电源系统保护电器选用\n4.5.1蓄电池出口选用电子延时式直流断路器时，其延时时间宜为60ms，其他要求同4.4.1。\n4.5.2充电装置直流侧出口充电装置直流侧出口保护电器应符合4.4.2的要求。\n4.5.3母线联络母线联络电器应符合4.4.3的要求。\n4.5.4直流馈线屏\n4.5.4.1直流馈线屏至分电屏馈出回路宜选用机械延时式直流塑壳断路器，或选用延时时间为30ms的电子延时式直流塑壳断路器。\n4.5.4.2直流馈线屏至负荷终端馈出回路宜选用两段式直流断路器，不满足选择性要求时，也可选用机械延时式或延时时间小于或等于10ms的电子延时式直流断路器。\n4.5.5直流分电屏\n4.5.5.1直流分电屏宜选用两段式直流断路器。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8915, "has_structure_hint": true}
{"doc_id": "27bb6e619d35", "file_name": "DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "page_num": 8, "text": "DL/T2602—2023\n4.5.5.2当两段式直流断路器不满足选择性要求时，宜采用机械延时式直流断路器，或选用延时时间小\n于或等于10ms的电子延时式直流断路器。\n4.5.6负荷终端\n对于控制、保护、监控电源馈线回路，保护电器宜选用B型直流断路器，额定电流不宜大于6A。\n4.6其他要求\n4.6.1直流电源系统保护电器应资料齐全，包括设计图纸、产品说明书，蓄电池、充电机、直流保护\n电器、电缆、负荷等设备的基础参数。\n4.6.2应根据直流电源系统的设计图纸，绘制直流电源系统保护电器配置拓扑图，标明保护电器的型\n号、额定参数、安装位置及连接电缆长度、线径，计算校核各级保护电器灵敏系数。\n5试验方法\n5.1环境条件\n5.1.1相对湿度不超过90%。\n5.1.2大气压力：86kPa～106kPa。\n5.1.3安装地点的海拔一般不超过2000m，对于安装在更高海拔的装置，应考虑介电强度和空气冷却\n效果的降低。预期在此条件下使用的断路器应特殊设计或按制造厂与用户间的协议使用。\n5.2一般检查\n5.2.1结构和外观检查\n5.2.1.1保护电器零部件应齐全、完整。\n5.2.1.2金属件外露部分应无裂纹、严重麻点或气泡。\n5.2.1.3接线螺钉及接线座镀层应无锈蚀，所有黑色金属零件均应有防蚀层。\n5.2.1.4塑料件外露部分表面应光滑，无气泡、裂纹麻点等缺陷。\n5.2.1.5熔断体应具有足够的机械强度，触头应可靠固定，方便更换。\n5.2.1.6熔断器触头应无龟裂。\n5.2.2标识检查\n标识应字迹清晰、完整，有极性的保护电器正、负极应标识明确，符合相关国家标准的规定。\n5.3直流断路器手动操作检查\n5.3.1操作试验\n直流断路器在主电路不带电的情况下，在水平、竖直两个方向分别进行分、合操作，断路器应动\n作灵活，无卡死、掉簧、滑扣现象，指示正确。\n5.3.2通断试验\n用万用表欧姆挡或通断挡测量断路器的进、出线端，检查断路器的通断状况。\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9963, "ocr_line_count": 33, "ocr_error": null, "raw_text_len": 823, "clean_text_len": 812, "clean_text": "DL/T2602—2023\n4.5.5.2当两段式直流断路器不满足选择性要求时，宜采用机械延时式直流断路器，或选用延时时间小于或等于10ms的电子延时式直流断路器。\n4.5.6负荷终端对于控制、保护、监控电源馈线回路，保护电器宜选用B型直流断路器，额定电流不宜大于6A。\n4.6其他要求\n4.6.1直流电源系统保护电器应资料齐全，包括设计图纸、产品说明书，蓄电池、充电机、直流保护电器、电缆、负荷等设备的基础参数。\n4.6.2应根据直流电源系统的设计图纸，绘制直流电源系统保护电器配置拓扑图，标明保护电器的型号、额定参数、安装位置及连接电缆长度、线径，计算校核各级保护电器灵敏系数。\n5试验方法\n5.1环境条件\n5.1.1相对湿度不超过90%。\n5.1.2大气压力：86kPa～106kPa。\n5.1.3安装地点的海拔一般不超过2000m，对于安装在更高海拔的装置，应考虑介电强度和空气冷却效果的降低。预期在此条件下使用的断路器应特殊设计或按制造厂与用户间的协议使用。\n5.2一般检查\n5.2.1结构和外观检查\n5.2.1.1保护电器零部件应齐全、完整。\n5.2.1.2金属件外露部分应无裂纹、严重麻点或气泡。\n5.2.1.3接线螺钉及接线座镀层应无锈蚀，所有黑色金属零件均应有防蚀层。\n5.2.1.4塑料件外露部分表面应光滑，无气泡、裂纹麻点等缺陷。\n5.2.1.5熔断体应具有足够的机械强度，触头应可靠固定，方便更换。\n5.2.1.6熔断器触头应无龟裂。\n5.2.2标识检查标识应字迹清晰、完整，有极性的保护电器正、负极应标识明确，符合相关国家标准的规定。\n5.3直流断路器手动操作检查\n5.3.1操作试验直流断路器在主电路不带电的情况下，在水平、竖直两个方向分别进行分、合操作，断路器应动作灵活，无卡死、掉簧、滑扣现象，指示正确。\n5.3.2通断试验用万用表欧姆挡或通断挡测量断路器的进、出线端，检查断路器的通断状况。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.862, "has_structure_hint": true}
{"doc_id": "27bb6e619d35", "file_name": "DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "page_num": 9, "text": "DL/T2602-2023\n5.4直流断路器瞬时脱扣特性试验\n5.4.1试验条件\n框架式、塑壳式直流断路器符合GB/T14048.2一2020中8.3.3.2.1的规定；微型直流断路器符合\nGB/T14048.2—2020中8.3.3.2.1或GB/T10963.2—2020中9.10.3.1的规定。\n5.4.2试验方法与要求\n框架式、塑壳式直流断路器按照GB/T14048.2—2020中8.3.3.2.2的规定进行试验，微型直流断路\n验，应满足GB/T10963.2—2020中8.6.1或GB/T14048.2—2020中7.2.1.2.4规定的瞬时脱扣要求。\n5.5直流断路器延时脱扣特性试验\n5.5.1试验条件\n框架式、塑壳式直流断路器符合GB/T14048.2一2020中8.3.3.2.1的规定；微型直流断路器符合\nGB/T14048.2—2020中8.3.3.2.1或GB/T10963.2—2020中9.10.1的规定。\n5.5.2试验方法与要求\n框架式、塑壳式直流断路器按照GB/T14048.2—2020中8.3.3.2.3和8.3.3.2.4的规定进行试验，微\n型直流断路器按照GB/T14048.2—2020中8.3.3.2.3和8.3.3.2.4或GB/T10963.2—2020中9.10.2的规定\n进行试验，应满足GB/T10963.2—2020中8.6.1或GB/T14048.2—2020中7.2.1.2.4规定的延时脱扣\n要求。\n5.6直流断路器工频耐压试验\n5.6.1试验条件\n框架式、塑壳式直流断路器符合GB/T14048.2一2020中8.4.6的规定；微型直流断路器符合GB/T\n14048.2—2020中8.4.6或GB/T10963.2—2020中9.7的规定。\n5.6.2试验方法与要求\n断路器施加正弦波形的工频试验电压，2000V电压施加1s，应无击穿或闪络现象。试验电路的过\n电流继电器整定在25mA。\n试验电压施加部位如下：\na）在断开位置，依次在每极的每对接线端子之间；\nb）断路器在闭合位置，依次对每一极与连接在一起的其他极之间；\nc）断路器在闭合位置，各极连接在一起与框架之间。\n5.7直流断路器附件试验\n5.7.1辅助、报警触头的通电试验\n分别对分闸、合闸、自由脱扣检查触头的通断状态，触头应能正常接通或分断，循环操作3次。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9952, "ocr_line_count": 31, "ocr_error": null, "raw_text_len": 996, "clean_text_len": 984, "clean_text": "DL/T2602-2023\n5.4直流断路器瞬时脱扣特性试验\n5.4.1试验条件框架式、塑壳式直流断路器符合GB/T14048.2一2020中8.3.3.2.1的规定；微型直流断路器符合\nGB/T14048.2—2020中8.3.3.2.1或GB/T10963.2—2020中9.10.3.1的规定。\n5.4.2试验方法与要求框架式、塑壳式直流断路器按照GB/T14048.2—2020中8.3.3.2.2的规定进行试验，微型直流断路验，应满足GB/T10963.2—2020中8.6.1或GB/T14048.2—2020中7.2.1.2.4规定的瞬时脱扣要求。\n5.5直流断路器延时脱扣特性试验\n5.5.1试验条件框架式、塑壳式直流断路器符合GB/T14048.2一2020中8.3.3.2.1的规定；微型直流断路器符合\nGB/T14048.2—2020中8.3.3.2.1或GB/T10963.2—2020中9.10.1的规定。\n5.5.2试验方法与要求框架式、塑壳式直流断路器按照GB/T14048.2—2020中8.3.3.2.3和8.3.3.2.4的规定进行试验，微型直流断路器按照GB/T14048.2—2020中8.3.3.2.3和8.3.3.2.4或GB/T10963.2—2020中9.10.2的规定进行试验，应满足GB/T10963.2—2020中8.6.1或GB/T14048.2—2020中7.2.1.2.4规定的延时脱扣要求。\n5.6直流断路器工频耐压试验\n5.6.1试验条件框架式、塑壳式直流断路器符合GB/T14048.2一2020中8.4.6的规定；微型直流断路器符合GB/T\n14048.2—2020中8.4.6或GB/T10963.2—2020中9.7的规定。\n5.6.2试验方法与要求断路器施加正弦波形的工频试验电压，2000V电压施加1s，应无击穿或闪络现象。试验电路的过电流继电器整定在25mA。\n试验电压施加部位如下：\na）在断开位置，依次在每极的每对接线端子之间；\nb）断路器在闭合位置，依次对每一极与连接在一起的其他极之间；\nc）断路器在闭合位置，各极连接在一起与框架之间。\n5.7直流断路器附件试验\n5.7.1辅助、报警触头的通电试验分别对分闸、合闸、自由脱扣检查触头的通断状态，触头应能正常接通或分断，循环操作3次。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8292, "has_structure_hint": true}
{"doc_id": "27bb6e619d35", "file_name": "DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "page_num": 10, "text": "DL/T2602—2023\n5.7.2装有电动操动机构的断路器分合闸操作试验\n断路器用电动机构分闸及合闸时，当控制电源电压保持在额定控制电源电压的85%～110%时，断\n路器能可靠闭合、断开，循环操作3次。\n5.8直流断路器时间-电流特性试验\n5.8.1试验条件\n框架式、塑壳式直流断路器符合GB/T14048.2一2020中8.3.3.2.1的规定；微型直流断路器符合\nGB/T14048.2—2020 中8.3.3.2.1或GB/T 10963.2—2020中9.10.3.1的规定、GB/T 10963.2—2020中\n9.10.1的规定。\n5.8.2抽检原则\n按照不同型号、不同批次各抽检2台或3台直流断路器进行测试。\n5.8.3试验方法\n对待检的直流断路器按照GB/T10963.2—2020中9.10.3.2和9.10.3.3、GB/T10963.2—2020中\n9.10.2或GB/T14048.2一2020中8.3.3.1.2和8.3.3.1.3的规定施加测试电流，记录对应分断时间，测试\n完成后生成直流断路器时间-电流动作特性曲线。\n5.8.4试验接线和步骤\n直流断路器时间-电流特性测试试验接线示意图见图1，用专用测试导线连接直流断路器动作特性\n参数测试系统（具体要求按照DL/T1397.4执行）和待测直流断路器，测试电流方向和直流断路器极性\n标示一致。\n直\n流\nO+\n断\n路\nO\n器\n直流断路器动作特性\n参数测试系统\n图1直流断路器时间-电流特性测试试验接线示意图\n试验步骤：\na）直流断路器动作特性参数测试系统水平放稳，测试系统自检正常。\nb）从直流电源系统选取并拆下直流断路器，外观检查正常，连接待测直流断路器和测试系统。\nc）测试系统上电，根据待测断路器规格型号设置测试系统工作参数。\nd）过载动作时间测试：在直流断路器额定电流与过载倍数的范围之间，均衡选取5～8个动作电\n流值测试点，测试系统输出直流电流到各测试点，使直流断路器过载保护动作，记录其动作时\n间。每次动作后应待保护返回并恢复到正常状态后，再逐点完成全部测试。\ne）短路（瞬动）保护动作时间测试：根据测试直流断路器类型，以直流断路器电磁瞬动脱扣器不\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9859, "ocr_line_count": 38, "ocr_error": null, "raw_text_len": 923, "clean_text_len": 901, "clean_text": "DL/T2602—2023\n5.7.2装有电动操动机构的断路器分合闸操作试验断路器用电动机构分闸及合闸时，当控制电源电压保持在额定控制电源电压的85%～110%时，断路器能可靠闭合、断开，循环操作3次。\n5.8直流断路器时间-电流特性试验\n5.8.1试验条件框架式、塑壳式直流断路器符合GB/T14048.2一2020中8.3.3.2.1的规定；微型直流断路器符合\nGB/T14048.2—2020 中8.3.3.2.1或GB/T 10963.2—2020中9.10.3.1的规定、GB/T 10963.2—2020中\n9.10.1的规定。\n5.8.2抽检原则按照不同型号、不同批次各抽检2台或3台直流断路器进行测试。\n5.8.3试验方法对待检的直流断路器按照GB/T10963.2—2020中9.10.3.2和9.10.3.3、GB/T10963.2—2020中\n9.10.2或GB/T14048.2一2020中8.3.3.1.2和8.3.3.1.3的规定施加测试电流，记录对应分断时间，测试完成后生成直流断路器时间-电流动作特性曲线。\n5.8.4试验接线和步骤直流断路器时间-电流特性测试试验接线示意图见图1，用专用测试导线连接直流断路器动作特性参数测试系统（具体要求按照DL/T1397.4执行）和待测直流断路器，测试电流方向和直流断路器极性标示一致。\n直流O+断路O\n器直流断路器动作特性参数测试系统图1直流断路器时间-电流特性测试试验接线示意图试验步骤：\na）直流断路器动作特性参数测试系统水平放稳，测试系统自检正常。\nb）从直流电源系统选取并拆下直流断路器，外观检查正常，连接待测直流断路器和测试系统。\nc）测试系统上电，根据待测断路器规格型号设置测试系统工作参数。\nd）过载动作时间测试：在直流断路器额定电流与过载倍数的范围之间，均衡选取5～8个动作电流值测试点，测试系统输出直流电流到各测试点，使直流断路器过载保护动作，记录其动作时间。每次动作后应待保护返回并恢复到正常状态后，再逐点完成全部测试。\ne）短路（瞬动）保护动作时间测试：根据测试直流断路器类型，以直流断路器电磁瞬动脱扣器不", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8673, "has_structure_hint": true}
{"doc_id": "27bb6e619d35", "file_name": "DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "page_num": 11, "text": "DL/T2602—2023\n动电流的上限值开始，找出脱扣动作电流下限值的临界值，测试系统输出此临界电流，使直流\n断路器短路（瞬动）保护动作，记录其动作时间。\n5.8.5试验结果判定\n直流断路器时间-电流动作特性应符合GB/T10963.2一2020中8.6.1或GB/T14048.2一2020中\n7.2.1.2.4、8.3.3.1.2的规定。\n5.9熔断器直流电阻测试试验\n5.9.1试验条件\n在环境温度为20℃～35C范围内，熔断器处于冷态下。\n5.9.2试验方法\n按照GB/T13539.1一2015中8.1.5.1的规定进行试验，试验电流不应超过熔断器额定电流的0.1倍。\n5.9.3试验结果判定\n熔断器直流电阻值测量偏差不超过熔断器直流电阻初始值的土10%，则判定为合格。\n5.10熔断器时间一电流特性测试试验\n5.10.1试验条件\n在环境温度为20℃～35℃范围内，熔断器处于冷态下。\n5.10.2试验方法\n按照GB/T13539.1—2015中8.4.3.3的规定进行试验。\n5.10.3试验结果判定\n时间一电流特性应符合GB/T13539.1—2015中8.4.3.3.1的规定。\n5.11直流断路器选择性校验试验\n5.11.1试验条件\n5.11.1.1新建或改造的直流电源系统完成调试。\n5.11.1.2直流电源系统图纸等相关技术资料齐全。\n5.11.1.3直流电源系统为辐射状网络供电且在正常带电状态。\n5.11.2抽检原则\n5.11.2.1选取上级连接单只直流断路器、下级连接多只直流断路器的回路进行测试。\n5.11.2.2针对直流馈线屏、直流分电屏（如有）和负荷终端屏不同层级的直流断路器，分别进行测试。\n5.11.2.3在每一直流断路器层级中，选取不同型号直流断路器分别进行测试。\n5.11.2.4在同一直流断路器层级、同一型号直流断路器中，选取预期短路电流最大处的直流断路器进\n行测试。\n7", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9957, "ocr_line_count": 32, "ocr_error": null, "raw_text_len": 809, "clean_text_len": 798, "clean_text": "DL/T2602—2023\n动电流的上限值开始，找出脱扣动作电流下限值的临界值，测试系统输出此临界电流，使直流断路器短路（瞬动）保护动作，记录其动作时间。\n5.8.5试验结果判定直流断路器时间-电流动作特性应符合GB/T10963.2一2020中8.6.1或GB/T14048.2一2020中\n7.2.1.2.4、8.3.3.1.2的规定。\n5.9熔断器直流电阻测试试验\n5.9.1试验条件在环境温度为20℃～35C范围内，熔断器处于冷态下。\n5.9.2试验方法按照GB/T13539.1一2015中8.1.5.1的规定进行试验，试验电流不应超过熔断器额定电流的0.1倍。\n5.9.3试验结果判定熔断器直流电阻值测量偏差不超过熔断器直流电阻初始值的土10%，则判定为合格。\n5.10熔断器时间一电流特性测试试验\n5.10.1试验条件在环境温度为20℃～35℃范围内，熔断器处于冷态下。\n5.10.2试验方法按照GB/T13539.1—2015中8.4.3.3的规定进行试验。\n5.10.3试验结果判定时间一电流特性应符合GB/T13539.1—2015中8.4.3.3.1的规定。\n5.11直流断路器选择性校验试验\n5.11.1试验条件\n5.11.1.1新建或改造的直流电源系统完成调试。\n5.11.1.2直流电源系统图纸等相关技术资料齐全。\n5.11.1.3直流电源系统为辐射状网络供电且在正常带电状态。\n5.11.2抽检原则\n5.11.2.1选取上级连接单只直流断路器、下级连接多只直流断路器的回路进行测试。\n5.11.2.2针对直流馈线屏、直流分电屏（如有）和负荷终端屏不同层级的直流断路器，分别进行测试。\n5.11.2.3在每一直流断路器层级中，选取不同型号直流断路器分别进行测试。\n5.11.2.4在同一直流断路器层级、同一型号直流断路器中，选取预期短路电流最大处的直流断路器进行测试。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8481, "has_structure_hint": true}
{"doc_id": "27bb6e619d35", "file_name": "DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "page_num": 12, "text": "DL/T2602-2023\n5.11.3试验方法\n5.11.3.1短路电流预估法\n在被测直流断路器负载侧连接可调电阻，产生小电流激励信号（保护电器额定电流的土10%范围\n内)，测量测试点电压下降值。基于欧姆定律，计算出回路等效阻抗和测试点的短路电流值，结合直流\n断路器时间一电流特性判断直流断路器选择性情况。该方法适用于各层级直流断路器选择性校验。\n5.11.3.2短路模拟校验法\n在被测直流断路器负载侧模拟金属性短路故障，记录短路电流值、分断时间，观察本级直流断路\n器动作情况及上级直流断路器是否出现越级跳闸。该方法仅适用于末级直流断路器选择性校验。\n5.11.4试验仪器\n5.11.4.1所用试验仪器的测量范围应满足测量要求。\n5.11.4.2直流电压表、电流表应具有0.1级精度或6位半显示。\n5.11.4.3分流器精度不低于0.2级。\n5.11.4.4数字存储示波器带宽大于或等于20MHz，采样率每秒大于或等于2X107次，垂直分辨率大\n于或等于8bit，存储深度大于或等于4MB。\n5.11.5试验接线和步骤\n5.11.5.1短路电流预估法\n短路电流预估法试验接线示意图见图2，在本级直流断路器负荷侧串联电流表和可调电阻，并联电\n压表。\n?\n+KM -KM\nPA\n上级直流断路器\n本级直流断路器\n*\nPV\nR\n测试装置\n说明：\nPV—\n-直流电压表；\nPA—直流电流表；\nR\n一可调电阻；\nS开关。\n图2短路电流预估法试验接线示意图\nd", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9465, "ocr_line_count": 37, "ocr_error": null, "raw_text_len": 624, "clean_text_len": 604, "clean_text": "DL/T2602-2023\n5.11.3试验方法\n5.11.3.1短路电流预估法在被测直流断路器负载侧连接可调电阻，产生小电流激励信号（保护电器额定电流的土10%范围内)，测量测试点电压下降值。基于欧姆定律，计算出回路等效阻抗和测试点的短路电流值，结合直流断路器时间一电流特性判断直流断路器选择性情况。该方法适用于各层级直流断路器选择性校验。\n5.11.3.2短路模拟校验法在被测直流断路器负载侧模拟金属性短路故障，记录短路电流值、分断时间，观察本级直流断路器动作情况及上级直流断路器是否出现越级跳闸。该方法仅适用于末级直流断路器选择性校验。\n5.11.4试验仪器\n5.11.4.1所用试验仪器的测量范围应满足测量要求。\n5.11.4.2直流电压表、电流表应具有0.1级精度或6位半显示。\n5.11.4.3分流器精度不低于0.2级。\n5.11.4.4数字存储示波器带宽大于或等于20MHz，采样率每秒大于或等于2X107次，垂直分辨率大于或等于8bit，存储深度大于或等于4MB。\n5.11.5试验接线和步骤\n5.11.5.1短路电流预估法短路电流预估法试验接线示意图见图2，在本级直流断路器负荷侧串联电流表和可调电阻，并联电压表。\n?+KM -KMPA上级直流断路器本级直流断路器\n*PVR测试装置说明：PV—-直流电压表；\nPA—直流电流表；R一可调电阻；\nS开关。\n图2短路电流预估法试验接线示意图\nd", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8825, "has_structure_hint": true}
{"doc_id": "27bb6e619d35", "file_name": "DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "page_num": 13, "text": "DL/T2602—2023\n试验步骤：\na）蓄电池完全充电，浮充电运行，开关1K处于断开状态；\nb）闭合待测回路直流断路器，读取电压表PV显示值，记作U；\nc）闭合开关1K，调整可调电阻R，使电流表PA显示值在本级直流断路器额定电流土10%范\n围内；\nd）读取电压表PV和电流表PA显示值，分别记作U，和I；\ne）预估本级直流断路器负载侧短路电流为：U,i/（U,一U2）；\nf）断开开关1K和待测直流断路器，拆除试验接线，恢复直流电源系统。\n5.11.5.2短路模拟校验法\n短路模拟校验法试验接线示意图见图3，在末级直流断路器负荷侧串联分流器和直流接触器，分流\n器二次输出端连接至数字存储示波器。\n+KM KM\nDSO\n上级直流断路器\n本级直流断路器\nFL\nKM\n测试装置\n说明：\nFL\n一分流器；\nKM\n-直流接触器；\nDSO—数字存储示波器。\n图3短路模拟校验法试验接线示意图\n试验步骤：\na）蓄电池完全充电，浮充电运行，直流接触器KM处于断开状态；\nb）闭合待测回路直流断路器，设置数字存储示波器DSO为上升沿触发模式；\nc）根据预估短路电流值设置数字存储示波器DSO的量程和触发电平；\nd）接通直流接触器KM，数字存储示波器DSO触发启动并记录短路电流波形，延时100ms后断\n开直流接触器KM;\ne）观察待测回路各直流断路器动作情况；\nf）断开待测直流断路器，拆除试验接线，恢复直流电源系统。\n5.11.6试验结果分析\n5.11.6.1短路电流预估\n根据上、下级直流断路器时间-电流特性和预估出的短路电流判断上、下级直流断路器选择性，当\n9", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9829, "ocr_line_count": 38, "ocr_error": null, "raw_text_len": 676, "clean_text_len": 657, "clean_text": "DL/T2602—2023试验步骤：\na）蓄电池完全充电，浮充电运行，开关1K处于断开状态；\nb）闭合待测回路直流断路器，读取电压表PV显示值，记作U；\nc）闭合开关1K，调整可调电阻R，使电流表PA显示值在本级直流断路器额定电流土10%范围内；\nd）读取电压表PV和电流表PA显示值，分别记作U，和I；\ne）预估本级直流断路器负载侧短路电流为：U,i/（U,一U2）；\nf）断开开关1K和待测直流断路器，拆除试验接线，恢复直流电源系统。\n5.11.5.2短路模拟校验法短路模拟校验法试验接线示意图见图3，在末级直流断路器负荷侧串联分流器和直流接触器，分流器二次输出端连接至数字存储示波器。\n+KM KMDSO上级直流断路器本级直流断路器\nFLKM测试装置说明：FL一分流器；\nKM-直流接触器；DSO—数字存储示波器。\n图3短路模拟校验法试验接线示意图试验步骤：\na）蓄电池完全充电，浮充电运行，直流接触器KM处于断开状态；\nb）闭合待测回路直流断路器，设置数字存储示波器DSO为上升沿触发模式；\nc）根据预估短路电流值设置数字存储示波器DSO的量程和触发电平；\nd）接通直流接触器KM，数字存储示波器DSO触发启动并记录短路电流波形，延时100ms后断开直流接触器KM;\ne）观察待测回路各直流断路器动作情况；\nf）断开待测直流断路器，拆除试验接线，恢复直流电源系统。\n5.11.6试验结果分析\n5.11.6.1短路电流预估根据上、下级直流断路器时间-电流特性和预估出的短路电流判断上、下级直流断路器选择性，当", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8838, "has_structure_hint": true}
{"doc_id": "27bb6e619d35", "file_name": "DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "page_num": 14, "text": "DL/T2602—2023\n短路电流小于上级直流断路器瞬动范围下限值时，满足选择性要求。\n短路电流预估法试验分析示例见附录C。\n5.11.6.2短路模拟校验\n本级直流断路器瞬动、上级直流断路器未动作，则试验结果满足选择性要求。\n6检验规则\n6.1检验分类\n6.1.1检验分为型式试验、出厂试验和验收试验3种。\n6.1.2保护电器型式试验合格后方可批量生产。\n6.1.3出厂试验合格并配发产品保证文件后方可出厂。\n6.1.4验收试验合格后方可投运。\n6.2型式试验\n6.2.1进行型式试验的产品应是出厂试验合格的产品。\n6.2.2遇到下列情况之一时，应进行型式试验：\na）试制的新产品；\nb）产品停产后，又恢复生产；\nc）转厂试制的产品；\nd）产品的设计、配方、材料、工艺或生产流程存在变更时。\n6.3出厂试验\n6.3.1每台产品均应进行出厂试验，并具有合格产品出厂证明书。\n6.3.2产品有一项性能指标不符合要求即为不合格，应返修复检。复检不合格，不能发给合格产品出\n厂证明书。\n6.4验收试验\n直流电源系统保护电器现场安装调试完成后，应进行验收试验。\n6.5检验项目\n6.5.1熔断器型式试验项目按照GB/T13539.1—2015的要求，直流断路器的型式试验项目按照GB/T\n14048.2—2020或GB/T10963.2—2020的要求。\n6.5.2出厂试验和验收试验的检验项目见表1。\n表1出厂试验和验收试验的检验项目\n直流断路器\n熔断器\n序号\n检验项目\n试验要求\n出厂试验\n验收试验\n出厂试验\n验收试验\n结构和外观检查\n5.2.1\n1\n一般检查\n标识检查\n√\n5.2.2\n操作试验\n√\n一\n一\n5.3.1\n2\n手动操作检查\n通断试验\n√\n一\n一\n5.3.2\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9606, "ocr_line_count": 58, "ocr_error": null, "raw_text_len": 737, "clean_text_len": 707, "clean_text": "DL/T2602—2023\n短路电流小于上级直流断路器瞬动范围下限值时，满足选择性要求。\n短路电流预估法试验分析示例见附录C。\n5.11.6.2短路模拟校验本级直流断路器瞬动、上级直流断路器未动作，则试验结果满足选择性要求。\n6检验规则\n6.1检验分类\n6.1.1检验分为型式试验、出厂试验和验收试验3种。\n6.1.2保护电器型式试验合格后方可批量生产。\n6.1.3出厂试验合格并配发产品保证文件后方可出厂。\n6.1.4验收试验合格后方可投运。\n6.2型式试验\n6.2.1进行型式试验的产品应是出厂试验合格的产品。\n6.2.2遇到下列情况之一时，应进行型式试验：\na）试制的新产品；b）产品停产后，又恢复生产；\nc）转厂试制的产品；\nd）产品的设计、配方、材料、工艺或生产流程存在变更时。\n6.3出厂试验\n6.3.1每台产品均应进行出厂试验，并具有合格产品出厂证明书。\n6.3.2产品有一项性能指标不符合要求即为不合格，应返修复检。复检不合格，不能发给合格产品出厂证明书。\n6.4验收试验直流电源系统保护电器现场安装调试完成后，应进行验收试验。\n6.5检验项目\n6.5.1熔断器型式试验项目按照GB/T13539.1—2015的要求，直流断路器的型式试验项目按照GB/T\n14048.2—2020或GB/T10963.2—2020的要求。\n6.5.2出厂试验和验收试验的检验项目见表1。\n表1出厂试验和验收试验的检验项目直流断路器熔断器序号检验项目试验要求出厂试验验收试验出厂试验验收试验结构和外观检查\n5.2.1\n一般检查标识检查√\n5.2.2\n操作试验√一一\n5.3.1\n手动操作检查通断试验√一一\n5.3.2", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8713, "has_structure_hint": true}
{"doc_id": "27bb6e619d35", "file_name": "DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "page_num": 15, "text": "DL/T2602—2023\n表1 (续)\n直流断路器\n序号\n检验项目\n熔断器\n试验要求\n出厂试验\n验收试验\n出厂试验\n验收试验\n3\n直流断路器瞬时脱扣特性试验\n√\n一\n一\n一\n5.4\n4\n直流断路器延时脱扣特性试验\n一\n一\n5.5\n5\n直流断路器工频耐压试验\n√\n一\n一\n一\n5.6\n辅助、报警触头的\n通电试验\n一\n5.7.1\n直流断路器\n6\n附件试验\n装有电动操动机构的\n断路器分合闸操作试验\n√\n一\n一\n5.7.2\n7\n直流断路器时间-电流特性试验\n一\n5.8\n8\n熔断器直流电阻测试试验\n一\n一\n√\n5.9\n9\n熔断器时间-电流特性测试试验\n一\n一\n√\n一\n5.10\n10\n直流断路器选择性校验试验\n√\n5.11\n注：“√”表示需要开展的试验项目；“一”表示无试验要求。\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.8979, "ocr_line_count": 66, "ocr_error": null, "raw_text_len": 341, "clean_text_len": 289, "clean_text": "DL/T2602—2023\n表1 (续)\n直流断路器序号检验项目熔断器试验要求出厂试验验收试验出厂试验验收试验\n直流断路器瞬时脱扣特性试验√一一一\n5.4\n直流断路器延时脱扣特性试验一一\n5.5\n直流断路器工频耐压试验√一一一\n5.6\n辅助、报警触头的通电试验一\n5.7.1\n直流断路器\n附件试验装有电动操动机构的断路器分合闸操作试验\n√一一\n5.7.2\n直流断路器时间-电流特性试验一\n5.8\n熔断器直流电阻测试试验一一√\n5.9\n熔断器时间-电流特性测试试验一一\n√一\n5.10\n直流断路器选择性校验试验√\n5.11\n注：“√”表示需要开展的试验项目；“一”表示无试验要求。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8788, "has_structure_hint": true}
{"doc_id": "27bb6e619d35", "file_name": "DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "page_num": 16, "text": "DL/T2602-2023\n附录A\n（资料性）\n直流电源系统保护电器分类\nA.1保护电器分类\n电力直流电源系统用保护电器分为熔断器和直流断路器。\nA.2熔断器分类\n直流电源系统用熔断器用于蓄电池出口，采用具有全范围熔断特性的有填料封闭管式熔断器，按\n照熔断体额定电流等级序列分为63A、80A、100A、125A、160A、200A、224A、250A、300A、\n315A、355A、400A、425A、500A、630A、800A、1000A。\nA.3直流断路器分类\nA.3.1按壳体形式分为框架式、塑壳式和微型直流断路器。\nA.3.2按保护特性分为两段式保护和三段式保护。两段式保护包括过载长延时保护和短路瞬时保护，\n三段式保护包括过载长延时保护、短路短延时保护和短路瞬时保护。\nA.3.3按延时实现方式分为机械延时式直流断路器和电子延时式直流断路器：\na）机械延时式直流断路器分为塑壳式和微断式。机械延时式直流断路器（塑壳式）应具备过载长\n延时、短路短延时两个曲线段，其短路短延时呈现自动反时限特性（类似熔断器特性），短延\n时、短路瞬动三个动作曲线段，短路短延时应为10ms～40ms自动反时限延时（类似熔断器\n特性)。\nb）电子延时式直流断路器分为塑壳式和微断式。电子延时式直流断路器（塑壳式）通常设置\n15ms、30ms、60ms三种延时时间；电子延时式直流断路器（微断式）延时时间小于或等于\n10 mS。\nA.3.4微型直流断路器按瞬时脱扣电流分为B型和C型断路器。\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9852, "ocr_line_count": 24, "ocr_error": null, "raw_text_len": 643, "clean_text_len": 633, "clean_text": "DL/T2602-2023\n附录A\n（资料性）直流电源系统保护电器分类\nA.1保护电器分类电力直流电源系统用保护电器分为熔断器和直流断路器。\nA.2熔断器分类直流电源系统用熔断器用于蓄电池出口，采用具有全范围熔断特性的有填料封闭管式熔断器，按照熔断体额定电流等级序列分为63A、80A、100A、125A、160A、200A、224A、250A、300A、\n315A、355A、400A、425A、500A、630A、800A、1000A。\nA.3直流断路器分类\nA.3.1按壳体形式分为框架式、塑壳式和微型直流断路器。\nA.3.2按保护特性分为两段式保护和三段式保护。两段式保护包括过载长延时保护和短路瞬时保护，\n三段式保护包括过载长延时保护、短路短延时保护和短路瞬时保护。\nA.3.3按延时实现方式分为机械延时式直流断路器和电子延时式直流断路器：\na）机械延时式直流断路器分为塑壳式和微断式。机械延时式直流断路器（塑壳式）应具备过载长延时、短路短延时两个曲线段，其短路短延时呈现自动反时限特性（类似熔断器特性），短延时、短路瞬动三个动作曲线段，短路短延时应为10ms～40ms自动反时限延时（类似熔断器特性)。\nb）电子延时式直流断路器分为塑壳式和微断式。电子延时式直流断路器（塑壳式）通常设置\n15ms、30ms、60ms三种延时时间；电子延时式直流断路器（微断式）延时时间小于或等于\n10 mS。\nA.3.4微型直流断路器按瞬时脱扣电流分为B型和C型断路器。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8898, "has_structure_hint": true}
{"doc_id": "27bb6e619d35", "file_name": "DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "page_num": 17, "text": "DL/T2602-2023\n附录B\n（资料性）\n变电站直流电源系统各级保护电器配置示例\n不同电压等级变电站直流电源系统保护电器参考配置见表B.1～表B.3，在实际工程中，应按DL/T\n5044的要求和具体工程中蓄电池、电缆等实际情况进行设计选取。\n表B.1110kV及以下电压等级变电站直流电源系统保护电器配置示例\n蓄电池容量\n100\n200\nAh\n单母线\n单母线分段\n单母线\n单母线分段\n蓄电池1h放电电流\n55\n55\n110\n110\nA\nLA\n63\n80\n140\n140\n断路器\n短延时时间\n机械式\n60~110\n60~110\n60~110\n60~110\n蓄电池出口\nms\n电子式\n30\n30\n30\n30\n熔断器I\n63\n80\n160\n160\nA\n类别\n一\n隔离开关\n一\n隔离开关\nLA\n母线联络\n一\n63\n一\n125\n短延时时间\n一\nms\n一\n一\n一\nLA\n≤32\n≤40\n主馈线回路\n短延时时间\n≤10（电子式）或10～40（机械式）\nms\nLA\n≤10\n终端负荷\n短延时时间\n一\nms\nLA\n32、40\n32、40\n充电模块\n50\n50\n输出\n短延时时间\nms\n一\nLA\n20\n20\n40\n40\n放电回路\n短延时时间\nms\n一\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9555, "ocr_line_count": 96, "ocr_error": null, "raw_text_len": 521, "clean_text_len": 386, "clean_text": "DL/T2602-2023\n附录B\n（资料性）\n变电站直流电源系统各级保护电器配置示例不同电压等级变电站直流电源系统保护电器参考配置见表B.1～表B.3，在实际工程中，应按DL/T\n5044的要求和具体工程中蓄电池、电缆等实际情况进行设计选取。\n表B.1110kV及以下电压等级变电站直流电源系统保护电器配置示例蓄电池容量\nAh\n单母线单母线分段单母线单母线分段蓄电池1h放电电流\nALA断路器短延时时间机械式\n60~110\n60~110\n60~110\n60~110\n蓄电池出口ms电子式熔断器IA\n类别一隔离开关一隔离开关LA母线联络一\n一短延时时间一ms一一一LA≤32\n≤40主馈线回路短延时时间\n≤10（电子式）或10～40（机械式）\nmsLA≤10终端负荷短延时时间一\nmsLA\n32、40\n32、40\n充电模块输出短延时时间ms一LA\n放电回路短延时时间ms一", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9229, "has_structure_hint": true}
{"doc_id": "27bb6e619d35", "file_name": "DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "page_num": 18, "text": "DL/T2602-2023\n表B.2220kV～330kV电压等级变电站直流电源系统保护电器配置示例\n蓄电池容量\n300\n400\n500\n600\nAh\n蓄电池1h放电电流\n165\n220\n275\n330\nA\nLA\n200\n250\n315\n350\n断路器\n短延时时间\n机械式\n60~110\n60~110\n60~110\n60~110\n蓄电池出口\nms\n电子式\n60\n60\n60\n60\n熔断器I\n200\n250\n315\n350\nA\n类别\n隔离开关\n隔离开关\n隔离开关\n隔离开关\nLA\n母线联络\n125\n250\n短延时时间\n一\nms\nL\"A\n≤100\n≤125\n主馈线回路\n短延时时间\n≤10（微断）、30（电子式塑壳）或60~110（机械式塑壳）\nms\nLA\nM40\n分馈线回路\n短延时时间\n≤10（电子式）或10~40（机械式）\nms\nLA\n≤10\n终端负荷\n短延时时间\n一\nms\nA\n63\n100\n100\n100\n充电模块\n输出\n短延时时间\n一\nms\nL\"A\n50\n80\n80\n80\n放电回路\n短延时时间\nms\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9749, "ocr_line_count": 89, "ocr_error": null, "raw_text_len": 457, "clean_text_len": 302, "clean_text": "DL/T2602-2023\n表B.2220kV～330kV电压等级变电站直流电源系统保护电器配置示例蓄电池容量\nAh蓄电池1h放电电流ALA断路器短延时时间机械式\n60~110\n60~110\n60~110\n60~110\n蓄电池出口ms电子式熔断器IA\n类别隔离开关隔离开关隔离开关隔离开关\nLA母线联络短延时时间一msL\"A\n≤100≤125主馈线回路短延时时间\n≤10（微断）、30（电子式塑壳）或60~110（机械式塑壳）\nmsLAM40分馈线回路短延时时间\n≤10（电子式）或10~40（机械式）\nmsLA≤10终端负荷短延时时间一\nmsA充电模块输出短延时时间一\nmsL\"A放电回路短延时时间ms", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9021, "has_structure_hint": true}
{"doc_id": "27bb6e619d35", "file_name": "DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "page_num": 19, "text": "DL/T2602-2023\n表B.3500kV及以上电压等级变电站直流电源系统保护电器配置示例\n蓄电池容量\n800\n1000\n1 200\nAh\n蓄电池1h率放电电流\n440\n550\n660\nA\nLA\n630\n700\n800\n断路器\n短延时时间\n机械式\n60~110\n60~110\n60~110\n蓄电池出口\nms\n电子式\n60\n60\n60\n熔断器In\n630\n700\n800\nA\n类别\n隔离开关\n隔离开关\n隔离开关\n联络\nL\"A\n400\n400\n400\n短延时时间\n一\n一\nms\nL\"A\n≤125\n≤250\n主馈线回路\n短延时时间\n≤10（微断）、30（电子式塑壳）或60～110（机械式塑壳）\nms\nL\"A\n≤40\n分馈线回路\n短延时时间\n≤10（电子式）或10~40（机械式）\nms\nLA\n≤10\n终端负荷\n短延时时间\nms\nLA\n160\n180\n250\n充电模块\n输出\n短延时时间\nms\nL\"A\n125\n160\n180\n放电回路\n短延时时间\nsu\n一\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9634, "ocr_line_count": 81, "ocr_error": null, "raw_text_len": 430, "clean_text_len": 300, "clean_text": "DL/T2602-2023\n表B.3500kV及以上电压等级变电站直流电源系统保护电器配置示例蓄电池容量\n1 200\nAh蓄电池1h率放电电流ALA\n断路器短延时时间机械式\n60~110\n60~110\n60~110\n蓄电池出口ms电子式熔断器In\nA\n类别隔离开关隔离开关隔离开关联络\nL\"A短延时时间一一msL\"A\n≤125≤250主馈线回路短延时时间\n≤10（微断）、30（电子式塑壳）或60～110（机械式塑壳）\nmsL\"A≤40分馈线回路短延时时间\n≤10（电子式）或10~40（机械式）\nmsLA≤10终端负荷短延时时间\nmsLA充电模块输出短延时时间\nmsL\"A放电回路短延时时间su\n一", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8964, "has_structure_hint": true}
{"doc_id": "27bb6e619d35", "file_name": "DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "page_num": 20, "text": "DL/T2602—2023\n附录C\n（资料性）\n短路电流预估法原理与试验分析示例\nC.1原理概述\n直流电源系统用直流断路器选择性取决于其自身动作特性和系统各级短路电流，对直流断路器进\n行选择性校验需要准确获取测试点的短路电流值。\n直流断路器选择性校验包括短路电流预估法和短路模拟校验法。\n短路模拟校验法通过模拟直流断路器金属性短路故障直接测试被测点短路电流和直流断路器选择\n性情况，即在直流电源系统被测直流断路器负荷侧模拟断路器，利用示波器、万用表等仪器仪表测试\n短路电流、分断时间，并观察上、下级直流保护电器的动作情况来直接校核其选择性。短路模拟校验\n法真实模拟现场短路故障，测试过程中短路电流较大，存在越级跳闸和人身安全风险，该方法适合于\n在基建验收阶段对负荷终端处直流断路器的选择性校验。\n短路电流预估法是一种短路电流间接判断方法，其原理：通过在被测直流断路器负载侧连接可调\n电阻，产生小电流激励信号（断路器额定电流的土10%范围内），测量测试点电压下降值，基于欧姆定\n律，计算出回路等效阻抗和测试点的短路电流值，进一步结合直流断路器时间-电流特性判断其选\n择性。\n短路电流预估法测试电流整定值为被测直流断路器额定电流的土10%范围内，测试过程中，上、\n下级断路器均不动作，对其他馈线回路正常供电无影响，可有效避免短路电流较大时对蓄电池组及蓄\n电池出口保护电器的冲击，试验风险较小，该方法适用于各层级直流断路器选择性校验，用于直流断\n路器选择性和试验风险的初步判断。\nC.2试验分析示例\n下面以某110kV变电站直流电源系统部分直流断路器为例，通过短路电流预估法进行选择性校核\n分析。\na）上、下级直流断路器配置情况见表C.1。\n表C.1上、下级直流断路器配置情况表\n规格型号\n额定电流\n试验\n安装位置\nA\n第二层级\n直流馈线屏\nGM32/23M C25\n25\n试验1\n第三层级\n保护A屏\nS252S B4 DC\n4\n第二层级\n直流馈线屏\nGM32/23M C25\n25\n试验2\n第三层级\n测控屏\nS202MC3\n3\n第二层级\n直流馈线屏\nGM32/23MC25\n25\n试验3\n第三层级\n10kV配电柜1\nGM32/23M C3\n3\nb）通过短路电流预估法进行选择性测试，试验数据见表C.2。\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9958, "ocr_line_count": 60, "ocr_error": null, "raw_text_len": 952, "clean_text_len": 903, "clean_text": "DL/T2602—2023\n附录C\n（资料性）\n短路电流预估法原理与试验分析示例\nC.1原理概述直流电源系统用直流断路器选择性取决于其自身动作特性和系统各级短路电流，对直流断路器进行选择性校验需要准确获取测试点的短路电流值。\n直流断路器选择性校验包括短路电流预估法和短路模拟校验法。\n短路模拟校验法通过模拟直流断路器金属性短路故障直接测试被测点短路电流和直流断路器选择性情况，即在直流电源系统被测直流断路器负荷侧模拟断路器，利用示波器、万用表等仪器仪表测试短路电流、分断时间，并观察上、下级直流保护电器的动作情况来直接校核其选择性。短路模拟校验法真实模拟现场短路故障，测试过程中短路电流较大，存在越级跳闸和人身安全风险，该方法适合于在基建验收阶段对负荷终端处直流断路器的选择性校验。\n短路电流预估法是一种短路电流间接判断方法，其原理：通过在被测直流断路器负载侧连接可调电阻，产生小电流激励信号（断路器额定电流的土10%范围内），测量测试点电压下降值，基于欧姆定律，计算出回路等效阻抗和测试点的短路电流值，进一步结合直流断路器时间-电流特性判断其选择性。\n短路电流预估法测试电流整定值为被测直流断路器额定电流的土10%范围内，测试过程中，上、\n下级断路器均不动作，对其他馈线回路正常供电无影响，可有效避免短路电流较大时对蓄电池组及蓄电池出口保护电器的冲击，试验风险较小，该方法适用于各层级直流断路器选择性校验，用于直流断路器选择性和试验风险的初步判断。\nC.2试验分析示例下面以某110kV变电站直流电源系统部分直流断路器为例，通过短路电流预估法进行选择性校核分析。\na）上、下级直流断路器配置情况见表C.1。\n表C.1上、下级直流断路器配置情况表规格型号额定电流试验安装位置\nA第二层级直流馈线屏GM32/23M C25\n试验1第三层级保护A屏S252S B4 DC\n第二层级直流馈线屏GM32/23M C25\n试验2第三层级测控屏S202MC3\n第二层级直流馈线屏GM32/23MC25\n试验3第三层级\n10kV配电柜1\nGM32/23M C3\nb）通过短路电流预估法进行选择性测试，试验数据见表C.2。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9339, "has_structure_hint": true}
{"doc_id": "27bb6e619d35", "file_name": "DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "page_num": 21, "text": "DL/T2602—2023\n表C.2直流断路器短路电流预估法测试试验数据\n试验\n直流电压U\n直流电压U2\n测试电流1\n预估短路电流\nV\nA\nA\n试验1\n232.0\n230.0\n4.0\n464.0\n试验2\n232.0\n229.5\n3.0\n278.4\n试验3\n232.0\n227.4\n3.0\n151.3\nc）试验结果分析。\n试验1：\n下级断路器为B型直流微型断路器，额定电流为4A，其瞬时脱扣范围为16A～28A（额定电流\n的4倍～7倍），短路电流464.0A>28A，下级直流断路器可靠瞬时动作；上级直流断路器为C型直流\n微型断路器，额定电流为25A，其瞬时脱扣区为175A～375A（额定电流的7倍～15倍），短路电流\n464.0A>375A，上级直流断路器可靠瞬时动作。上、下级直流断路器均瞬时动作，无法实现选择性\n配合。\n试验2：\n下级直流断路器为C型直流微型断路器，额定电流为3A，其瞬时脱扣范围为21A～45A（额定\n电流的7倍～15倍），短路电流278.4A>45A，下级直流断路器可靠瞬时动作；上级直流断路器为C\n型直流微型断路器，额定电流为25A，其瞬时脱扣区为175A～375A（额定电流的7倍～15倍），短路\n电流278.4A处于上级直流断路器瞬时脱扣启动区内（175A<278.4A<375A）。下级直流断路器可靠\n瞬时动作，上级直流断路器存在瞬时动作概率，存在越级跳闸风险。\n试验3：\n下级直流断路器为C型直流微型断路器，额定电流为3A，其瞬时脱扣范围为21A～45A（额定电\n流的7倍～15倍），短路电流151.3A>45A，下级直流断路器可靠瞬时动作；上级直流断路器为C型\n直流微型断路器，额定电流为25A，其瞬时脱扣区为175A～375A（额定电流的7倍～15倍），短路电\n流151.3A<175A。下级直流断路器可靠瞬时动作，上级直流断路器处于过载保护动作区，则上、下\n级直流断路器满足选择性要求。\n17", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9884, "ocr_line_count": 45, "ocr_error": null, "raw_text_len": 817, "clean_text_len": 796, "clean_text": "DL/T2602—2023\n表C.2直流断路器短路电流预估法测试试验数据试验直流电压U\n直流电压U2测试电流1预估短路电流\nVAA试验1\n232.0\n230.0\n4.0\n464.0\n试验2\n232.0\n229.5\n3.0\n278.4\n试验3\n232.0\n227.4\n3.0\n151.3\nc）试验结果分析。试验1：\n下级断路器为B型直流微型断路器，额定电流为4A，其瞬时脱扣范围为16A～28A（额定电流的4倍～7倍），短路电流464.0A>28A，下级直流断路器可靠瞬时动作；上级直流断路器为C型直流微型断路器，额定电流为25A，其瞬时脱扣区为175A～375A（额定电流的7倍～15倍），短路电流\n464.0A>375A，上级直流断路器可靠瞬时动作。上、下级直流断路器均瞬时动作，无法实现选择性配合。\n试验2：\n下级直流断路器为C型直流微型断路器，额定电流为3A，其瞬时脱扣范围为21A～45A（额定电流的7倍～15倍），短路电流278.4A>45A，下级直流断路器可靠瞬时动作；上级直流断路器为C\n型直流微型断路器，额定电流为25A，其瞬时脱扣区为175A～375A（额定电流的7倍～15倍），短路电流278.4A处于上级直流断路器瞬时脱扣启动区内（175A<278.4A<375A）。下级直流断路器可靠瞬时动作，上级直流断路器存在瞬时动作概率，存在越级跳闸风险。\n试验3：\n下级直流断路器为C型直流微型断路器，额定电流为3A，其瞬时脱扣范围为21A～45A（额定电流的7倍～15倍），短路电流151.3A>45A，下级直流断路器可靠瞬时动作；上级直流断路器为C型直流微型断路器，额定电流为25A，其瞬时脱扣区为175A～375A（额定电流的7倍～15倍），短路电流151.3A<175A。下级直流断路器可靠瞬时动作，上级直流断路器处于过载保护动作区，则上、下级直流断路器满足选择性要求。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8729, "has_structure_hint": true}
{"doc_id": "27bb6e619d35", "file_name": "DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\DL_T 2602-2023 电力直流电源系统保护电器选用与试验导则.PDF", "page_num": 22, "text": "-2023\n2602-\nDL/T\n中华人民共和国\n电力行业标准\n电力直流电源系统保护电器选用与试验导则\nDL/T 2602—2023\n*\n中国电力出版社出版、印刷、发行\n串\n2023年11月第一版\n2023年11月北京第一次印刷\n880毫米×1230毫米16开本\n1.5印张43千字\n统一书号155198·4957\n定价32.00元\n版权专有\n侵权必究\n本书如有印装质量问题，我社营销中心负责退换\n口\n口\n口\n口\n中国电力出版社官方微信\n中国电力百科网网址\n电力标准信息微信\n为您提供最及时、最准确、最权威的电力标准信息\n155198.4957", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9525, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 272, "clean_text_len": 256, "clean_text": "-2023\n2602-\nDL/T\n中华人民共和国电力行业标准电力直流电源系统保护电器选用与试验导则\nDL/T 2602—2023*\n中国电力出版社出版、印刷、发行串\n2023年11月第一版\n2023年11月北京第一次印刷\n880毫米×1230毫米16开本\n1.5印张43千字统一书号155198·4957\n定价32.00元版权专有侵权必究本书如有印装质量问题，我社营销中心负责退换口口口口中国电力出版社官方微信中国电力百科网网址电力标准信息微信为您提供最及时、最准确、最权威的电力标准信息\n155198.4957", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9344, "has_structure_hint": true}
