{"doc_id": "382920de095d", "file_name": "DL_T 267-2023 油浸式全密封卷铁心配电变压器使用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 267-2023 油浸式全密封卷铁心配电变压器使用技术条件.PDF", "page_num": 1, "text": "ICS 29.180\nCCS K41\nDL\n中华人民共和国电力行业标准\nDL/T267—2023\n代替DL/T267—2012\n油浸式全密封卷铁心配电变压器\n使用技术条件\nSpecificationofoil-immersedandhermeticallysealedwoundcore\ndistributiontransformer\n2023-05-26发布\n2023-11-26实施\n国家能源局\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9901, "ocr_line_count": 14, "ocr_error": null, "raw_text_len": 202, "clean_text_len": 196, "clean_text": "ICS 29.180CCS K41\nDL中华人民共和国电力行业标准\nDL/T267—2023代替DL/T267—2012\n油浸式全密封卷铁心配电变压器使用技术条件\nSpecificationofoil-immersedandhermeticallysealedwoundcore\ndistributiontransformer\n2023-05-26发布\n2023-11-26实施国家能源局发布", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9465, "has_structure_hint": true}
{"doc_id": "382920de095d", "file_name": "DL_T 267-2023 油浸式全密封卷铁心配电变压器使用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 267-2023 油浸式全密封卷铁心配电变压器使用技术条件.PDF", "page_num": 2, "text": "DL/T267—2023\n目次\n前言\nⅡ\n1范围\n·1\n2规范性引用文件\n1\n3术语和定义·\n·1\n使用条件…\n2\n性能参数·\n2\n6技术要求·\n4\n7试验要求….\n7\n8标志和随行文件\n8\n9起吊、包装、运输和贮存\n10\n附录A（规范性）其他常用变压器的性能参数·\n11\n附录B（资料性）变压器的产品型号及示例·\n14\n扫码免费兑换电子书", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9452, "ocr_line_count": 27, "ocr_error": null, "raw_text_len": 170, "clean_text_len": 145, "clean_text": "DL/T267—2023目次前言\nⅡ\n1范围\n·1\n2规范性引用文件\n3术语和定义·\n·1使用条件…性能参数·\n6技术要求·\n7试验要求….\n8标志和随行文件\n9起吊、包装、运输和贮存\n附录A（规范性）其他常用变压器的性能参数·\n附录B（资料性）变压器的产品型号及示例·\n扫码免费兑换电子书", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8561, "has_structure_hint": true}
{"doc_id": "382920de095d", "file_name": "DL_T 267-2023 油浸式全密封卷铁心配电变压器使用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 267-2023 油浸式全密封卷铁心配电变压器使用技术条件.PDF", "page_num": 3, "text": "DL/T267—2023\n前言\n本文件按照GB/T1.1一2020《标准化工作导则第1部分：标准化文件的结构和起草规则》的规\n定起草。\n本文件代替DL/T267一2012《油浸式全密封卷铁心配电变压器使用技术条件》，与DL/T267一\n2012相比，除结构调整和编辑性改动外，主要技术内容变化如下：\n修改了规范性引用文件（见第2章）；\n修改了术语和定义（见第3章）；\n增加了对变压器使用条件的有关内容（见第4章）；\n修改了性能参数及允许偏差值（见第5章）；\n调整了变压器声功率级限值，并修改了技术内容（见第6章)；\n修改和增补了试验项目，并增加了试验方法和判定依据（见第7章）；\n调整了框架结构（见第8章和第9章）；\n修改了附录A、附录B的技术内容；\n请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别专利的责任。\n本文件由中国电力企业联合会提出。\n本文件由电力行业电力变压器标准化技术委员会（DL/TC02）归口。\n本文件起草单位：中国电力科学研究院有限公司、海鸿电气有限公司、国网辽宁省电力有限公\n司、国网江苏省电力有限公司、国网吉林省电力有限公司、国网河南省电力公司电力科学研究院、国\n网江西省电力有限公司电力科学研究院、南方电网科学研究院有限责任公司、广安电气检测中心（广\n东）有限公司、特变电工新疆变压器厂、国网河北省电力有限公司电力科学研究院、国网陕西省电力\n有限公司、国网宁夏电力有限公司电力科学研究院、内蒙古电力勘测设计院有限责任公司、河北高晶\n电器设备有限公司、济南西电特种变压器有限公司、特变电工衡变变压器有限公司、河南富达精工电\n汽有限公司。\n本文件主要起草人：任晓红、应斯、梁庆宁、蔡胜伟、周志强、王建明、龚宇佳、王朔、王震宇、\n王华云、张曦、何东升、陈尚、马玲、孙路、李良书、周秀、卢建华、张淑菁、曹剑飞、张金利、\n许建军、郭兴昌。\n本文件及其所代替文件的历次版本发布情况为：\n-2012年首次发布为DL/T267一2012；\n本次为第一次修订。\n本文件在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二\n条一号，100761)。\nII", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9867, "ocr_line_count": 33, "ocr_error": null, "raw_text_len": 901, "clean_text_len": 892, "clean_text": "DL/T267—2023\n前言本文件按照GB/T1.1一2020《标准化工作导则第1部分：标准化文件的结构和起草规则》的规定起草。\n本文件代替DL/T267一2012《油浸式全密封卷铁心配电变压器使用技术条件》，与DL/T267一\n2012相比，除结构调整和编辑性改动外，主要技术内容变化如下：\n修改了规范性引用文件（见第2章）；\n修改了术语和定义（见第3章）；\n增加了对变压器使用条件的有关内容（见第4章）；\n修改了性能参数及允许偏差值（见第5章）；\n调整了变压器声功率级限值，并修改了技术内容（见第6章)；\n修改和增补了试验项目，并增加了试验方法和判定依据（见第7章）；\n调整了框架结构（见第8章和第9章）；\n修改了附录A、附录B的技术内容；\n请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别专利的责任。\n本文件由中国电力企业联合会提出。\n本文件由电力行业电力变压器标准化技术委员会（DL/TC02）归口。\n本文件起草单位：中国电力科学研究院有限公司、海鸿电气有限公司、国网辽宁省电力有限公司、国网江苏省电力有限公司、国网吉林省电力有限公司、国网河南省电力公司电力科学研究院、国网江西省电力有限公司电力科学研究院、南方电网科学研究院有限责任公司、广安电气检测中心（广东）有限公司、特变电工新疆变压器厂、国网河北省电力有限公司电力科学研究院、国网陕西省电力有限公司、国网宁夏电力有限公司电力科学研究院、内蒙古电力勘测设计院有限责任公司、河北高晶电器设备有限公司、济南西电特种变压器有限公司、特变电工衡变变压器有限公司、河南富达精工电汽有限公司。\n本文件主要起草人：任晓红、应斯、梁庆宁、蔡胜伟、周志强、王建明、龚宇佳、王朔、王震宇、\n王华云、张曦、何东升、陈尚、马玲、孙路、李良书、周秀、卢建华、张淑菁、曹剑飞、张金利、\n许建军、郭兴昌。\n本文件及其所代替文件的历次版本发布情况为：\n-2012年首次发布为DL/T267一2012；\n本次为第一次修订。\n本文件在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条一号，100761)。\nII", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8826, "has_structure_hint": true}
{"doc_id": "382920de095d", "file_name": "DL_T 267-2023 油浸式全密封卷铁心配电变压器使用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 267-2023 油浸式全密封卷铁心配电变压器使用技术条件.PDF", "page_num": 4, "text": "DL/T267-2023\n油浸式全密封卷铁心配电变压器\n使用技术条件\n1范围\n本文件规定了油浸式全密封卷铁心配电变压器（以下简称“变压器”）的使用条件、性能参数、技\n术要求、试验要求等。\n本文件适用于电压等级为6kV～20kV、额定频率为50Hz、无励磁调压、额定容量为5kVA～160kVA\n的单相变压器和额定容量为30kVA～2500kVA的三相变压器。\n本文件不适用于非晶合金卷铁心变压器。\n2规范性引用文件\n下列文件中的内容通过文中的规范性引用而构成本文件必不可少的条款。其中，注日期的引用文\n件，仅该日期对应的版本适用于本文件；不注日期的引用文件，其最新版本（包括所有的修改单）适\n用于本文件。\nGB/T191包装储运图示标志\nGB/T1094.1电力变压器第1部分：总则\nGB/T1094.2电力变压器第2部分：液浸式变压器的温升\nGB/T1094.3电力变压器第3部分：绝缘水平、绝缘试验和外绝缘空气间隙\nGB/T1094.5电力变压器第5部分：承受短路的能力\nGB/T1094.7电力变压器第7部分：油浸式电力变压器负载导则\nGB/T2900.95电工术语变压器、调压器和电抗器\nGB/T6451油浸式电力变压器技术参数和要求\n4部分：额定电压6kV（Um=7.2kV）到35kV（Um=40.5kV）电力电缆附件试验要求\nGB20052电力变压器能效限定值及能效等级\nGB/T25438三相油浸式立体卷铁心配电变压器技术参数和要求\nGB50150电气装置安装工程电气设备交接试验标准\nJB/T501电力变压器试验导则\nJB/T10319变压器用波纹油箱\n3术语和定义\nGB/T1094.1、GB/T2900.95和GB/T25438界定的以及下列术语和定义适用于本文件。\n3.1\n卷铁心woundcore\n由电工钢带连续卷制而成的一个或多个环形导磁回路组合构成的铁心。\n[来源：GB/T2900.95—2015，4.2.7，有修改]\n3.2\n平面卷铁心planarwoundcore\n由一个或多个卷铁心（3.1）单框组合成的平面布置的铁心。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9974, "ocr_line_count": 36, "ocr_error": null, "raw_text_len": 879, "clean_text_len": 873, "clean_text": "DL/T267-2023\n油浸式全密封卷铁心配电变压器使用技术条件\n1范围本文件规定了油浸式全密封卷铁心配电变压器（以下简称“变压器”）的使用条件、性能参数、技术要求、试验要求等。\n本文件适用于电压等级为6kV～20kV、额定频率为50Hz、无励磁调压、额定容量为5kVA～160kVA\n的单相变压器和额定容量为30kVA～2500kVA的三相变压器。\n本文件不适用于非晶合金卷铁心变压器。\n2规范性引用文件下列文件中的内容通过文中的规范性引用而构成本文件必不可少的条款。其中，注日期的引用文件，仅该日期对应的版本适用于本文件；不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nGB/T191包装储运图示标志\nGB/T1094.1电力变压器第1部分：总则\nGB/T1094.2电力变压器第2部分：液浸式变压器的温升\nGB/T1094.3电力变压器第3部分：绝缘水平、绝缘试验和外绝缘空气间隙\nGB/T1094.5电力变压器第5部分：承受短路的能力\nGB/T1094.7电力变压器第7部分：油浸式电力变压器负载导则\nGB/T2900.95电工术语变压器、调压器和电抗器\nGB/T6451油浸式电力变压器技术参数和要求\n4部分：额定电压6kV（Um=7.2kV）到35kV（Um=40.5kV）电力电缆附件试验要求\nGB20052电力变压器能效限定值及能效等级\nGB/T25438三相油浸式立体卷铁心配电变压器技术参数和要求\nGB50150电气装置安装工程电气设备交接试验标准\nJB/T501电力变压器试验导则\nJB/T10319变压器用波纹油箱\n3术语和定义\nGB/T1094.1、GB/T2900.95和GB/T25438界定的以及下列术语和定义适用于本文件。\n3.1\n卷铁心woundcore\n由电工钢带连续卷制而成的一个或多个环形导磁回路组合构成的铁心。\n[来源：GB/T2900.95—2015，4.2.7，有修改]\n3.2\n平面卷铁心planarwoundcore\n由一个或多个卷铁心（3.1）单框组合成的平面布置的铁心。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9017, "has_structure_hint": true}
{"doc_id": "382920de095d", "file_name": "DL_T 267-2023 油浸式全密封卷铁心配电变压器使用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 267-2023 油浸式全密封卷铁心配电变压器使用技术条件.PDF", "page_num": 5, "text": "DL/T267—2023\n3.3\n立体卷铁心threedimensionalwoundcore\n由三个几何尺寸相同的卷铁心（3.1）单框拼合成的三角形立体布置的铁心。\n[来源：GB/T25438—2010，3.1，有修改]\n4使用条件\n应符合GB/T1094.1、GB/T1094.2、GB/T1094.3的规定。\n5性能参数\n5.16kV、10kV级20型单相变压器性能参数应符合表1的要求。\n表16kV、10kV级20型单相变压器性能参数\n电压组合\n联结组\n短路\n额定容量\n空载损耗\n负载损耗\n空载电流\n高压\n高压分接范围\n低压\n标号\nkW\nkW\n%\n阻抗\nkVA\nkV\nkV\n%\n%\n5\n0.020\n0.100\n0.36\n10\n0.030\n0.185\n0.34\n16\n0.040\n0.260\n0.32\n20\n0.045\n0.305\n0.30\n30\n6\n0.055\n0.445\n0.28\n6.3\n0.22~0.24\n40\n±2X2.5\nIio\n0.070\n0.560\n0.28\n10\n2×（0.22~\n±5\nIi6\n3.5\n50\n10.5\n0.24)\n0.085\n0.680\n0.23\n11\n63\n0.100\n0.815\n0.21\n80\n0.115\n1.00\n0.18\n100\n0.135\n1.18\n0.17\n125\n0.165\n1.40\n0.16\n160\n0.205\n1.70\n0.16\n注：对于低压为2X（0.22～0.24）kV组合的变压器，当低压为（0.22～0.24）kV时，容量减半（并联使用时除外）。\n5.220kV级20型单相变压器性能参数应符合表2的要求。\n表220kV级20型单相变压器性能参数\n电压组合\n联结组\n空载损耗\n负载损耗\n空载电流\n短路\n额定容量\n高压\n高压分接范围\n低压\n阻抗\nkVA\n标号\nkW\nkW\n%\nkV\n%\nkV\n%\n5\n0.020\n0.105\n0.38\n10\n0.030\n0.195\n0.36\n16\n20\n0.22~0.24\n0.040\n0.275\n0.34\n±2X2.5\n21\n2×（0.22~\nIiO\n20\n0.045\n0.320\n0.32\n3.5\n22\n±5\nIi6\n0.24)\n30\n0.055\n0.465\n0.30\n40\n0.070\n0.585\n0.30\n50\n0.085\n0.720\n0.25", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.991, "ocr_line_count": 153, "ocr_error": null, "raw_text_len": 977, "clean_text_len": 862, "clean_text": "DL/T267—2023\n3.3\n立体卷铁心threedimensionalwoundcore\n由三个几何尺寸相同的卷铁心（3.1）单框拼合成的三角形立体布置的铁心。\n[来源：GB/T25438—2010，3.1，有修改]\n4使用条件应符合GB/T1094.1、GB/T1094.2、GB/T1094.3的规定。\n5性能参数\n5.16kV、10kV级20型单相变压器性能参数应符合表1的要求。\n表16kV、10kV级20型单相变压器性能参数电压组合联结组短路额定容量空载损耗负载损耗空载电流高压高压分接范围低压标号\nkWkW%阻抗kVAkVkV%\n%\n0.020\n0.100\n0.36\n0.030\n0.185\n0.34\n0.040\n0.260\n0.32\n0.045\n0.305\n0.30\n0.055\n0.445\n0.28\n6.3\n0.22~0.24\n±2X2.5Iio\n0.070\n0.560\n0.28\n2×（0.22~\n±5Ii6\n3.5\n10.5\n0.24)\n0.085\n0.680\n0.23\n0.100\n0.815\n0.21\n0.115\n1.00\n0.18\n0.135\n1.18\n0.17\n0.165\n1.40\n0.16\n0.205\n1.70\n0.16\n注：对于低压为2X（0.22～0.24）kV组合的变压器，当低压为（0.22～0.24）kV时，容量减半（并联使用时除外）。\n5.220kV级20型单相变压器性能参数应符合表2的要求。\n表220kV级20型单相变压器性能参数电压组合联结组空载损耗负载损耗空载电流短路额定容量高压高压分接范围低压阻抗\nkVA标号kWkW%kV%kV\n%\n0.020\n0.105\n0.38\n0.030\n0.195\n0.36\n0.22~0.24\n0.040\n0.275\n0.34\n±2X2.5\n2×（0.22~\nIiO\n0.045\n0.320\n0.32\n3.5\n±5Ii6\n0.24)\n0.055\n0.465\n0.30\n0.070\n0.585\n0.30\n0.085\n0.720\n0.25", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8232, "has_structure_hint": true}
{"doc_id": "382920de095d", "file_name": "DL_T 267-2023 油浸式全密封卷铁心配电变压器使用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 267-2023 油浸式全密封卷铁心配电变压器使用技术条件.PDF", "page_num": 6, "text": "DL/T267—2023\n表2(续)\n电压组合\n空载电流\n短路\n额定容量\n联结组\n空载损耗\n负载损耗\n低压\n阻抗\nkVA\n高压\n高压分接范围\n标号\nkW\nkW\n%\n%\nkV\n%\nkV\n63\n0.100\n0.855\n0.23\n80\n0.115\n1.05\n0.21\n20\n±2×2.5\n0.22~0.24\n21\n2×（0.22~\nIio\n100\n0.135\n1.24\n0.18\n3.5\n22\n±5\nIi6\n0.24)\n125\n0.165\n1.47\n0.17\n160\n0.205\n1.78\n0.17\n注：对于低压为2×（0.22～0.24）kV组合的变压器，当低压为（0.22～0.24）kV时，容量减半（并联使用时除外）。\n5.36\n6kV、10kV级20型三相变压器性能参数应符合表3的要求。\n表36kV、10kV级20型三相变压器性能参数\n电压组合\n短路\n额定容量\n联结组\n空载损耗\n负载损耗\n空载电流\n高压\n高压分接范围\n低压\n标号\n阻抗\nkVA\nkW\nkW\n%\nkV\nkV\n%\n%\n30\n0.070\n0.505/0.480\n0.28\n50\n0.090\n0.730/0.695\n0.23\n63\n0.100\n0.870/0.830\n0.21\n80\n0.115\n1.05/1.00\n0.18\n100\n0.135\n1.26/1.20\n0.17\n125\n0.150\n1.51/1.44\n0.16\n4.0\n160\n0.180\n1.85/1.76\n0.16\n200\n0.215\n2.18/2.08\n0.16\n250\n6\n0.260\n2.56/2.44\n0.14\n6.3\n±2×2.5\nDyn11\n315\n10\n0.4\nYznl1\n±5\n0.305\n3.06/2.92\n0.13\n10.5\nYyno\n400\n11\n0.370\n3.61/3.44\n0.13\n500\n0.430\n4.33/4.12\n0.13\n630\n0.510\n4.96\n0.12\n800\n0.630\n6.00\n0.12\n1000\n0.745\n8.24\n0.12\n4.5\n1250\n0.870\n9.60\n0.12\n1600\n1.05\n11.6\n0.12\n2000\n1.22\n14.6\n0.11\n5.0\n2500\n1.44\n16.9\n0.11\n注：\n对于额定容量为500kVA及以下的变压器，表中斜线上方的负载损耗值适用于Dyn11或Yzn11联结组，斜线\n下方的负载损耗值适用于Yyn0联结组。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9851, "ocr_line_count": 170, "ocr_error": null, "raw_text_len": 1023, "clean_text_len": 871, "clean_text": "DL/T267—2023\n表2(续)\n电压组合空载电流短路额定容量联结组空载损耗负载损耗低压阻抗\nkVA高压高压分接范围标号kW\nkW%%kV%kV\n0.100\n0.855\n0.23\n0.115\n1.05\n0.21\n±2×2.5\n0.22~0.24\n2×（0.22~\nIio\n0.135\n1.24\n0.18\n3.5\n±5Ii6\n0.24)\n0.165\n1.47\n0.17\n0.205\n1.78\n0.17\n注：对于低压为2×（0.22～0.24）kV组合的变压器，当低压为（0.22～0.24）kV时，容量减半（并联使用时除外）。\n5.36\n6kV、10kV级20型三相变压器性能参数应符合表3的要求。\n表36kV、10kV级20型三相变压器性能参数电压组合短路额定容量联结组空载损耗负载损耗空载电流高压高压分接范围低压标号阻抗\nkVAkWkW%kVkV%%\n0.070\n0.505/0.480\n0.28\n0.090\n0.730/0.695\n0.23\n0.100\n0.870/0.830\n0.21\n0.115\n1.05/1.00\n0.18\n0.135\n1.26/1.20\n0.17\n0.150\n1.51/1.44\n0.16\n4.0\n0.180\n1.85/1.76\n0.16\n0.215\n2.18/2.08\n0.16\n0.260\n2.56/2.44\n0.14\n6.3\n±2×2.5Dyn11\n0.4\nYznl1±5\n0.305\n3.06/2.92\n0.13\n10.5\nYyno\n0.370\n3.61/3.44\n0.13\n0.430\n4.33/4.12\n0.13\n0.510\n4.96\n0.12\n0.630\n6.00\n0.12\n0.745\n8.24\n0.12\n4.5\n0.870\n9.60\n0.12\n1.05\n11.6\n0.12\n1.22\n14.6\n0.11\n5.0\n1.44\n16.9\n0.11\n注：\n对于额定容量为500kVA及以下的变压器，表中斜线上方的负载损耗值适用于Dyn11或Yzn11联结组，斜线下方的负载损耗值适用于Yyn0联结组。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7992, "has_structure_hint": true}
{"doc_id": "382920de095d", "file_name": "DL_T 267-2023 油浸式全密封卷铁心配电变压器使用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 267-2023 油浸式全密封卷铁心配电变压器使用技术条件.PDF", "page_num": 7, "text": "DL/T267—2023\n5.420kV级20型三相变压器性能参数应符合表4的要求。\n表420kV级20型三相变压器性能参数\n电压组合及分接范围\n联结组\n短路\n额定容量\n空载损耗\n负载损耗\n空载电流\nkVA\n高压\n高压分接范围\n低压\n标号\nkW\nkW\n%\n阻抗\nkV\n%\nkV\n%\n30\n0.070\n0.525/0.500\n0.30\n50\n0.090\n0.765/0.725\n0.29\n63\n0.105\n0.910/0.870\n0.28\n80\n0.125\n1.09/1.04\n0.27\n100\n0.140\n1.31/1.25\n0.26\n125\n0.170\n1.58/1.50\n0.25\n5.5\n160\n0.205\n1.92/1.84\n0.24\n200\n0.240\n2.28/2.17\n0.23\n250\n20\nDyn11\n0.285\n2.67/2.54\n0.22\n21\n±2×2.5\n315\n±5\n0.4\nYzn11\n0.340\n3.20/3.04\n0.21\n22\nYyn0\n400\n0.410\n3.77/3.59\n0.20\n500\n0.485\n4.51/4.30\n0.19\n630\n0.585\n5.18\n0.18\n800\n0.700\n6.27\n0.17\n1000\n0.825\n8.56\n0.16\n1250\n0.990\n10.0\n0.15\n6.0\n1600\n1.19\n12.0\n0.14\n2000\n1.40\n15.2\n0.13\n2500\n1.68\n17.7\n0.13\n注：对于额定容量为500kVA及以下的变压器，表中斜线上方的负载损耗值适用于Dynl1或Yznl1联结组，斜线\n下方的负载损耗值适用于Yyn0联结组。\n5.56kV、10kV级13型单相变压器性能参数应符合附录A表A.1的要求。\n5.620kV级13型单相变压器性能参数应符合附录A表A.2的要求。\n5.76kV、10kV级13型三相变压器性能参数应符合附录A表A.3的要求。\n5.820kV级13型三相变压器性能参数应符合附录A表A.4的要求。\n5.9性能参数的允许偏差为：空载损耗十0%，负载损耗+0%，总损耗十0%，空载电流十30%，短路\n阻抗土10%\n5.10变压器的产品型号组成和示例见附录B。\n6技术要求\n6.1基本要求\n6.1.1变压器制造应符合GB20052、GB/T1094.1、GB/T1094.2、GB/T1094.3、GB/T1094.5、GB/T\n1094.7、GB/T6451、GB/T25438的规定。\n6.1.2单相变压器和三相变压器的声功率级应符合表5和表6的规定。\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9911, "ocr_line_count": 125, "ocr_error": null, "raw_text_len": 1085, "clean_text_len": 976, "clean_text": "DL/T267—2023\n5.420kV级20型三相变压器性能参数应符合表4的要求。\n表420kV级20型三相变压器性能参数电压组合及分接范围联结组短路额定容量空载损耗负载损耗空载电流\nkVA高压高压分接范围低压标号\nkWkW%阻抗kV%kV%\n0.070\n0.525/0.500\n0.30\n0.090\n0.765/0.725\n0.29\n0.105\n0.910/0.870\n0.28\n0.125\n1.09/1.04\n0.27\n0.140\n1.31/1.25\n0.26\n0.170\n1.58/1.50\n0.25\n5.5\n0.205\n1.92/1.84\n0.24\n0.240\n2.28/2.17\n0.23\nDyn11\n0.285\n2.67/2.54\n0.22\n±2×2.5±5\n0.4\nYzn11\n0.340\n3.20/3.04\n0.21\nYyn0\n0.410\n3.77/3.59\n0.20\n0.485\n4.51/4.30\n0.19\n0.585\n5.18\n0.18\n0.700\n6.27\n0.17\n0.825\n8.56\n0.16\n0.990\n10.0\n0.15\n6.0\n1.19\n12.0\n0.14\n1.40\n15.2\n0.13\n1.68\n17.7\n0.13\n注：对于额定容量为500kVA及以下的变压器，表中斜线上方的负载损耗值适用于Dynl1或Yznl1联结组，斜线下方的负载损耗值适用于Yyn0联结组。\n5.56kV、10kV级13型单相变压器性能参数应符合附录A表A.1的要求。\n5.620kV级13型单相变压器性能参数应符合附录A表A.2的要求。\n5.76kV、10kV级13型三相变压器性能参数应符合附录A表A.3的要求。\n5.820kV级13型三相变压器性能参数应符合附录A表A.4的要求。\n5.9性能参数的允许偏差为：空载损耗十0%，负载损耗+0%，总损耗十0%，空载电流十30%，短路阻抗土10%\n5.10变压器的产品型号组成和示例见附录B。\n6技术要求\n6.1基本要求\n6.1.1变压器制造应符合GB20052、GB/T1094.1、GB/T1094.2、GB/T1094.3、GB/T1094.5、GB/T\n1094.7、GB/T6451、GB/T25438的规定。\n6.1.2单相变压器和三相变压器的声功率级应符合表5和表6的规定。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8292, "has_structure_hint": true}
{"doc_id": "382920de095d", "file_name": "DL_T 267-2023 油浸式全密封卷铁心配电变压器使用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 267-2023 油浸式全密封卷铁心配电变压器使用技术条件.PDF", "page_num": 8, "text": "DL/T267—2023\n表5单相变压器声功率级\n额定容量\n声功率级\nkVA\ndB (A)\n5\n10\n43\n16\n20\n30\n40\n45\n50\n63\n80\n47\n100\n125\n49\n160\n表6三相变压器声功率级\n额定容量\n声功率级\nkVA\ndB (A)\n30\n50\n47\n63\n80\n48\n100\n125\n49\n160\n200\n51\n250\n315\n53\n400\n500\n55\n630\n800\n57\n1000\n1250\n1600\n59\n2000\n2500\n6.2安全保护装置\n800kVA及以上容量带有储油柜的变压器宜装有气体继电器，不带有储油柜的不应装气体继电器。\n气体继电器的触点容量在交流220V或110V时应不小于66VA，直流带电感负载时应不小于\n15W。积聚在气体继电器内的气体量值达到250mL～300mL或油速达到整定值时，应分别接通相应\n的触点。流经气体继电器的油速达到1.0m/s（偏差为土20%）时，触点应接通。气体继电器的安装位\n5", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9948, "ocr_line_count": 60, "ocr_error": null, "raw_text_len": 430, "clean_text_len": 270, "clean_text": "DL/T267—2023\n表5单相变压器声功率级额定容量声功率级\nkVAdB (A)\n表6三相变压器声功率级额定容量声功率级\nkVAdB (A)\n6.2安全保护装置\n800kVA及以上容量带有储油柜的变压器宜装有气体继电器，不带有储油柜的不应装气体继电器。\n气体继电器的触点容量在交流220V或110V时应不小于66VA，直流带电感负载时应不小于\n15W。积聚在气体继电器内的气体量值达到250mL～300mL或油速达到整定值时，应分别接通相应的触点。流经气体继电器的油速达到1.0m/s（偏差为土20%）时，触点应接通。气体继电器的安装位", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9192, "has_structure_hint": true}
{"doc_id": "382920de095d", "file_name": "DL_T 267-2023 油浸式全密封卷铁心配电变压器使用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 267-2023 油浸式全密封卷铁心配电变压器使用技术条件.PDF", "page_num": 9, "text": "DL/T267-2023\n置及结构应能观察到分解气体的数量和油速标尺，而且应便于取气体。\n变压器应装有压力保护装置，保证在最高环境温度与允许过负载状态下，压力保护装置不动作；\n在最低环境温度与变压器空载状态下，变压器能正常运行。\n6.3油保护装置\n对于内部充有气体的变压器，宜采用侧装式油位计，其他结构变压器宜采用顶装式油位计，在最\n低环境温度与变压器未投入运行时，应能观察到油位指示。\n根据用户与制造方协商，高寒地区变压器可装有密封式储油柜，其结构应便于清理内部。储油柜\n的一端应具有油位显示功能，储油柜的容积应保证在最高环境温度与允许的过负载状态下油位不超过\n上限，在最低环境温度与变压器未投入运行时，应能观察到油位指示。\n6.4油温测量装置\n6.4.1变压器应有供温度计用的管座。管座应设在油箱的顶部，并伸入油内120mm土10mm。\n6.4.21000kVA及以上容量的变压器，应装设顶层油温测量装置，其触点容量在交流220V时不低于\n50VA，直流带电感负载时不低于15W。油温测量装置的安装位置应便于观察。\n6.5油箱及其附件\n6.5.1变压器一般不供给小车，若箱底焊有支架，则其焊接位置应符合图1和图2的规定。图1中，\nCi或C2的尺寸可按变压器大小选择为300mm、350mm、400mm、450mm、550mm、660mm、\n820mm、1070mm、1300mm。图2中，C的尺寸可按变压器大小选择为300mm、400mm、\n550mm、660mm、820mm、1070 mm、1300 mm。\n注：根据用户需要也可供给小车。\nC\n图1三相立体卷铁心变压器布置示意图\n图2三相平面卷铁心变压器布置示意图\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9932, "ocr_line_count": 24, "ocr_error": null, "raw_text_len": 713, "clean_text_len": 706, "clean_text": "DL/T267-2023\n置及结构应能观察到分解气体的数量和油速标尺，而且应便于取气体。\n变压器应装有压力保护装置，保证在最高环境温度与允许过负载状态下，压力保护装置不动作；\n在最低环境温度与变压器空载状态下，变压器能正常运行。\n6.3油保护装置对于内部充有气体的变压器，宜采用侧装式油位计，其他结构变压器宜采用顶装式油位计，在最低环境温度与变压器未投入运行时，应能观察到油位指示。\n根据用户与制造方协商，高寒地区变压器可装有密封式储油柜，其结构应便于清理内部。储油柜的一端应具有油位显示功能，储油柜的容积应保证在最高环境温度与允许的过负载状态下油位不超过上限，在最低环境温度与变压器未投入运行时，应能观察到油位指示。\n6.4油温测量装置\n6.4.1变压器应有供温度计用的管座。管座应设在油箱的顶部，并伸入油内120mm土10mm。\n6.4.21000kVA及以上容量的变压器，应装设顶层油温测量装置，其触点容量在交流220V时不低于\n50VA，直流带电感负载时不低于15W。油温测量装置的安装位置应便于观察。\n6.5油箱及其附件\n6.5.1变压器一般不供给小车，若箱底焊有支架，则其焊接位置应符合图1和图2的规定。图1中，\nCi或C2的尺寸可按变压器大小选择为300mm、350mm、400mm、450mm、550mm、660mm、\n820mm、1070mm、1300mm。图2中，C的尺寸可按变压器大小选择为300mm、400mm、\n550mm、660mm、820mm、1070 mm、1300 mm。\n注：根据用户需要也可供给小车。\nC\n图1三相立体卷铁心变压器布置示意图图2三相平面卷铁心变压器布置示意图", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9112, "has_structure_hint": true}
{"doc_id": "382920de095d", "file_name": "DL_T 267-2023 油浸式全密封卷铁心配电变压器使用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 267-2023 油浸式全密封卷铁心配电变压器使用技术条件.PDF", "page_num": 10, "text": "DL/T267—2023\n6.5.2在变压器油箱的下部箱壁上应装有放油用装置。\n6.5.3套管接线端子连接处，在环境空气中对空气的温升不应大于55K，在油中对油的温升不应大于\n15K。额定容量100kVA及以上的变压器低压套管宜装设带接线板的接线端子。高压套管接线采用电\n缆插拔头进出线接线方式时，电缆插拔头应满足GB/T12706.4的要求。\n6.5.4波纹油箱的技术要求应符合JB/T10319的规定。\n6.5.5对于油箱内部充有气体的变压器，在最低油位条件下应满足绝缘要求。采用波纹油箱、带有弹\n性片式散热器或油箱内部充有气体的变压器，油箱或气体的弹性膨缩量应满足变压器在最高环境温度\n与允许的过负载状态下油的膨胀量及在最低环境温度与变压器未投入运行条件下油箱的收缩量。\n6.5.6所有密封件的外露部位应采取防紫外线措施；外露的金属结构件应采用不锈钢或其他防腐\n措施。\n6.5.7\n变压器结构应便于拆卸和更换套管、瓷件或电缆接头。\n6.5.8\n变压器铁心应单点接地，金属结构件均应通过油箱可靠接地。接地处应有明显的接地符号\n“一”或“接地”字样。\n7试验要求\n变压器的例行试验、型式试验、特殊试验及交接试验应按表7的规定执行。\n表7变压器试验\n序号\n试验项目\n例行试验\n型式试验特殊试验交接试验\n依据标准\n1\n绕组电阻测量\n一\nJB/T 501、GB 50150\n电压比测量和联结组标号检定\n一\nJB/T 501、GB 50150\n3\n短路阻抗和负载损耗测量\n√\n一\n一\n一\nJB/T 501、5.9\n4\n空载损耗和空载电流测量\n一\n一\n一\nJB/T 501、5.9\n5\n绕组对地及绕组间直流绝缘电阻测量\n一\n一\nJB/T 501、GB 50150\n6\n外施耐压试验\n√\n√\nJB/T 501、GB 50150\n7\n感应耐压试验\n一\n一\nJB/T 501\n压力密封试验\n一\n一\n一\nJB/T 501\n9\n绝缘油击穿电压测量\n一\n一\nJB/T 501、GB 50150\n10\n绝缘油介质损耗因数测量\n一\n一\nJB/T 501、GB 50150\n11\n温升试验\n一\n√\n一\nJB/T 501\n12\n雷电冲击试验\n一\n√\n一\n一\nGB/T 1094.3\n13\n声级测定\n一\n一\n一\nJB/T 501、6.1.2\n14\n在90%和110%额定电压下的\n空载损耗和空载电流测量\n一\n√\n一\n一\nJB/T 501\n15\n短时过负载能力试验\n√\n一\n一\nJB/T 501\n16\n三相变压器零序阻抗测量\n一\n一\n√\n一\nJB/T 501\n17\n短路承受能力试验\n一\n√\nJB/T 501\n7", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.8907, "ocr_line_count": 120, "ocr_error": null, "raw_text_len": 1090, "clean_text_len": 985, "clean_text": "DL/T267—2023\n6.5.2在变压器油箱的下部箱壁上应装有放油用装置。\n6.5.3套管接线端子连接处，在环境空气中对空气的温升不应大于55K，在油中对油的温升不应大于\n15K。额定容量100kVA及以上的变压器低压套管宜装设带接线板的接线端子。高压套管接线采用电缆插拔头进出线接线方式时，电缆插拔头应满足GB/T12706.4的要求。\n6.5.4波纹油箱的技术要求应符合JB/T10319的规定。\n6.5.5对于油箱内部充有气体的变压器，在最低油位条件下应满足绝缘要求。采用波纹油箱、带有弹性片式散热器或油箱内部充有气体的变压器，油箱或气体的弹性膨缩量应满足变压器在最高环境温度与允许的过负载状态下油的膨胀量及在最低环境温度与变压器未投入运行条件下油箱的收缩量。\n6.5.6所有密封件的外露部位应采取防紫外线措施；外露的金属结构件应采用不锈钢或其他防腐措施。\n6.5.7\n变压器结构应便于拆卸和更换套管、瓷件或电缆接头。\n6.5.8\n变压器铁心应单点接地，金属结构件均应通过油箱可靠接地。接地处应有明显的接地符号\n“一”或“接地”字样。\n7试验要求变压器的例行试验、型式试验、特殊试验及交接试验应按表7的规定执行。\n表7变压器试验序号试验项目例行试验型式试验特殊试验交接试验依据标准\n绕组电阻测量一\nJB/T 501、GB 50150\n电压比测量和联结组标号检定一\nJB/T 501、GB 50150\n短路阻抗和负载损耗测量√一一一\nJB/T 501、5.9空载损耗和空载电流测量一一一\nJB/T 501、5.9\n绕组对地及绕组间直流绝缘电阻测量一一\nJB/T 501、GB 50150\n外施耐压试验√√\nJB/T 501、GB 50150\n感应耐压试验一一JB/T 501\n压力密封试验一一一JB/T 501\n绝缘油击穿电压测量一一\nJB/T 501、GB 50150\n绝缘油介质损耗因数测量一一\nJB/T 501、GB 50150\n温升试验一√一JB/T 501\n雷电冲击试验一√一一GB/T 1094.3\n声级测定一一一JB/T 501、6.1.2\n在90%和110%额定电压下的空载损耗和空载电流测量一\n√一一JB/T 501短时过负载能力试验\n√一一JB/T 501三相变压器零序阻抗测量一一\n√一JB/T 501短路承受能力试验一\n√JB/T 501", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9048, "has_structure_hint": true}
{"doc_id": "382920de095d", "file_name": "DL_T 267-2023 油浸式全密封卷铁心配电变压器使用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 267-2023 油浸式全密封卷铁心配电变压器使用技术条件.PDF", "page_num": 11, "text": "DL/T267—2023\n表7 (续)\n序号\n试验项目\n例行试验\n型式试验\n特殊试验\n交接试验\n依据标准\n18\n外部涂层检查\n一\n一\nJB/T 501\n19\n运输质量的测定\n一\n一\n√\n一\nJB/T 501\n20\n压力变形试验\n一\n一\n√\n一\nJB/T 501\n21\n油箱开裂试验\n一\n一\n一\nJB/T 501\n22\n运输颠簸试验\n一\n一\n一\nJB/T 501\n23\n额定电压下的冲击合闸试验\n一\n一\nGB 50150\n注：“√”表示需要进行的试验项目；“一”表示不需要进行的试验项目。\n8标志和随行文件\n8.1\n变压器应有接线端子、运输及起吊标志，标志内容应符合GB/T191的规定。变压器的接线端子排\n列顺序位置如图3～图7所示。\nX\nA\n图3单相变压器的接线端子排列\nX\nA\na2\nX\na1\n图4低压3端子单相变压器的接线端子排列", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.909, "ocr_line_count": 59, "ocr_error": null, "raw_text_len": 368, "clean_text_len": 314, "clean_text": "DL/T267—2023\n表7 (续)\n序号试验项目例行试验型式试验特殊试验交接试验依据标准\n外部涂层检查一一JB/T 501\n运输质量的测定一一√一JB/T 501\n压力变形试验一一√一JB/T 501\n油箱开裂试验一一一JB/T 501\n运输颠簸试验一一一JB/T 501\n额定电压下的冲击合闸试验一一GB 50150\n注：“√”表示需要进行的试验项目；“一”表示不需要进行的试验项目。\n8标志和随行文件\n8.1\n变压器应有接线端子、运输及起吊标志，标志内容应符合GB/T191的规定。变压器的接线端子排列顺序位置如图3～图7所示。\nXA\n图3单相变压器的接线端子排列\nXAa2Xa1\n图4低压3端子单相变压器的接线端子排列", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9107, "has_structure_hint": true}
{"doc_id": "382920de095d", "file_name": "DL_T 267-2023 油浸式全密封卷铁心配电变压器使用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 267-2023 油浸式全密封卷铁心配电变压器使用技术条件.PDF", "page_num": 12, "text": "DL/T267—2023\nad\na）长圆形油箱的接线端子排列\nb）圆柱形油箱的接线端子排列\n图5低压端子侧出单相变压器的接线端子排列\n十\na）高压接线端子三角形排列\nb）高压接线端子一字形排列\n图6三相立体卷铁心变压器的接线端子排列\nB\n中\n中\nb\na\n0\n图7三相平面卷铁心变压器的接线端子排列\n8.2变压器应有铭牌标志，铭牌上的内容应符合GB/T1094.1的规定。\n注：对于低压为2X（0.22~0.24）kV组合的单相变压器，其低压绕组内部接线图应在铭牌中表示出。\n8.3变压器应包含但不限于以下随行文件：\n变压器外形图（包括变压器总体外形尺寸、油质量、器身质量、总质量、主体和箱盖等吊高、\n起吊位置、套管出线位置和接线端子尺寸、接地端子位置和端子尺寸、基础尺寸和要求等)。\n变压器铭牌标志图。\n变压器本体运输尺寸图。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9642, "ocr_line_count": 23, "ocr_error": null, "raw_text_len": 363, "clean_text_len": 351, "clean_text": "DL/T267—2023ada）长圆形油箱的接线端子排列\nb）圆柱形油箱的接线端子排列图5低压端子侧出单相变压器的接线端子排列十\na）高压接线端子三角形排列\nb）高压接线端子一字形排列图6三相立体卷铁心变压器的接线端子排列\nB中中ba\n图7三相平面卷铁心变压器的接线端子排列\n8.2变压器应有铭牌标志，铭牌上的内容应符合GB/T1094.1的规定。\n注：对于低压为2X（0.22~0.24）kV组合的单相变压器，其低压绕组内部接线图应在铭牌中表示出。\n8.3变压器应包含但不限于以下随行文件：\n变压器外形图（包括变压器总体外形尺寸、油质量、器身质量、总质量、主体和箱盖等吊高、\n起吊位置、套管出线位置和接线端子尺寸、接地端子位置和端子尺寸、基础尺寸和要求等)。\n变压器铭牌标志图。变压器本体运输尺寸图。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9, "has_structure_hint": true}
{"doc_id": "382920de095d", "file_name": "DL_T 267-2023 油浸式全密封卷铁心配电变压器使用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 267-2023 油浸式全密封卷铁心配电变压器使用技术条件.PDF", "page_num": 13, "text": "DL/T267—2023\n一产品合格证书，包括变压器合格证书（形式可为数字证书、二维码）、主要组部件合格证书\n(如套管、散热器等）。\n一产品试验报告，包括变压器出厂试验报告、主要组部件试验报告及关键材料的批次检测\n报告。\n一绝缘油检测报告、吸湿器（如果有）使用说明书。\n温度计安装使用维护说明书。\n变压器安装使用说明书。\n一其他仪表的使用说明书。\n-运行、检修手册及其有关资料。\n备品备件等清单。\n9起吊、包装、运输和贮存\n9.1起吊\n起吊变压器应具有承受变压器总重的起吊装置。变压器器身、油箱、可拆卸结构的储油柜（如\n有）和散热器等均应有起吊装置。\n9.2包装\n9.2.1成套拆卸的组件和零件（如气体继电器、套管、测温装置及紧固件等）的包装，应保证经过运\n输、贮存直到安装前不损坏和不受潮。\n9.2.2所需的备品备件及专用工具与仪器仪表应装在箱内，在箱上注明“专用工具”“仪器仪表”，以\n，“，“重，“，“，“，“，“，\n9.3运输\n变压器应在经过正常的铁路、公路及水路运输后相互固定位置不变，紧固件不松动。变压器组\n部件（如套管、散热器、阀门、储油柜等）的结构及布置位置不应妨碍吊装、运输以及运输中的紧固\n定位。\n9.4贮存\n在运输、贮存直至安装前，应保证变压器本体及其所有的组部件不损坏和不受潮。\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9766, "ocr_line_count": 27, "ocr_error": null, "raw_text_len": 554, "clean_text_len": 541, "clean_text": "DL/T267—2023\n一产品合格证书，包括变压器合格证书（形式可为数字证书、二维码）、主要组部件合格证书\n(如套管、散热器等）。\n一产品试验报告，包括变压器出厂试验报告、主要组部件试验报告及关键材料的批次检测报告。\n一绝缘油检测报告、吸湿器（如果有）使用说明书。\n温度计安装使用维护说明书。变压器安装使用说明书。\n一其他仪表的使用说明书。\n-运行、检修手册及其有关资料。\n备品备件等清单。\n9起吊、包装、运输和贮存\n9.1起吊起吊变压器应具有承受变压器总重的起吊装置。变压器器身、油箱、可拆卸结构的储油柜（如有）和散热器等均应有起吊装置。\n9.2包装\n9.2.1成套拆卸的组件和零件（如气体继电器、套管、测温装置及紧固件等）的包装，应保证经过运输、贮存直到安装前不损坏和不受潮。\n9.2.2所需的备品备件及专用工具与仪器仪表应装在箱内，在箱上注明“专用工具”“仪器仪表”，以，“，“重，“，“，“，“，“，\n9.3运输变压器应在经过正常的铁路、公路及水路运输后相互固定位置不变，紧固件不松动。变压器组部件（如套管、散热器、阀门、储油柜等）的结构及布置位置不应妨碍吊装、运输以及运输中的紧固定位。\n9.4贮存在运输、贮存直至安装前，应保证变压器本体及其所有的组部件不损坏和不受潮。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8441, "has_structure_hint": true}
{"doc_id": "382920de095d", "file_name": "DL_T 267-2023 油浸式全密封卷铁心配电变压器使用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 267-2023 油浸式全密封卷铁心配电变压器使用技术条件.PDF", "page_num": 14, "text": "DL/T267-2023\n附录A\n（规范性）\n其他常用变压器的性能参数\nA.16kV、10kV级13型单相变压器性能参数\n6kV、10kV级13型单相变压器性能参数见表A.1。\n表A.16kV、10kV级13型单相变压器性能参数\n电压组合\n额定容量\n联结组\n短路\n空载损耗\n负载损耗\n空载电流\nkVA\n高压\n高压分接范围\n低压\n标号\nkW\nkW\n%\n阻抗\nkV\n%\nkV\n%\n5\n0.025\n0.130\n0.36\n10\n0.035\n0.235\n0.34\n16\n0.045\n0.330\n0.32\n20\n0.050\n0.385\n0.30\n30\n6\n0.065\n0.560\n0.28\n40\n6.3\n±2×2.5\n0.22~0.24或\n10\n2×（0.22~\nIio\n0.080\n0.700\n0.28\n±5\nIi6\n3.5\n50\n10.5\n0.24)\n0.095\n0.855\n0.23\n63\n11\n0.115\n1.02\n0.21\n80\n0.130\n1.26\n0.18\n100\n0.150\n1.48\n0.17\n125\n0.185\n1.75\n0.16\n160\n0.230\n2.13\n0.16\n注：对于低压为2X（0.22～0.24）kV组合的变压器，当低压为（0.22～0.24）kV时，容量减半（并联使用时\n除外)。\nA.2\n20kV级13型单相变压器性能参数\n20kV级13型单相变压器性能参数见表A.2。\n表A.220kV级13型单相变压器性能参数\n额定容量\n电压组合\n空载损耗\n负载损耗\n空载电流\n短路\n联结组\nkVA\n高压\n高压分接范围\n低压\n标号\nkW\n阻抗\nkW\n%\nkV\n%\nkV\n%\n5\n0.025\n0.135\n0.38\n10\n0.035\n0.245\n0.36\n16\n20\n±2×2.5\n0.22~0.24或\n0.045\n0.345\n0.34\n21\n2×（0.22~\nIio\n20\n±5\nIi6\n0.050\n0.405\n0.32\n3.5\n22\n0.24)\n30\n0.065\n0.585\n0.30\n40\n0.080\n0.735\n0.30\n50\n0.095\n0.900\n0.25\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9905, "ocr_line_count": 154, "ocr_error": null, "raw_text_len": 893, "clean_text_len": 774, "clean_text": "DL/T267-2023\n附录A\n（规范性）其他常用变压器的性能参数\nA.16kV、10kV级13型单相变压器性能参数\n6kV、10kV级13型单相变压器性能参数见表A.1。\n表A.16kV、10kV级13型单相变压器性能参数电压组合额定容量联结组短路空载损耗负载损耗空载电流\nkVA高压高压分接范围低压标号\nkWkW%阻抗kV%kV%\n0.025\n0.130\n0.36\n0.035\n0.235\n0.34\n0.045\n0.330\n0.32\n0.050\n0.385\n0.30\n0.065\n0.560\n0.28\n6.3\n±2×2.5\n0.22~0.24或\n2×（0.22~\nIio\n0.080\n0.700\n0.28\n±5Ii6\n3.5\n10.5\n0.24)\n0.095\n0.855\n0.23\n0.115\n1.02\n0.21\n0.130\n1.26\n0.18\n0.150\n1.48\n0.17\n0.185\n1.75\n0.16\n0.230\n2.13\n0.16\n注：对于低压为2X（0.22～0.24）kV组合的变压器，当低压为（0.22～0.24）kV时，容量减半（并联使用时除外)。\nA.2\n20kV级13型单相变压器性能参数\n20kV级13型单相变压器性能参数见表A.2。\n表A.220kV级13型单相变压器性能参数额定容量电压组合空载损耗负载损耗空载电流短路联结组\nkVA高压高压分接范围低压标号\nkW阻抗kW%kV%kV%\n0.025\n0.135\n0.38\n0.035\n0.245\n0.36\n±2×2.5\n0.22~0.24或\n0.045\n0.345\n0.34\n2×（0.22~\nIio±5Ii6\n0.050\n0.405\n0.32\n3.5\n0.24)\n0.065\n0.585\n0.30\n0.080\n0.735\n0.30\n0.095\n0.900\n0.25", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8198, "has_structure_hint": true}
{"doc_id": "382920de095d", "file_name": "DL_T 267-2023 油浸式全密封卷铁心配电变压器使用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 267-2023 油浸式全密封卷铁心配电变压器使用技术条件.PDF", "page_num": 15, "text": "DL/T267—2023\n表A.2(续）\n电压组合\n联结组\n空载电流\n短路\n额定容量\n空载损耗\n负载损耗\n标号\n阻抗\nkVA\n高压\n高压分接范围\n低压\nkW\nkW\n%\n%\nkV\n%\nkV\n63\n0.115\n1.07\n0.23\n80\n0.130\n1.32\n0.21\n20\n±2×2.5\n0.22~0.24或\n21\n2×（0.22~\nIi0\n100\n±5\nIi6\n0.150\n1.56\n0.18\n3.5\n22\n125\n0.24)\n0.185\n1.84\n0.17\n160\n0.230\n2.23\n0.17\n除外)。\nA.36kV、10kV级13型三相变压器性能参数\n6kV、10kV级13型三相变压器性能参数见表A.3。\n表A.36kV、10kV级13型三相变压器性能参数\n电压组合\n短路\n额定容量\n联结组\n空载损耗\n负载损耗\n空载电流\n阻抗\nkVA\n高压\n高压分接范围\n低压\n标号\nkW\nkW\n%\nkV\n%\nkV\n30\n0.080\n0.630/0.600\n0.30\n50\n0.100\n0.910/0.870\n0.24\n63\n0.110\n1.090/1.040\n0.23\n80\n0.130\n1.31/1.25\n0.22\n100\n0.150\n1.58/1.50\n0.21\n125\n0.170\n1.89/1.80\n0.20\n4.0\n160\n0.200\n2.31/2.20\n0.19\n200\n0.240\n2.73/2.60\n0.18\n6\n250\n6.3\nDyn11\n0.290\n3.20/3.05\n0.17\n10\n±2×2.5\n315\n0.4\nYzn11\n±5\n0.340\n3.83/3.65\n0.16\n10.5\nYyno\n400\nII\n0.410\n4.52/4.30\n0.16\n500\n0.480\n5.41/5.15\n0.16\n630\n0.570\n6.20\n0.15\n800\n0.700\n7.50\n0.15\n1000\n0.830\n10.3\n0.14\n4.5\n1250\n0.970\n12.0\n0.13\n1600\n1.17\n14.5\n0.12\n2000\n1.36\n18.3\n0.12\n5.0\n2500\n1.60\n21.2\n0.12\n注：对于额定容量为500kVA及以下的变压器，表中斜线上方的负载损耗值适用于Dynl1或Yznl1联结组，斜线\n下方的负载损耗值适用于Yyn0联结组。\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9886, "ocr_line_count": 169, "ocr_error": null, "raw_text_len": 986, "clean_text_len": 835, "clean_text": "DL/T267—2023\n表A.2(续）\n电压组合联结组空载电流短路额定容量空载损耗负载损耗标号阻抗\nkVA高压高压分接范围低压kW\nkW%%kV%kV\n0.115\n1.07\n0.23\n0.130\n1.32\n0.21\n±2×2.5\n0.22~0.24或\n2×（0.22~\nIi0±5Ii6\n0.150\n1.56\n0.18\n3.5\n0.24)\n0.185\n1.84\n0.17\n0.230\n2.23\n0.17\n除外)。\nA.36kV、10kV级13型三相变压器性能参数\n6kV、10kV级13型三相变压器性能参数见表A.3。\n表A.36kV、10kV级13型三相变压器性能参数电压组合短路额定容量联结组空载损耗负载损耗空载电流阻抗\nkVA高压高压分接范围低压标号\nkWkW%kV%kV\n0.080\n0.630/0.600\n0.30\n0.100\n0.910/0.870\n0.24\n0.110\n1.090/1.040\n0.23\n0.130\n1.31/1.25\n0.22\n0.150\n1.58/1.50\n0.21\n0.170\n1.89/1.80\n0.20\n4.0\n0.200\n2.31/2.20\n0.19\n0.240\n2.73/2.60\n0.18\n6.3\nDyn11\n0.290\n3.20/3.05\n0.17\n±2×2.5\n0.4\nYzn11±5\n0.340\n3.83/3.65\n0.16\n10.5\nYynoII\n0.410\n4.52/4.30\n0.16\n0.480\n5.41/5.15\n0.16\n0.570\n6.20\n0.15\n0.700\n7.50\n0.15\n0.830\n10.3\n0.14\n4.5\n0.970\n12.0\n0.13\n1.17\n14.5\n0.12\n1.36\n18.3\n0.12\n5.0\n1.60\n21.2\n0.12\n注：对于额定容量为500kVA及以下的变压器，表中斜线上方的负载损耗值适用于Dynl1或Yznl1联结组，斜线下方的负载损耗值适用于Yyn0联结组。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8057, "has_structure_hint": true}
{"doc_id": "382920de095d", "file_name": "DL_T 267-2023 油浸式全密封卷铁心配电变压器使用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 267-2023 油浸式全密封卷铁心配电变压器使用技术条件.PDF", "page_num": 16, "text": "DL/T267-2023\nA.420kV级13型三相变压器性能参数\n20kV级13型三相变压器性能参数见表A.4。\n表A.420kV级13型三相变压器性能参数\n额定容量\n电压组合\n联结组\n空载损耗\n负载损耗\n空载电流\n短路阻\nkVA\n高压\n高压分接范围\n低压\n标号\nkW\nkW\n%\n抗\nkV\n%\nkV\n%\n30\n0.080\n0.660/0.630\n0.30\n50\n0.100\n0.960/0.910\n0.29\n63\n0.120\n1.14/1.09\n0.28\n80\n0.140\n1.37/1.30\n0.27\n100\n0.160\n1.64/1.57\n0.26\n125\n0.190\n1.98/1.88\n0.25\n5.5\n160\n0.230\n2.41/2.30\n0.24\n200\n0.270\n2.85/2.72\n0.23\n250\n20\nDyn11\n0.320\n3.34/3.18\n0.22\n21\n±2×2.5\n315\n±5\n0.4\nYzn11\n0.380\n4.00/3.81\n0.21\n22\n400\nYyno\n0.460\n4.72/4.49\n0.20\n500\n0.540\n5.64/5.38\n0.19\n630\n0.650\n6.48\n0.18\n800\n0.780\n7.84\n0.17\n1000\n0.920\n10.7\n0.16\n1250\n1.10\n12.5\n0.15\n6.0\n1600\n1.33\n15.1\n0.14\n2000\n1.56\n19.1\n0.13\n2500\n1.87\n22.2\n0.13\n注：对于额定容量为500kVA及以下的变压器，表中斜线上方的负载损耗值适用于Dynl1或Yznl1联结组，斜线\n下方的负载损耗值适用于Yymn0联结组。\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9928, "ocr_line_count": 114, "ocr_error": null, "raw_text_len": 721, "clean_text_len": 612, "clean_text": "DL/T267-2023\nA.420kV级13型三相变压器性能参数\n20kV级13型三相变压器性能参数见表A.4。\n表A.420kV级13型三相变压器性能参数额定容量电压组合联结组空载损耗负载损耗空载电流短路阻\nkVA高压高压分接范围低压标号\nkWkW%抗kV%kV%\n0.080\n0.660/0.630\n0.30\n0.100\n0.960/0.910\n0.29\n0.120\n1.14/1.09\n0.28\n0.140\n1.37/1.30\n0.27\n0.160\n1.64/1.57\n0.26\n0.190\n1.98/1.88\n0.25\n5.5\n0.230\n2.41/2.30\n0.24\n0.270\n2.85/2.72\n0.23\nDyn11\n0.320\n3.34/3.18\n0.22\n±2×2.5±5\n0.4\nYzn11\n0.380\n4.00/3.81\n0.21\nYyno\n0.460\n4.72/4.49\n0.20\n0.540\n5.64/5.38\n0.19\n0.650\n6.48\n0.18\n0.780\n7.84\n0.17\n0.920\n10.7\n0.16\n1.10\n12.5\n0.15\n6.0\n1.33\n15.1\n0.14\n1.56\n19.1\n0.13\n1.87\n22.2\n0.13\n注：对于额定容量为500kVA及以下的变压器，表中斜线上方的负载损耗值适用于Dynl1或Yznl1联结组，斜线下方的负载损耗值适用于Yymn0联结组。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8137, "has_structure_hint": true}
{"doc_id": "382920de095d", "file_name": "DL_T 267-2023 油浸式全密封卷铁心配电变压器使用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 267-2023 油浸式全密封卷铁心配电变压器使用技术条件.PDF", "page_num": 17, "text": "DL/T267—2023\n附录B\n（资料性）\n变压器的产品型号及示例\n变压器的产品型号组成形式如下：\n-·-\n其他\n特殊使用环境代号\n系统标称电压，kV\n额定容量，kVA\n结构代号(R一平面卷铁心，RL一立体卷铁心）\n全密封\n损耗水平代号\n产品型号字母（S—三相，D—单相）\n示例1：\n一台单相、油浸自冷、双绕组、无励磁调压、铜绕组、额定容量为100kVA、额定电压为10kV的全密封卷铁心配\n电变压器产品，使用于一般环境条件，其损耗水平符合损耗水平代号“13”的规定，该产品的型号为：D13-M·R-\n100/10。\n示例2：\n一台三相、油浸自冷、双绕组、无励磁调压、铜绕组、额定容量为315kVA、额定电压为10kV的全密封立体卷铁\n心配电变压器产品，使用于一般环境条件，其损耗水平符合损耗水平代号“20”的规定，能效等级为2级，该产品的型\n号为：S20-M·RL-315/10-NX2。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9687, "ocr_line_count": 22, "ocr_error": null, "raw_text_len": 396, "clean_text_len": 384, "clean_text": "DL/T267—2023\n附录B\n（资料性）\n变压器的产品型号及示例变压器的产品型号组成形式如下：\n其他特殊使用环境代号系统标称电压，kV\n额定容量，kVA\n结构代号(R一平面卷铁心，RL一立体卷铁心）\n全密封损耗水平代号产品型号字母（S—三相，D—单相）\n示例1：\n一台单相、油浸自冷、双绕组、无励磁调压、铜绕组、额定容量为100kVA、额定电压为10kV的全密封卷铁心配电变压器产品，使用于一般环境条件，其损耗水平符合损耗水平代号“13”的规定，该产品的型号为：D13-M·R-\n100/10。\n示例2：\n一台三相、油浸自冷、双绕组、无励磁调压、铜绕组、额定容量为315kVA、额定电压为10kV的全密封立体卷铁心配电变压器产品，使用于一般环境条件，其损耗水平符合损耗水平代号“20”的规定，能效等级为2级，该产品的型号为：S20-M·RL-315/10-NX2。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8575, "has_structure_hint": true}
{"doc_id": "382920de095d", "file_name": "DL_T 267-2023 油浸式全密封卷铁心配电变压器使用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 267-2023 油浸式全密封卷铁心配电变压器使用技术条件.PDF", "page_num": 18, "text": "23\n20\n267\n中华人民共和国\n电力行业标准\n油浸式全密封卷铁心配电变压器\n使用技术条件\nDL/T 267—2023\n代替DL/T267—2012\n*\n中国电力出版社出版、印刷、发行\n（北京市东城区北京站西街19号100005http://www.cepp.sgcc.com.cn）\n2023年11月第一版\n2023年11月北京第一次印刷\n880毫米×1230毫米16开本1印张35千字\n*\n统一书号155198·4966定价23.00元\n版权专有\n侵权必究\n本书如有印装质量问题，我社营销中心负责退换\n■\n口\n口\n中国电力出版社官方微信\n中国电力百科网网址\n电力标准信息微信\n为您提供最及时、最准确、最权威的电力标准信息\n155198.4966", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9663, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 325, "clean_text_len": 303, "clean_text": "中华人民共和国电力行业标准油浸式全密封卷铁心配电变压器使用技术条件\nDL/T 267—2023代替DL/T267—2012\n*\n中国电力出版社出版、印刷、发行\n（北京市东城区北京站西街19号100005http://www.cepp.sgcc.com.cn）\n2023年11月第一版\n2023年11月北京第一次印刷\n880毫米×1230毫米16开本1印张35千字\n*\n统一书号155198·4966定价23.00元版权专有侵权必究本书如有印装质量问题，我社营销中心负责退换\n■\n口口中国电力出版社官方微信中国电力百科网网址电力标准信息微信为您提供最及时、最准确、最权威的电力标准信息\n155198.4966", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9138, "has_structure_hint": true}
