{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 1, "text": "ICS27.100\n二\nP60\n备案号：J554-2018\n中华人民共和国电力行业标准\nP\nDL/T5352—2018\n代替DL/T5352—2006\n高压配电装置设计规范\nCode for design of high voltage electrical switchgear\n2018-04-03发布\n2018-07-01实施\n国家能源局发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9831, "ocr_line_count": 13, "ocr_error": null, "raw_text_len": 174, "clean_text_len": 168, "clean_text": "ICS27.100二P60备案号：J554-2018\n中华人民共和国电力行业标准PDL/T5352—2018\n代替DL/T5352—2006\n高压配电装置设计规范\nCode for design of high voltage electrical switchgear\n2018-04-03发布\n2018-07-01实施国家能源局发布", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.929, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 2, "text": "中华人民共和国电力行业标准\n高压配电装置设计规范\nCodefordesign ofhighvoltageelectricalswitchgear\nDL/T5352-2018\n代替DL/T5352-2006\n主编部门：电力规划设计总院\n批准部门：国家能源局\n施行日期：2018年7月1日\n2018北\n京", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9925, "ocr_line_count": 10, "ocr_error": null, "raw_text_len": 150, "clean_text_len": 146, "clean_text": "中华人民共和国电力行业标准高压配电装置设计规范\nCodefordesign ofhighvoltageelectricalswitchgear\nDL/T5352-2018\n代替DL/T5352-2006\n主编部门：电力规划设计总院批准部门：国家能源局施行日期：2018年7月1日\n2018北京", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.95, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 3, "text": "国家能源局\n公告\n2018年第4号\n依据《国家能源局关于印发（能源领域行业标准化管理办法\n（试行）>及实施细则的通知》（国能局科技（2009]52号）有关规定，\n经审查，国家能源局批准《风力发电机组振动状态评价导则》等\n168项行业标准，其中能源标准（NB)56项、电力标准（DL)112项，\n现予以发布。\n附件：行业标准目录\n国家能源局\n2018年4月3日\n附件：\n行业标准目录\n序号\n标准编号\n标准名称\n代替标准\n采标号出版机构批准日期\n实施日期\nDL/T\n高压配电装\nDL/T\n中国计划\n141\n2018-04-03|2018-07-01\n5352-2018\n置设计规范\n5352-2006\n出版社", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9913, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 302, "clean_text_len": 284, "clean_text": "国家能源局公告\n2018年第4号依据《国家能源局关于印发（能源领域行业标准化管理办法\n（试行）>及实施细则的通知》（国能局科技（2009]52号）有关规定，\n经审查，国家能源局批准《风力发电机组振动状态评价导则》等\n168项行业标准，其中能源标准（NB)56项、电力标准（DL)112项，\n现予以发布。附件：行业标准目录国家能源局\n2018年4月3日附件：\n行业标准目录序号标准编号标准名称代替标准采标号出版机构批准日期实施日期\nDL/T高压配电装DL/T中国计划\n2018-04-03 2018-07-01\n5352-2018\n置设计规范\n5352-2006\n出版社", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8815, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 4, "text": "前言\n根据《国家能源局关于下达2014年第一批能源领域行业标准\n制（修）订计划的通知》（国能科技（2014]298号）的要求，标准编制\n组经广泛调查研究、认真总结高压配电装置设计工作经验，参考有\n关国际标准和国外先进标准，并在广泛征求意见的基础上，对《高\n压配电装置设计技术规程》DL/T5352一2006进行了修订。\n本标准主要技术内容有：总则，基本规定，环境条件，导体和电\n气设备的选择，配电装置的型式与布置，配电装置对建（构）筑物的\n要求等。\n本次修订的主要内容是：\n1扩大了本标准的适用范围，增加了750kV～1000kV电压\n等级配电装置的相关内容；\n2补充了750kV、1000kV最小安全净距，含海拔修正；\n3补充了直接空冷建（构)筑物与高压配电装置关系的内容；\n4整合调整了部分章节内容；\n5与相关标准的最新版本进行了协调。\n本标准自实施之日起，替代《高压配电装置设计技术规程》\nDL/T5352—2006。\n本标准由国家能源局负责管理，由电力规划设计总院提出，由\n能源行业发电设计标准化技术委员会负责日常管理，由中国电力\n工程顾问集团西北电力设计院有限公司负责具体技术内容的解\n释。执行过程中如有意见或建议，请寄送电力规划设计标准化管\n理中心（地址：北京市西城区安德路65号，邮政编码：100120，邮\n箱：bz-zhongxin@eppei.com）。\n本标准主编单位、参编单位、主要起草人和主要审查人：\n·1", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9807, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 615, "clean_text_len": 602, "clean_text": "前言根据《国家能源局关于下达2014年第一批能源领域行业标准制（修）订计划的通知》（国能科技（2014]298号）的要求，标准编制组经广泛调查研究、认真总结高压配电装置设计工作经验，参考有关国际标准和国外先进标准，并在广泛征求意见的基础上，对《高压配电装置设计技术规程》DL/T5352一2006进行了修订。\n本标准主要技术内容有：总则，基本规定，环境条件，导体和电气设备的选择，配电装置的型式与布置，配电装置对建（构）筑物的要求等。\n本次修订的主要内容是：\n1扩大了本标准的适用范围，增加了750kV～1000kV电压等级配电装置的相关内容；\n2补充了750kV、1000kV最小安全净距，含海拔修正；\n3补充了直接空冷建（构)筑物与高压配电装置关系的内容；\n4整合调整了部分章节内容；\n5与相关标准的最新版本进行了协调。\n本标准自实施之日起，替代《高压配电装置设计技术规程》\nDL/T5352—2006。\n本标准由国家能源局负责管理，由电力规划设计总院提出，由能源行业发电设计标准化技术委员会负责日常管理，由中国电力工程顾问集团西北电力设计院有限公司负责具体技术内容的解释。执行过程中如有意见或建议，请寄送电力规划设计标准化管理中心（地址：北京市西城区安德路65号，邮政编码：100120，邮箱：bz-zhongxin@eppei.com）。\n本标准主编单位、参编单位、主要起草人和主要审查人：\n·1", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8915, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 5, "text": "主编单位：中国电力工程顾问集团西北电力设计院有限公司\n参编单位：电力规划总院有限公司\n主要起草人：周爽杨月红穆华宁邓长红沈坚\n孙进康鹏李鸿路卢伟陈海焱\n王宁戴悦\n主要审查人：梁言桥张农李淑芳俞正张蜂蜜\n杜小军方静李汉峰沈云缪震昆\n钱序张尊严王丽周敏张勇\n孙萌", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9989, "ocr_line_count": 9, "ocr_error": null, "raw_text_len": 129, "clean_text_len": 121, "clean_text": "主编单位：中国电力工程顾问集团西北电力设计院有限公司参编单位：电力规划总院有限公司主要起草人：周爽杨月红穆华宁邓长红沈坚孙进康鹏李鸿路卢伟陈海焱王宁戴悦主要审查人：梁言桥张农李淑芳俞正张蜂蜜杜小军方静李汉峰沈云缪震昆钱序张尊严王丽周敏张勇孙萌", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9669, "has_structure_hint": false}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 6, "text": "目次\n1总\n则\n2基本规定\n2\n2.1开式配电装置·\n（2）\n2.2气体绝缘金属封闭开关设备（GIS)配电装置\n（3）\n3环境条件\n（5）\n4导体和电气设备的选择\n（8）\n4.1一般规定\n（8）\n4.2导体的选择\n（8）\n4.3电气设备的选择\n（9）\n5配电装置的型式与布置\n（11）\n5.1最小安全净距\n（11）\n5.2型式选择\n（21）\n5.3\n布置\n（21）\n5.4通道与围栏\n（22）\n5.5防火与蓄油设施\n（24）\n6配电装置对建(构)筑物的要求\n（27）\n6.1屋内配电装置的建筑要求\n（27）\n6.2屋外配电装置架构的荷载条件要求\n（28）\n6.3气体绝缘金属封闭开关设备（GIS)配电装置对土建的要求·……：（29）\n附录A35kV～1000kV配电装置最小安全\n净距的海拔修正·\n（30）\n本标准用词说明\n（34）\n引用标准名录\n（35）\n附：条文说明\n（37）\n·1", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9295, "ocr_line_count": 49, "ocr_error": null, "raw_text_len": 393, "clean_text_len": 383, "clean_text": "目次\n1总则\n2基本规定\n2.1开式配电装置·\n（2）\n2.2气体绝缘金属封闭开关设备（GIS)配电装置\n（3）\n3环境条件\n（5）\n4导体和电气设备的选择\n（8）\n4.1一般规定\n（8）\n4.2导体的选择\n（8）\n4.3电气设备的选择\n（9）\n5配电装置的型式与布置\n（11）\n5.1最小安全净距\n（11）\n5.2型式选择\n（21）\n5.3\n布置（21）\n5.4通道与围栏\n（22）\n5.5防火与蓄油设施\n（24）\n6配电装置对建(构)筑物的要求\n（27）\n6.1屋内配电装置的建筑要求\n（27）\n6.2屋外配电装置架构的荷载条件要求\n（28）\n6.3气体绝缘金属封闭开关设备（GIS)配电装置对土建的要求·……：（29）\n附录A35kV～1000kV配电装置最小安全净距的海拔修正·\n（30）本标准用词说明（34）\n引用标准名录（35）附：条文说明\n（37）·1", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7965, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 7, "text": "Contents\n1Generalprovisions\n（1）\n2Basic requirements\n（2）\n2.1Air insulated switchgear....\n（2）\n2.2 Gas insulated switchgear\n（3）\n3Environmentalconditions\n..\n（5）\n4Selectionofconductorandelectricalequipment\n4.1 General requirement\n..·（8）\n4.2Selectionof conductor...\n（8）\n4.3Selectionofelectricalequipment.....\n（9）\n5Type and arrangement of switchgear\n（11）\n5.1Minimum safety cleardistance\n（11）\n5.2Type selection\n..（21）\n（21）\n5.3 Layout\n5.4 Routeway and fences\n（22）\n5.5Fireproof and oil storagefacilities\n（24）\n6Requirementsforconstructionofswitchgear\n（27）\n6.1Constructionrequirementsforindoor switchgear\n6.2Loadconditionof theoutdoorswitchgearframe\n（28）\n6.3Gas insulated switchgear requirements for structure·.......（29）\nAppendixAElevationgreater than1000m,correction\nofminimum safetyclear distance\nof35kV~1000kVswitchgear....\n·（30）\nExplanationofwordinginthisstandard\n（34）\nList of quoted standards\n·（35）\nAddition:Explanation ofprovisions\n..（37）\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9051, "ocr_line_count": 48, "ocr_error": null, "raw_text_len": 935, "clean_text_len": 929, "clean_text": "Contents\n1Generalprovisions\n（1）\n2Basic requirements\n（2）\n2.1Air insulated switchgear....\n（2）\n2.2 Gas insulated switchgear\n（3）\n3Environmentalconditions\n（5）\n4Selectionofconductorandelectricalequipment\n4.1 General requirement\n..·（8）\n4.2Selectionof conductor...\n（8）\n4.3Selectionofelectricalequipment.....\n（9）\n5Type and arrangement of switchgear\n（11）\n5.1Minimum safety cleardistance\n（11）\n5.2Type selection\n..（21）（21）\n5.3 Layout\n5.4 Routeway and fences\n（22）\n5.5Fireproof and oil storagefacilities\n（24）\n6Requirementsforconstructionofswitchgear\n（27）\n6.1Constructionrequirementsforindoor switchgear\n6.2Loadconditionof theoutdoorswitchgearframe\n（28）\n6.3Gas insulated switchgear requirements for structure·.......（29）\nAppendixAElevationgreater than1000m,correction\nofminimum safetyclear distance\nof35kV~1000kVswitchgear....\n·（30）\nExplanationofwordinginthisstandard\n（34）\nList of quoted standards\n·（35）\nAddition:Explanation ofprovisions\n..（37）", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8927, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 8, "text": "1总则\n1.0.1为规范高压配电装置设计，贯彻国家法律、法规，执行国家\n的建设方针和技术经济政策，符合安全可靠、技术先进、运行维护\n方便、经济合理、环境保护的要求，制定本标准。\n1.0.2本标准适用于发电厂和变电站工程中交流3kV～1000kV\n配电装置设计。\n1.0.3配电装置的设计应根据电力负荷性质、容量、环境条件、运\n行维护等要求，坚持节约用地的原则，合理地选用设备和制定布置\n方案。在技术经济合理时应选用效率高、能耗小的电气设备和\n材料。\n1.0.4配电装置的设计应根据工程特点、建设规模和发展规划，\n做到远、近期结合，以近期为主。\n1.0.5配电装置的设计除应执行本标准的规定外，尚应符合国家\n现行有关标准的规定。\n1", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9916, "ocr_line_count": 15, "ocr_error": null, "raw_text_len": 315, "clean_text_len": 307, "clean_text": "1总则\n1.0.1为规范高压配电装置设计，贯彻国家法律、法规，执行国家的建设方针和技术经济政策，符合安全可靠、技术先进、运行维护方便、经济合理、环境保护的要求，制定本标准。\n1.0.2本标准适用于发电厂和变电站工程中交流3kV～1000kV\n配电装置设计。\n1.0.3配电装置的设计应根据电力负荷性质、容量、环境条件、运行维护等要求，坚持节约用地的原则，合理地选用设备和制定布置方案。在技术经济合理时应选用效率高、能耗小的电气设备和材料。\n1.0.4配电装置的设计应根据工程特点、建设规模和发展规划，\n做到远、近期结合，以近期为主。\n1.0.5配电装置的设计除应执行本标准的规定外，尚应符合国家现行有关标准的规定。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8767, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 9, "text": "2基本规定\n2.1开式配电装置\n2.1.1配电装置的布置和导体、电气设备、架构的选择应满足当，\n地环境条件下正常运行、安装检修、短路和过电压时的安全要求，\n并满足规划容量要求。\n2.1.2配电装置各回路的相序排列宜按面对出线，从左到右、从\n远到近、从上到下的顺序，相序为A、B、C。对屋内硬导体及屋外\n裸导体应有相色标志，A、B、C相色标志应为黄、绿、红三色。\n2.1.3配电装置内的母线排列顺序，靠变压器侧布置的母线宜为\nI母，靠线路侧布置的母线宜为Ⅱ母；双层布置的配电装置中，下\n层布置的母线宜为I母，上层布置的母线宜为Ⅱ母。\n2.1.4110kV及以上电压等级的屋外配电装置不宜带电作业。\n感器宜合用一组隔离开关；330kV及以上电压等级配电装置进、\n出线和母线上装设的避雷器及进、出线电压互感器不应装设隔离\n开关，母线电压互感器不宜装设隔离开关。\n2.1.6330kV及以上电压等级的线路并联电抗器回路不宜装设\n断路器或负荷开关。330kV及以上电压等级的母线并联电抗器\n回路应设断路器和隔离开关。\n2.1.7对于66kV及以上电压等级的配电装置，断路器两侧的隔\n离开关靠断路器侧、线路隔离开关靠线路侧、变压器进线的变压器\n侧应配置接地开关。\n2.1.8每段母线上应装设接地开关或接地器；接地开关或接地器\n的安装数量应根据母线上电磁感应电压和平行母线的长度以及间\n隔距离进行计算确定。\n·2·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9783, "ocr_line_count": 25, "ocr_error": null, "raw_text_len": 600, "clean_text_len": 590, "clean_text": "2基本规定\n2.1开式配电装置\n2.1.1配电装置的布置和导体、电气设备、架构的选择应满足当，\n地环境条件下正常运行、安装检修、短路和过电压时的安全要求，\n并满足规划容量要求。\n2.1.2配电装置各回路的相序排列宜按面对出线，从左到右、从远到近、从上到下的顺序，相序为A、B、C。对屋内硬导体及屋外裸导体应有相色标志，A、B、C相色标志应为黄、绿、红三色。\n2.1.3配电装置内的母线排列顺序，靠变压器侧布置的母线宜为\nI母，靠线路侧布置的母线宜为Ⅱ母；双层布置的配电装置中，下层布置的母线宜为I母，上层布置的母线宜为Ⅱ母。\n2.1.4110kV及以上电压等级的屋外配电装置不宜带电作业。\n感器宜合用一组隔离开关；330kV及以上电压等级配电装置进、\n出线和母线上装设的避雷器及进、出线电压互感器不应装设隔离开关，母线电压互感器不宜装设隔离开关。\n2.1.6330kV及以上电压等级的线路并联电抗器回路不宜装设断路器或负荷开关。330kV及以上电压等级的母线并联电抗器回路应设断路器和隔离开关。\n2.1.7对于66kV及以上电压等级的配电装置，断路器两侧的隔离开关靠断路器侧、线路隔离开关靠线路侧、变压器进线的变压器侧应配置接地开关。\n2.1.8每段母线上应装设接地开关或接地器；接地开关或接地器的安装数量应根据母线上电磁感应电压和平行母线的长度以及间隔距离进行计算确定。\n·2·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8976, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 10, "text": "2.1.9330kV及以上电压等级的同杆架设或平行回路的线路侧\n接地开关应具有开合电磁感应和静电感应电流的能力，其开合水\n平应按具体工程情况经计算确定。220kV同杆架设或平行回路\n的线路侧接地开关的开合水平可按具体工程情况经计算确定。\n2.1.10110kV及以上电压等级配电装置的电压互感器可采用\n按母线配置方式，也可采用按回路配置方式。\n2.1.11当220kV及以下电压等级屋内配电装置设备低式布置\n时，间隔应设置防止误入带电间隔闭锁装置。\n2.1.12充油电气设备的布置应满足带电观察油位和油温时安\n全、方便的要求，并应便于抽取油样。\n2.1.13配电装置的布置位置应使场内道路和低压电力、控制电\n缆的长度最短。发电厂内宜避免不同电压等级的架空线路交叉。\n2.2气体绝缘金属封闭开关设备（GIS）配电装置\n2.2.1气体绝缘金属封闭开关设备（GIS)配电装置的接地开关\n配置应满足运行检修的要求。与GIS配电装置连接并需单独检\n修的电气设备、母线和出线均应配置接地开关，出线回路的线路侧\n接地开关宜采用具有关合动稳定电流能力的快速接地开关。\n2.2.2GIS配电装置的母线避雷器和电压互感器、电缆进出线间\n隔的避雷器、线路电压互感器宜设置独立的隔离断口或隔离开关。\n2.2.3GIS配电装置应在与架空线路连接处装设开式避雷器，\n其接地端应与GIS管道金属外壳连接。500kV及以上电压等级\nGIS母线避雷器的装设宜经雷电侵人波过电压计算确定。\n2.2.4正常运行条件下，GIS配电装置外壳和支架上的感应电压\n不应大于24V；故障条件下，GIS配电装置外壳和支架上的感应电\n压不应大于100V。\n2.2.5在GIS配电装置间隔内，应设置一条贯穿所有GIS间隔\n的接地母线或环形接地母线，并应将GIS配电装置的接地线引至\n接地母线，由接地母线再与接地网连接。\n·3·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9834, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 786, "clean_text_len": 771, "clean_text": "2.1.9330kV及以上电压等级的同杆架设或平行回路的线路侧接地开关应具有开合电磁感应和静电感应电流的能力，其开合水平应按具体工程情况经计算确定。220kV同杆架设或平行回路的线路侧接地开关的开合水平可按具体工程情况经计算确定。\n2.1.10110kV及以上电压等级配电装置的电压互感器可采用按母线配置方式，也可采用按回路配置方式。\n2.1.11当220kV及以下电压等级屋内配电装置设备低式布置时，间隔应设置防止误入带电间隔闭锁装置。\n2.1.12充油电气设备的布置应满足带电观察油位和油温时安全、方便的要求，并应便于抽取油样。\n2.1.13配电装置的布置位置应使场内道路和低压电力、控制电缆的长度最短。发电厂内宜避免不同电压等级的架空线路交叉。\n2.2气体绝缘金属封闭开关设备（GIS）配电装置\n2.2.1气体绝缘金属封闭开关设备（GIS)配电装置的接地开关配置应满足运行检修的要求。与GIS配电装置连接并需单独检修的电气设备、母线和出线均应配置接地开关，出线回路的线路侧接地开关宜采用具有关合动稳定电流能力的快速接地开关。\n2.2.2GIS配电装置的母线避雷器和电压互感器、电缆进出线间隔的避雷器、线路电压互感器宜设置独立的隔离断口或隔离开关。\n2.2.3GIS配电装置应在与架空线路连接处装设开式避雷器，\n其接地端应与GIS管道金属外壳连接。500kV及以上电压等级\nGIS母线避雷器的装设宜经雷电侵人波过电压计算确定。\n2.2.4正常运行条件下，GIS配电装置外壳和支架上的感应电压不应大于24V；故障条件下，GIS配电装置外壳和支架上的感应电压不应大于100V。\n2.2.5在GIS配电装置间隔内，应设置一条贯穿所有GIS间隔的接地母线或环形接地母线，并应将GIS配电装置的接地线引至接地母线，由接地母线再与接地网连接。\n·3·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9235, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 11, "text": "2.2.6GIS配电装置宜采用多点接地方式。当选用分相设备时，\n应设置外壳三相短接线，并在短接线上引出接地线通过接地母线\n接地。外壳的三相短接线的截面应能承受长期通过的最大感应电\n流，并应按短路电流校验。当设备为铝外壳时，其短接线宜用铝\n排；当设备为钢外壳时，其短接线宜采用铜排。\n2.2.7GIS配电装置每间隔应分为若干隔室，隔室的分隔应满足\n正常运行条件和间隔元件设备检修要求。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9992, "ocr_line_count": 7, "ocr_error": null, "raw_text_len": 191, "clean_text_len": 187, "clean_text": "2.2.6GIS配电装置宜采用多点接地方式。当选用分相设备时，\n应设置外壳三相短接线，并在短接线上引出接地线通过接地母线接地。外壳的三相短接线的截面应能承受长期通过的最大感应电流，并应按短路电流校验。当设备为铝外壳时，其短接线宜用铝排；当设备为钢外壳时，其短接线宜采用铜排。\n2.2.7GIS配电装置每间隔应分为若干隔室，隔室的分隔应满足正常运行条件和间隔元件设备检修要求。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9135, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 12, "text": "3环境条件\n3.0.1屋外配电装置中的绝缘子和电气设备外绝缘应符合现行国\n家标准《污秽条件下使用的高压绝缘子的选择和尺寸确定第1部\n分：定义信息和一般原则》GB/T26218.1、《污秽条件下使用的高压\n绝缘子的选择和尺寸确定第2部分：交流系统用瓷和玻璃绝缘\n子》GB/T26218.2、《污秽条件下使用的高压绝缘子的选择和尺寸确\n定第3部分：交流系统用复合绝缘子》GB/T26218.3的规定。\n3.0.2屋外配电装置位置的选择宜避开自然通风冷却塔和机力\n通风冷却塔的水雾区及其常年盛行风向的下风侧。屋外配电装置\n与冷却塔的距离应符合现行行业标准《火力发电厂总图运输设计\n规范》DL/T5032的规定。\n3.0.3电气设备的正常使用环境温度不宜超过40C，且24h内\n测得的温度平均值不宜超过35℃。屋外电气设备最低环境温度\n的优选值宜为一10C、一25C、一30C、一40C；屋内电气设备低环\n境温度的优选值宜为一5C、一15℃、一25℃。选择导体和电气设\n备的环境温度宜符合表3.0.3的规定。\n表3.0.3选择导体和电气设备的环境温度\n环境温度\n类别\n安装场所\n最高\n最低\n屋外\n最热月平均最高温度\n裸导体\n屋内\n该处通风设计温度\n屋外SF绝缘设备\n年最高温度\n极端最低温度\n屋外其他\n年最高温度\n年最低温度\n电气设备\n屋内电抗器\n该处通风设计最高排风温度\n屋内其他\n该处通风设计温度\n注：1年最高或最低温度为一年中所测得的最高或最低温度的多年平均值。\n2最热月平均最高温度为最热月每日最高温度的月平均值，取多年平均值。\n3选择屋内裸导体及其他电气设备的环境温度，若该处无通风设计温度资料\n时，可取最热月平均最高温度加5C。\n·5", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9883, "ocr_line_count": 43, "ocr_error": null, "raw_text_len": 719, "clean_text_len": 684, "clean_text": "3环境条件\n3.0.1屋外配电装置中的绝缘子和电气设备外绝缘应符合现行国家标准《污秽条件下使用的高压绝缘子的选择和尺寸确定第1部分：定义信息和一般原则》GB/T26218.1、《污秽条件下使用的高压绝缘子的选择和尺寸确定第2部分：交流系统用瓷和玻璃绝缘子》GB/T26218.2、《污秽条件下使用的高压绝缘子的选择和尺寸确定第3部分：交流系统用复合绝缘子》GB/T26218.3的规定。\n3.0.2屋外配电装置位置的选择宜避开自然通风冷却塔和机力通风冷却塔的水雾区及其常年盛行风向的下风侧。屋外配电装置与冷却塔的距离应符合现行行业标准《火力发电厂总图运输设计规范》DL/T5032的规定。\n3.0.3电气设备的正常使用环境温度不宜超过40C，且24h内测得的温度平均值不宜超过35℃。屋外电气设备最低环境温度的优选值宜为一10C、一25C、一30C、一40C；屋内电气设备低环境温度的优选值宜为一5C、一15℃、一25℃。选择导体和电气设备的环境温度宜符合表3.0.3的规定。\n表3.0.3选择导体和电气设备的环境温度环境温度类别安装场所最高最低屋外最热月平均最高温度裸导体屋内该处通风设计温度屋外SF绝缘设备年最高温度极端最低温度屋外其他年最高温度年最低温度电气设备屋内电抗器该处通风设计最高排风温度屋内其他该处通风设计温度注：1年最高或最低温度为一年中所测得的最高或最低温度的多年平均值。\n2最热月平均最高温度为最热月每日最高温度的月平均值，取多年平均值。\n3选择屋内裸导体及其他电气设备的环境温度，若该处无通风设计温度资料时，可取最热月平均最高温度加5C。\n·5", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9202, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 13, "text": "3.0.4选择导体和电气设备的环境相对湿度应采用当地湿度最\n高月份的平均相对湿度。当无资料时，相对湿度可比当地湿度最\n高月份的平均相对湿度高5%。在湿热带地区应采用湿热带型电\n气设备产品。在亚湿热带地区可采用普通电气设备产品，但应根\n据当地运行经验采取加强防潮、防凝露、防水、防锈、防霉及防虫害\n等防护措施。\n3.0.5周围环境温度低于电气设备、仪表和继电器的最低允许温\n度时，应装设加热装置或采取其他保温设施。在积雪、覆冰严重地\n区，应采取防止冰雪引起事故的措施。隔离开关的破冰厚度不应\n小于安装场所的最大覆冰厚度。\n3.0.6330kV及以下电压等级屋外配电装置的导体和电气设备\n最大风速的选择可采用离地10m高，30年一遇10min平均最大\n风速；500kV、750kV屋外配电装置的导体和电气设备最大风速的\n选择宜采用离地10m高，50年一遇10min平均最大风速；1000kV\n屋外配电装置的导体和电气设备最大风速的选择宜采用离地面\n10m高，100年一遇10min平均最大风速。最大风速宜按导体和\n电气设备的安装高度进行修正。对于最大设计风速大于34m/s\n的地区，在屋外配电装置的布置中应采取相应措施。\n3.0.7配电装置的抗震设计应符合现行国家标准《电力设施抗震\n设计规范》GB50260的规定。对于重要电力设施中的电气设施，\n当抗震设防烈度为7度及以上时，应进行抗震设计。对于一般电\n力设施中的电气设施，当抗震设防烈度为8度及以上时，应进行抗\n震设计。\n3.0.8选择导体和电气设备时，应根据当地地震烈度选择能够满\n足地震要求的产品。重要电力设施中的电气设施可按抗震设防烈\n度提高1度设防，当抗震设防烈度为9度及以上时不再提高。\n3.0.9对于海拔超过1000m的地区，配电装置应选择适用于高\n海拔的电气设备、电瓷产品，其外绝缘强度应符合高压电气设备绝\n缘试验电压的有关规定。\n.6.", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9869, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 801, "clean_text_len": 782, "clean_text": "3.0.4选择导体和电气设备的环境相对湿度应采用当地湿度最高月份的平均相对湿度。当无资料时，相对湿度可比当地湿度最高月份的平均相对湿度高5%。在湿热带地区应采用湿热带型电气设备产品。在亚湿热带地区可采用普通电气设备产品，但应根据当地运行经验采取加强防潮、防凝露、防水、防锈、防霉及防虫害等防护措施。\n3.0.5周围环境温度低于电气设备、仪表和继电器的最低允许温度时，应装设加热装置或采取其他保温设施。在积雪、覆冰严重地区，应采取防止冰雪引起事故的措施。隔离开关的破冰厚度不应小于安装场所的最大覆冰厚度。\n3.0.6330kV及以下电压等级屋外配电装置的导体和电气设备最大风速的选择可采用离地10m高，30年一遇10min平均最大风速；500kV、750kV屋外配电装置的导体和电气设备最大风速的选择宜采用离地10m高，50年一遇10min平均最大风速；1000kV\n屋外配电装置的导体和电气设备最大风速的选择宜采用离地面\n10m高，100年一遇10min平均最大风速。最大风速宜按导体和电气设备的安装高度进行修正。对于最大设计风速大于34m/s\n的地区，在屋外配电装置的布置中应采取相应措施。\n3.0.7配电装置的抗震设计应符合现行国家标准《电力设施抗震设计规范》GB50260的规定。对于重要电力设施中的电气设施，\n当抗震设防烈度为7度及以上时，应进行抗震设计。对于一般电力设施中的电气设施，当抗震设防烈度为8度及以上时，应进行抗震设计。\n3.0.8选择导体和电气设备时，应根据当地地震烈度选择能够满足地震要求的产品。重要电力设施中的电气设施可按抗震设防烈度提高1度设防，当抗震设防烈度为9度及以上时不再提高。\n3.0.9对于海拔超过1000m的地区，配电装置应选择适用于高海拔的电气设备、电瓷产品，其外绝缘强度应符合高压电气设备绝缘试验电压的有关规定。\n.6.", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9223, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 14, "text": "3.0.10配电装置设计应重视对噪声的控制，降低有关运行场所\n的连续噪声级。配电装置紧邻居民区时，其围墙外侧的噪声标准\n应符合现行国家标准《声环境质量标准》GB3096、《工业企业厂界\n环境噪声排放标准》GB12348的要求。\n3.0.11330kV及以上电压等级配电装置内设备遮栏外离地\n1.5m的静电感应场强水平不宜超过10kV/m，少部分地区可允许\n达到15kV/m。配电装置围墙外侧非出线方向为居民区时，离地\n1.5m的静电感应场强水平不宜大于4kV/m。\n3.0.12当干扰频率为0.5MHz时，配电装置围墙外非出线方向\n20m地面处无线电干扰限值应符合表3.0.12的规定。\n表3.0.12无线电干扰限值\n电压(kV)\n110\n220~330\n500\n750~1000\n无线电干扰限值dB（uV/m）\n46\n53\n55\n55~58\n3.0.13110kV及以上电压等级的电气设备及金具，在1.1倍最\n高工作相电压下，晴天夜晚不应出现可见电晕，110kV及以上电\n压等级导体的电晕临界电压应大于导体安装处的最高工作电压。\n3.0.14布置在直接空冷平台下方的电气设备，其外绝缘宜采用\ne级污秽等级要求。\n·7", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9776, "ocr_line_count": 27, "ocr_error": null, "raw_text_len": 509, "clean_text_len": 484, "clean_text": "3.0.10配电装置设计应重视对噪声的控制，降低有关运行场所的连续噪声级。配电装置紧邻居民区时，其围墙外侧的噪声标准应符合现行国家标准《声环境质量标准》GB3096、《工业企业厂界环境噪声排放标准》GB12348的要求。\n3.0.11330kV及以上电压等级配电装置内设备遮栏外离地\n1.5m的静电感应场强水平不宜超过10kV/m，少部分地区可允许达到15kV/m。配电装置围墙外侧非出线方向为居民区时，离地\n1.5m的静电感应场强水平不宜大于4kV/m。\n3.0.12当干扰频率为0.5MHz时，配电装置围墙外非出线方向\n20m地面处无线电干扰限值应符合表3.0.12的规定。\n表3.0.12无线电干扰限值电压(kV)\n220~330\n750~1000\n无线电干扰限值dB（uV/m）\n55~58\n3.0.13110kV及以上电压等级的电气设备及金具，在1.1倍最高工作相电压下，晴天夜晚不应出现可见电晕，110kV及以上电压等级导体的电晕临界电压应大于导体安装处的最高工作电压。\n3.0.14布置在直接空冷平台下方的电气设备，其外绝缘宜采用\ne级污秽等级要求。·7", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8917, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 15, "text": "4导体和电气设备的选择\n4.1一般规定\n设备选择设计技术规定》DL/T5222的规定。\n4.1.2电气设备的最高工作电压不应低于所在系统的最高运行\n电压；电气设备的额定电流和导体的长期允许电流不应小于各种\n工况下回路持续工作电流，并应根据海拔和环境条件进行修正。\n4.1.3验算导体和电气设备额定峰值耐受电流、额定短时耐受电\n流以及电气设备开断电流所用的短路电流应按实际工程的设计规\n划容量计算，并应考虑电力系统远景发展规划，留有一定裕度。\n间加相应的断路器全分闸时间。当主保护有死区时，应采用对该\n死区起作用的后备保护动作时间，并应采用相应的短路电流值。\n验算电气设备短路热效应的计算时间宜采用后备保护动作时间加\n相应的断路器全分闸时间。\n4.1.5选择耐热导体时，应考虑温度对连接设备的影响，并采取\n防护措施。\n4.1.6在正常运行和短路时，电气设备引线的最大作用力不应大\n于电气设备端子充许的荷载。\n4.2导体的选择\n4.2.1220kV及以下电压等级的软导线宜选用钢芯铝绞线，\n750kV～1000kV软导线宜选用耐热型扩径空芯导线。在空气中\n含盐量较大的沿海地区或周围气体对铝有明显腐蚀的场所，宜选\n·8.", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.98, "ocr_line_count": 22, "ocr_error": null, "raw_text_len": 508, "clean_text_len": 498, "clean_text": "4导体和电气设备的选择\n4.1一般规定设备选择设计技术规定》DL/T5222的规定。\n4.1.2电气设备的最高工作电压不应低于所在系统的最高运行电压；电气设备的额定电流和导体的长期允许电流不应小于各种工况下回路持续工作电流，并应根据海拔和环境条件进行修正。\n4.1.3验算导体和电气设备额定峰值耐受电流、额定短时耐受电流以及电气设备开断电流所用的短路电流应按实际工程的设计规划容量计算，并应考虑电力系统远景发展规划，留有一定裕度。\n间加相应的断路器全分闸时间。当主保护有死区时，应采用对该死区起作用的后备保护动作时间，并应采用相应的短路电流值。\n验算电气设备短路热效应的计算时间宜采用后备保护动作时间加相应的断路器全分闸时间。\n4.1.5选择耐热导体时，应考虑温度对连接设备的影响，并采取防护措施。\n4.1.6在正常运行和短路时，电气设备引线的最大作用力不应大于电气设备端子充许的荷载。\n4.2导体的选择\n4.2.1220kV及以下电压等级的软导线宜选用钢芯铝绞线，\n750kV～1000kV软导线宜选用耐热型扩径空芯导线。在空气中含盐量较大的沿海地区或周围气体对铝有明显腐蚀的场所，宜选\n·8.", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.922, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 16, "text": "用防腐型铝绞线或铜绞线。\n4.2.2220kV及以下电压等级的软导线宜选用单根导线，根据\n导线载流量的要求也可采用双分裂导线；330kV软导线宜选用单\n根扩径导线或双分裂导线；500kV软导线宜选用双分裂导线；\n750kV软导线可选用双分裂导线，也可选用四分裂导线；1000kV\n软导线宜选用四分裂导线。\n4.2.3硬导体可选用矩形、双槽形和圆管形。20kV及以下电压\n等级回路中的正常工作电流在4kA及以下时，宜选用矩形导体；\n在4kA～8kA时，宜选用双槽形导体或管形导体；在8kA以上时，\n宜选用圆管形导体。66kV及以下电压等级配电装置硬导体可采\n用矩形导体，也可采用管形导体。110kV及以上电压等级配电装\n置硬导体宜采用管形导体。\n4.2.4硬导体的设计应考虑不均匀沉降、温度变化和振动等因素\n的影响。\n4.3电气设备的选择\n4.3.135kV及以下电压等级的断路器宜选用真空断路器或SF。\n断路器，66kV及以上电压等级的断路器宜选用SF。断路器。在高\n寒地区，SF。断路器宜选用罐式断路器，并应考虑SF。气体液化\n问题。\n4.3.2隔离开关应根据正常运行条件和短路故障条件的要求\n选择。\n4.3.3单柱垂直开启式隔离开关在分闸状态下，动静触头间的最\n小电气距离不应小于配电装置的最小安全净距B值。\n4.3.4电流互感器宜采用套管式，也可采用独立式电流互感器。\n4.3.535kV及以上电压等级配电装置宜选用电容式电压互感\n器，当条件不允许时也可采用电磁式电压互感器。\n4.3.635kV及以下电压等级采用真空断路器的回路宜根据被\n操作的容性或感性负载，选用金属氧化锌避雷器或阻容吸收器进\n.6.", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9834, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 705, "clean_text_len": 693, "clean_text": "用防腐型铝绞线或铜绞线。\n4.2.2220kV及以下电压等级的软导线宜选用单根导线，根据导线载流量的要求也可采用双分裂导线；330kV软导线宜选用单根扩径导线或双分裂导线；500kV软导线宜选用双分裂导线；\n750kV软导线可选用双分裂导线，也可选用四分裂导线；1000kV\n软导线宜选用四分裂导线。\n4.2.3硬导体可选用矩形、双槽形和圆管形。20kV及以下电压等级回路中的正常工作电流在4kA及以下时，宜选用矩形导体；\n在4kA～8kA时，宜选用双槽形导体或管形导体；在8kA以上时，\n宜选用圆管形导体。66kV及以下电压等级配电装置硬导体可采用矩形导体，也可采用管形导体。110kV及以上电压等级配电装置硬导体宜采用管形导体。\n4.2.4硬导体的设计应考虑不均匀沉降、温度变化和振动等因素的影响。\n4.3电气设备的选择\n4.3.135kV及以下电压等级的断路器宜选用真空断路器或SF。\n断路器，66kV及以上电压等级的断路器宜选用SF。断路器。在高寒地区，SF。断路器宜选用罐式断路器，并应考虑SF。气体液化问题。\n4.3.2隔离开关应根据正常运行条件和短路故障条件的要求选择。\n4.3.3单柱垂直开启式隔离开关在分闸状态下，动静触头间的最小电气距离不应小于配电装置的最小安全净距B值。\n4.3.4电流互感器宜采用套管式，也可采用独立式电流互感器。\n4.3.535kV及以上电压等级配电装置宜选用电容式电压互感器，当条件不允许时也可采用电磁式电压互感器。\n4.3.635kV及以下电压等级采用真空断路器的回路宜根据被操作的容性或感性负载，选用金属氧化锌避雷器或阻容吸收器进\n.6.", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9114, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 17, "text": "行过电压保护。\n4.3.766kV及以上电压等级配电装置内的过电压保护宜采用\n金属氧化锌避雷器。\n4.3.8装设在屋外的消弧线圈宜选用油浸式；装设在屋内的消弧\n线圈宜选用干式。\n4.3.9当有冰雪时，3kV～20kV屋外支柱绝缘子和穿墙套管宜\n采用提高一级电压的产品；对3kV～6kV者可采用提高两级电压\n的产品。\n4.3.10330kV及以上电压等级的GIS或HGIS与变压器之间\n采用气体绝缘管道连接时，应采取适当措施降低快速暂态过电压\n(VFTO)的影响。\n·10·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9843, "ocr_line_count": 12, "ocr_error": null, "raw_text_len": 236, "clean_text_len": 230, "clean_text": "行过电压保护。\n4.3.766kV及以上电压等级配电装置内的过电压保护宜采用金属氧化锌避雷器。\n4.3.8装设在屋外的消弧线圈宜选用油浸式；装设在屋内的消弧线圈宜选用干式。\n4.3.9当有冰雪时，3kV～20kV屋外支柱绝缘子和穿墙套管宜采用提高一级电压的产品；对3kV～6kV者可采用提高两级电压的产品。\n4.3.10330kV及以上电压等级的GIS或HGIS与变压器之间采用气体绝缘管道连接时，应采取适当措施降低快速暂态过电压\n(VFTO)的影响。·10·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8978, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 18, "text": "5配电装置的型式与布置\n5.1最小安全净距\n5.1.1配电装置的最小安全净距宜以金属氧化物避雷器的保护\n水平为基础确定。\n5.1.2屋外配电装置的最小安全净距不应小于表5.1.2-1、表\n5.1.2-2的规定。\n5.1.3屋外配电装置使用软导线时，在不同条件下，带电部分至\n接地部分和不同相带电部分之间的最小空气间隙，应根据表\n5.1.3-1、表5.1.3-2的规定进行校验，并采用其中最大数值。\n5.1.4屋内配电装置的安全净距不应小于表5.1.4的规定。\n5.1.5当屋外配电装置的电气设备外绝缘体最低部位距地小于\n2500mm时，应装设固定遮栏；屋内配电装置的电气设备外绝缘体\n最低部位距地小于2300mm时，应装设固定遮栏。\n5.1.6配电装置中相邻带电部分的额定电压不同时，应按较高的\n额定电压确定其最小安全净距。\n5.1.7屋外配电装置带电部分的上面或下面不应有照明、通信和\n信号线路架空跨越或穿过；屋内配电装置的带电部分上面不应有\n明敷的照明、动力线路或管线跨越。\n·11·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9848, "ocr_line_count": 19, "ocr_error": null, "raw_text_len": 444, "clean_text_len": 438, "clean_text": "5配电装置的型式与布置\n5.1最小安全净距\n5.1.1配电装置的最小安全净距宜以金属氧化物避雷器的保护水平为基础确定。\n5.1.2屋外配电装置的最小安全净距不应小于表5.1.2-1、表\n5.1.2-2的规定。\n5.1.3屋外配电装置使用软导线时，在不同条件下，带电部分至接地部分和不同相带电部分之间的最小空气间隙，应根据表\n5.1.3-1、表5.1.3-2的规定进行校验，并采用其中最大数值。\n5.1.4屋内配电装置的安全净距不应小于表5.1.4的规定。\n5.1.5当屋外配电装置的电气设备外绝缘体最低部位距地小于\n2500mm时，应装设固定遮栏；屋内配电装置的电气设备外绝缘体最低部位距地小于2300mm时，应装设固定遮栏。\n5.1.6配电装置中相邻带电部分的额定电压不同时，应按较高的额定电压确定其最小安全净距。\n5.1.7屋外配电装置带电部分的上面或下面不应有照明、通信和信号线路架空跨越或穿过；屋内配电装置的带电部分上面不应有明敷的照明、动力线路或管线跨越。\n·11·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8803, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 19, "text": "B2=A1+70+30\nC=A+2300+200\nD=A+1800+200\n=A+750\n备注\nB\n4300\n4550\n7500\n3800\n5800\n500J\n330J\n2500\n2800\n3250\n2600\n5000\n4500\n距（mm）\n220J\n1800\n2000\n2550\n0060\n4300\n3800\n1000\n1100\n1750\n1100\n3500\n3000\n净\nOL\n全\n1000\n1650\n1000\n3400\n2900\n安\n10\n006\n小\n最\n统标利\n650\n650\n1400\n750\n3100\n2600\n6\n的\n系\n400\n1150\n500\n2900\n2400\n装\n400\n屋外配电系\n2\n300\n300\n1050\n400\n2800\n2300\n15~\n屋\n~10\n200\n056\n300\n2700\n2200\n3kV~500kV\n2\n2\n2\n2-3\n2-1\n2\n2-3\n2-2\n2\n2-3\n2\n2\n图号\nL\n5\n5\n5\n5\n5\n5\n5\n侧引\n电\n栏\n间\n筑物顶\n栏\n的边沿\n2-1\n栏带\n无遮\n.栅状遮栏至绝缘体和带电部分之间\n2\n两\n无\n5.1.\n部分之间；\n距地\n1.设备运输时，其外廓至无遮\n口\n的\n面之间；\n、构\n修的\n筑物\n回\n隔离开关的断\n表\n修\n回\n物\n线\n上方带电部分之\n1.不同相的带电部分之间\n检\n网状遮栏至带电部分之\n检\n构\n围\n伸\n2.交叉的不同时停电术\n筑\n.无遮栏裸导体至地面\n建\n电\n2.带电部分与建筑物、\n范\n带电部分至接地部\n延\n至\n应\n体\n平行的不同时\n向\n适\n2.断路器和隔\n线带电部分之间\n带电部分之间；\n回\n栏\n裸\n2.网状遮术\n部分之间；\n栏\n部分之\n处与遮栏上\n无遮\n部分之间\n部之间\n3\n一\n2i\n一\n带电\n2i\n符号\nA\nA2\nB\nB2\nC\nD\n·12·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9426, "ocr_line_count": 183, "ocr_error": null, "raw_text_len": 761, "clean_text_len": 401, "clean_text": "B2=A1+70+30C=A+2300+200\nD=A+1800+200=A+750\n备注B\n500J\n330J\n距（mm）\n220J\n净OL全安小最统标利的系装屋外配电系\n15~\n屋~10\n3kV~500kV\n2-3\n2-1\n2-3\n2-2\n2-3\n图号L侧引电栏间筑物顶栏的边沿\n2-1\n栏带无遮\n.栅状遮栏至绝缘体和带电部分之间\n两无\n5.1.\n部分之间；距地\n1.设备运输时，其外廓至无遮口的面之间；、构修的筑物回隔离开关的断表修回物线上方带电部分之\n1.不同相的带电部分之间检网状遮栏至带电部分之检构围伸\n2.交叉的不同时停电术筑\n.无遮栏裸导体至地面建电\n2.带电部分与建筑物、\n范带电部分至接地部延至应体平行的不同时向适\n2.断路器和隔线带电部分之间带电部分之间；\n回栏裸\n2.网状遮术部分之间；\n栏部分之处与遮栏上无遮部分之间部之间\n一\n2i\n一带电\n2i\n符号AA2BB2CD·12·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8874, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 20, "text": "当无给定的分布电位时，允许栅状\nC值由地面场强确定②\nD=A+1800+200\n2=A+70+30\nB=A+750\n备注\n。校验500kV相间通道的安全净距，亦可用此原则。\n地部分、\n营形导体至管形导体）\n导线）\n距（mm）\n部分）\n压环至均压环）\n值进行校验。\n导线至分裂导\n接\n线\n压（kV）\n分）\n地\n安全净\n至\n压环至接址\nfoo0\n线\n8250\n7600\n形\n架空\n0096\n750kV、1000kV屋外配电装置的最小安全\n地\n标称电\n管形导体至接\n管\n6800（分裂\n9200（分裂\n10100（均\n根\n裂\n7500（均\n管\n17500（单\n19500（分裂\n①表示对于220kV及以上电压，可按绝缘体电位的实际分布，采用相应的B\n11300\n统\n系\n500kV的A值，分裂软导线至接地部分之间可取3500mm。\n750J\n4800\n5500\n7200\n6250\n5600\n12000\n7500\n海拔超过1000m时，A值应按本标准附录A进行修正。\n2-2\n2-4\n110J、220J、330J、500J系指中性点直接接地系统。\n遮栏与绝缘体的距离小于B值按线性分布计算。\nD-Z'T\n1.2-5\n5.1.2-5\n5. 1. 2-1\n1.2-1、5.1.2\n2\n.2-5\n1.2-2\n-3、5.\n2-3\n2-2\n号\n1\n5\n5\n5\n2\n5\n5\n5\n表5.1.2-2\n带电导体；\n平行回路\n检修的垂直交叉导\n按不大于15kV/m考核。\n设备外轮廓线至带\n网状遮栏至带电部分之间\n修的两\n缘\n建筑物边级\n围\n适应范目\n构\n架构\n栏①\n围墙顶部\n带电导体至接地架\n地\n带电导体至地面\n停电检\n接\n带电导体相间\n带电导体至\n同时停电机\n体至\n体至\n至\n带电设备至\n离\n输设\n时\n距\n体之间\n平\n电\n电\n不\n不\n水\n带\n带\n2\n3\n2\n3\n间\n2\n3\n得\nA\nA\nB\nB°\nC\nD\n·13\n·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9474, "ocr_line_count": 139, "ocr_error": null, "raw_text_len": 797, "clean_text_len": 639, "clean_text": "当无给定的分布电位时，允许栅状\nC值由地面场强确定②D=A+1800+200\n2=A+70+30\nB=A+750\n备注。校验500kV相间通道的安全净距，亦可用此原则。\n地部分、营形导体至管形导体）导线）\n距（mm）部分）压环至均压环）\n值进行校验。导线至分裂导接线压（kV）\n分）地安全净至压环至接址foo0\n线形架空\n750kV、1000kV屋外配电装置的最小安全地标称电管形导体至接管\n6800（分裂\n9200（分裂\n10100（均根裂\n7500（均管\n17500（单\n19500（分裂\n①表示对于220kV及以上电压，可按绝缘体电位的实际分布，采用相应的B\n统系\n500kV的A值，分裂软导线至接地部分之间可取3500mm。\n750J\n海拔超过1000m时，A值应按本标准附录A进行修正。\n2-2\n2-4\n110J、220J、330J、500J系指中性点直接接地系统。\n遮栏与绝缘体的距离小于B值按线性分布计算。\nD-Z'T\n1.2-5\n5.1.2-5\n5. 1. 2-1\n1.2-1、5.1.2\n.2-5\n1.2-2\n-3、5.\n2-3\n2-2\n号\n表5.1.2-2\n带电导体；\n平行回路检修的垂直交叉导按不大于15kV/m考核。\n设备外轮廓线至带网状遮栏至带电部分之间修的两缘建筑物边级围适应范目构架构栏①\n围墙顶部带电导体至接地架地带电导体至地面停电检接带电导体相间带电导体至同时停电机体至体至至带电设备至离输设时距体之间平电电不不水带带\n间得AABB°CD·13", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8689, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 21, "text": "图5.1.2-1屋外Ai、A2、B、D值校验图\n邮\n邮\nD\n海拔超过1000m时，A值应按附录A进行修正。\n邮\nB\n交叉导体之间应同时满足A2和B的要求。\n平行导体之间应同时满足A2和D的要求。\n注：1750J、1000J系指中性点直接接地系统。\n分地区可按不大于15kV/m考核。\n此原则。\nCu", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.8895, "ocr_line_count": 13, "ocr_error": null, "raw_text_len": 149, "clean_text_len": 145, "clean_text": "图5.1.2-1屋外Ai、A2、B、D值校验图邮邮\nD\n海拔超过1000m时，A值应按附录A进行修正。\n邮B\n交叉导体之间应同时满足A2和B的要求。\n平行导体之间应同时满足A2和D的要求。\n注：1750J、1000J系指中性点直接接地系统。\n分地区可按不大于15kV/m考核。\n此原则。Cu", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8832, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 22, "text": "(a)\n(b)\n图5.1.2-2屋外A、B、B、C、D值校验图\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9764, "ocr_line_count": 4, "ocr_error": null, "raw_text_len": 34, "clean_text_len": 30, "clean_text": "(a)(b)\n图5.1.2-2屋外A、B、B、C、D值校验图", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.6207, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 23, "text": "图5.1.2-3屋外A、B、C值校验图\n①一按照本标准第5.1.3条执行\nA\n图5.1.2-4屋外A'、A、B值校验图\n①一按照本标准第5.1.3条执行\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9863, "ocr_line_count": 6, "ocr_error": null, "raw_text_len": 79, "clean_text_len": 76, "clean_text": "图5.1.2-3屋外A、B、C值校验图\n①一按照本标准第5.1.3条执行\nA\n图5.1.2-4屋外A'、A、B值校验图\n①一按照本标准第5.1.3条执行", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7639, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 24, "text": "图5.1.2-5屋外A、A\"、B值校验图\n17", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9348, "ocr_line_count": 2, "ocr_error": null, "raw_text_len": 23, "clean_text_len": 20, "clean_text": "图5.1.2-5屋外A、A\"、B值校验图", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 25, "text": "500J750J\n240032004300\n260036004800\n35004800\n6500\n2200\n170024003750\n9200（分裂导线至分裂导线）\n11300（管形导体至管形导体）\n10100(均压环至均压环）\n4300\n1600\n5500\n330J\n2500\n2800\n1100\nA\n6800\n额定电压(kV)\n220J\n1800\n2000\n1800\n2000\n009\n表5.1.3-135kV~750kV不同条件下的计算风速和最小空气间隙（mm）\n006\n110\n1000\n1100\n1000\n1100\n450\n500\n1000kV不同条件下的计算风速和空气间隙（mm）\n气象条件恶劣的地区用15m/s。\n110J\n1000\n1000\n7500\n006\n006\n300\n500\n5000\n4200\n99\n650\n650\n650\n650\n300\n300\n6800\nA\n3\n400\n400\n400\n400\n150\n150\n最大设计风速的50%\nA值\n10或最大设计风速\nA2\nA\nA\nA\nA2\n计算风速（m/s)\n注：在最大设计风速为34m/s及以上，以及雷暴时风速较大的4\n10注\n最大设计\n风速的50%\n计算风速\n10或最大\n设计风速\n(s/u)\n10注\n1.最高工作电压、短路和风偏\n2.最高工作电压和风偏（取最大\n1.最高工作电压、短路和风偏\n2.最高工作电压和风偏（取最大\n表5.1.3-2\n校验条件\n雷电过电压和风偏\n操作过电压和风偏\n校验条件\n（取10m/s风速）；\n雷电过电压和风偏\n操作过电压和风偏\n设计风速）\n设计风速）\n雷电电压\n操作电压\n工频电压\n条件\n条件\n雷电\n电压\n操作\n电压\n工频\n电压\n·18·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9813, "ocr_line_count": 107, "ocr_error": null, "raw_text_len": 723, "clean_text_len": 444, "clean_text": "500J750J\n9200（分裂导线至分裂导线）\n11300（管形导体至管形导体）\n10100(均压环至均压环）\n330J\nA额定电压(kV)\n220J\n表5.1.3-135kV~750kV不同条件下的计算风速和最小空气间隙（mm）\n1000kV不同条件下的计算风速和空气间隙（mm）\n气象条件恶劣的地区用15m/s。\n110J\nA最大设计风速的50%A值\n10或最大设计风速\nA2AAAA2计算风速（m/s)\n注：在最大设计风速为34m/s及以上，以及雷暴时风速较大的4\n10注最大设计风速的50%\n计算风速\n10或最大设计风速\n(s/u)\n10注\n1.最高工作电压、短路和风偏\n2.最高工作电压和风偏（取最大\n1.最高工作电压、短路和风偏\n2.最高工作电压和风偏（取最大表5.1.3-2\n校验条件雷电过电压和风偏操作过电压和风偏校验条件\n（取10m/s风速）；\n雷电过电压和风偏操作过电压和风偏设计风速）\n设计风速）\n雷电电压操作电压工频电压条件条件雷电电压操作电压工频电压\n·18·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8843, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 26, "text": "220J\n1800\n2000\n2550\n1900\n2350|26503600\n4000450050005500\n110J\n850\n006\n1600\n950\n99\n550\n1300\n650\n系统标称电压(kV)\n1050\n400\n2100\n53\n300\n300\n400040004000\n2\n180\n280\n250\n25002500\n15\n150\n150\n006\n屋内配电装置的最小安全净距（mm)\n125\n125\n875\n225\n10\n2500\n100\n100\n850\n200\n4000\n6\n825\n2500\n15\n175\n4000\n3\n15\n海拔超过1000m时，A值应按照本标准附录A的规定进行修正。\n5. 1. 4-1\n5. 1. 4-1\n1. 4-1\n1.4-2\n1. 4-1\n5.1.4-1\n5. 1.4-1\n5.1. 4-2\n号\n图\n5\n5\n①表示当为板状遮栏时，其B2值可取（A+30)mm。\n2.3m处与遮\n断路器和隔离开关的断口两侧引线带电部分之间\n交叉的不同时停电检修的无遮栏带电部分之间\n平行的不同时停电检修的无遮栏裸导体之间\n通向屋外的出线套管至屋外通道的路面\n5.1.4\n110J、220J系指中性点有效接地电网。\n伸线距地\n表\n无遮栏裸导体至地(楼)面之间\n网状遮栏至带电部分之间①\n适应范\n间\n栅状遮栏至带电部分之间\n带电部分至接地部分之间\n栏向上延\n不同相的带电部分之间\n栏上方带电部分之间\n网状和板状遮\n注：1\n2\n3\n得\nA1\nA\nB\nB\nC\nD\nE\n19·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9577, "ocr_line_count": 98, "ocr_error": null, "raw_text_len": 647, "clean_text_len": 397, "clean_text": "220J\n2350 26503600\n110J\n系统标称电压(kV)\n屋内配电装置的最小安全净距（mm)\n海拔超过1000m时，A值应按照本标准附录A的规定进行修正。\n5. 1. 4-1\n5. 1. 4-1\n1. 4-1\n1.4-2\n1. 4-1\n5.1.4-1\n5. 1.4-1\n5.1. 4-2\n号图\n①表示当为板状遮栏时，其B2值可取（A+30)mm。\n2.3m处与遮断路器和隔离开关的断口两侧引线带电部分之间交叉的不同时停电检修的无遮栏带电部分之间平行的不同时停电检修的无遮栏裸导体之间通向屋外的出线套管至屋外通道的路面\n5.1.4\n110J、220J系指中性点有效接地电网。\n伸线距地表无遮栏裸导体至地(楼)面之间网状遮栏至带电部分之间①\n适应范间栅状遮栏至带电部分之间带电部分至接地部分之间栏向上延不同相的带电部分之间栏上方带电部分之间网状和板状遮注：1\n得A1ABBCDE\n19·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8825, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 27, "text": "≥2300\n图5.1.4-1屋内A、A2、B、B2、C、D值校验图\n图5.1.4-2屋内B、E值校验图\n20", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9837, "ocr_line_count": 4, "ocr_error": null, "raw_text_len": 54, "clean_text_len": 50, "clean_text": "≥2300\n图5.1.4-1屋内A、A2、B、B2、C、D值校验图图5.1.4-2屋内B、E值校验图", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7347, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 28, "text": "5.2型式选择\n5.2.1配电装置型式的选择应根据设备选型及进出线方式，结合\n工程实际情况，因地制宜，并与发电厂或变电站以及相应水利水电\n工程总体布置协调，通过技术经济比较确定。在技术经济合理时，\n宜采用占地少的配电装置型式。\n5.2.23kV～20kV电压等级的配电装置宜采用金属封闭开关设\n备型式。\n5.2.335kV配电装置宜采用金属封闭开关设备型式，也可采用\n屋外中型配电装置或其他型式。\n5.2.4110kV和220kV电压等级的配电装置可采用屋外中型配\n电装置、GIS配电装置或屋内配电装置。\n5.2.5330kV～750kV电压等级的配电装置宜采用屋外中型配\n电装置。e级污秽地区、海拔高度大于2000m地区、布置场地受限\n的330kV～750kV电压等级配电装置，当经技术经济比较合理\n时，可采用GIS配电装置或HGIS配电装置。\n5.2.61000kV配电装置宜采用GIS配电装置或HGIS配电\n装置。\n5.2.7抗震设防烈度为8度及以上地区的110kV及以上电压等\n级配电装置宜采用GIS配电装置。\n5.2.8抗震设防烈度为8度及以上地区的110kV及以上电压等\n级配电装置不宜采用开支持型硬母线配电装置。\n5.3布置\n5.3.1配电装置的布置应结合接线方式、设备型式及发电厂和变\n电站的总体布置综合考虑。\n5.3.2对于35kV～110kV电压等级单母线接线方式，当采用软\n母线配双柱式隔离开关时，屋外开式配电装置应采用中型布置。\n断路器宜采用单列式或双列式布置。\n·21·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9899, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 648, "clean_text_len": 635, "clean_text": "5.2型式选择\n5.2.1配电装置型式的选择应根据设备选型及进出线方式，结合工程实际情况，因地制宜，并与发电厂或变电站以及相应水利水电工程总体布置协调，通过技术经济比较确定。在技术经济合理时，\n宜采用占地少的配电装置型式。\n5.2.23kV～20kV电压等级的配电装置宜采用金属封闭开关设备型式。\n5.2.335kV配电装置宜采用金属封闭开关设备型式，也可采用屋外中型配电装置或其他型式。\n5.2.4110kV和220kV电压等级的配电装置可采用屋外中型配电装置、GIS配电装置或屋内配电装置。\n5.2.5330kV～750kV电压等级的配电装置宜采用屋外中型配电装置。e级污秽地区、海拔高度大于2000m地区、布置场地受限的330kV～750kV电压等级配电装置，当经技术经济比较合理时，可采用GIS配电装置或HGIS配电装置。\n5.2.61000kV配电装置宜采用GIS配电装置或HGIS配电装置。\n5.2.7抗震设防烈度为8度及以上地区的110kV及以上电压等级配电装置宜采用GIS配电装置。\n5.2.8抗震设防烈度为8度及以上地区的110kV及以上电压等级配电装置不宜采用开支持型硬母线配电装置。\n5.3布置\n5.3.1配电装置的布置应结合接线方式、设备型式及发电厂和变电站的总体布置综合考虑。\n5.3.2对于35kV～110kV电压等级单母线接线方式，当采用软母线配双柱式隔离开关时，屋外开式配电装置应采用中型布置。\n断路器宜采用单列式或双列式布置。\n·21·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9114, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 29, "text": "5.3.3对于35kV电压等级双母线接线方式，当采用软母线配单\n柱式或双柱式隔离开关时，屋外开式配电装置宜采用中型布置。\n断路器宜采用单列式或双列式布置。\n5.3.4对于110kV～220kV电压等级双母线接线方式，当采用\n管形母线配双柱式或三柱式隔离开关时，屋内开式配电装置应\n采用双层布置。断路器可采用单列式或双列式布置。\n5.3.5对于110kV～500kV电压等级双母线接线方式，当采用\n软母线或管形母线配双柱式、三柱式、双柱伸缩式或单柱式隔离开\n关时，屋外开式配电装置宜采用中型布置。断路器宜采用单列\n式或双列式布置。\n5.3.6对于220kV～750kV电压等级3/2断路器接线方式，当\n采用软母线或管形母线配双柱式、三柱式、双柱伸缩式或单柱式隔\n离开关时，屋外开式配电装置应采用中型布置。断路器宜采用\n三列式、单列式或“品”学形布置。\n5.3.71000kV配电装置宜采用屋外布置。\n5.3.8110kV及以上电压等级GIS配电装置宜采用屋外布置，\n当环境条件特殊时，也可采用屋内布置。\n5.3.9当采用管形母线时，110kV及以上电压等级配电装置应\n考虑下列因素：\n1管形母线宜选用单管结构，其固定方式可采用支持式或悬\n吊式，当抗震设防烈度为8度及以上时，宜采用悬吊式；\n2支持式管形母线在无冰无风状态下的挠度不宜大于（0.5～\n1.0)倍的导体直径，悬吊式管形母线的挠度可放宽；\n3采用支持式管形母线时还应分别对端部效应、微风振动及\n热胀冷缩采取措施。\n5.4通道与围栏\n5.4.1配电装置通道的布置应便于设备的操作、搬运、检修和试\n验，并应符合下列规定：\n·22·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9885, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 692, "clean_text_len": 679, "clean_text": "5.3.3对于35kV电压等级双母线接线方式，当采用软母线配单柱式或双柱式隔离开关时，屋外开式配电装置宜采用中型布置。\n断路器宜采用单列式或双列式布置。\n5.3.4对于110kV～220kV电压等级双母线接线方式，当采用管形母线配双柱式或三柱式隔离开关时，屋内开式配电装置应采用双层布置。断路器可采用单列式或双列式布置。\n5.3.5对于110kV～500kV电压等级双母线接线方式，当采用软母线或管形母线配双柱式、三柱式、双柱伸缩式或单柱式隔离开关时，屋外开式配电装置宜采用中型布置。断路器宜采用单列式或双列式布置。\n5.3.6对于220kV～750kV电压等级3/2断路器接线方式，当采用软母线或管形母线配双柱式、三柱式、双柱伸缩式或单柱式隔离开关时，屋外开式配电装置应采用中型布置。断路器宜采用三列式、单列式或“品”学形布置。\n5.3.71000kV配电装置宜采用屋外布置。\n5.3.8110kV及以上电压等级GIS配电装置宜采用屋外布置，\n当环境条件特殊时，也可采用屋内布置。\n5.3.9当采用管形母线时，110kV及以上电压等级配电装置应考虑下列因素：\n1管形母线宜选用单管结构，其固定方式可采用支持式或悬吊式，当抗震设防烈度为8度及以上时，宜采用悬吊式；\n2支持式管形母线在无冰无风状态下的挠度不宜大于（0.5～\n1.0)倍的导体直径，悬吊式管形母线的挠度可放宽；\n3采用支持式管形母线时还应分别对端部效应、微风振动及热胀冷缩采取措施。\n5.4通道与围栏\n5.4.1配电装置通道的布置应便于设备的操作、搬运、检修和试验，并应符合下列规定：\n·22·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8961, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 30, "text": "1220kV及以上电压等级屋外配电装置的主干道应设置环\n形通道和必要的巡视小道，如成环有困难时应具备回车条件；\n2500kV屋外配电装置可设置相间道路。如果设备布置、\n施工安装、检修机械等条件允许时，也可不设相间道路；\n3750kV～1000kV电压等级屋外开式配电装置宜设相间\n运输通道，并应根据电气接线、设备布置和安全距离要求，确定相\n间距离、设备支架高度和道路转弯半径；\n4屋外配电装置主要环形通道应满足消防要求，道路净宽度\n和净空高度均不应小于4m。\n5.4.2屋外中型布置配电装置内的环形道路及500kV及以上电\n压等级配电装置内如需设置相间运输检修道路时，其道路宽度不\n宜小于3m。\n5.4.3配电装置内的巡视道路应根据运行巡视和操作需要设置，\n并充分利用地面电缆沟的布置作为巡视路线。\n5.4.4屋内配电装置采用金属封闭开关设备时，室内各种通道的\n最小宽度（净距）不宜小于表5.4.4的规定。\n表5.4.4配电装置室内各种通道的最小宽度（净距）（mm）\n通道分类\n布置方式\n操作通道\n维护通道\n固定式\n移开式\n设备单列布置时\n800\n1500\n单车长+1200\n设备双列布置时\n1000\n2000\n双车长+900\n注：1通道宽度在建筑物的墙柱个别突出处，允许缩小200mm。\n2手车式开关柜不需进行就地检修时，其通道宽度可适当减小。\n3固定式开关柜靠墙布置时，柜背离墙距离宜取50mm。\n4当采用35kV开关柜时，柜后通道不宜小于1m。\n5.4.5对于就地检修的室内油浸变压器，室内高度可按吊芯所需\n的最小高度再加700mm，宽度可按变压器两侧各加800mm确定。\n室内油浸变压器外廓与变压器室四壁的净距不应小于表5.4.5的\n规定。\n·23·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9902, "ocr_line_count": 40, "ocr_error": null, "raw_text_len": 729, "clean_text_len": 694, "clean_text": "1220kV及以上电压等级屋外配电装置的主干道应设置环形通道和必要的巡视小道，如成环有困难时应具备回车条件；\n2500kV屋外配电装置可设置相间道路。如果设备布置、\n施工安装、检修机械等条件允许时，也可不设相间道路；\n3750kV～1000kV电压等级屋外开式配电装置宜设相间运输通道，并应根据电气接线、设备布置和安全距离要求，确定相间距离、设备支架高度和道路转弯半径；\n4屋外配电装置主要环形通道应满足消防要求，道路净宽度和净空高度均不应小于4m。\n5.4.2屋外中型布置配电装置内的环形道路及500kV及以上电压等级配电装置内如需设置相间运输检修道路时，其道路宽度不宜小于3m。\n5.4.3配电装置内的巡视道路应根据运行巡视和操作需要设置，\n并充分利用地面电缆沟的布置作为巡视路线。\n5.4.4屋内配电装置采用金属封闭开关设备时，室内各种通道的最小宽度（净距）不宜小于表5.4.4的规定。\n表5.4.4配电装置室内各种通道的最小宽度（净距）（mm）\n通道分类布置方式操作通道维护通道固定式移开式设备单列布置时\n单车长+1200设备双列布置时\n双车长+900\n注：1通道宽度在建筑物的墙柱个别突出处，允许缩小200mm。\n2手车式开关柜不需进行就地检修时，其通道宽度可适当减小。\n3固定式开关柜靠墙布置时，柜背离墙距离宜取50mm。\n4当采用35kV开关柜时，柜后通道不宜小于1m。\n5.4.5对于就地检修的室内油浸变压器，室内高度可按吊芯所需的最小高度再加700mm，宽度可按变压器两侧各加800mm确定。\n室内油浸变压器外廓与变压器室四壁的净距不应小于表5.4.5的规定。\n·23·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9141, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 31, "text": "表5.4.5室内油浸变压器外廓与变压器室四壁的最小净距（mm）\n变压器容量（kV·A）\n1000kV·A及以下\n1250kV·A及以上\n变压器与后壁、侧壁之间\n600\n800\n变压器与门之间\n800\n1000\n注：若变压器室内布置有中性点接地开关、避雷器或电缆终端装置时，除满足布置\n5.4.6设置于室内的无外壳干式变压器，其外廓与四周墙壁的净\n距不应小于600mm。干式变压器之间的距离不应小于1000mm，\n并应满足巡视维修的要求。对全封闭型干式变压器可不受上述距\n离的限制，但应满足巡视维护的要求。\n5.4.7发电厂屋外配电装置的周围宜设置高度不小于1500mm\n的围栏，并在其醒目的地方设置警示牌。\n5.4.8配电装置中电气设备的栅状遮栏高度不应小于1200mm，\n栅状遮栏最低栏杆至地面的净距不应大于200mm。\n5.4.9配电装置中电气设备的网状遮栏高度不应小于1700mm，\n网状遮栏网孔不应大于40mm×40mm；围栏门应装锁。\n5.4.10在安装有油断路器的屋内间隔内，除设置网状遮栏外，对\n就地操作的断路器及隔离开关，应在其操动机构处设置防护隔板，\n宽度应满足人员的操作范围，高度不应低于1900mm。\n5.4.11当外物有可能落在母线上时，屋外母线桥应采取防护措施。\n5.5防火与蓄油设施\n5.5.1当35kV及以下电压等级屋内配电装置未采用金属封闭\n开关设备时，其油断路器、油浸电流互感器和电压互感器应设置在\n两侧有不燃烧实体隔墙的间隔内；35kV以上电压等级屋内配电\n装置的带油设备应安装在有不燃烧实体墙的间隔内，不燃烧实体\n墙的高度不应低于配电装置中带油设备的高度。总油量超过\n100kg的屋内油浸变压器应安装在单独的变压器间，并应有灭火\n设施。\n·24·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.991, "ocr_line_count": 34, "ocr_error": null, "raw_text_len": 742, "clean_text_len": 716, "clean_text": "表5.4.5室内油浸变压器外廓与变压器室四壁的最小净距（mm）\n变压器容量（kV·A）\n1000kV·A及以下\n1250kV·A及以上变压器与后壁、侧壁之间\n变压器与门之间\n注：若变压器室内布置有中性点接地开关、避雷器或电缆终端装置时，除满足布置\n5.4.6设置于室内的无外壳干式变压器，其外廓与四周墙壁的净距不应小于600mm。干式变压器之间的距离不应小于1000mm，\n并应满足巡视维修的要求。对全封闭型干式变压器可不受上述距离的限制，但应满足巡视维护的要求。\n5.4.7发电厂屋外配电装置的周围宜设置高度不小于1500mm\n的围栏，并在其醒目的地方设置警示牌。\n5.4.8配电装置中电气设备的栅状遮栏高度不应小于1200mm，\n栅状遮栏最低栏杆至地面的净距不应大于200mm。\n5.4.9配电装置中电气设备的网状遮栏高度不应小于1700mm，\n网状遮栏网孔不应大于40mm×40mm；围栏门应装锁。\n5.4.10在安装有油断路器的屋内间隔内，除设置网状遮栏外，对就地操作的断路器及隔离开关，应在其操动机构处设置防护隔板，\n宽度应满足人员的操作范围，高度不应低于1900mm。\n5.4.11当外物有可能落在母线上时，屋外母线桥应采取防护措施。\n5.5防火与蓄油设施\n5.5.1当35kV及以下电压等级屋内配电装置未采用金属封闭开关设备时，其油断路器、油浸电流互感器和电压互感器应设置在两侧有不燃烧实体隔墙的间隔内；35kV以上电压等级屋内配电装置的带油设备应安装在有不燃烧实体墙的间隔内，不燃烧实体墙的高度不应低于配电装置中带油设备的高度。总油量超过\n100kg的屋内油浸变压器应安装在单独的变压器间，并应有灭火设施。\n·24·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9152, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 32, "text": "5.5.2屋内单台电气设备的油量在100kg以上时，应设置挡油\n设施或储油设施。挡油设施的容积宜按容纳设备油量的20%设\n计，并应有将事故油排至安全处的设施，排油管的内径不宜小于\n150mm，管口应加装铁栅滤网；当不能满足上述要求时，应设置能\n容纳设备全部油量的储油设施。\n5.5.3屋外充油电气设备单台油量在1000kg以上时，应设置挡\n油设施或储油设施。挡油设施的容积宜按容纳设备油量的20%\n设计，并应有将事故油排至安全处的设施，且不应引起污染危害，\n排油管的内径不宜小于150mm，管口应加装铁栅滤网。当不能满\n足上述要求时，应设置能容纳相应电气设备全部油量的储油设施。\n储油和挡油设施应大于设备外廓每边各1000mm。储油设施内应\n铺设卵石层，其厚度不应小于250mm，卵石直径宜为50mm～\n80mm。\n5.5.4当设置有总事故储油池时，其容量宜按其接人的油量最大\n一台设备的全部油量确定。\n5.5.5发电厂单台容量为90MV·A及以上的油浸变压器和变\n电站单台容量为125MV·A及以上的油浸变压器应设置水喷雾\n灭火系统、泡沫喷雾灭火系统或其他固定式灭火装置系统。\n5.5.6油量为2500kg及以上的屋外油浸变压器或油浸电抗器\n之间的最小间距应符合表5.5.6的规定。\n表5.5.6屋外油浸变压器或油浸电抗器之间的最小间距（m）\n电压等级\n最小间距\n35kV及以下\n5\n66kV\n6\n110kV\n8\n220kV及330kV\n10\n500kV及以上\n15\n5.5.7当油量在2500kg及以上的屋外油浸变压器或油浸电抗\n器之间的防火间距不满足本标准表5.5.6的要求时，应设置防火\n·25·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9851, "ocr_line_count": 36, "ocr_error": null, "raw_text_len": 702, "clean_text_len": 678, "clean_text": "5.5.2屋内单台电气设备的油量在100kg以上时，应设置挡油设施或储油设施。挡油设施的容积宜按容纳设备油量的20%设计，并应有将事故油排至安全处的设施，排油管的内径不宜小于\n150mm，管口应加装铁栅滤网；当不能满足上述要求时，应设置能容纳设备全部油量的储油设施。\n5.5.3屋外充油电气设备单台油量在1000kg以上时，应设置挡油设施或储油设施。挡油设施的容积宜按容纳设备油量的20%\n设计，并应有将事故油排至安全处的设施，且不应引起污染危害，\n排油管的内径不宜小于150mm，管口应加装铁栅滤网。当不能满足上述要求时，应设置能容纳相应电气设备全部油量的储油设施。\n储油和挡油设施应大于设备外廓每边各1000mm。储油设施内应铺设卵石层，其厚度不应小于250mm，卵石直径宜为50mm～\n80mm。\n5.5.4当设置有总事故储油池时，其容量宜按其接人的油量最大一台设备的全部油量确定。\n5.5.5发电厂单台容量为90MV·A及以上的油浸变压器和变电站单台容量为125MV·A及以上的油浸变压器应设置水喷雾灭火系统、泡沫喷雾灭火系统或其他固定式灭火装置系统。\n5.5.6油量为2500kg及以上的屋外油浸变压器或油浸电抗器之间的最小间距应符合表5.5.6的规定。\n表5.5.6屋外油浸变压器或油浸电抗器之间的最小间距（m）\n电压等级最小间距\n35kV及以下\n66kV\n110kV\n220kV及330kV\n500kV及以上\n5.5.7当油量在2500kg及以上的屋外油浸变压器或油浸电抗器之间的防火间距不满足本标准表5.5.6的要求时，应设置防火\n·25·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9182, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 33, "text": "墙。防火墙的耐火极限不宜小于3h。防火墙的高度应高于变压\n器或电抗器油枕，其长度应大于变压器或电抗器储油池两侧\n各1000mm。\n5.5.8油量在2500kg及以上的屋外油浸变压器或油浸电抗器\n与本回路油量为600kg以上且2500kg以下的带油电气设备之间\n的防火间距不应小于5m。\n5.5.9在防火要求较高的场所宜选用非油绝缘的电气设备。\n5.5.10配电装置及部分建（构）筑物生产过程中火灾危险性类别\n及最低耐火等级应符合现行国家标准《火力发电厂与变电站设计\n防火规范》GB50229的规定。\n·26.", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9731, "ocr_line_count": 11, "ocr_error": null, "raw_text_len": 254, "clean_text_len": 248, "clean_text": "墙。防火墙的耐火极限不宜小于3h。防火墙的高度应高于变压器或电抗器油枕，其长度应大于变压器或电抗器储油池两侧各1000mm。\n5.5.8油量在2500kg及以上的屋外油浸变压器或油浸电抗器与本回路油量为600kg以上且2500kg以下的带油电气设备之间的防火间距不应小于5m。\n5.5.9在防火要求较高的场所宜选用非油绝缘的电气设备。\n5.5.10配电装置及部分建（构）筑物生产过程中火灾危险性类别及最低耐火等级应符合现行国家标准《火力发电厂与变电站设计防火规范》GB50229的规定。\n·26.", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9221, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 34, "text": "6配电装置对建（构)筑物的要求\n6.1屋内配电装置的建筑要求\n6.1.1主控制楼、屋内配电装置楼各层及电缆夹层的安全出口不\n应少于2个，其中1个安全出口可通往室外楼梯。当屋内配电装\n置楼长度超过60m时，应加设中间安全出口。配电装置室内任一\n点到房间疏散门的直线距离不应大于15m。\n6.1.2汽机房、屋内配电装置楼、主控制楼、集中控制楼及网络控\n制楼与油浸变压器的外廓间距不宜小于10m。当其间距小于5m\n时，在变压器外轮廓投影范围外侧各3m内的汽机房、屋内配电装\n置楼、主控制楼、集中控制楼及网络控制楼面向油浸变压器的外墙\n不应设置门、窗、洞口和通风孔，且该区域外墙应为防火墙；当其间\n距在5m～10m时，在上述外墙上可设置甲级防火门，变压器高度\n以上可设防火窗，其耐火极限不应小于0.9h。\n6.1.3屋内装配式配电装置的母线分段处宜设置有门洞的隔墙。\n6.1.4充油电气设备间的门若开向不属配电装置范围的建筑物\n内时，其门应为非燃烧体或难燃烧体的实体门。\n6.1.5变压器室、配电装置室、发电机出线小室、电缆夹层、电缆\n竖井等室内疏散门应为乙级防火门，上述房间中间隔墙上的门可\n为不燃烧材料制作的门。\n6.1.6配电装置室可开固定窗采光，但应采取防止雨、雪、小动\n物、风沙及污秽尘埃进入的措施。\n6.1.7配电装置室的顶棚和内墙应作耐火处理，耐火等级不应低\n于二级。地（楼）面应采用耐磨、防滑、高硬度地面。\n6.1.8配电装置室有楼层时，其楼面应有防渗水措施。\n6.1.9配电装置室应按事故排烟要求，装设足够的事故通风\n.27.", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9832, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 668, "clean_text_len": 655, "clean_text": "6配电装置对建（构)筑物的要求\n6.1屋内配电装置的建筑要求\n6.1.1主控制楼、屋内配电装置楼各层及电缆夹层的安全出口不应少于2个，其中1个安全出口可通往室外楼梯。当屋内配电装置楼长度超过60m时，应加设中间安全出口。配电装置室内任一点到房间疏散门的直线距离不应大于15m。\n6.1.2汽机房、屋内配电装置楼、主控制楼、集中控制楼及网络控制楼与油浸变压器的外廓间距不宜小于10m。当其间距小于5m\n时，在变压器外轮廓投影范围外侧各3m内的汽机房、屋内配电装置楼、主控制楼、集中控制楼及网络控制楼面向油浸变压器的外墙不应设置门、窗、洞口和通风孔，且该区域外墙应为防火墙；当其间距在5m～10m时，在上述外墙上可设置甲级防火门，变压器高度以上可设防火窗，其耐火极限不应小于0.9h。\n6.1.3屋内装配式配电装置的母线分段处宜设置有门洞的隔墙。\n6.1.4充油电气设备间的门若开向不属配电装置范围的建筑物内时，其门应为非燃烧体或难燃烧体的实体门。\n6.1.5变压器室、配电装置室、发电机出线小室、电缆夹层、电缆竖井等室内疏散门应为乙级防火门，上述房间中间隔墙上的门可为不燃烧材料制作的门。\n6.1.6配电装置室可开固定窗采光，但应采取防止雨、雪、小动物、风沙及污秽尘埃进入的措施。\n6.1.7配电装置室的顶棚和内墙应作耐火处理，耐火等级不应低于二级。地（楼）面应采用耐磨、防滑、高硬度地面。\n6.1.8配电装置室有楼层时，其楼面应有防渗水措施。\n6.1.9配电装置室应按事故排烟要求，装设足够的事故通风\n.27.", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8896, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 35, "text": "装置。\n6.1.10配电装置室应设置通风、除湿、防潮设备。\n6.1.11配电装置室内通道应保证畅通无阻，不得设立门槛，并不\n应有与配电装置无关的管道通过。\n6.1.12布置在屋外配电装置区域内的继电器小室宜考虑防尘、\n防潮、防强电磁干扰和静电干扰的措施。\n6.1.13配电装置与各建（构）筑物之间的防火间距应符合现行国\n家标准《火力发电厂与变电站设计防火规范》GB50229的规定。\n6.2屋外配电装置架构的荷载条件要求\n6.2.1计算用气象条件应按当地的气象资料确定。\n6.2.2独立架构应按终端架构设计，连续架构可根据实际受力条\n件分别按终端或中间架构设计。架构设计不考虑断线。\n6.2.3架构设计应考虑正常运行、安装、检修时的各种荷载组合。\n正常运行时，应取设计最大风速、最低气温、最厚覆冰三种情况中\n最严重者；安装紧线时，不考虑导线上人，但应考虑安装引起的附\n加垂直荷载和横梁上人的2000N集中荷载；检修时，对导线跨中\n有引下线的110kV及以上电压等级的架构，应考虑导线上人，并\n分别验算单相作业和三相作业的受力状态，导线集中荷载宜按表\n6.2.3的规定选取。\n表6.2.3导线上人集中荷载取值表\n电压等级\n检修状态\n导线集中荷载\n单相作业\n1500N\n110kV~330kV\n三相作业\n1000N/相\n单相作业\n3500N\n500kV及以上\n三相作业\n2000N/相\n6.2.4110kV及以上电压等级配电装置的架构宜设置上横梁的\n爬梯。当配置有检修车时，220kV及以下电压等级配电装置的架\n构可不设上横梁的爬梯。\n28·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9922, "ocr_line_count": 37, "ocr_error": null, "raw_text_len": 669, "clean_text_len": 654, "clean_text": "装置。\n6.1.10配电装置室应设置通风、除湿、防潮设备。\n6.1.11配电装置室内通道应保证畅通无阻，不得设立门槛，并不应有与配电装置无关的管道通过。\n6.1.12布置在屋外配电装置区域内的继电器小室宜考虑防尘、\n防潮、防强电磁干扰和静电干扰的措施。\n6.1.13配电装置与各建（构）筑物之间的防火间距应符合现行国家标准《火力发电厂与变电站设计防火规范》GB50229的规定。\n6.2屋外配电装置架构的荷载条件要求\n6.2.1计算用气象条件应按当地的气象资料确定。\n6.2.2独立架构应按终端架构设计，连续架构可根据实际受力条件分别按终端或中间架构设计。架构设计不考虑断线。\n6.2.3架构设计应考虑正常运行、安装、检修时的各种荷载组合。\n正常运行时，应取设计最大风速、最低气温、最厚覆冰三种情况中最严重者；安装紧线时，不考虑导线上人，但应考虑安装引起的附加垂直荷载和横梁上人的2000N集中荷载；检修时，对导线跨中有引下线的110kV及以上电压等级的架构，应考虑导线上人，并分别验算单相作业和三相作业的受力状态，导线集中荷载宜按表\n6.2.3的规定选取。\n表6.2.3导线上人集中荷载取值表电压等级检修状态导线集中荷载单相作业\n1500N\n110kV~330kV\n三相作业\n1000N/相单相作业\n3500N\n500kV及以上三相作业\n2000N/相\n6.2.4110kV及以上电压等级配电装置的架构宜设置上横梁的爬梯。当配置有检修车时，220kV及以下电压等级配电装置的架构可不设上横梁的爬梯。\n28·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9021, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 36, "text": "6.3气体绝缘金属封闭开关设备（GIS）\n配电装置对土建的要求\n6.3.1GIS配电装置应考虑其安装、检修、起吊、运行、巡视以及\n气体回收装置所需的空间和通道。\n6.3.2GIS配电装置设备基础应满足不均匀沉降的要求。同一\n间隔GIS配电装置的布置应避免跨土建结构缝。\n6.3.3屋内GIS配电装置室内应清洁、防尘。地面宜采用耐磨、\n防滑、高硬度地面。\n6.3.4屋内GIS配电装置室内应配备SF。气体净化回收装置·低\n位区应配有SF。泄露报警仪及事故排风装置。\n6.3.5屋内GIS配电装置室两侧应设置安装检修和巡视的通\n道，主通道宜靠近断路器侧，宽度宜为2000mm～3500mm；巡视通\n道不应小于1000mm。\n6.3.6屋内GIS配电装置室应设置起吊设施，其容量应能满足\n起吊最大检修单元要求，并满足设备检修要求。\n·29·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9834, "ocr_line_count": 16, "ocr_error": null, "raw_text_len": 367, "clean_text_len": 361, "clean_text": "6.3气体绝缘金属封闭开关设备（GIS）\n配电装置对土建的要求\n6.3.1GIS配电装置应考虑其安装、检修、起吊、运行、巡视以及气体回收装置所需的空间和通道。\n6.3.2GIS配电装置设备基础应满足不均匀沉降的要求。同一间隔GIS配电装置的布置应避免跨土建结构缝。\n6.3.3屋内GIS配电装置室内应清洁、防尘。地面宜采用耐磨、\n防滑、高硬度地面。\n6.3.4屋内GIS配电装置室内应配备SF。气体净化回收装置·低位区应配有SF。泄露报警仪及事故排风装置。\n6.3.5屋内GIS配电装置室两侧应设置安装检修和巡视的通道，主通道宜靠近断路器侧，宽度宜为2000mm～3500mm；巡视通道不应小于1000mm。\n6.3.6屋内GIS配电装置室应设置起吊设施，其容量应能满足起吊最大检修单元要求，并满足设备检修要求。\n·29·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8835, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 37, "text": "附录A35kV～1000kV配电装置\n最小安全净距的海拔修正\nA.0.1当海拔大于1000m时，35kV～500kV配电装置A值的修\n正可根据图A.0.1获得，或按表A.0.1所列海拔高度分级查取。\n最小安全净距B、C、D值可根据本标准第5.1节的规定推算。\n3566110J\n220J\n330J\n4000\n3000\n009\n2000\n海拔\n1000\n1.0\n2.0\n3.0\n4.0\n5.0\n6.0\nA值（m）\n图A.0.135kV～500kV配电装置海拔大于1000m时A值的修正\n注：A值和屋内的A、A2值可按本图之比例递增。\n表A.0.135kV~500kV配电装置海拔大于1000m时A值的修正值表\n系统标称电压（kV）\n35\n66\n110J\n220J\n330J\n500J\n海拔H（m）\nH≤1000\n0.40\n0.65\n0.90\n1.80\n2.50\n3.80\n0.41\n0.66\n0.91\n1.82\n2.54\n1000<H≤1100\n3.90\n1100<H≤1200\n0.41\n0.67\n0.92\n1.84\n2.57\n3.95\n·30·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9794, "ocr_line_count": 54, "ocr_error": null, "raw_text_len": 473, "clean_text_len": 438, "clean_text": "附录A35kV～1000kV配电装置最小安全净距的海拔修正\nA.0.1当海拔大于1000m时，35kV～500kV配电装置A值的修正可根据图A.0.1获得，或按表A.0.1所列海拔高度分级查取。\n最小安全净距B、C、D值可根据本标准第5.1节的规定推算。\n3566110J\n220J\n330J\n海拔\n1.0\n2.0\n3.0\n4.0\n5.0\n6.0\nA值（m）\n图A.0.135kV～500kV配电装置海拔大于1000m时A值的修正注：A值和屋内的A、A2值可按本图之比例递增。\n表A.0.135kV~500kV配电装置海拔大于1000m时A值的修正值表系统标称电压（kV）\n110J\n220J\n330J\n500J\n海拔H（m）H≤1000\n0.40\n0.65\n0.90\n1.80\n2.50\n3.80\n0.41\n0.66\n0.91\n1.82\n2.54\n1000<H≤1100\n3.90\n1100<H≤1200\n0.41\n0.67\n0.92\n1.84\n2.57\n3.95\n·30·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8463, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 38, "text": "续表A.0.1\n系统标称电压（kV）\n35\n66\n110J\n220J\n330J\n500J\n海拔H（m）\n1200<H≤1300\n0.41\n0.68\n0.94\n1.86\n2.60\n4.00\n1300<H≤1400\n0.42\n0.68\n0.95\n1.88\n2.65\n4.07\n1400<H≤1500\n0.42\n0.69\n0.96\n1.90\n2.70\n4.15\n1500<H≤1600\n0.42\n0.69\n0.97\n1.92\n2.75\n4.25\n1600<H≤1700\n0.43\n0.70\n0.98\n1. 94\n2.80\n4.30\n1700<H≤1800\n0.43\n0.70\n0.99\n1.96\n2.85\n4.45\n1800<H≤1900\n0.43\n0.71\n1.00\n1.98\n2.90\n4.60\n1900<H≤2000\n0.44\n0.72\n1.02\n2.00\n2.95\n4.70\n2000<H≤2100\n0.44\n0.72\n1.03\n2.02\n3.00\n4.80\n2100<H≤2200\n0.44\n0.73\n1.05\n2.04\n3.05\n4.95\n2200<H≤2300\n0.45\n0.74\n1.07\n2.06\n3.10\n5.10\n2300<H≤2400\n0.45\n0.74\n1.08\n2.08\n3.15\n5.30\n2400<H≤2500\n0.45\n0.75\n1.09\n2.19\n3.20\n5.40\n2500<H≤2600\n0.46\n0.76\n1.10\n2.10\n3.25\n一\n2600<H≤2700\n0.46\n0.77\n1. 11\n2.12\n3.30\n一\n2700<H≤2800\n0.46\n0.77\n1.13\n2.14\n3.35\n2800<H≤2900\n0.47\n0.78\n1.14\n2.16\n3.40\n2900<H≤3000\n0.47\n0.79\n1. 15\n2.18\n3.45\n3000<H≤3100\n0.47\n0.80\n1.16\n2.20\n3.50\n3100<H≤3200\n0.48\n0.80\n1.17\n2.22\n3.65\n3200<H≤3300\n0.48\n0.81\n1.18\n2.24\n3.70\n一\n3300<H≤3400\n0.48\n0.82\n1.19\n2.26\n3.75\n一\n3400<H≤3500\n0.49\n0.83\n1.20\n2.28\n3.80\n一\n3500<H≤3600\n0.49\n0.84\n1.21\n2.30\n3.90\n一\n3600<H≤3700\n0.49\n0.85\n1.22\n2.32\n3.95\n3700<H≤3800\n0.50\n0.86\n1.23\n2.33\n4.05\n3800<H≤3900\n0.50\n0.87\n1.24\n2.34\n4.10\n一\n3900<H≤4000\n0.50\n0.88\n1.25\n2.35\n4.15\n·31", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9831, "ocr_line_count": 198, "ocr_error": null, "raw_text_len": 1173, "clean_text_len": 1166, "clean_text": "续表A.0.1系统标称电压（kV）\n110J\n220J\n330J\n500J\n海拔H（m）\n1200<H≤1300\n0.41\n0.68\n0.94\n1.86\n2.60\n4.00\n1300<H≤1400\n0.42\n0.68\n0.95\n1.88\n2.65\n4.07\n1400<H≤1500\n0.42\n0.69\n0.96\n1.90\n2.70\n4.15\n1500<H≤1600\n0.42\n0.69\n0.97\n1.92\n2.75\n4.25\n1600<H≤1700\n0.43\n0.70\n0.98\n1. 94\n2.80\n4.30\n1700<H≤1800\n0.43\n0.70\n0.99\n1.96\n2.85\n4.45\n1800<H≤1900\n0.43\n0.71\n1.00\n1.98\n2.90\n4.60\n1900<H≤2000\n0.44\n0.72\n1.02\n2.00\n2.95\n4.70\n2000<H≤2100\n0.44\n0.72\n1.03\n2.02\n3.00\n4.80\n2100<H≤2200\n0.44\n0.73\n1.05\n2.04\n3.05\n4.95\n2200<H≤2300\n0.45\n0.74\n1.07\n2.06\n3.10\n5.10\n2300<H≤2400\n0.45\n0.74\n1.08\n2.08\n3.15\n5.30\n2400<H≤2500\n0.45\n0.75\n1.09\n2.19\n3.20\n5.40\n2500<H≤2600\n0.46\n0.76\n1.10\n2.10\n3.25\n一\n2600<H≤2700\n0.46\n0.77\n1. 11\n2.12\n3.30\n一\n2700<H≤2800\n0.46\n0.77\n1.13\n2.14\n3.35\n2800<H≤2900\n0.47\n0.78\n1.14\n2.16\n3.40\n2900<H≤3000\n0.47\n0.79\n1. 15\n2.18\n3.45\n3000<H≤3100\n0.47\n0.80\n1.16\n2.20\n3.50\n3100<H≤3200\n0.48\n0.80\n1.17\n2.22\n3.65\n3200<H≤3300\n0.48\n0.81\n1.18\n2.24\n3.70\n一\n3300<H≤3400\n0.48\n0.82\n1.19\n2.26\n3.75\n一\n3400<H≤3500\n0.49\n0.83\n1.20\n2.28\n3.80\n一\n3500<H≤3600\n0.49\n0.84\n1.21\n2.30\n3.90\n一\n3600<H≤3700\n0.49\n0.85\n1.22\n2.32\n3.95\n3700<H≤3800\n0.50\n0.86\n1.23\n2.33\n4.05\n3800<H≤3900\n0.50\n0.87\n1.24\n2.34\n4.10\n一\n3900<H≤4000\n0.50\n0.88\n1.25\n2.35\n4.15\n·31", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7771, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 39, "text": "A.0.2海拔在1000m及以上时，750kV、1000kV配电装置最小\n安全净距的修正值可按照表A.0.2-1、表A.0.2-2所列海拔高度\n分级查取。\n表A.0.2-1750kV配电装置最小安全净距的海拔修正（m）\n海拔\n海拔\n海拔\n海拔\n海拔\n符号\n含\n义\n1000\n1500\n2000\n2500\n3000\nA'\n带电部分至接地部分之间\n4.80\n5.10\n5.40\n5.60\n6.00\nA\"\n带电设备至接地部分之间\n5.50\n5.75\n5.95\n6.30\n6.60\nA2\n不同相的带电部分之间\n7.20\n7.55\n8.00\n8.40\n8.80\n1.栅状遮栏至带电部分之间；\n2.设备运输时，其外廓至无\nB\n遮栏带电部分之间；\n6.25\n6.50\n6.70\n7.05\n7.35\n3.交叉的不同时停电检修的\n无遮栏带电部分之间\nC\n无遮栏裸导体至地面之间\n12.00\n12.00\n12.00\n12.00\n12.00\n1.平行的不同时停电检修的\n无遮栏带电部分之间；\n7.50\n7.75\n7.95\n8.30\n8.60\nD\n2.带电部分与建筑物、构筑\n物的边沿部分之间\n表A.0.2-2\n1000kV配电装置最小安全净距的海拔修正（m）\n符号\n适用范围\n海拔1000\n海拔1250\n海拔1350\n分裂导线至接地部分之间\nA'\n6.80\n6.80\n6.80\n管形导体至接地部分之间\nA\"\n均压环至接地部分之间\n7.50\n7.78\n7.86\n分裂导线至分裂导线\n9.20\n9.27\n9.31\n带电导体\nA2\n均压环至均压环\n10.10\n10.28\n10.31\n相间\n管形导体至管形导体\n11.30\n12.12\n12.17\n1.带电导体至栅栏；\n2.运输设备外轮廓线至带电导体；\nB\n8.25\n8.53\n8.61\n3.不同时停电检修的垂直交叉导\n体之间\n·32·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.985, "ocr_line_count": 108, "ocr_error": null, "raw_text_len": 778, "clean_text_len": 725, "clean_text": "A.0.2海拔在1000m及以上时，750kV、1000kV配电装置最小安全净距的修正值可按照表A.0.2-1、表A.0.2-2所列海拔高度分级查取。\n表A.0.2-1750kV配电装置最小安全净距的海拔修正（m）\n海拔海拔海拔海拔海拔符号含义A'\n带电部分至接地部分之间\n4.80\n5.10\n5.40\n5.60\n6.00\nA\"带电设备至接地部分之间\n5.50\n5.75\n5.95\n6.30\n6.60\nA2不同相的带电部分之间\n7.20\n7.55\n8.00\n8.40\n8.80\n1.栅状遮栏至带电部分之间；\n2.设备运输时，其外廓至无\nB遮栏带电部分之间；\n6.25\n6.50\n6.70\n7.05\n7.35\n3.交叉的不同时停电检修的无遮栏带电部分之间\nC无遮栏裸导体至地面之间\n12.00\n12.00\n12.00\n12.00\n12.00\n1.平行的不同时停电检修的无遮栏带电部分之间；\n7.50\n7.75\n7.95\n8.30\n8.60\nD\n2.带电部分与建筑物、构筑物的边沿部分之间表A.0.2-2\n1000kV配电装置最小安全净距的海拔修正（m）\n符号适用范围海拔1000海拔1250\n海拔1350分裂导线至接地部分之间\nA'\n6.80\n6.80\n6.80\n管形导体至接地部分之间A\"均压环至接地部分之间\n7.50\n7.78\n7.86\n分裂导线至分裂导线\n9.20\n9.27\n9.31\n带电导体A2均压环至均压环\n10.10\n10.28\n10.31\n相间管形导体至管形导体\n11.30\n12.12\n12.17\n1.带电导体至栅栏；\n2.运输设备外轮廓线至带电导体；\nB\n8.25\n8.53\n8.61\n3.不同时停电检修的垂直交叉导体之间\n·32·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8602, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 40, "text": "续表A.0.2-2\n符号\n适用范围\n海拔1000\n海拔1250\n海拔1350\n带电导体\n单根管形导体\n17.50\n17.50\n17.50\nC\n至地面\n分裂架空导线\n19.50\n19.50\n19.50\n1.不同时停电检修的两平行回路\n之间水平距离；\nD\n9.50\n9.78\n9.86\n2.带电导体至围墙顶部；\n3.带电导体至建筑物边缘\n注：目前1000kV变电站尚无海拔高于1350m地区投运经验，故本表暂不涉及海\n拔高于1350m地区1000kV屋外配电装置最小安全净距。\n·33·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9869, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 241, "clean_text_len": 230, "clean_text": "续表A.0.2-2符号适用范围海拔1000\n海拔1250海拔1350带电导体单根管形导体\n17.50\n17.50\n17.50\nC至地面分裂架空导线\n19.50\n19.50\n19.50\n1.不同时停电检修的两平行回路之间水平距离；\nD\n9.50\n9.78\n9.86\n2.带电导体至围墙顶部；\n3.带电导体至建筑物边缘注：目前1000kV变电站尚无海拔高于1350m地区投运经验，故本表暂不涉及海拔高于1350m地区1000kV屋外配电装置最小安全净距。\n·33·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8972, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 41, "text": "本标准用词说明\n1为便于在执行本标准条文时区别对待，对要求严格程度不\n同的用词说明如下：\n1)表示很严格，非这样做不可的：\n正面词采用“必须”，反面词采用“严禁”；\n2)表示严格，在正常情况下均应这样做的：\n正面词采用“应”，反面词采用“不应”或“不得”；\n3)表示允许稍有选择，在条件许可时首先应这样做的：\n正面词采用“宜”，反面词采用“不宜”；\n4)表示有选择，在一定条件下可以这样做的，采用“可”。\n2条文中指明应按其他有关标准执行的写法为：“应符合…\n的规定”或“应按……执行”。\n·34.", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9623, "ocr_line_count": 13, "ocr_error": null, "raw_text_len": 249, "clean_text_len": 247, "clean_text": "本标准用词说明\n1为便于在执行本标准条文时区别对待，对要求严格程度不同的用词说明如下：\n1)表示很严格，非这样做不可的：\n正面词采用“必须”，反面词采用“严禁”；\n2)表示严格，在正常情况下均应这样做的：\n正面词采用“应”，反面词采用“不应”或“不得”；\n3)表示允许稍有选择，在条件许可时首先应这样做的：\n正面词采用“宜”，反面词采用“不宜”；\n4)表示有选择，在一定条件下可以这样做的，采用“可”。\n2条文中指明应按其他有关标准执行的写法为：“应符合…\n的规定”或“应按……执行”。·34.", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7975, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 42, "text": "引用标准名录\n《建筑设计防火规范》GB50016\n《火力发电厂与变电站设计防火规范》GB50229\n《电力设施抗震设计规范》GB50260\n《声环境质量标准》GB3096\n《工业企业厂界环境噪声排放标准》GB12348\n《污秽条件下使用的高压绝缘子的选择和尺寸确定第1部分：\n定义信息和一般原则》GB/T26218.1\n《污秽条件下使用的高压绝缘子的选择和尺寸确定第2部分：\n交流系统用瓷和玻璃绝缘子》GB/T26218.2\n《污秽条件下使用的高压绝缘子的选择和尺寸确定第3部分：\n交流系统用复合绝缘子》GB/T26218.3\n《火力发电厂总图运输设计规范》DL/T5032\n《导体和电器选择设计技术规定》DL/T5222\n·35·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9843, "ocr_line_count": 15, "ocr_error": null, "raw_text_len": 316, "clean_text_len": 316, "clean_text": "引用标准名录\n《建筑设计防火规范》GB50016\n《火力发电厂与变电站设计防火规范》GB50229\n《电力设施抗震设计规范》GB50260\n《声环境质量标准》GB3096\n《工业企业厂界环境噪声排放标准》GB12348\n《污秽条件下使用的高压绝缘子的选择和尺寸确定第1部分：\n定义信息和一般原则》GB/T26218.1\n《污秽条件下使用的高压绝缘子的选择和尺寸确定第2部分：\n交流系统用瓷和玻璃绝缘子》GB/T26218.2\n《污秽条件下使用的高压绝缘子的选择和尺寸确定第3部分：\n交流系统用复合绝缘子》GB/T26218.3\n《火力发电厂总图运输设计规范》DL/T5032\n《导体和电器选择设计技术规定》DL/T5222\n·35·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8907, "has_structure_hint": false}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 43, "text": "", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.0, "ocr_line_count": 0, "ocr_error": null, "raw_text_len": 0, "clean_text_len": 0, "clean_text": "", "is_filtered": true, "filter_reason": "empty_after_clean", "visible_text_ratio": 0.0, "has_structure_hint": false}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 44, "text": "中华人民共和国电力行业标准\n高压配电装置设计规范\nDL/T5352—2018\n代替DL/T5352—2006\n条文说明", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9881, "ocr_line_count": 5, "ocr_error": null, "raw_text_len": 59, "clean_text_len": 58, "clean_text": "中华人民共和国电力行业标准高压配电装置设计规范\nDL/T5352—2018\n代替DL/T5352—2006\n条文说明", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9273, "has_structure_hint": false}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 45, "text": "", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.0, "ocr_line_count": 0, "ocr_error": null, "raw_text_len": 0, "clean_text_len": 0, "clean_text": "", "is_filtered": true, "filter_reason": "empty_after_clean", "visible_text_ratio": 0.0, "has_structure_hint": false}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 46, "text": "修订说明\n《高压配电装置设计规范》DL/T5352—2018，经国家能源局\n2018年4月3日以第4号公告批准发布。\n本标准是在《高压配电装置设计技术规程》DL/T5352一2006\n的基础上修订而成，上一版的主编单位是西北电力设计院，参编单\n位是长江勘测规划设计研究院，主要起草人有：曹永振、张蜂蜜、石\n凤翔、张晓江、杨月红、穆华宁、杜晓东、伍小艾、阳少华、邵建雄、\n计绿野、毛永松。\n本标准修订过程中，编制组进行了广泛深人的调查研究，总结\n了我国高压配电装置设计工作经验，同时参考了国外先进技术法\n规、技术标准，完成了《750kV～1000kV最小空气间隙专题报告》\n《750kV配电装置布置调研报告》《1000kV配电装置布置调研报\n告》其他型式配电装置的布置调研报告》4份专题调研报告。\n为便于广大设计、施工、科研、学校等单位有关人员在使用本\n标准时能正确理解和执行条文规定，编制组按章、节、条顺序编制\n了本标准的条文说明，对条文规定的目的、依据以及执行中需注意\n的有关事项进行了说明。但是，本条文说明不具备与标准正文同\n等的法律效力，仅供使用者作为理解和把握标准规定的参考。\n·39.", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9812, "ocr_line_count": 19, "ocr_error": null, "raw_text_len": 497, "clean_text_len": 485, "clean_text": "修订说明\n《高压配电装置设计规范》DL/T5352—2018，经国家能源局\n2018年4月3日以第4号公告批准发布。\n本标准是在《高压配电装置设计技术规程》DL/T5352一2006\n的基础上修订而成，上一版的主编单位是西北电力设计院，参编单位是长江勘测规划设计研究院，主要起草人有：曹永振、张蜂蜜、石凤翔、张晓江、杨月红、穆华宁、杜晓东、伍小艾、阳少华、邵建雄、\n计绿野、毛永松。\n本标准修订过程中，编制组进行了广泛深人的调查研究，总结了我国高压配电装置设计工作经验，同时参考了国外先进技术法规、技术标准，完成了《750kV～1000kV最小空气间隙专题报告》\n《750kV配电装置布置调研报告》《1000kV配电装置布置调研报告》其他型式配电装置的布置调研报告》4份专题调研报告。\n为便于广大设计、施工、科研、学校等单位有关人员在使用本标准时能正确理解和执行条文规定，编制组按章、节、条顺序编制了本标准的条文说明，对条文规定的目的、依据以及执行中需注意的有关事项进行了说明。但是，本条文说明不具备与标准正文同等的法律效力， 者作为理解和把握标准规定的参考。\n·39.", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8884, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 47, "text": "", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.0, "ocr_line_count": 0, "ocr_error": null, "raw_text_len": 0, "clean_text_len": 0, "clean_text": "", "is_filtered": true, "filter_reason": "empty_after_clean", "visible_text_ratio": 0.0, "has_structure_hint": false}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 48, "text": "次\n1总\n则\n（43）\n2基本规定\n（44）\n2.1开式配电装置\n（44）\n2.2气体绝缘金属封闭开关设备（GIS）配电装置·….·\n（46）\n3环境条件\n（49)\n4导体和电气设备的选择\n（63）\n4.1一般规定\n（63）\n4.2导体的选择\n（63）\n4.3电气设备的选择…\n（64)\n5配电装置的型式与布置\n（67)\n5.1最小安全净距·.\n（67)\n5.2型式选择\n（69）\n5.3布置\n（69）\n5.4通道与围栏\n（71）\n5.5防火与蓄油设施\n（73）\n6配电装置对建（构)筑物的要求\n（79）\n6.1屋内配电装置的建筑要求\n（79）\n6.2屋外配电装置架构的荷载条件要求·.·\n（83）\n41", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9039, "ocr_line_count": 39, "ocr_error": null, "raw_text_len": 302, "clean_text_len": 298, "clean_text": "次\n1总则\n（43）\n2基本规定\n（44）\n2.1开式配电装置\n（44）\n2.2气体绝缘金属封闭开关设备（GIS）配电装置·….·\n（46）\n3环境条件\n（49)\n4导体和电气设备的选择\n（63）\n4.1一般规定\n（63）\n4.2导体的选择\n（63）\n4.3电气设备的选择…\n（64)\n5配电装置的型式与布置\n（67)\n5.1最小安全净距·.\n（67)\n5.2型式选择\n（69）\n5.3布置\n（69）\n5.4通道与围栏\n（71）\n5.5防火与蓄油设施\n（73）\n6配电装置对建（构)筑物的要求\n（79）\n6.1屋内配电装置的建筑要求\n（79）\n6.2屋外配电装置架构的荷载条件要求·.·\n（83）", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7634, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 49, "text": "", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.0, "ocr_line_count": 0, "ocr_error": null, "raw_text_len": 0, "clean_text_len": 0, "clean_text": "", "is_filtered": true, "filter_reason": "empty_after_clean", "visible_text_ratio": 0.0, "has_structure_hint": false}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 50, "text": "1总则\n原标准适用于发电厂和变电站工程中交流3kV～500kV新\n建配电装置设计，扩建或改建配电装置的设计可参照执行。涉外\n工程需要考虑所在国国情，并结合工程的具体情况参照执行。本\n标准补充750kV、1000kV电压等级配电装置设计的基本要求，适\n用于交流3kV～1000kV配电装置设计。\n43", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9971, "ocr_line_count": 7, "ocr_error": null, "raw_text_len": 149, "clean_text_len": 141, "clean_text": "1总则原标准适用于发电厂和变电站工程中交流3kV～500kV新建配电装置设计，扩建或改建配电装置的设计可参照执行。涉外工程需要考虑所在国国情，并结合工程的具体情况参照执行。本标准补充750kV、1000kV电压等级配电装置设计的基本要求，适用于交流3kV～1000kV配电装置设计。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9362, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 51, "text": "2基本规定\n2.1开式配电装置\n2.1.1考虑近年来电力负荷发展速度较快，发电厂和变电站工程\n投资较大，工程大多为分期建设。因此，配电装置的设计需要综合\n考虑前期、后期及以后的扩建。\n2.1.2考虑到各配电装置布置中相序的一致性，规定了一般情况\n下相序的排列顺序和相色标志。\n2.1.3鉴于开式配电装置布置时母线排列编号不尽一致，本条\n规定了母线平行布置、上下布置时母线的编号顺序。\n2.1.4本条是原标准第5.1.4条的修改条文。\n110kV及以上电压等级的屋外配电装置最小安全净距一般\n不考虑带电作业。配电装置是否需进行带电作业，依据该配电装\n置在系统中的地位、接线方式、配电装置型式以及该地区的检修经\n验等因素而定。如考虑带电作业，需要按带电作业的要求校核电\n气尺寸，配电装置的最小安全净距要满足带电作业的工况；屋外配\n电装置的架构荷载条件及安全距离，也需要考虑带电检修的要求。\n带电作业内容一般以处理缺陷为主。带电作业的操作方法有绝缘\n操作杆、等电位、水冲洗等，一般采用等电位法。\n2.1.5各电压等级母线和进、出线处所装设的避雷器、电压互感\n器的作用不同，本条明确了110kV及以上电压等级配电装置中避\n雷器、电压互感器的引接方式。\n2.1.6装设在330kV及以上电压等级超高压线路上的并联电抗\n器的主要作用：削弱空载或轻负载线路中的电容效应，降低工频暂\n态过电压，进而限制操作过电压的幅值；改善电压分布，提高负载\n线路中的母线电压，增加系统稳定性及送电能力；改善轻载线路中\n·44·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9884, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 648, "clean_text_len": 633, "clean_text": "2基本规定\n2.1开式配电装置\n2.1.1考虑近年来电力负荷发展速度较快，发电厂和变电站工程投资较大，工程大多为分期建设。因此，配电装置的设计需要综合考虑前期、后期及以后的扩建。\n2.1.2考虑到各配电装置布置中相序的一致性，规定了一般情况下相序的排列顺序和相色标志。\n2.1.3鉴于开式配电装置布置时母线排列编号不尽一致，本条规定了母线平行布置、上下布置时母线的编号顺序。\n2.1.4本条是原标准第5.1.4条的修改条文。\n110kV及以上电压等级的屋外配电装置最小安全净距一般不考虑带电作业。配电装置是否需进行带电作业，依据该配电装置在系统中的地位、接线方式、配电装置型式以及该地区的检修经验等因素而定。如考虑带电作业，需要按带电作业的要求校核电气尺寸，配电装置的最小安全净距要满足带电作业的工况；屋外配电装置的架构荷载条件及安全距离，也需要考虑带电检修的要求。\n带电作业内容一般以处理缺陷为主。带电作业的操作方法有绝缘操作杆、等电位、水冲洗等，一般采用等电位法。\n2.1.5各电压等级母线和进、出线处所装设的避雷器、电压互感器的作用不同，本条明确了110kV及以上电压等级配电装置中避雷器、电压互感器的引接方式。\n2.1.6装设在330kV及以上电压等级超高压线路上的并联电抗器的主要作用：削弱空载或轻负载线路中的电容效应，降低工频暂态过电压，进而限制操作过电压的幅值；改善电压分布，提高负载线路中的母线电压，增加系统稳定性及送电能力；改善轻载线路中\n·44·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9101, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 52, "text": "的无功分布，降低有功损耗，提高送电效率。降低系统工频稳态电\n压，便于系统同期并列；有利于消除同步电机带空载长线时可能出\n现的自励磁谐振现象。鉴于线路并联电抗器的作用不同，一般并\n联电抗器与线路同时运行。因此，并联电抗器回路不需要装设断\n路器或负荷开关。如系统有特殊要求，则根据要求设置断路器或\n负荷开关。\n2.1.7为保证变压器、断路器的检修安全，规定了断路器两侧的\n隔离开关的断路器侧、线路隔离开关的线路侧以及变压器进线隔\n离开关的变压器侧需要配置接地开关，以保证设备和线路检修时\n的人身安全。变压器进线设置隔离开关时，接地开关装设在变压\n器侧。\n2.1.8本条是原标准第5.1.8条的修改条文。\n为保证电气设备和母线的检修安全，本条明确了接地开关和\n接地器的安装数量需要根据母线上电磁感应电压和平行母线的长\n度以及间隔距离进行计算确定。删除“对屋外配电装置”，认为屋\n内、屋外配电装置此项要求一致。\n2.1.9本条是原标准第5.1.9条的修改条文。\n补充对220kV同杆架设或平行回路的线路侧接地开关的\n要求。\n对同杆架设或平行架设的线路，当平行线段很长或相邻带电\n线路电流很大，或带电线路的额定电压高于接地线段的额定电压\n时，这些情况下感应电流参数将很高，此时需要根据工程情况计算\n感应电流，一般选择具有开合感应电流能力的接地开关。\n据了解，目前各省电力试验研究院对330kV及以上电压等级\n同杆架设线路或平行回路中的电磁感应电流采用电磁暂态计算程\n序（EMTP)进行计算。220kV及以下电压等级同杆架设线路或平\n行回路的电磁感应电流参数比超高压回路要低，因此，220kV同\n杆架设或平行回路的线路侧接地开关，其开合水平可按具体工程\n情况经计算确定。\n·45·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9909, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 734, "clean_text_len": 713, "clean_text": "的无功分布，降低有功损耗，提高送电效率。降低系统工频稳态电压，便于系统同期并列；有利于消除同步电机带空载长线时可能出现的自励磁谐振现象。鉴于线路并联电抗器的作用不同，一般并联电抗器与线路同时运行。因此，并联电抗器回路不需要装设断路器或负荷开关。如系统有特殊要求，则根据要求设置断路器或负荷开关。\n2.1.7为保证变压器、断路器的检修安全，规定了断路器两侧的隔离开关的断路器侧、线路隔离开关的线路侧以及变压器进线隔离开关的变压器侧需要配置接地开关，以保证设备和线路检修时的人身安全。变压器进线设置隔离开关时，接地开关装设在变压器侧。\n2.1.8本条是原标准第5.1.8条的修改条文。\n为保证电气设备和母线的检修安全，本条明确了接地开关和接地器的安装数量需要根据母线上电磁感应电压和平行母线的长度以及间隔距离进行计算确定。删除“对屋外配电装置”，认为屋内、屋外配电装置此项要求一致。\n2.1.9本条是原标准第5.1.9条的修改条文。\n补充对220kV同杆架设或平行回路的线路侧接地开关的要求。\n对同杆架设或平行架设的线路，当平行线段很长或相邻带电线路电流很大，或带电线路的额定电压高于接地线段的额定电压时，这些情况下感应电流参数将很高，此时需要根据工程情况计算感应电流，一般选择具有开合感应电流能力的接地开关。\n据了解，目前各省电力试验研究院对330kV及以上电压等级同杆架设线路或平行回路中的电磁感应电流采用电磁暂态计算程序（EMTP)进行计算。220kV及以下电压等级同杆架设线路或平行回路的电磁感应电流参数比超高压回路要低，因此，220kV同杆架设或平行回路的线路侧接地开关，其开合水平可按具体工程情况经计算确定。\n·45·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.922, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 53, "text": "2.1.10电压互感器的配置应以满足测量、保护、同期和自动装置\n的要求，并能保证在运行方式改变时，保护装置不失电，同期点的\n两侧都能提取到电压为原则。\n屋外开式布置的高压配电装置也都配置了“微机五防”操作系\n统。本条文仅强调220kV及以下电压等级屋内开式布置的配\n电装置中设备低式布置时需要设置防误人带电间隔的闭锁装置。\n2.1.12充油电气设备运行时须经常观察油位及油温，本条强调\n了设计时需要注意油浸变压器等的布置方位，以便于安全检查。\n2.2气体绝缘金属封闭开关设备（GIS）配电装置\n2.2.1本条是原标准第5.2.1条的修改条文。\nGIS（Gas-insulatedmetal-enclosedswitchger，气体绝缘金属\n封闭开关设备）配置两种接地开关，一种仅做安全检修用，另一种\n相当于接地短路器，它将通过断路器的额定关合电流和电磁感应、\n静电感应电流。后一种称为快速接地开关。\n线路侧的接地开关与出线相连接，尤其是同杆架设的架空线\n路，其电磁感应和静电感应电流较大，装于该处的接地开关必须具\n备切、合上述电流的能力。\n配置快速接地开关主要功能为：普通接地开关的检修功能、切\n合电磁感应、静电感应电流，通常配置在平行架空输电线路出\n线侧。\n一般情况下，如不能预先确定回路不带电，出线侧装设快速接\n地开关，快速接地开关需要具有关合动稳定电流的能力；如能预先\n确定回路不带电，则设置一般接地开关。\n2.2.2根据《防止电力生产事故的25项重点要求》第13.1.7条\n新增本条。\nGIS中的避雷器、电压互感器耐压水平与GIS设备不一致，一\n般较GIS中断路器、隔离开关等元件的额定耐压水平低。如果设\n·46·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9893, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 711, "clean_text_len": 696, "clean_text": "2.1.10电压互感器的配置应以满足测量、保护、同期和自动装置的要求，并能保证在运行方式改变时，保护装置不失电，同期点的两侧都能提取到电压为原则。\n屋外开式布置的高压配电装置也都配置了“微机五防”操作系统。本条文仅强调220kV及以下电压等级屋内开式布置的配电装置中设备低式布置时需要设置防误人带电间隔的闭锁装置。\n2.1.12充油电气设备运行时须经常观察油位及油温，本条强调了设计时需要注意油浸变压器等的布置方位，以便于安全检查。\n2.2气体绝缘金属封闭开关设备（GIS）配电装置\n2.2.1本条是原标准第5.2.1条的修改条文。\nGIS（Gas-insulatedmetal-enclosedswitchger，气体绝缘金属封闭开关设备）配置两种接地开关，一种仅做安全检修用，另一种相当于接地短路器，它将通过断路器的额定关合电流和电磁感应、\n静电感应电流。后一种称为快速接地开关。\n线路侧的接地开关与出线相连接，尤其是同杆架设的架空线路，其电磁感应和静电感应电流较大，装于该处的接地开关必须具备切、合上述电流的能力。\n配置快速接地开关主要功能为：普通接地开关的检修功能、切合电磁感应、静电感应电流，通常配置在平行架空输电线路出线侧。\n一般情况下，如不能预先确定回路不带电，出线侧装设快速接地开关，快速接地开关需要具有关合动稳定电流的能力；如能预先确定回路不带电，则设置一般接地开关。\n2.2.2根据《防止电力生产事故的25项重点要求》第13.1.7条新增本条。\nGIS中的避雷器、电压互感器耐压水平与GIS设备不一致，一般较GIS中断路器、隔离开关等元件的额定耐压水平低。如果设\n·46·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.905, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 54, "text": "计时无相应的隔离开关或隔离断口，则在耐压试验前将其拆卸，对\n原部位进行一定均压处理后方可进行GIS耐压试验，耐压试验通\n过后再进行避雷器和电压互感器安装，这样使得耐压试验周期变\n长，且现场处理的密封面、对接面变多，不利于GIS内部清洁度的\n控制。\n2.2.3GIS配电装置的进、出线主要有三种方式：架空进出、有电\n缆段进出、电缆进出。本条对GIS架空进出线的雷电侵人波过电\n压保护做出了规定，即在GIS于架空线连接处，应装设金属氧化\n锌避雷器，该避雷器宜采用开式。主要考虑开式避雷器的接\n地端与GIS金属外壳连接后可增大GIS内部波阻抗，提高避雷器\n的保护效果。另外，开式避雷器价格也低于GIS内设避雷器。\n2.2.4GIS设备的母线和外壳是一对同轴的两个电极，当电流通\n过母线时，在外壳感应电压，GIS本体的支架、管道、电缆外皮与外\n壳连接之后，也有感应电压，感应电压过高将降低设备容量，危及\n人身安全，因此，本条规定了GIS外壳的感应电压要在安全规定\n的范围之内。\n2.2.5GIS设备的母线布置方式有两种：三相共筒式和离相式。\n由于离相式母线的GIS设备，三相母线分别装于不同的母线管\n内，在正常运行时，外壳有感应电流，感应电流的大小取决于外壳\n的材料。感应电流会引起外壳及金属结构发热，使设备的额定容\n量降低，使二次回路受到干扰。因此，GIS外壳的接地是非常重要\n的。其接地线必须直接与主地网连接，不允许元件的接地线串联\n之后接地。\n2.2.6由于离相式母线的三相感应电流相位相差120°，因此在\n接地前用一块金属板，将三相母线管的外壳连接在一起然后接地，\n此时，通过接地线的接地电流只是三相不平衡电流，其值较小。为\n防止GIS外壳感应电流通过设备支架、运行平台、扶手和金属管\n道，其外壳需多点接地。\n2.2.7GIS隔室的设置需要考虑到当间隔元件设备检修时不能\n·47.", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9881, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 790, "clean_text_len": 769, "clean_text": "计时无相应的隔离开关或隔离断口，则在耐压试验前将其拆卸，对原部位进行一定均压处理后方可进行GIS耐压试验，耐压试验通过后再进行避雷器和电压互感器安装，这样使得耐压试验周期变长，且现场处理的密封面、对接面变多，不利于GIS内部清洁度的控制。\n2.2.3GIS配电装置的进、出线主要有三种方式：架空进出、有电缆段进出、电缆进出。本条对GIS架空进出线的雷电侵人波过电压保护做出了规定，即在GIS于架空线连接处，应装设金属氧化锌避雷器，该避雷器宜采用开式。主要考虑开式避雷器的接地端与GIS金属外壳连接后可增大GIS内部波阻抗，提高避雷器的保护效果。另外，开式避雷器价格也低于GIS内设避雷器。\n2.2.4GIS设备的母线和外壳是一对同轴的两个电极，当电流通过母线时，在外壳感应电压，GIS本体的支架、管道、电缆外皮与外壳连接之后，也有感应电压，感应电压过高将降低设备容量，危及人身安全，因此，本条规定了GIS外壳的感应电压要在安全规定的范围之内。\n2.2.5GIS设备的母线布置方式有两种：三相共筒式和离相式。\n由于离相式母线的GIS设备，三相母线分别装于不同的母线管内，在正常运行时，外壳有感应电流，感应电流的大小取决于外壳的材料。感应电流会引起外壳及金属结构发热，使设备的额定容量降低，使二次回路受到干扰。因此，GIS外壳的接地是非常重要的。其接地线必须直接与主地网连接，不允许元件的接地线串联之后接地。\n2.2.6由于离相式母线的三相感应电流相位相差120°，因此在接地前用一块金属板，将三相母线管的外壳连接在一起然后接地，\n此时，通过接地线的接地电流只是三相不平衡电流，其值较小。为防止GIS外壳感应电流通过设备支架、运行平台、扶手和金属管道，其外壳需多点接地。\n2.2.7GIS隔室的设置需要考虑到当间隔元件设备检修时不能\n·47.", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9093, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 55, "text": "影响未检修间隔设备的正常运行。因此，不同压力的设备或需拆\n除后进行试验测试的设备、可退出后仍能运行的设备等需要设置\n单独隔室，其作用为将内部故障限制在故障隔室内，并考虑气体回\n收装置的容量和分期安装的扩建的方便。与GIS配电装置外部\n连接的设备一般也设置单独隔室。\nGIS配电装置气室划分还需要考虑，当采用双母线接线时，一\n组母线检修，不影响另一组母线运行。\n·48·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9638, "ocr_line_count": 8, "ocr_error": null, "raw_text_len": 184, "clean_text_len": 179, "clean_text": "影响未检修间隔设备的正常运行。因此，不同压力的设备或需拆除后进行试验测试的设备、可退出后仍能运行的设备等需要设置单独隔室，其作用为将内部故障限制在故障隔室内，并考虑气体回收装置的容量和分期安装的扩建的方便。与GIS配电装置外部连接的设备一般也设置单独隔室。\nGIS配电装置气室划分还需要考虑，当采用双母线接线时，一组母线检修，不影响另一组母线运行。\n·48·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9266, "has_structure_hint": false}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 56, "text": "3环境条件\n3.0.1本条是原标准第6.0.1条的修改条文。\n污秽等级分级：为了标准化的目的，将环境污秽程度定义为\na、b、c、d、e共5个污移等级。其中，a级代表污秽很轻，b级代表\n污秽轻，c级代表污移中等，d级代表污秽重，e级代表污移很重。\n现场污秽度（SPS)是指在经过适当的积污时间后记录的等值\n盐密/不容沉积物密度或现场等值盐度的最大值。\n图1(引自现行国家标准《污秽条件下使用的高压绝缘子的选择\n和尺寸确定第1部分：定义、信息和一般原则》GB/T26218.1-2010\n图1)给出了参照盘形悬式绝缘子对应于每一现场污秽度（SPS)等级\n的等值盐密/灰密值的范围，这些值是从现场测量、经验以及污秽试验\n推导出来的，并且是从至少一年时间的定期测量中得到的最大值。\n灰密\n0.1\n0.001\n0.01\n0.1\n等值盐密（mg/em²）\n图1普通盘形绝缘子现场污秽度与等值盐密/灰密的关系\n界线，三条直线分别为灰密与盐密之比为10：1、5：1、2：1的灰盐比线。\n·49", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9627, "ocr_line_count": 21, "ocr_error": null, "raw_text_len": 438, "clean_text_len": 432, "clean_text": "3环境条件\n3.0.1本条是原标准第6.0.1条的修改条文。\n污秽等级分级：为了标准化的目的，将环境污秽程度定义为\na、b、c、d、e共5个污移等级。其中，a级代表污秽很轻，b级代表污秽轻，c级代表污移中等，d级代表污秽重，e级代表污移很重。\n现场污秽度（SPS)是指在经过适当的积污时间后记录的等值盐密/不容沉积物密度或现场等值盐度的最大值。\n图1(引自现行国家标准《污秽条件下使用的高压绝缘子的选择和尺寸确定第1部分：定义、信息和一般原则》GB/T26218.1-2010\n图1)给出了参照盘形悬式绝缘子对应于每一现场污秽度（SPS)等级的等值盐密/灰密值的范围，这些值是从现场测量、经验以及污秽试验推导出来的，并且是从至少一年时间的定期测量中得到的最大值。\n灰密\n0.1\n0.001\n0.01\n0.1\n等值盐密（mg/em²）\n图1普通盘形绝缘子现场污秽度与等值盐密/灰密的关系界线，三条直线分别为灰密与盐密之比为10：1、5：1、2：1的灰盐比线。\n·49", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8684, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 57, "text": "表1（引自现行国家标准《污移条件下使用的高压绝缘子的选择\n和尺寸确定第1部分：定义、信息和一般原则》GB/T26218.1\n2010表3）对每一污秽水平给出了某些典型的相应环境的示例和\n大致的描述，表1中示例E1～E7被放置于图1中以说明典型现\n场污秽度（SPS)水平，其中NSDD为灰密，ESDD为等值盐密。绝\n缘子的某些特性（例如外形）对绝缘子本身的积污罗量有重要影\n响。因此，这些典型值仅对参照盘形悬式绝缘子适用。\n表1典型环境举例\n示例\n典型环境的描述\n离海、荒漠或开阔干燥的陆地>50km；\n离人为污染源>10km；\n距大中城市及工业区>30km，植被覆盖好，人口密度很低（每平方公里小于\nE1\n500人的地区）。\n距上述污秽染距离近一些，但：\n·主导风不直接来自这些污秽源；\n·并且/或者每月定期有雨冲洗\n离海、荒漠或开阔干燥陆地（10～50）km；\n离人为污染源（5～10）kmb；\n距大中城市及工业区（15～30）km，或乡镇工业废气排放强度小于1000万\n标准立方米每平方公里的区域、或人口密度（500～1000）人每平方公里的乡\nE2\n镇区域。\n距上述污染源距离近一些，但：\n·主导风不直接来自这些污秽源；\n·并且/或者每月定期有雨冲洗\n离海、荒漠或开阔干燥陆地（3~10）km；\n离人为污染源（1~5）km；\nE3\n区域、或人口密度（1000～10000）人每平方公里的乡镇区域。\n距上述污移源距离近一些，但：\n·主导风不直接来自这些污染源；\n·并且/或者每月定期有雨冲洗\n·50·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9804, "ocr_line_count": 35, "ocr_error": null, "raw_text_len": 652, "clean_text_len": 637, "clean_text": "表1（引自现行国家标准《污移条件下使用的高压绝缘子的选择和尺寸确定第1部分：定义、信息和一般原则》GB/T26218.1\n2010表3）对每一污秽水平给出了某些典型的相应环境的示例和大致的描述，表1中示例E1～E7被放置于图1中以说明典型现场污秽度（SPS)水平，其中NSDD为灰密，ESDD为等值盐密。绝缘子的某些特性（例如外形）对绝缘子本身的积污罗量有重要影响。因此，这些典型值仅对参照盘形悬式绝缘子适用。\n表1典型环境举例示例典型环境的描述离海、荒漠或开阔干燥的陆地>50km；\n离人为污染源>10km；\n距大中城市及工业区>30km，植被覆盖好，人口密度很低（每平方公里小于\nE1\n500人的地区）。\n距上述污秽染距离近一些，但：\n·主导风不直接来自这些污秽源；\n·并且/或者每月定期有雨冲洗离海、荒漠或开阔干燥陆地（10～50）km；\n离人为污染源（5～10）kmb；\n距大中城市及工业区（15～30）km，或乡镇工业废气排放强度小于1000万标准立方米每平方公里的区域、或人口密度（500～1000）人每平方公里的乡\nE2镇区域。距上述污染源距离近一些，但：\n·主导风不直接来自这些污秽源；\n·并且/或者每月定期有雨冲洗离海、荒漠或开阔干燥陆地（3~10）km；\n离人为污染源（1~5）km；E3\n区域、或人口密度（1000～10000）人每平方公里的乡镇区域。\n距上述污移源距离近一些，但：\n·主导风不直接来自这些污染源；\n·并且/或者每月定期有雨冲洗·50·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8657, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 58, "text": "续表1\n示例\n典型环境的描述\n距E3中提到的污染源距离更远，但：\n·在较长（几周或几个月）干燥污秽集积季节后经常出现浓雾（或毛毛雨）；\nE4\n·并且/或有高电导率的大雨；\n·并且/或者有高的NSDD水平，其为ESDD的5倍～10倍\n离海、荒漠或开阔干燥陆地3km以内；\n离人为污染源1km以内b；\nE5\n距大中城市及工业区积污期主导风下风方向（5～10）km，或距独立化工或\n燃煤工业源1km，或乡镇工业密集区及重要交通干线0.2km，或人口密度大\n于10000人每平方公里的居民区，或交通枢纽\n离E5中提到的污染源距离更远。但：\nE6\n·在较长（几周或几个月）干燥污秽集积季节后经常出现浓雾（或毛毛雨）；\n·并且/或者有高的NSDD水平，其为ESDD的5倍～10倍\n离污染源的距离与重污秽区（E5）相同，且\n·直接遭受到海水喷溅或浓盐雾；\n·或直接遭受高电导率的污秽物（化工、燃煤等）或高浓度的水泥型灰尘，并\nE7\n且频繁受到雾或毛毛雨湿润；\n燥盐碱地区\na在风暴期间，在这样的离海距离，其ESDD水平可以达到一个高得多的\n水平。\nb相比于规定的离海、荒漠和干燥陆地距离，大城市影响的距离可能更远。\nc取决于海岸区域地形以及风的强度。\n统一爬电比距（USCD)指绝缘子的爬电距离与该绝缘子上\n承载的最高运行电压的方均根值之比。此定义与使用设备的最\n高电压（线对线值）的爬电比距定义不同，对于交流系统通常为\n(Um/3），对线对地绝缘，此定义产生的值将是爬电比距给出的值\n的√3倍。\n各污移等级对应的统一爬电比距如图2（引自现行国家标准\n《污移条件下使用的高压绝缘子的选择和尺寸确定第3部分：交\n·51·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.984, "ocr_line_count": 36, "ocr_error": null, "raw_text_len": 702, "clean_text_len": 688, "clean_text": "续表1\n示例典型环境的描述距E3中提到的污染源距离更远，但：\n·在较长（几周或几个月）干燥污秽集积季节后经常出现浓雾（或毛毛雨）；\nE4·并且/或有高电导率的大雨；\n·并且/或者有高的NSDD水平，其为ESDD的5倍～10倍离海、荒漠或开阔干燥陆地3km以内；\n离人为污染源1km以内b；E5\n距大中城市及工业区积污期主导风下风方向（5～10）km，或距独立化工或燃煤工业源1km，或乡镇工业密集区及重要交通干线0.2km，或人口密度大于10000人每平方公里的居民区，或交通枢纽离E5中提到的污染源距离更远。但：\nE6\n·在较长（几周或几个月）干燥污秽集积季节后经常出现浓雾（或毛毛雨）；\n·并且/或者有高的NSDD水平，其为ESDD的5倍～10倍离污染源的距离与重污秽区（E5）相同，且\n·直接遭受到海水喷溅或浓盐雾；\n·或直接遭受高电导率的污秽物（化工、燃煤等）或高浓度的水泥型灰尘，并\nE7且频繁受到雾或毛毛雨湿润；\n燥盐碱地区\na在风暴期间，在这样的离海距离，其ESDD水平可以达到一个高得多的水平。\nb相比于规定的离海、荒漠和干燥陆地距离，大城市影响的距离可能更远。\nc取决于海岸区域地形以及风的强度。\n统一爬电比距（USCD)指绝缘子的爬电距离与该绝缘子上承载的最高运行电压的方均根值之比。此定义与使用设备的最高电压（线对线值）的爬电比距定义不同，对于交流系统通常为\n(Um/3），对线对地绝缘，此定义产生的值将是爬电比距给出的值的√3倍。\n各污移等级对应的统一爬电比距如图2（引自现行国家标准\n《污移条件下使用的高压绝缘子的选择和尺寸确定第3部分：交\n·51·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8891, "has_structure_hint": false}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 59, "text": "流系统用复合绝缘子》GB/T26218.3一2011图1)所示，图中长方\n形代表每一等级统一爬电比距最低要求的优先选用值。\n60.0\n53.7\n55.0\n50.0\n43.3\n.35.0\n34.7\n27.8\n25.0\n22.0\n20.0\nSPS等级\n图2基准统一爬电比距（USCD）与污秽等级（SPS)的关系图\n爬电比距和统一爬电比距的关系如表2所示。\n表2爬电比距和统一爬电比距的关系（mm/kV）\n对于三相交流系统的爬电比距\n统一爬电比距\n12.7\n22.0\n16\n27.8\n20\n34.7\n25\n43.3\n31\n53.7\n3.0.2本条是原标准第6.0.1条的修改条文。\n（1)参考现行行业标准《火力发电厂总图运输设计规范》DL/T\n5032-2018第5.2.5条，配电装置位置宜布置在循环水湿式冷却\n设施冬季盛行风向的上风侧，宜位于产生有腐蚀性气体及粉尘的\n建（构）筑物常年最小频率风向的下风侧。\n对于中小型电厂，以往冷却塔均未装设除水器，在总平面布置\n中又未充分考虑风向条件，是造成污闪事故的重要原因，目前大中\n型发电厂的冷却塔均装设除水器，其水雾影响范围大为减少，对屋\n外配电装置的危害也基本消除，关键是要防止腐蚀性气体和粉尘\n·52·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.983, "ocr_line_count": 39, "ocr_error": null, "raw_text_len": 524, "clean_text_len": 503, "clean_text": "流系统用复合绝缘子》GB/T26218.3一2011图1)所示，图中长方形代表每一等级统一爬电比距最低要求的优先选用值。\n60.0\n53.7\n55.0\n50.0\n43.3\n.35.0\n34.7\n27.8\n25.0\n22.0\n20.0\nSPS等级图2基准统一爬电比距（USCD）与污秽等级（SPS)的关系图爬电比距和统一爬电比距的关系如表2所示。\n表2爬电比距和统一爬电比距的关系（mm/kV）\n对于三相交流系统的爬电比距统一爬电比距\n12.7\n22.0\n27.8\n34.7\n43.3\n53.7\n3.0.2本条是原标准第6.0.1条的修改条文。\n（1)参考现行行业标准《火力发电厂总图运输设计规范》DL/T\n5032-2018第5.2.5条，配电装置位置宜布置在循环水湿式冷却设施冬季盛行风向的上风侧，宜位于产生有腐蚀性气体及粉尘的建（构）筑物常年最小频率风向的下风侧。\n对于中小型电厂，以往冷却塔均未装设除水器，在总平面布置中又未充分考虑风向条件，是造成污闪事故的重要原因，目前大中型发电厂的冷却塔均装设除水器，其水雾影响范围大为减少，对屋外配电装置的危害也基本消除，关键是要防止腐蚀性气体和粉尘\n·52·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8766, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 60, "text": "的影响。\n(2）为了避免自然冷却塔的水雾对配电装置内电气设备的影\n响，现行行业标准《火力发电厂总图运输设计规范》DL/T5032-\n2018中表5.7.2、第5.7.3条第12款规定了配电装置与冷却塔的\n距离要求：\n“机械通风冷却塔与屋外配电装置、变压器的间距为40m～60m，\n其中在非严寒地区采用40m，严寒地区采用有效措施后可小于60m；\n机械通风间冷塔与屋外配电装置、变压器的间距不宜小于30m。\n冬季采暖室外温度在0C以上的地区，机械通风湿式冷却塔\n与屋外配电装置和道路之间的距离可减少25%。\n自然通风冷却塔与屋外配电装置、变压器的间距为25m~\n40m，其中湿式冷却塔位于屋外配电装置冬季盛行风向的上风侧\n时为40m，位于冬季盛行风向的下风侧时为25m；当为间冷塔时，\n与屋外配电装置、变压器的间距不宜小于30m。\n建构筑物与屋外配电装置的最小间距应从构架上部的边缘算\n起。自然通风湿式冷却塔距离计算点为塔底零米标高斜支柱中心\n处；散热器塔内卧式布置的自然通风间接空冷塔，冷却塔距离计算\n点为塔底零米标高斜支柱中心处；散热器周立式布置的自然通风\n间接空冷塔，冷却塔距离计算点为散热器外围。”\n由于间接空冷塔水汽对周边环境影响小，屋外配电装置、变压\n器与间接空冷塔的间距，主要考虑防火、进风、检修、施工等要求。\n间接空冷塔的耐火等级为三级，根据防火要求，最小间距应为\n25m，若考虑进风、检修要求，以25m～30m间距为宜，30m也为施\n工基本要求，故确定间接空冷塔与屋外配电装置、变压器的最小间\n距为30m。\n（3）根据现行行业标准《火力发电厂总图运输设计规范》DL/T\n5032-2018第5.7.3条第8款，架空高压输电线与建筑物之间的\n距离应符合下列规定：\n1)不应跨屋顶为可燃材料的建筑物。\n·53·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.986, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 761, "clean_text_len": 749, "clean_text": "的影响。\n(2）为了避免自然冷却塔的水雾对配电装置内电气设备的影响，现行行业标准《火力发电厂总图运输设计规范》DL/T5032-\n2018中表5.7.2、第5.7.3条第12款规定了配电装置与冷却塔的距离要求：\n“机械通风冷却塔与屋外配电装置、变压器的间距为40m～60m，\n其中在非严寒地区采用40m，严寒地区采用有效措施后可小于60m；\n机械通风间冷塔与屋外配电装置、变压器的间距不宜小于30m。\n冬季采暖室外温度在0C以上的地区，机械通风湿式冷却塔与屋外配电装置和道路之间的距离可减少25%。\n自然通风冷却塔与屋外配电装置、变压器的间距为25m~\n40m，其中湿式冷却塔位于屋外配电装置冬季盛行风向的上风侧时为40m，位于冬季盛行风向的下风侧时为25m；当为间冷塔时，\n与屋外配电装置、变压器的间距不宜小于30m。\n建构筑物与屋外配电装置的最小间距应从构架上部的边缘算起。自然通风湿式冷却塔距离计算点为塔底零米标高斜支柱中心处；散热器塔内卧式布置的自然通风间接空冷塔，冷却塔距离计算点为塔底零米标高斜支柱中心处；散热器周立式布置的自然通风间接空冷塔，冷却塔距离计算点为散热器外围。”\n由于间接空冷塔水汽对周边环境影响小，屋外配电装置、变压器与间接空冷塔的间距，主要考虑防火、进风、检修、施工等要求。\n间接空冷塔的耐火等级为三级，根据防火要求，最小间距应为\n25m，若考虑进风、检修要求，以25m～30m间距为宜，30m也为施工基本要求，故确定间接空冷塔与屋外配电装置、变压器的最小间距为30m。\n（3）根据现行行业标准《火力发电厂总图运输设计规范》DL/T\n5032-2018第5.7.3条第8款，架空高压输电线与建筑物之间的距离应符合下列规定：\n1)不应跨屋顶为可燃材料的建筑物。\n·53·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.903, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 61, "text": "2)500kV及以上高压输电线不应跨越长期住人的建筑物。\n3)架空高压输电线边导线应在考虑最大计算风偏影响后，边\n导线与丙、丁、戊类建（构）筑物的最小净空距离不应小于：110kV\n为4m，220kV为5m，330kV为6m，500kV为8.5m，750kV为\n11m，1000kV为15m。\n4）架空高压输电线在考虑最大计算弧垂情况下，导线与建筑\n物的最小垂直距离不应小于：110kV为5m，220kV为6m，330k为\n7m，500kV为9m，750kV为11.5m，1000kV为15.5m。\n5）架空高压输电线与甲类厂房、甲类仓库、可燃材料堆垛，甲\n类和乙类液体储罐、可燃和助燃气体储罐的最小水平距离不应小\n于杆塔高度的1.5倍，与丙类液体储罐的最小水平距离不应小于\n杆塔高度的1.2倍；对于埋地的甲、乙、丙类液体储罐和可燃气体\n储罐在上述距离的基础上可减少一半。\n上述各建构筑物的火灾危险性分类等级可参见本条文说明表5。\n3.0.3本条是原标准第6.0.2条的修改条文。\n本标准表3.0.3为原标准表6.0.2的修改表，参考现行行业\n标准《导体和电器选择设计技术规定》DL/T5222修改。\n年最高(或最低)温度为一年中所测得的最高（或最低)温度的\n多年平均值；最热月平均最高温度为最热月每日最高温度的月平均\n值，取多年平均值。根据调查测算不宜采用少于10年的平均值。\n对于屋外裸导体，如钢芯铝绞线允许在十90C时运行，而根据\n实测新制金具触点温度一般为导线温度的50%～70%，从未超过\n导线温度，故本标准对屋外裸导体的环境最高温度取最热月平均\n最高温度。\n选择屋内裸导体和电气设备的环境最高温度时，尽量采用该处\n的通风设计温度，当无资料时，才取最热月平均最高温度加5℃。\n对于屋外电气设备环境最高温度的选择，广州电器科学研究\n所认为，极端最高温度是自有气象记录以来的最高温度，在儿十年\n内可能出现一次，持续时间很短，一般电器无须如此严格要求。最\n·54·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9835, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 833, "clean_text_len": 818, "clean_text": "2)500kV及以上高压输电线不应跨越长期住人的建筑物。\n3)架空高压输电线边导线应在考虑最大计算风偏影响后，边导线与丙、丁、戊类建（构）筑物的最小净空距离不应小于：110kV\n为4m，220kV为5m，330kV为6m，500kV为8.5m，750kV为\n11m，1000kV为15m。\n4）架空高压输电线在考虑最大计算弧垂情况下，导线与建筑物的最小垂直距离不应小于：110kV为5m，220kV为6m，330k为\n7m，500kV为9m，750kV为11.5m，1000kV为15.5m。\n5）架空高压输电线与甲类厂房、甲类仓库、可燃材料堆垛，甲类和乙类液体储罐、可燃和助燃气体储罐的最小水平距离不应小于杆塔高度的1.5倍，与丙类液体储罐的最小水平距离不应小于杆塔高度的1.2倍；对于埋地的甲、乙、丙类液体储罐和可燃气体储罐在上述距离的基础上可减少一半。\n上述各建构筑物的火灾危险性分类等级可参见本条文说明表5。\n3.0.3本条是原标准第6.0.2条的修改条文。\n本标准表3.0.3为原标准表6.0.2的修改表，参考现行行业标准《导体和电器选择设计技术规定》DL/T5222修改。\n年最高(或最低)温度为一年中所测得的最高（或最低)温度的多年平均值；最热月平均最高温度为最热月每日最高温度的月平均值，取多年平均值。根据调查测算不宜采用少于10年的平均值。\n对于屋外裸导体，如钢芯铝绞线允许在十90C时运行，而根据实测新制金具触点温度一般为导线温度的50%～70%，从未超过导线温度，故本标准对屋外裸导体的环境最高温度取最热月平均最高温度。\n选择屋内裸导体和电气设备的环境最高温度时，尽量采用该处的通风设计温度，当无资料时，才取最热月平均最高温度加5℃。\n对于屋外电气设备环境最高温度的选择，广州电器科学研究所认为，极端最高温度是自有气象记录以来的最高温度，在儿十年内可能出现一次，持续时间很短，一般电器无须如此严格要求。最\n·54·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8968, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 62, "text": "热月平均最高温度是每日最高温度平均值，持续时间最长7h～\n8h，每年累计100h，若用此值选择高压电器，难于保证可靠运行，\n采用两年一遇的年最高温度接近于年最高温度的多年平均值。另\n外，西安高压电器研究所的有关研究报告也认为，电器产品中的开\n断电器如断路器、隔离开关等是带有可动接触的电器，一旦触头过\n热氧化，势必马上引起严重后果，故应着眼于短至几小时的气象参\n数变动情况。基于上述原因，本标准对屋外电气设备的环境最高\n温度采用年最高温度的多年平均值。\n3.0.4本条是原标准第6.0.3条的修改条文。\n参考现行行业标准《导体和电器选择设计技术规定》DL/T\n5222，补充无资料时，相对湿度的选取原则。\n现行国家标准《电工电子产品自然环境条件温度和湿度》GB/\nT4797.1—2005中将我国气候按温度和湿度的年极值的平均值\n分为若干类型。据调查，在我国湿热带地区，采用普通高压电器产\n品问题较多（因产品受潮、长霉、虫害、锈蚀严重等引起的故障较\n多），在亚湿热带地区使用普通高压电器产品，在外绝缘和发热方\n面未出现过重大问题。因此，湿热带地区应该采用湿热带型高压\n电器，亚湿热带地区允许采用普通高压电器，但需要根据当地运行\n经验加强防潮、防水、防锈、防霉及防虫害等措施。\n3.0.5当覆冰厚度可能超过20mm时应与制造厂协商。\n根据运行调查，电气设备在低温下运行易发生不利于安全运\n行的问题。现在国内制造厂通常采用气温标准为一30℃～40℃。\n在严寒地区建议制造厂将气温下限值再适当降低。东北某变电站\n220kV破冰式隔离开关因降雪覆冰，使隔离开关嘴部和底部转动\n部分结冰而拉不开，另一变电站一组同类型隔离开关，因隔离开关\n嘴部覆冰而合不上，故本标准要求隔离开关的破冰厚度应大于安\n装场所实测的最大覆冰厚度。\n3.0.6本条是原标准第6.0.5条的修改条文。\n补充了750kV、1000kV配电装置风速选择条件，提出风速宜按导\n·55·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9863, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 820, "clean_text_len": 805, "clean_text": "热月平均最高温度是每日最高温度平均值，持续时间最长7h～\n8h，每年累计100h，若用此值选择高压电器，难于保证可靠运行，\n采用两年一遇的年最高温度接近于年最高温度的多年平均值。另外，西安高压电器研究所的有关研究报告也认为，电器产品中的开断电器如断路器、隔离开关等是带有可动接触的电器，一旦触头过热氧化，势必马上引起严重后果，故应着眼于短至几小时的气象参数变动情况。基于上述原因，本标准对屋外电气设备的环境最高温度采用年最高温度的多年平均值。\n3.0.4本条是原标准第6.0.3条的修改条文。\n参考现行行业标准《导体和电器选择设计技术规定》DL/T\n5222，补充无资料时，相对湿度的选取原则。\n现行国家标准《电工电子产品自然环境条件温度和湿度》GB/\nT4797.1—2005中将我国气候按温度和湿度的年极值的平均值分为若干类型。据调查，在我国湿热带地区，采用普通高压电器产品问题较多（因产品受潮、长霉、虫害、锈蚀严重等引起的故障较多），在亚湿热带地区使用普通高压电器产品，在外绝缘和发热方面未出现过重大问题。因此，湿热带地区应该采用湿热带型高压电器，亚湿热带地区允许采用普通高压电器，但需要根据当地运行经验加强防潮、防水、防锈、防霉及防虫害等措施。\n3.0.5当覆冰厚度可能超过20mm时应与制造厂协商。\n根据运行调查，电气设备在低温下运行易发生不利于安全运行的问题。现在国内制造厂通常采用气温标准为一30℃～40℃。\n在严寒地区建议制造厂将气温下限值再适当降低。东北某变电站\n220kV破冰式隔离开关因降雪覆冰，使隔离开关嘴部和底部转动部分结冰而拉不开，另一变电站一组同类型隔离开关，因隔离开关嘴部覆冰而合不上，故本标准要求隔离开关的破冰厚度应大于安装场所实测的最大覆冰厚度。\n3.0.6本条是原标准第6.0.5条的修改条文。\n补充了750kV、1000kV配电装置风速选择条件，提出风速宜按导\n·55·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9064, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 63, "text": "体或电气设备的安装高度进行修正的要求。参考现行行业标准《导体\n和电器选择设计技术规定》DL/T5222，1000kV最大风速选择条件与\n现行国家标准《1000kV变电站设计规范》GB50697—2011一致。\n500kV、750kV（1000kV)设备允许的最大风速，系指10min平\n均风速。当50年（100年）一遇10m高处的风速大于34m/s时，\n需相应增大500kV、750kV（1000kV）设备的设计风速。\n750kV及以下电压等级电气设备的风荷载作用点高度一般\n不超过10m，1000kV电气设备的安装高度为18m～20m，其风荷\n载作用点高度通常高于10m。超高压、特高压配电装置中导体的\n安装高度通常远高于10m，该高度的风速与10m高风速可能差距\n较大，故提出最大风速按导体和电气设备安装高度进行修正，修正\n方法可参考现行行业标准《电力工程气象勘测技术规程》DL/T\n5158-2012的规定。\n据调查，由于导体和电气设备的尺寸和惯性远小于建筑物，在\n瞬时风速大于34m/s的地区，如按10min平均风速设计，则在阵风\n作用下，导体和电气设备可能因过载而倒折。所以对风载特别敏感\n的110kV及以上电压等级的支柱绝缘子、隔离开关、避雷器及其他\n细高电瓷产品，要求制造部门在产品设计中考虑阵风的影响。\n3.0.7本条是原标准第6.0.6条的修改条文。\n参考现行国家标准《电力设施抗震设计规范》GB50260一2013\n第6.1.1条：“电气设施的抗震设计应符合下列规定：1重要电力设\n施中的电气设施，当抗震设防烈度为7度及以上时，应进行抗震设\n计。2一般电力设施中的电气设施，当抗震设防烈度为8度及以上\n时，应进行抗震设计。3安装在屋内二层及以上和屋外高架平台上\n的电气设施，当抗震设防烈度为7度及以上时，应进行抗震设计。\n电气设备、通信设备应根据设防标准进行选择。对位于高烈\n度区且不能满足抗震要求或对于抗震安全性和使用功能有较高要\n求或专门要求的电气设施，可采用隔震或消能减震措施。”\n重要电力设施和一般电力设施的划分参考现行国家标准《电\n·56·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9865, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 885, "clean_text_len": 867, "clean_text": "体或电气设备的安装高度进行修正的要求。参考现行行业标准《导体和电器选择设计技术规定》DL/T5222，1000kV最大风速选择条件与现行国家标准《1000kV变电站设计规范》GB50697—2011一致。\n500kV、750kV（1000kV)设备允许的最大风速，系指10min平均风速。当50年（100年）一遇10m高处的风速大于34m/s时，\n需相应增大500kV、750kV（1000kV）设备的设计风速。\n750kV及以下电压等级电气设备的风荷载作用点高度一般不超过10m，1000kV电气设备的安装高度为18m～20m，其风荷载作用点高度通常高于10m。超高压、特高压配电装置中导体的安装高度通常远高于10m，该高度的风速与10m高风速可能差距较大，故提出最大风速按导体和电气设备安装高度进行修正，修正方法可参考现行行业标准《电力工程气象勘测技术规程》DL/T\n5158-2012的规定。\n据调查，由于导体和电气设备的尺寸和惯性远小于建筑物，在瞬时风速大于34m/s的地区，如按10min平均风速设计，则在阵风作用下，导体和电气设备可能因过载而倒折。所以对风载特别敏感的110kV及以上电压等级的支柱绝缘子、隔离开关、避雷器及其他细高电瓷产品，要求制造部门在产品设计中考虑阵风的影响。\n3.0.7本条是原标准第6.0.6条的修改条文。\n参考现行国家标准《电力设施抗震设计规范》GB50260一2013\n第6.1.1条：“电气设施的抗震设计应符合下列规定：1重要电力设施中的电气设施，当抗震设防烈度为7度及以上时，应进行抗震设计。2一般电力设施中的电气设施，当抗震设防烈度为8度及以上时，应进行抗震设计。3安装在屋内二层及以上和屋外高架平台上的电气设施，当抗震设防烈度为7度及以上时，应进行抗震设计。\n电气设备、通信设备应根据设防标准进行选择。对位于高烈度区且不能满足抗震要求或对于抗震安全性和使用功能有较高要求或专门要求的电气设施，可采用隔震或消能减震措施。”\n重要电力设施和一般电力设施的划分参考现行国家标准《电\n·56·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9124, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 64, "text": "力设施抗震设计规范》GB50260—2013第1.0.6条，“电力设施应\n根据其抗震的重要性和特点分为重要电力设施和一般电力设施，\n并应符合下列规定：\n1符合下列条款之一者为重要电力设施：\n1)单机容量为300MW及以上或规划容量为800MW及以上\n的火力发电厂；\n2)停电会造成重要设备严重破坏或危及人身安全的了矿企业\n的自备电厂；\n3)设计容量为750MW及以上的水力发电厂；\n4)220kV枢纽变电站、330kV～750kV变电站、330kV及以\n上换流站，500kV～750kV线路大跨越塔，土400kV及以上线路大\n跨越塔；\n5）不得中断的电力系统的通信设施；\n6)经主管部（委）批准的，在地震时必须保障正常供电的其他\n重要电力设施。\n2除重要电力设施以外的其他电力设施为一般电力设施。”\n3.0.8参考现行国家标准《电力设施抗震设计规范》GB50260一\n2013第1.0.9条，“电力设施的抗震设防烈度或地震动参数应根\n据现行国家标准《中国地震动参数区划图》GB18306的有关规定\n确定。对按有关规定做过地震安全性评价的工程场地，应按批准\n的抗震设防设计地震动参数或相应烈度进行抗震设防。重要电力\n设施中的电气设施可按抗震设防烈度提高1度设防，但抗震设防\n烈度为9度及以上时不再提高”。\n3.0.9对安装在海拔高度超过1000m地区的电气设备外绝缘一\n般应予加强，当海拔高度在4000m以下时，其试验电压应乘以系\n数K。这是因为高海拔地区的低气压条件使外绝缘强度降低。\n高海拔地区空气间隙的击穿电压、绝缘子的干闪、湿闪和污闪电压\n都低于平原地区，海拔越高，绝缘强度的降低越严重。高海拔地区\n输变电设备的电晕起始电压也明显低于平原地区。电晕放电会造\n·57·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9875, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 736, "clean_text_len": 721, "clean_text": "力设施抗震设计规范》GB50260—2013第1.0.6条，“电力设施应根据其抗震的重要性和特点分为重要电力设施和一般电力设施，\n并应符合下列规定：\n1符合下列条款之一者为重要电力设施：\n1)单机容量为300MW及以上或规划容量为800MW及以上的火力发电厂；\n2)停电会造成重要设备严重破坏或危及人身安全的了矿企业的自备电厂；\n3)设计容量为750MW及以上的水力发电厂；\n4)220kV枢纽变电站、330kV～750kV变电站、330kV及以上换流站，500kV～750kV线路大跨越塔，土400kV及以上线路大跨越塔；\n5）不得中断的电力系统的通信设施；\n6)经主管部（委）批准的，在地震时必须保障正常供电的其他重要电力设施。\n2除重要电力设施以外的其他电力设施为一般电力设施。”\n3.0.8参考现行国家标准《电力设施抗震设计规范》GB50260一\n2013第1.0.9条，“电力设施的抗震设防烈度或地震动参数应根据现行国家标准《中国地震动参数区划图》GB18306的有关规定确定。对按有关规定做过地震安全性评价的工程场地，应按批准的抗震设防设计地震动参数或相应烈度进行抗震设防。重要电力设施中的电气设施可按抗震设防烈度提高1度设防，但抗震设防烈度为9度及以上时不再提高”。\n3.0.9对安装在海拔高度超过1000m地区的电气设备外绝缘一般应予加强，当海拔高度在4000m以下时，其试验电压应乘以系数K。这是因为高海拔地区的低气压条件使外绝缘强度降低。\n高海拔地区空气间隙的击穿电压、绝缘子的干闪、湿闪和污闪电压都低于平原地区，海拔越高，绝缘强度的降低越严重。高海拔地区输变电设备的电晕起始电压也明显低于平原地区。电晕放电会造\n·57·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9123, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 65, "text": "成无线电干扰、噪声干扰、烧蚀、腐蚀、电能损耗等一系列问题。因\n此高海拔地区电气设备外绝缘应予以修正。\n对于海拔高于1000m，但不超过4000m处设备的外绝缘需要\n进行绝缘强度海拔修正，修正方法一般按照现行国家标准《绝缘配\n合第1部分定义、原则和规则》GB311.1的规定进行，具体内\n容见表3。\n表3绝缘配合的海拔修正\nB.1绝缘配合的海拔修正\n空气间隙的闪络电压取决于空气中的绝对湿度和空气密\n度。绝缘强度随温度和绝对湿度增加而增加；随空气密度减小\n而降低。湿度和周围温度的变化对外绝缘强度的影响通常会相\n互抵消。因此，作为绝缘配合的目的，本部分在确定设备外绝缘\n的要求耐受电压时，仅考虑了空气密度的影响。即：\n......…（B.1)\n(p。)\n式中：p-一设备安装地点的大气压力，kPa；\nPo一标准参考大气压力101.3kPa；\nm-一空气密度修正指数（具体取值见GB/T16927.1）。\n实际经验表明（参见IEC60721-2-3），气压随海拔高度呈指\n数下降。因此外绝缘电气强度也随海拔高度呈指数下降，于是\n在确定设备外绝缘绝缘水平时，可按式（B.2)进行海拔修正：\nKa=e8150\n..........（B.2)\n式中：H一设备安装地点的海拔高度，m；\nq一指数，取值如下：\n一对雷电冲击耐受电压，q=1.0；\n-一对空气间隙和清洁绝缘子的短时工频耐受电\n压，q=1.0；\n·58·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.934, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 601, "clean_text_len": 588, "clean_text": "成无线电干扰、噪声干扰、烧蚀、腐蚀、电能损耗等一系列问题。因此高海拔地区电气设备外绝缘应予以修正。\n对于海拔高于1000m，但不超过4000m处设备的外绝缘需要进行绝缘强度海拔修正，修正方法一般按照现行国家标准《绝缘配合第1部分定义、原则和规则》GB311.1的规定进行，具体内容见表3。\n表3绝缘配合的海拔修正\nB.1绝缘配合的海拔修正空气间隙的闪络电压取决于空气中的绝对湿度和空气密度。绝缘强度随温度和绝对湿度增加而增加；随空气密度减小而降低。湿度和周围温度的变化对外绝缘强度的影响通常会相互抵消。因此，作为绝缘配合的目的，本部分在确定设备外绝缘的要求耐受电压时，仅考虑了空气密度的影响。即：\n......…（B.1)(p。)\n式中：p-一设备安装地点的大气压力，kPa；\nPo一标准参考大气压力101.3kPa；\nm-一空气密度修正指数（具体取值见GB/T16927.1）。\n实际经验表明（参见IEC60721-2-3），气压随海拔高度呈指数下降。因此外绝缘电气强度也随海拔高度呈指数下降，于是在确定设备外绝缘绝缘水平时，可按式（B.2)进行海拔修正：\nKa=e8150\n..........（B.2)\n式中：H一设备安装地点的海拔高度，m；\nq一指数，取值如下：\n一对雷电冲击耐受电压，q=1.0；\n-一对空气间隙和清洁绝缘子的短时工频耐受电压，q=1.0；\n·58·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8412, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 66, "text": "续表3\n对操作冲击耐受电压，a按图B.1选取。\n注：指数q取决于包括在设计阶段未知的最小放电路径在内的各种参数。但\n是，作为绝缘配合的目的，图B.1中给出了q的保守估算，可用作操作冲击\n耐受电压的修正。\n对污秽绝缘子，指数α是探讨性的。对长时间和短时工频\n耐受电压试验标准绝缘子的α值最低可取至0.5，防雾型绝缘\n子g值最高可取至0.8。\n1.0\n0.5\n0.0\n1000kV\n2000kV\n说明：a一相对地绝缘；\nb-\n一纵绝缘；\nc—相间绝缘；\nd——棒-板间隙（标准间隙）。\n注：对于由两个分量组成的电压，电压值是各分量的和。\n图B.1指数q与配合操作冲击耐受电压的关系\n本部分中外绝缘的要求耐受电压是将配合耐受电压乘以海\n拔修正因数K。以及安全因数K来求得的。对外绝缘K。，GB/T\n·59·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9605, "ocr_line_count": 23, "ocr_error": null, "raw_text_len": 350, "clean_text_len": 342, "clean_text": "续表3\n对操作冲击耐受电压，a按图B.1选取。\n注：指数q取决于包括在设计阶段未知的最小放电路径在内的各种参数。但是，作为绝缘配合的目的，图B.1中给出了q的保守估算，可用作操作冲击耐受电压的修正。\n对污秽绝缘子，指数α是探讨性的。对长时间和短时工频耐受电压试验标准绝缘子的α值最低可取至0.5，防雾型绝缘子g值最高可取至0.8。\n1.0\n0.5\n0.0\n1000kV\n2000kV\n说明：a一相对地绝缘；b-一纵绝缘；\nc—相间绝缘；\nd——棒-板间隙（标准间隙）。\n注：对于由两个分量组成的电压，电压值是各分量的和。\n图B.1指数q与配合操作冲击耐受电压的关系本部分中外绝缘的要求耐受电压是将配合耐受电压乘以海拔修正因数K。以及安全因数K来求得的。对外绝缘K。，GB/T\n·59·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8659, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 67, "text": "续表3\n311.2一2002规定为1.05，由此，设备外绝缘的实际耐受电压不\n应低于按以上修正后的要求耐受电压。\nB.2运行在海拔低于1000m的设备\n本部分给出的额定耐受电压是基于设备运行条件为正常环\n境条件。设备的额定绝缘水平已按3.1及3.2规定的使用条件\n（即海拔1000m，温度40C）进行了修正，因此，额定耐受电压范\n围已涵盖所有海拔1000m及以下的外绝缘要求。\nB.3运行在海拔高于1000m的设备\n对于设备安装在海拔高度高于1000m时，本部分规定的耐\n受电压范围可能不满足设备外绝缘实际耐受电压的要求。此\n时，在进行设备外绝缘耐受电压试验时，实际施加到设备外绝缘\n的耐受电压应根据表2和表3的额定绝缘水平按公式（B.3)进\n行海拔修正：\nK=e（-10）\n·...........（B.③）\n式中：H一—设备安装地点的海拔高度，m；\nq一取值如B.1之规定。\n注：表中内容引自现行国家标准《绝缘配合第1部分定义、原则和规则》GB\n311.1-2012附录B。\n3.0.10配电装置中的主要噪声源是主变压器、电抗器和电晕放\n电，其中以前者为最严重，因此，在设计时需要注意主变压器与控\n制室、通信室及办公室等的相对布置位置及距离，使变电站内各建\n筑物的室内连续噪声水平不超过国家相关标准要求。\n3.0.11本条是原标准第6.0.9条的修改条文。\n关于静电感应场强水平，目前在国际上尚无统一标准与规定，\n日本超高压变电站，一般控制场强水平在7kV/m以内（变电站外\n·60·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9599, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 644, "clean_text_len": 632, "clean_text": "续表3\n311.2一2002规定为1.05，由此，设备外绝缘的实际耐受电压不应低于按以上修正后的要求耐受电压。\nB.2运行在海拔低于1000m的设备本部分给出的额定耐受电压是基于设备运行条件为正常环境条件。设备的额定绝缘水平已按3.1及3.2规定的使用条件\n（即海拔1000m，温度40C）进行了修正，因此，额定耐受电压范围已涵盖所有海拔1000m及以下的外绝缘要求。\nB.3运行在海拔高于1000m的设备对于设备安装在海拔高度高于1000m时，本部分规定的耐受电压范围可能不满足设备外绝缘实际耐受电压的要求。此时，在进行设备外绝缘耐受电压试验时，实际施加到设备外绝缘的耐受电压应根据表2和表3的额定绝缘水平按公式（B.3)进行海拔修正：\nK=e（-10）\n·...........（B.③）\n式中：H一—设备安装地点的海拔高度，m；\nq一取值如B.1之规定。\n注：表中内容引自现行国家标准《绝缘配合第1部分定义、原则和规则》GB\n311.1-2012附录B。\n3.0.10配电装置中的主要噪声源是主变压器、电抗器和电晕放电，其中以前者为最严重，因此，在设计时需要注意主变压器与控制室、通信室及办公室等的相对布置位置及距离，使变电站内各建筑物的室内连续噪声水平不超过国家相关标准要求。\n3.0.11本条是原标准第6.0.9条的修改条文。\n关于静电感应场强水平，目前在国际上尚无统一标准与规定，\n日本超高压变电站，一般控制场强水平在7kV/m以内（变电站外\n·60·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8736, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 68, "text": "为3kV/m），苏联在设计变电站时，对场强水平不加限制，但按安\n全规则，对运行人员在高场强区工作时间做了规定（如在10kV/m\n场强下，24h中允许人员待在场强中的时间为180min）。\n1980年，国际大电网会议报告中，提出关于电场对生物的影\n响，认为10kV/m是一个安全水平。最高允许场强在线路下可定\n为15kV/m，走廊边沿为3kV/m~5kV/m。\n我国曾对330kV～500kV变电站静电感应场强水平做了大\n量的实测及模拟与计算工作。实测结果，大部分场强水平在\n10kV/m以内，10kV/m～15kV/m场强水平在2.5%以下，各电\n气设备周围的最大空间场强大致为3.4kV/m～13kV/m。\n综上所述，根据国际大电网会议的意见和国内外330kV及以\n上电压等级配电装置的设计运行经验，提出本条场强水平的规定。\n围墙外的静电感应水平是从生活在该区的居民不引起生活上\n的麻烦考虑。根据现行国家标准《电磁环境控制限值》GB8702一\n2014，100kV以下电压等级的交流输变电设施属电磁环境保护管\n理豁免范围，100kV及以上电压等级的工频（50Hz）电场，公众曝\n露控制限值为200/f，即f=50Hz，电场强度限值为4kV/m。公\n众曝露指公众所受的全部电场、磁场、电磁场照射，不包括职业照\n射和医疗照射，故环境评价以4kV/m作为配电装置（站）外居民\n点工频电场强度限制。\n设计中降低配电装置内静电感应场强一般采取如下措施：\n(1)减少同相母线交叉与同相转角布置；\n(2)减少或避免同相的相邻布置；\n(3)控制箱等操作设备宜布置在较低场强区；\n（4）设备落地布置时，围栏高度不低于1.8m；\n（5）必要时可适当加屏蔽线或设备屏蔽环；\n(6)提高设备及引线的安装高度。\n3.0.12本条是原标准第6.0.10条的修改条文。\n参考现行国家标准《高压交流架空送电线无线电干扰限值》\n·61·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9838, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 802, "clean_text_len": 790, "clean_text": "为3kV/m），苏联在设计变电站时，对场强水平不加限制，但按安全规则，对运行人员在高场强区工作时间做了规定（如在10kV/m\n场强下，24h中允许人员待在场强中的时间为180min）。\n1980年，国际大电网会议报告中，提出关于电场对生物的影响，认为10kV/m是一个安全水平。最高允许场强在线路下可定为15kV/m，走廊边沿为3kV/m~5kV/m。\n我国曾对330kV～500kV变电站静电感应场强水平做了大量的实测及模拟与计算工作。实测结果，大部分场强水平在\n10kV/m以内，10kV/m～15kV/m场强水平在2.5%以下，各电气设备周围的最大空间场强大致为3.4kV/m～13kV/m。\n综上所述，根据国际大电网会议的意见和国内外330kV及以上电压等级配电装置的设计运行经验，提出本条场强水平的规定。\n围墙外的静电感应水平是从生活在该区的居民不引起生活上的麻烦考虑。根据现行国家标准《电磁环境控制限值》GB8702一\n2014，100kV以下电压等级的交流输变电设施属电磁环境保护管理豁免范围，100kV及以上电压等级的工频（50Hz）电场，公众曝露控制限值为200/f，即f=50Hz，电场强度限值为4kV/m。公众曝露指公众所受的全部电场、磁场、电磁场照射，不包括职业照射和医疗照射，故环境评价以4kV/m作为配电装置（站）外居民点工频电场强度限制。\n设计中降低配电装置内静电感应场强一般采取如下措施：\n(1)减少同相母线交叉与同相转角布置；\n(2)减少或避免同相的相邻布置；\n(3)控制箱等操作设备宜布置在较低场强区；\n（4）设备落地布置时，围栏高度不低于1.8m；\n（5）必要时可适当加屏蔽线或设备屏蔽环；\n(6)提高设备及引线的安装高度。\n3.0.12本条是原标准第6.0.10条的修改条文。\n参考现行国家标准《高压交流架空送电线无线电干扰限值》\n·61·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8797, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 69, "text": "GB15707-1995、《1000kV变电站设计规范》GB50697—2011第\n6.0.9条的规定，给出当干扰频率为0.5MHz时，配电装置围墙外\n非出线方向20m地面处无线电干扰限值表。干扰频率为1MHz\n时，表中数值减少5dB。0.15MHz～30MHz频段中其他频率的无\n线电干扰限值一般按现行国家标准《高压交流架空送电线无线电\n干扰限值》GB15707一1995附录A修正获得。\n配电装置的无线电干扰水平一般取同电压等级的送电线路干\n扰水平。在变电站的出线方向，由于变电站和输电线路的组合，其\n综合干扰水平可能高出3dB，但只需经100m～200m距离后，变电\n站的影响即可忽略不计。考虑到出线走廊范围内不可能有无线电\n收信设备，因此，取非出线方向围墙外20m地面处的干扰水平。\n3.0.13鉴于我国现有高压电气设备，特别是110kV以上电压等\n级隔离开关，起晕电压均小于最高工作相电压。目前，国内各制造\n部门的高压电气设备均能满足在晴天夜晚不出现可见电晕，因此，\n本标准提出在1.1倍最高工作相电压下晴天夜晚不应出现可见电\n晕的要求。\n3.0.14本条是新增条文。\n考虑直接空冷平台上设备水冲洗时，污水淋至下方电气设备，\n污秽可能停留在设备表面，增加污闪可能性，本条参考现行国家标\n准《大中型火力发电厂设计规范》GB50660一2011第16.5.9条提\n出要求。\n·62·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9823, "ocr_line_count": 22, "ocr_error": null, "raw_text_len": 594, "clean_text_len": 582, "clean_text": "GB15707-1995、《1000kV变电站设计规范》GB50697—2011第\n6.0.9条的规定，给出当干扰频率为0.5MHz时，配电装置围墙外非出线方向20m地面处无线电干扰限值表。干扰频率为1MHz\n时，表中数值减少5dB。0.15MHz～30MHz频段中其他频率的无线电干扰限值一般按现行国家标准《高压交流架空送电线无线电干扰限值》GB15707一1995附录A修正获得。\n配电装置的无线电干扰水平一般取同电压等级的送电线路干扰水平。在变电站的出线方向，由于变电站和输电线路的组合，其综合干扰水平可能高出3dB，但只需经100m～200m距离后，变电站的影响即可忽略不计。考虑到出线走廊范围内不可能有无线电收信设备，因此，取非出线方向围墙外20m地面处的干扰水平。\n3.0.13鉴于我国现有高压电气设备，特别是110kV以上电压等级隔离开关，起晕电压均小于最高工作相电压。目前，国内各制造部门的高压电气设备均能满足在晴天夜晚不出现可见电晕，因此，\n本标准提出在1.1倍最高工作相电压下晴天夜晚不应出现可见电晕的要求。\n3.0.14本条是新增条文。\n考虑直接空冷平台上设备水冲洗时，污水淋至下方电气设备，\n污秽可能停留在设备表面，增加污闪可能性，本条参考现行国家标准《大中型火力发电厂设计规范》GB50660一2011第16.5.9条提出要求。\n·62·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9092, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 70, "text": "4导体和电气设备的选择\n4.1一般规定\n4.1.2本条是原标准第7.1.1条的修改条文。\n导体和电气设备的选择需要满足在当地环境条件下正常运\n行、安装维修、短路和过电压工况的安全要求。在按电流选择导体\n和电气设备时，确定回路的持续工作电流需要考虑检修时和事故\n时转移过来的负荷，可不计及在切换过程中短时可能增加的负荷\n电流。\n4.1.3本条是原标准第7.1.2条的修改条文。\n现行行业标准《电力系统设计技术规程》DL/T5429一2009\n规定：“电力系统设计的设计水平年宜与国民经济与社会发展规划\n的年份相一致，一般取今后5年左右的某一年，远景展望取今后\n10～15年的某一年。”本标准“考虑电力系统远景发展规划”即参\n考现行行业标准《电力系统设计技术规程》DL/T5429一2009中\n的规定，一般情况下可按本工程预期投产后5年～15年的发展规\n划考虑。\n4.1.4本条是原标准第7.1.3条的修改条文。\n据对断路器和继电保护装置运行情况的不完全调查，主保护拒\n动、断路器和操动机构拒动以及继电保护装置因扩建、调试、检修等\n原因停用的情况时有发生。因此，对电气设备的热稳定校验，尽量\n用后备保护动作时间加相应的断路器全分闸时间。对裸导体的热\n效应计算时间，取主保护动作时间加相应的断路器全分闸时间。\n4.2导体的选择\n4.2.1、4.2.2本条是原标准第7.2.1条的修改条文。补充750kV、\n·63·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9905, "ocr_line_count": 25, "ocr_error": null, "raw_text_len": 604, "clean_text_len": 592, "clean_text": "4导体和电气设备的选择\n4.1一般规定\n4.1.2本条是原标准第7.1.1条的修改条文。\n导体和电气设备的选择需要满足在当地环境条件下正常运行、安装维修、短路和过电压工况的安全要求。在按电流选择导体和电气设备时，确定回路的持续工作电流需要考虑检修时和事故时转移过来的负荷，可不计及在切换过程中短时可能增加的负荷电流。\n4.1.3本条是原标准第7.1.2条的修改条文。\n现行行业标准《电力系统设计技术规程》DL/T5429一2009\n规定：“电力系统设计的设计水平年宜与国民经济与社会发展规划的年份相一致，一般取今后5年左右的某一年，远景展望取今后\n10～15年的某一年。”本标准“考虑电力系统远景发展规划”即参考现行行业标准《电力系统设计技术规程》DL/T5429一2009中的规定，一般情况下可按本工程预期投产后5年～15年的发展规划考虑。\n4.1.4本条是原标准第7.1.3条的修改条文。\n据对断路器和继电保护装置运行情况的不完全调查，主保护拒动、断路器和操动机构拒动以及继电保护装置因扩建、调试、检修等原因停用的情况时有发生。因此，对电气设备的热稳定校验，尽量用后备保护动作时间加相应的断路器全分闸时间。对裸导体的热效应计算时间，取主保护动作时间加相应的断路器全分闸时间。\n4.2导体的选择\n4.2.1、4.2.2本条是原标准第7.2.1条的修改条文。补充750kV、\n·63·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8931, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 71, "text": "1000kV导线的选型。\n4.2.4在有可能发生不均匀沉陷或振动的场所，硬导体和电气设\n备连接处一般装设伸缩接头或采取防振措施。为了消除由于温度\n变化引起的危险应力，矩形硬铝导体的直线段一般每隔20m左右\n设置一个伸缩接头。对滑动支持式铝管母线一般每隔30m～40m\n设置一个伸缩接头；对滑动支持式铝管母线一般根据计算确定。\n导体伸缩接头一般采用定型伸缩接头产品，其截面大于所连\n接导体的截面。\n4.3电气设备的选择\n4.3.1目前，35kV及以下电压等级的断路器以真空断路器和\nSFs断路器为主，66kV及以上电压等级的断路器以SF断路器为\n主。真空断路器和SF断路器在技术性能及运行维护方面均比油\n断路器具有优势，油断路器在近年的工程设计已很少选用，因此不\n再推荐。\n4.3.2由于隔离开关所安装的位置不同，对其要求的技术条件也\n是不一样的，如开、合电容电流能力，开、合电感电流能力，开、合母\n线转移电流能力等，同时应考虑系统发展的需要。\n4.3.3隔离开关的断口两侧引线带电部分间安全距离为A2值，\n但单柱垂直开启式隔离开关在分闸状态下检修时的安全净距需要\n满足交叉不同时停电检修的要求，因此提出动静触头间的最小安\n全距离要求。\n4.3.4本条是原标准第7.3.5条的修改条文。\n对于电气设备的选择，本标准主要对影响高压配电装置设计\n的相关因素做出规定。根据电流互感器安装使用条件及产品制造\n水平，如回路中有变压器套管、断路器套管或穿墙套管等推荐采用\n套管式电流互感器。\n4.3.5本条是原标准第7.3.6条的修改条文。\n电容式电压互感器冲击绝缘水平高，且电容分压装置的电容\n·64·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9923, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 695, "clean_text_len": 681, "clean_text": "1000kV导线的选型。\n4.2.4在有可能发生不均匀沉陷或振动的场所，硬导体和电气设备连接处一般装设伸缩接头或采取防振措施。为了消除由于温度变化引起的危险应力，矩形硬铝导体的直线段一般每隔20m左右设置一个伸缩接头。对滑动支持式铝管母线一般每隔30m～40m\n设置一个伸缩接头；对滑动支持式铝管母线一般根据计算确定。\n导体伸缩接头一般采用定型伸缩接头产品，其截面大于所连接导体的截面。\n4.3电气设备的选择\n4.3.1目前，35kV及以下电压等级的断路器以真空断路器和\nSFs断路器为主，66kV及以上电压等级的断路器以SF断路器为主。真空断路器和SF断路器在技术性能及运行维护方面均比油断路器具有优势，油断路器在近年的工程设计已很少选用，因此不再推荐。\n4.3.2由于隔离开关所安装的位置不同，对其要求的技术条件也是不一样的，如开、合电容电流能力，开、合电感电流能力，开、合母线转移电流能力等，同时应考虑系统发展的需要。\n4.3.3隔离开关的断口两侧引线带电部分间安全距离为A2值，\n但单柱垂直开启式隔离开关在分闸状态下检修时的安全净距需要满足交叉不同时停电检修的要求，因此提出动静触头间的最小安全距离要求。\n4.3.4本条是原标准第7.3.5条的修改条文。\n对于电气设备的选择，本标准主要对影响高压配电装置设计的相关因素做出规定。根据电流互感器安装使用条件及产品制造水平，如回路中有变压器套管、断路器套管或穿墙套管等推荐采用套管式电流互感器。\n4.3.5本条是原标准第7.3.6条的修改条文。\n电容式电压互感器冲击绝缘水平高，且电容分压装置的电容\n·64·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9175, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 72, "text": "较大，从而对冲击波的波头能起到缓冲作用。在结构上，电容式电\n压互感器对误差的调整比较灵活，利用调整电抗器和中间变压器\n一次绕组的抽头来改变电感，使互感器的电抗尽量与容抗相等，使\n互感器内阻抗最小，从而达到调整准确度的比值差和相角差。\n电容式电压互感器的容量较电磁式小，但一般都能满足要求。\n电磁式电压互感器的励磁特性为非线性特性，与电力网中的分布\n电容或杂散电容在一定条件下可能形成铁磁谐振。通常电磁式电\n压互感器的感性电抗大于电容的容性电抗，当电力系统操作或其\n他暂态过程引起互感器暂态饱和而感抗降低就可能出现铁磁谐\n振。这种谐振可能发生于不接地系统，也可能发生于直接接地系\n统。随着电容值的不同，谐振频率可以是工频和较高或较低的谐\n振。铁磁谐振产生的过电流和/或高电压可能造成互感器损坏，特\n别是低频谐振时，互感器相应的励磁阻抗大为降低而导致铁芯深\n度饱和，励磁电流急剧增大，高达额定值的数十倍至百倍以上，从\n而严重损坏互感器。因此，对35kV及以上电压，当电容式电压互\n感器容量满足要求时，考虑其优点较多，建议优先采用电容式电压\n互感器。\n由于制造技术的原因，GIS或HGIS目前采用电磁式电压互\n感器。当GIS或HGIS采用电磁式电压互感器且与之相连的断\n路器设有均压电容时，注意核算电压互感器的电抗值应小于电容\n产生的容抗值，避免形成谐振条件，防止产生铁磁谐振。\n4.3.6对3kV～35kV的保护设备一般针对不同形式的操作过\n电压和不同的操作对象“对症下药”。保护电容器组产生的高频振\n荡过电压，采用重击穿概率极低的断路器，当采用无间隙金属氧化\n物避雷器保护时，通常按现行国家标准《交流电气装置的过电压保\n护和绝缘配合设计规范》GB/T50064--2014第4.2.8条规定的\n接线，限制单相重击穿过电压。\n在开断高压感应电动机时，因断路器的截流、三相同时开断和\n高频重复重击穿等会产生过电压（后两种仅出现于真空断路器开\n·65·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.988, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 822, "clean_text_len": 799, "clean_text": "较大，从而对冲击波的波头能起到缓冲作用。在结构上，电容式电压互感器对误差的调整比较灵活，利用调整电抗器和中间变压器一次绕组的抽头来改变电感，使互感器的电抗尽量与容抗相等，使互感器内阻抗最小，从而达到调整准确度的比值差和相角差。\n电容式电压互感器的容量较电磁式小，但一般都能满足要求。\n电磁式电压互感器的励磁特性为非线性特性，与电力网中的分布电容或杂散电容在一定条件下可能形成铁磁谐振。通常电磁式电压互感器的感性电抗大于电容的容性电抗，当电力系统操作或其他暂态过程引起互感器暂态饱和而感抗降低就可能出现铁磁谐振。这种谐振可能发生于不接地系统，也可能发生于直接接地系统。随着电容值的不同，谐振频率可以是工频和较高或较低的谐振。铁磁谐振产生的过电流和/或高电压可能造成互感器损坏，特别是低频谐振时，互感器相应的励磁阻抗大为降低而导致铁芯深度饱和，励磁电流急剧增大，高达额定值的数十倍至百倍以上，从而严重损坏互感器。因此，对35kV及以上电压，当电容式电压互感器容量满足要求时，考虑其优点较多，建议优先采用电容式电压互感器。\n由于制造技术的原因，GIS或HGIS目前采用电磁式电压互感器。当GIS或HGIS采用电磁式电压互感器且与之相连的断路器设有均压电容时，注意核算电压互感器的电抗值应小于电容产生的容抗值，避免形成谐振条件，防止产生铁磁谐振。\n4.3.6对3kV～35kV的保护设备一般针对不同形式的操作过电压和不同的操作对象“对症下药”。保护电容器组产生的高频振荡过电压，采用重击穿概率极低的断路器，当采用无间隙金属氧化物避雷器保护时，通常按现行国家标准《交流电气装置的过电压保护和绝缘配合设计规范》GB/T50064--2014第4.2.8条规定的接线，限制单相重击穿过电压。\n在开断高压感应电动机时，因断路器的截流、三相同时开断和高频重复重击穿等会产生过电压（后两种仅出现于真空断路器开\n·65·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9256, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 73, "text": "断时）。过电压幅值与断路器熄弧性能、电动机和回路元件参数等\n有关。开断空载电动机的过电压一般不超过2.5p.u.。开断启动\n过程中的电动机时，截流过电压和三相同时开断过电压可能超过\n4.0p.u.，高频重复重击穿过电压可能超过5.0p.u.。采用真空断\n路器或采用的少油断路器截流值较高时，推荐在断路器与电动机\n之间装设旋转电机金属氧化物避雷器或R-C阻容吸收装置。\n4.3.10本条是新增条文。\nGIS或HGIS（Hybridgasinsulatedswitchgear，混合型气体\n绝缘开关设备）中的隔离开关切合操作时，由于触点运动速度慢，\n而隔离开关本身的灭弧性能差，会引起触头间多次的重燃，种种重\n击穿放电引起高频振荡形成快速暂态过程，产生的阶跃电压行波\n在GIS和相连设备中传播，在每个阻抗突变的节点上发生多次折\n射和反射，引I起陡波前过电压，即VFTO（VeryFastTransient\nOvervoltage，快速暂态过电压）。波前很陡、幅值很高的VFTO可\n能会对GIS本体、带绕组的设备（如变压器等）和二次设备的绝缘\n造成损害，特别是当GIS或HGIS与变压器之间采用气体绝缘管\n道连接时，VFTO可能击穿变压器的绝缘。故需要对因隔离开关\n操作而产生VFTO的危害进行研究，如通过改变操作程序或在隔\n离开关断口上并联阻尼电阻等方式，降低VFTO的危害。\n.66·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9833, "ocr_line_count": 20, "ocr_error": null, "raw_text_len": 591, "clean_text_len": 578, "clean_text": "断时）。过电压幅值与断路器熄弧性能、电动机和回路元件参数等有关。开断空载电动机的过电压一般不超过2.5p.u.。开断启动过程中的电动机时，截流过电压和三相同时开断过电压可能超过\n4.0p.u.，高频重复重击穿过电压可能超过5.0p.u.。采用真空断路器或采用的少油断路器截流值较高时，推荐在断路器与电动机之间装设旋转电机金属氧化物避雷器或R-C阻容吸收装置。\n4.3.10本条是新增条文。\nGIS或HGIS（Hybridgasinsulatedswitchgear，混合型气体绝缘开关设备）中的隔离开关切合操作时，由于触点运动速度慢，\n而隔离开关本身的灭弧性能差，会引起触头间多次的重燃，种种重击穿放电引起高频振荡形成快速暂态过程，产生的阶跃电压行波在GIS和相连设备中传播，在每个阻抗突变的节点上发生多次折射和反射，引I起陡波前过电压，即VFTO（VeryFastTransient\nOvervoltage，快速暂态过电压）。波前很陡、幅值很高的VFTO可能会对GIS本体、带绕组的设备（如变压器等）和二次设备的绝缘造成损害，特别是当GIS或HGIS与变压器之间采用气体绝缘管道连接时，VFTO可能击穿变压器的绝缘。故需要对因隔离开关操作而产生VFTO的危害进行研究，如通过改变操作程序或在隔离开关断口上并联阻尼电阻等方式，降低VFTO的危害。\n.66·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9126, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 74, "text": "5配电装置的型式与布置\n5.1最小安全净距\n5.1.1本条是原标准第8.1.1条的修改条文。\n取消原文中“屋外”要求，屋外和屋内配电装置的最小安全净\n距均是以金属氧化物避雷器的保护水平为基础确定的。\n5.1.2本条是原标准第8.1.1条的修改条文。\n（1)增加750kV、1000kV屋外配电装置的最小安全净距。图\n5.1.2-2中建（构）筑物顶“1750”为人平均身高，即人在建构筑物\n顶，与带电体的最小安全净距不应小于B值。\n(2)A值是基本带电距离。220kV及以下电压等级配电装置\n的A值采用惯用法确定，330kV及以上电压等级配电装置的A值\n采用统计法确定。隔离开关和断路器等开断点起的断口两侧引线\n带电部分间，应满足A2值的要求。\n至无遮栏带电部分的净距，B=A十750mm，一般运行人员手臂\n误人栅栏是手臂长不大于750mm，设备运输或移动时摆动也不会\n大于此值。交叉的不同时停电检修的无遮栏带电部分之间，检修\n人员在导线（体）上下活动范围也为此值。\n（4）B2值是指带电部分至网状遮栏的净距，B2=A十30mm十\n70mm，一般运行人员手指误人网状遮栏时手指长不大于70mm，\n另外考虑了30mm的施工误差。\n（5）C值是保证人举手时，手与带电裸导体之间的净距不小于\nA值，C=A十2300mm十200mm。一般运行人员举手后总高度\n不超过2300mm，另外考虑屋外配电装置施工误差200mm。在积\n雪严重地区还应考虑积雪的影响，该距离可适当加大。为了限制\n·67.", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9802, "ocr_line_count": 25, "ocr_error": null, "raw_text_len": 641, "clean_text_len": 631, "clean_text": "5配电装置的型式与布置\n5.1最小安全净距\n5.1.1本条是原标准第8.1.1条的修改条文。\n取消原文中“屋外”要求，屋外和屋内配电装置的最小安全净距均是以金属氧化物避雷器的保护水平为基础确定的。\n5.1.2本条是原标准第8.1.1条的修改条文。\n（1)增加750kV、1000kV屋外配电装置的最小安全净距。图\n5.1.2-2中建（构）筑物顶“1750”为人平均身高，即人在建构筑物顶，与带电体的最小安全净距不应小于B值。\n(2)A值是基本带电距离。220kV及以下电压等级配电装置的A值采用惯用法确定，330kV及以上电压等级配电装置的A值采用统计法确定。隔离开关和断路器等开断点起的断口两侧引线带电部分间，应满足A2值的要求。\n至无遮栏带电部分的净距，B=A十750mm，一般运行人员手臂误人栅栏是手臂长不大于750mm，设备运输或移动时摆动也不会大于此值。交叉的不同时停电检修的无遮栏带电部分之间，检修人员在导线（体）上下活动范围也为此值。\n（4）B2值是指带电部分至网状遮栏的净距，B2=A十30mm十\n70mm，一般运行人员手指误人网状遮栏时手指长不大于70mm，\n另外考虑了30mm的施工误差。\n（5）C值是保证人举手时，手与带电裸导体之间的净距不小于\nA值，C=A十2300mm十200mm。一般运行人员举手后总高度不超过2300mm，另外考虑屋外配电装置施工误差200mm。在积雪严重地区还应考虑积雪的影响，该距离可适当加大。为了限制\n·67.", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8963, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 75, "text": "500kV配电装置静电感应，将C值（导体对地面安全净距）由\n6300mm提高到7500mm，可使配电装置的静电感应场强水平限\n制到低于10kV/m。\n规定遮栏向上延伸线距地2500mm处与遮栏上方带电部分\n的净距，不应小于A值；以及电气设备外绝缘体最低部位距地小\n于2500mm时，应装设固定遮栏，都是为了防止人举手时触电。\n(6）D值是保证配电装置检修时，人和带电裸导体之间净距\n不小于A值。D=A十1800mm十200mm，一般检修人员和工具\n活动范围不超过1800mm，屋外条件较差，另增加200mm的裕度。\n的建筑物等的净距，不应小于D值，也是考虑检修人员的安全。\n（7）附录A，35kV～500kV配电装置海拔大于1000m时A值\n的修正为原标准保留附录，补充了750kV、1000kV配电装置最小\n安全净距的修正值。为方便使用，附录A还给出了35kV～\n500kV配电装置海拔大于1000m时A值的修正值表。\n5.1.3本条是原标准第8.1.2条的修改条文。\n补充750kV、1000kV不同条件下的计算风速和最小空气\n间隙。\n过去在最高工作电压条件下，进行短路加风偏的校验时，计算\n方法不太明确，有时采用短路叠加最大设计风速的风偏，相间距离\n常常由此条件控制，考虑到短路与最大设计风速同时出现的概率\n很小，本标准对校验条件明确分为两种情况：一是最高工作电压下\n的最小安全净距与最大设计风速；二是最高工作电压下的最小安\n全净距与短路摇摆加10m/s风速。\n对于330kV及以上电压等级，安全净距主要由操作过电压水\n平下避雷器残压确定。表5.1.3-1中确定330kV、500kV和\n750kV电压等级安全净距时，330kV避雷器选用Y10W-300/727\n型，500kV避雷器选用Y20W-444/1106型，750kV避雷器选用\nY20W-648/1491型；当实际选用的避雷器参数与此不同时，也可\n·68·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9868, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 812, "clean_text_len": 798, "clean_text": "500kV配电装置静电感应，将C值（导体对地面安全净距）由\n6300mm提高到7500mm，可使配电装置的静电感应场强水平限制到低于10kV/m。\n规定遮栏向上延伸线距地2500mm处与遮栏上方带电部分的净距，不应小于A值；以及电气设备外绝缘体最低部位距地小于2500mm时，应装设固定遮栏，都是为了防止人举手时触电。\n(6）D值是保证配电装置检修时，人和带电裸导体之间净距不小于A值。D=A十1800mm十200mm，一般检修人员和工具活动范围不超过1800mm，屋外条件较差，另增加200mm的裕度。\n的建筑物等的净距，不应小于D值，也是考虑检修人员的安全。\n（7）附录A，35kV～500kV配电装置海拔大于1000m时A值的修正为原标准保留附录，补充了750kV、1000kV配电装置最小安全净距的修正值。为方便使用，附录A还给出了35kV～\n500kV配电装置海拔大于1000m时A值的修正值表。\n5.1.3本条是原标准第8.1.2条的修改条文。\n补充750kV、1000kV不同条件下的计算风速和最小空气间隙。\n过去在最高工作电压条件下，进行短路加风偏的校验时，计算方法不太明确，有时采用短路叠加最大设计风速的风偏，相间距离常常由此条件控制，考虑到短路与最大设计风速同时出现的概率很小，本标准对校验条件明确分为两种情况：一是最高工作电压下的最小安全净距与最大设计风速；二是最高工作电压下的最小安全净距与短路摇摆加10m/s风速。\n对于330kV及以上电压等级，安全净距主要由操作过电压水平下避雷器残压确定。表5.1.3-1中确定330kV、500kV和\n750kV电压等级安全净距时，330kV避雷器选用Y10W-300/727\n型，500kV避雷器选用Y20W-444/1106型，750kV避雷器选用\nY20W-648/1491型；当实际选用的避雷器参数与此不同时，也可\n·68·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.912, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 76, "text": "按照绝缘配合计算及空气间隙试验结果选取合适的安全净距，但\n应注意兼顾本期和远期情况。\n5.2型式选择\n5.2.2、5.2.3本条是原标准第8.2.3条的修改条文。\n对于3kV～35kV电压等级配电装置，因为成套式高压开关\n柜设备技术上已经成熟，工程中得到广泛应用。根据工程条件，\n35kV配电装置也可采用屋外中型配电装置或其他型式。\n5.2.4本条是原标准第8.2.4条的修改条文。\n近年来，随着国产GIS设备价格的大幅降低，110kV、220kV\n配电装置采用GIS渐趋广泛，取消配电装置选型对污秽等级等条\n件的限定。\n5.2.7本条是原标准第8.2.6条的修改条文。\n参考现行国家标准《电力设施抗震设计规范》GB50260一\n2013第6.5.2条第1款，当抗震设防烈度为8度及以上时，电压\n为110kV及以上的配电装置型式，不宜采用高型、半高型和双层\n屋内配电装置。原条文“地震烈度为9度”改为“抗震设防烈度为\n8度”。\n5.3布置\n5.3.4本条是原标准第8.3.6条的修改条文。\n沿海地区、严重污秽地区、城市变电站等，大都采用屋内配电\n装置，屋内配电装置与屋外相比具有占地面积小的优点，本条对当\n采用屋内配电装置时的布置做了规定。根据现有配电装置形式情\n况，原标准“断路器宜采用双列式布置”改为“断路器可采用单列式\n或双列式布置”。\n5.3.71000kV配电装置设备外形尺寸大，通常为屋外布置。\n5.3.8本条是原标准第8.3.7条的修改条文。\n电压等级补充了750kV、1000kV，取消了“GIS配电装置应采\n·69·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9875, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 667, "clean_text_len": 658, "clean_text": "按照绝缘配合计算及空气间隙试验结果选取合适的安全净距，但应注意兼顾本期和远期情况。\n5.2型式选择\n5.2.2、5.2.3本条是原标准第8.2.3条的修改条文。\n对于3kV～35kV电压等级配电装置，因为成套式高压开关柜设备技术上已经成熟，工程中得到广泛应用。根据工程条件，\n35kV配电装置也可采用屋外中型配电装置或其他型式。\n5.2.4本条是原标准第8.2.4条的修改条文。\n近年来，随着国产GIS设备价格的大幅降低，110kV、220kV\n配电装置采用GIS渐趋广泛，取消配电装置选型对污秽等级等条件的限定。\n5.2.7本条是原标准第8.2.6条的修改条文。\n参考现行国家标准《电力设施抗震设计规范》GB50260一\n2013第6.5.2条第1款，当抗震设防烈度为8度及以上时，电压为110kV及以上的配电装置型式，不宜采用高型、半高型和双层屋内配电装置。原条文“地震烈度为9度”改为“抗震设防烈度为\n8度”。\n5.3布置\n5.3.4本条是原标准第8.3.6条的修改条文。\n沿海地区、严重污秽地区、城市变电站等，大都采用屋内配电装置，屋内配电装置与屋外相比具有占地面积小的优点，本条对当采用屋内配电装置时的布置做了规定。根据现有配电装置形式情况，原标准“断路器宜采用双列式布置”改为“断路器可采用单列式或双列式布置”。\n5.3.71000kV配电装置设备外形尺寸大，通常为屋外布置。\n5.3.8本条是原标准第8.3.7条的修改条文。\n电压等级补充了750kV、1000kV，取消了“GIS配电装置应采\n·69·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8781, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 77, "text": "用户外低式布置”的条文。\n5.3.9本条是原标准第8.3.8条的修改条文。\n管形母线的固定方式可分为支持式和悬吊式两种。从减小\n母线跨度、防止微风振动出发，支持式管形母线又可分为带长托\n架和不带长托架两种。但由于长托架式管形母线给安装带来不\n便，一般使用较少，不带长托架的支持式管形母线则使用较多，\n而悬吊式管形母线一般在超高压配电装置且考虑地震的地方予\n以采用。\n支持式母线要控制正常状态的挠度，这主要考虑铝管支持金\n具的滑动范围和隔离开关的捕捉范围的限制，在满足机械强度、刚\n度要求时，需要对跨度进行限制。同时单管母线需考虑微风振动\n及温差对支持绝缘子应力作用。而悬挂式母线适用抗震设防烈度\n为8度及以上地区，由于悬式绝缘子的阻尼作用，不考虑微风振动\n问题。采用管形母线都要考虑端部效应。\n单根铝管母线的挠度，日本、加拿大、英国和苏联均以铝管母\n线的直径为控制条件，我国从20世纪70年代至今设计的110kV、\n220kV采用的铝管母线挠度都是用直径来控制，即规定无冰无风\n时，管形母线自重产生的跨中挠度值应小于0.5D～1.0D（D为铝\n管母线外径）。也有一些国家以采用母线跨度的比例来控制母线\n的挠度，如德国、法国和美国。我国已运行的110kV、220kV铝管\n母线挠度都是按0.5D～1.0D设计的，通过多年的运行，未发现绝\n缘子断裂和挠度加大等不良现象。因此，本次修编仍维持原标准\n不变。\n悬吊管形母线的挠度允许标准，没有支持式管形母线严格，因\n为它的两端用金具悬吊起来，是固定连接，没有因为管母挠度过大\n造成支持金具滑动失常的问题。挠度是由单柱式隔离开关的要求\n和适当考虑美观等其他的因素控制，所以对挠度的要求可放宽一\n些。结合国外工程实践，悬挂式铝管母线挠度允许标准，可按在自\n重作用下母线的挠度不超过铝管外径的2倍考虑。\n·70·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9859, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 774, "clean_text_len": 753, "clean_text": "用户外低式布置”的条文。\n5.3.9本条是原标准第8.3.8条的修改条文。\n管形母线的固定方式可分为支持式和悬吊式两种。从减小母线跨度、防止微风振动出发，支持式管形母线又可分为带长托架和不带长托架两种。但由于长托架式管形母线给安装带来不便，一般使用较少，不带长托架的支持式管形母线则使用较多，\n而悬吊式管形母线一般在超高压配电装置且考虑地震的地方予以采用。\n支持式母线要控制正常状态的挠度，这主要考虑铝管支持金具的滑动范围和隔离开关的捕捉范围的限制，在满足机械强度、刚度要求时，需要对跨度进行限制。同时单管母线需考虑微风振动及温差对支持绝缘子应力作用。而悬挂式母线适用抗震设防烈度为8度及以上地区，由于悬式绝缘子的阻尼作用，不考虑微风振动问题。采用管形母线都要考虑端部效应。\n单根铝管母线的挠度，日本、加拿大、英国和苏联均以铝管母线的直径为控制条件，我国从20世纪70年代至今设计的110kV、\n220kV采用的铝管母线挠度都是用直径来控制，即规定无冰无风时，管形母线自重产生的跨中挠度值应小于0.5D～1.0D（D为铝管母线外径）。也有一些国家以采用母线跨度的比例来控制母线的挠度，如德国、法国和美国。我国已运行的110kV、220kV铝管母线挠度都是按0.5D～1.0D设计的，通过多年的运行，未发现绝缘子断裂和挠度加大等不良现象。因此，本次修编仍维持原标准不变。\n悬吊管形母线的挠度允许标准，没有支持式管形母线严格，因为它的两端用金具悬吊起来，是固定连接，没有因为管母挠度过大造成支持金具滑动失常的问题。挠度是由单柱式隔离开关的要求和适当考虑美观等其他的因素控制，所以对挠度的要求可放宽一些。结合国外工程实践，悬挂式铝管母线挠度允许标准，可按在自重作用下母线的挠度不超过铝管外径的2倍考虑。\n·70·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9168, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 78, "text": "5.4通道与围栏\n5.4.1本条是原标准第8.4.1条的修改条文。\n通道的设置除需满足运行、检修要求外，还需要符合消防\n要求。\n巡视通道根据运行巡视的需要设置，并结合地面电缆沟的布\n置确定路径，以节约投资，巡视通道路面宽一般为0.7m～1m，当\n巡视通道坡度大于8%时，一般有防滑措施或做成踏步。\n屋外配电装置在可能条件下，其道路力求环形贯通，尽量减少\n尽头死道，以提供良好的行车条件，当无法贯通时则要具有回车条\n件，如在道路尽端设12m×12m的回车道；或在附近设“T”形或\n“十”字形路口，以取代回车场。\n500kV及以上电压等级设备外形尺寸大，重量重，加上支架\n后设备离地高度可达8m～18m以上。因此，设备的安装检修均\n采用机械的方法。为使施工、检修机械能够直接到达设备附近，配\n电装置内除设横向道路外，在每个间隔还设有相间纵向道路，以便\n于施工安装。如果设备布置、检修机械条件满足时，也可取消相间\n道路。\n由于屋外不宜设置GIS专用的起重设备，安装维护需用汽车\n起吊和运输，因此总体布置应考虑这些起吊设备的通道。\n按照现行国家标准《建筑设计防火规范》GB50016一2014第\n7.1.8条第1款关于消防车道的规定，车道的净宽度和净空高度\n均不应小于4.0m，补充“屋外配电装置主要环形通道应满足消防\n要求，道路净宽度和净空高度均不应小于4m”。\n5.4.4配电装置室内各种通道的最小宽度，沿用原标准，由于电\n压等级不同，设备形式各异，具体应用时还须按设备搬运时所需的\n宽度进行校核，如不能满足要求，则应适当增大。\n关于手车式开关柜的通道宽度，有运行单位反映数值偏小，根\n据目前各单位进行设备大修时的情况，将最小宽度放大至单车加\n.71·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9869, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 724, "clean_text_len": 708, "clean_text": "5.4通道与围栏\n5.4.1本条是原标准第8.4.1条的修改条文。\n通道的设置除需满足运行、检修要求外，还需要符合消防要求。\n巡视通道根据运行巡视的需要设置，并结合地面电缆沟的布置确定路径，以节约投资，巡视通道路面宽一般为0.7m～1m，当巡视通道坡度大于8%时，一般有防滑措施或做成踏步。\n屋外配电装置在可能条件下，其道路力求环形贯通，尽量减少尽头死道，以提供良好的行车条件，当无法贯通时则要具有回车条件，如在道路尽端设12m×12m的回车道；或在附近设“T”形或\n“十”字形路口，以取代回车场。\n500kV及以上电压等级设备外形尺寸大，重量重，加上支架后设备离地高度可达8m～18m以上。因此，设备的安装检修均采用机械的方法。为使施工、检修机械能够直接到达设备附近，配电装置内除设横向道路外，在每个间隔还设有相间纵向道路，以便于施工安装。如果设备布置、检修机械条件满足时，也可取消相间道路。\n由于屋外不宜设置GIS专用的起重设备，安装维护需用汽车起吊和运输，因此总体布置应考虑这些起吊设备的通道。\n按照现行国家标准《建筑设计防火规范》GB50016一2014第\n7.1.8条第1款关于消防车道的规定，车道的净宽度和净空高度均不应小于4.0m，补充“屋外配电装置主要环形通道应满足消防要求，道路净宽度和净空高度均不应小于4m”。\n5.4.4配电装置室内各种通道的最小宽度，沿用原标准，由于电压等级不同，设备形式各异，具体应用时还须按设备搬运时所需的宽度进行校核，如不能满足要求，则应适当增大。\n关于手车式开关柜的通道宽度，有运行单位反映数值偏小，根据目前各单位进行设备大修时的情况，将最小宽度放大至单车加\n.71·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8951, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 79, "text": "1200mm及双车加900mm。这两种尺寸与现行国家标准《火力发\n电厂厂用电设计技术规定》DL/T5153—2014第7.2.9条中手车\n式高压开关柜操作通道的最小宽度是一致的。该规定单列布置最\n小宽度为2000mm，双列布置为2500mm，而小车长度为800mm，\n分别加上1200mm及900mm后，其最小宽度也是2000mm及\n2500mm。\n对35kV手车式开关柜的操作通道最小宽度，据对部分地区\n的调查，采用宽度一般在2m～3m之间。运行单位反映，由于这\n种断路器检修工作量通常不大，在操作通道内检修，既方便又解决\n问题，很少推到检修间检修，要求将宽度加宽到3000mm。一般\n35kV手车式配电装置以单列为多，采用本条规定即单车长加\n1200mm是满足要求的。\n5.4.6干式变压器可与高、低压配电装置布置于同一室内，也可\n单独布置于变压器室内，其防护类型有网型、箱型及有机械通风的\n箱型，也可做开式布置（此时也需有防护触及接线端子的遮栏，\n或布置于单独小室内）。根据干式变压器的特点，安装地点要求通\n风良好。\n5.4.7目前，发电厂的屋外配电装置均有与外界隔开的围栏，而\n变电站特别是工矿企业的变电站，尚有的屋外配电装置未设置与\n外界隔离的围栏，非运行人员进大门后可直接进人屋外配电装置\n场地，影响安全运行。故本标准规定厂区内屋外配电装置宜设置\n高度不低于1500mm的围栏。当屋外配电装置的出线侧或旁侧\n紧靠发电厂、变电站或工矿企业的围墙时，通常围墙也可作为围栏\n的一部分。\n另外，近年多有发生小孩攀登或翻越围栏误人配电装置触电\n事故发生，因此本标准规定了应在其醒目位置设置警示牌。\n5.4.8、5.4.9屋外配电装置的栅状遮栏（简称栅栏）高度为\n1200mm是最低要求，因栅栏对带电体的距离B值是以750mm\n加A值验算的，在1200mm高度时，人已不能弯腰探人栅栏内，当\n.72·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9856, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 800, "clean_text_len": 784, "clean_text": "1200mm及双车加900mm。这两种尺寸与现行国家标准《火力发电厂厂用电设计技术规定》DL/T5153—2014第7.2.9条中手车式高压开关柜操作通道的最小宽度是一致的。该规定单列布置最小宽度为2000mm，双列布置为2500mm，而小车长度为800mm，\n分别加上1200mm及900mm后，其最小宽度也是2000mm及\n2500mm。\n对35kV手车式开关柜的操作通道最小宽度，据对部分地区的调查，采用宽度一般在2m～3m之间。运行单位反映，由于这种断路器检修工作量通常不大，在操作通道内检修，既方便又解决问题，很少推到检修间检修，要求将宽度加宽到3000mm。一般\n35kV手车式配电装置以单列为多，采用本条规定即单车长加\n1200mm是满足要求的。\n5.4.6干式变压器可与高、低压配电装置布置于同一室内，也可单独布置于变压器室内，其防护类型有网型、箱型及有机械通风的箱型，也可做开式布置（此时也需有防护触及接线端子的遮栏，\n或布置于单独小室内）。根据干式变压器的特点，安装地点要求通风良好。\n5.4.7目前，发电厂的屋外配电装置均有与外界隔开的围栏，而变电站特别是工矿企业的变电站，尚有的屋外配电装置未设置与外界隔离的围栏，非运行人员进大门后可直接进人屋外配电装置场地，影响安全运行。故本标准规定厂区内屋外配电装置宜设置高度不低于1500mm的围栏。当屋外配电装置的出线侧或旁侧紧靠发电厂、变电站或工矿企业的围墙时，通常围墙也可作为围栏的一部分。\n另外，近年多有发生小孩攀登或翻越围栏误人配电装置触电事故发生，因此本标准规定了应在其醒目位置设置警示牌。\n5.4.8、5.4.9屋外配电装置的栅状遮栏（简称栅栏）高度为\n1200mm是最低要求，因栅栏对带电体的距离B值是以750mm\n加A值验算的，在1200mm高度时，人已不能弯腰探人栅栏内，当\n.72·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9144, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 80, "text": "手臂误人栅栏内时，不会超过750mm，故不致发生危险。\n围栏指栅状遮栏、网状遮栏或板状遮栏。\n5.4.10屋内配电装置油断路器间隔靠操作走廊侧，一般为网状\n遮栏，运行人员担心在巡视及就地操作时，可能受断路器爆炸或喷\n油燃烧等的威胁。考虑到主要为防止在就地操作时的断路器事故\n及隔离开关误操作事故等对人员的危险，增加运行人员的安全感，\n同时又考虑到经济性及通风等条件，本标准规定在进行操作的范\n围内设置人身防护实体隔板，隔板一般采用厚度不小于2mm的\n钢板，宽度以500mm～600mm为宜，高度则不低于1900mm。\n5.4.11本条是原标准第8.4.12条的修改条文。\n防护措施一般是指在母线桥顶上做无孔防护罩。两侧是否装\n设防护罩，可根据具体情况确定。防护罩的设置一般是从厂房外\n墙开始，至母线桥离厂房6m～10m处。\n5.5防火与蓄油设施\n5.5.1本条是原标准第8.5.1条的修改条文。\n对于油断路器、油浸电压互感器和电压互感器等带油电气设\n备，按电压等级来划分设防标准，既在一定程度上考虑到油量的多\n少，又比较直观，使用方便，能满足运行安全的要求。例如20kV\n及以下电压等级少油断路器油量均在60kg以下，绝大部分只有\n5kg～10kg，虽然火爆事故较多，爆炸时的破坏力也不小（能使房\n屋建筑受到一定损伤，两侧间隔隔板炸碎或变形，门窗炸出，危机\n操作人员安全等），但爆炸时向上扩展的较多，事故损害基本上局\n限在间隔范围内。因此，只要将两侧的隔板采用非燃烧材料的实\n体隔墙或板，从结构上改进加强是可以防止出现这类事故的。\n根据现行国家标准《火力发电厂与变电站设计防火规范》GB\n50229—2006第6.6.5条的规定，前述不燃烧实体墙（非燃烧材料\n的实体隔墙或板）的高度不应低于配电装置中带油设备的高度。\n5.5.2挡油、储油设施的设置界限为100kg以上（油断路器、互\n.73·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9877, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 796, "clean_text_len": 782, "clean_text": "手臂误人栅栏内时，不会超过750mm，故不致发生危险。\n围栏指栅状遮栏、网状遮栏或板状遮栏。\n5.4.10屋内配电装置油断路器间隔靠操作走廊侧，一般为网状遮栏，运行人员担心在巡视及就地操作时，可能受断路器爆炸或喷油燃烧等的威胁。考虑到主要为防止在就地操作时的断路器事故及隔离开关误操作事故等对人员的危险，增加运行人员的安全感，\n同时又考虑到经济性及通风等条件，本标准规定在进行操作的范围内设置人身防护实体隔板，隔板一般采用厚度不小于2mm的钢板，宽度以500mm～600mm为宜，高度则不低于1900mm。\n5.4.11本条是原标准第8.4.12条的修改条文。\n防护措施一般是指在母线桥顶上做无孔防护罩。两侧是否装设防护罩，可根据具体情况确定。防护罩的设置一般是从厂房外墙开始，至母线桥离厂房6m～10m处。\n5.5防火与蓄油设施\n5.5.1本条是原标准第8.5.1条的修改条文。\n对于油断路器、油浸电压互感器和电压互感器等带油电气设备，按电压等级来划分设防标准，既在一定程度上考虑到油量的多少，又比较直观，使用方便，能满足运行安全的要求。例如20kV\n及以下电压等级少油断路器油量均在60kg以下，绝大部分只有\n5kg～10kg，虽然火爆事故较多，爆炸时的破坏力也不小（能使房屋建筑受到一定损伤，两侧间隔隔板炸碎或变形，门窗炸出，危机操作人员安全等），但爆炸时向上扩展的较多，事故损害基本上局限在间隔范围内。因此，只要将两侧的隔板采用非燃烧材料的实体隔墙或板，从结构上改进加强是可以防止出现这类事故的。\n根据现行国家标准《火力发电厂与变电站设计防火规范》GB\n50229—2006第6.6.5条的规定，前述不燃烧实体墙（非燃烧材料的实体隔墙或板）的高度不应低于配电装置中带油设备的高度。\n5.5.2挡油、储油设施的设置界限为100kg以上（油断路器、互\n.73·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9036, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 81, "text": "感器为三相总油量，变压器为单台含油量）。设置挡油设施时，不\n论门是否开向建筑物内或外，都需要将事故油排至安全处，以限制\n事故范围的扩大。为尽快将事故油排至安全处，排油管内径以\n150mm为宜。\n5.5.3储油池内铺设卵石层，可起隔火降温作用，防止绝缘油燃\n烧扩散。若当地无卵石，也可采用无孔碎石。\n5.5.4考虑到事故时油能安全的全部排走以及当装有水喷雾灭\n火装置时，水喷雾水量的因素，对总事故储油池的容量规定按其接\n人的油量最大一台设备的全部油量确定。对于地下变电站，根据\n现行国家标准《火力发电厂与变电站设计防火规范》GB50229一\n2006第11.2.2条的规定，地下变电站的变压器应设置能储存最\n大一台变压器油量的事故储油池。\n5.5.5本条是原标准第8.5.4条的修改条文。\n参考现行国家标准《火力发电厂与变电站设计防火规范》GB\n50229—2006第7.1.11条、第11.5.4条对电厂与变电站的变压\n器防火要求分别做出的规定，即电厂内容量90MV·A及以上油\n浸变压器应设置火灾自动报警系统、水喷雾灭火系统或其他灭火\n系统；变电站单台容量为125MV·A及以上的油浸变压器应设置\n水喷雾灭火系统、合成型泡沫喷雾系统或其他固定式灭火装置。\n其他带油电气设备，宜采用干粉灭火器。地下变电站的油浸变压\n器，宜采用固定式灭火系统。\n固定灭火系统除传统形式的水喷雾灭火系统外，还有排油注\n氮灭火装置、合成泡沫喷淋灭火系统等形式。\n5.5.6本条是原标准第8.5.5条的修改条文。\n参考现行国家标准《火力发电厂与变电站设计防火规范》GB\n50229一2006第6.6.2条，给出500kV及以上电压等级屋外油浸\n变压器或油浸电抗器之间最小间距要求。\n考虑到油浸变压器内部储有大量绝缘油，其闪点在130℃～\n140℃之间，与可燃液体储罐很相似，故可把油浸变压器之间防火净\n·74.", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9873, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 793, "clean_text_len": 779, "clean_text": "感器为三相总油量，变压器为单台含油量）。设置挡油设施时，不论门是否开向建筑物内或外，都需要将事故油排至安全处，以限制事故范围的扩大。为尽快将事故油排至安全处，排油管内径以\n150mm为宜。\n5.5.3储油池内铺设卵石层，可起隔火降温作用，防止绝缘油燃烧扩散。若当地无卵石，也可采用无孔碎石。\n5.5.4考虑到事故时油能安全的全部排走以及当装有水喷雾灭火装置时，水喷雾水量的因素，对总事故储油池的容量规定按其接人的油量最大一台设备的全部油量确定。对于地下变电站，根据现行国家标准《火力发电厂与变电站设计防火规范》GB50229一\n2006第11.2.2条的规定，地下变电站的变压器应设置能储存最大一台变压器油量的事故储油池。\n5.5.5本条是原标准第8.5.4条的修改条文。\n参考现行国家标准《火力发电厂与变电站设计防火规范》GB\n50229—2006第7.1.11条、第11.5.4条对电厂与变电站的变压器防火要求分别做出的规定，即电厂内容量90MV·A及以上油浸变压器应设置火灾自动报警系统、水喷雾灭火系统或其他灭火系统；变电站单台容量为125MV·A及以上的油浸变压器应设置水喷雾灭火系统、合成型泡沫喷雾系统或其他固定式灭火装置。\n其他带油电气设备，宜采用干粉灭火器。地下变电站的油浸变压器，宜采用固定式灭火系统。\n固定灭火系统除传统形式的水喷雾灭火系统外，还有排油注氮灭火装置、合成泡沫喷淋灭火系统等形式。\n5.5.6本条是原标准第8.5.5条的修改条文。\n参考现行国家标准《火力发电厂与变电站设计防火规范》GB\n50229一2006第6.6.2条，给出500kV及以上电压等级屋外油浸变压器或油浸电抗器之间最小间距要求。\n考虑到油浸变压器内部储有大量绝缘油，其闪点在130℃～\n140℃之间，与可燃液体储罐很相似，故可把油浸变压器之间防火净\n·74.", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9031, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 82, "text": "距近似于地上可燃液体储罐之间的防火间距来考虑。按现行国家\n标准《建筑设计防火规范》GB50016一2014第4.2.2条规定，可燃液\n体地上式固定顶储罐之间的防火间距为0.75D（D为两相邻储罐中\n较大罐的直径），可设想变压器的长度为可燃液体储罐的直径，通过\n对不同电压、不同容量（油量均在2500kg以上）的变压器之间防火\n300MV·A的变压器间防火净距在7800mm～9350mm范围内；电\n压等级为110kV，容量为31.5MV·A～150MV·A的变压器间防\n火净距在6360mm～6990mm范围内；电压等级为35kV及以下，容\n量为5.6MV·A～31.5MV·A的变压器间防火净距在2880mm~\n4210mm范围内。因为油浸变压器的火灾危险性比可燃液体储罐\n大，又是变电设备的核心设备，其重要性远远大于可燃液体储罐，所\n以变压器之间防火净距应大于0.75D计算数值。\n根据变压器着火后，其四周对人的影响情况来看，当其着火\n后，对地面最大辐射强度是在与地面大致成45°的夹角范围内，要\n避开最大辐射温度，变压器之间的水平净距必须大于变压器的高\n度。根据调研，500kV变压器高度为11m～13m，故将该级别防火\n间距定为15m。\n综上所述，将变压器之间防火净距按电压等级分为15m、\n10m、8m及5m是合适的（66kV为6m）。\n日本《变电站防火措施导则》规定油浸设备间的防火间距如表\n4所示。表4防火距离是指从受灾设备的中心到保护设备外侧的\n水平距离，经计算净距与本条所规定的距离是比较接近的。\n表4油浸设备间的防火间距（mm）\n防火距离\n标称电压（kV）\n小型油浸设备\n大型油浸设备\n187\n3500\n10500\n220,275\n5000\n12500\n500\n6000\n15000\n·75·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9854, "ocr_line_count": 37, "ocr_error": null, "raw_text_len": 756, "clean_text_len": 698, "clean_text": "距近似于地上可燃液体储罐之间的防火间距来考虑。按现行国家标准《建筑设计防火规范》GB50016一2014第4.2.2条规定，可燃液体地上式固定顶储罐之间的防火间距为0.75D（D为两相邻储罐中较大罐的直径），可设想变压器的长度为可燃液体储罐的直径，通过对不同电压、不同容量（油量均在2500kg以上）的变压器之间防火\n300MV·A的变压器间防火净距在7800mm～9350mm范围内；电压等级为110kV，容量为31.5MV·A～150MV·A的变压器间防火净距在6360mm～6990mm范围内；电压等级为35kV及以下，容量为5.6MV·A～31.5MV·A的变压器间防火净距在2880mm~\n4210mm范围内。因为油浸变压器的火灾危险性比可燃液体储罐大，又是变电设备的核心设备，其重要性远远大于可燃液体储罐，所以变压器之间防火净距应大于0.75D计算数值。\n根据变压器着火后，其四周对人的影响情况来看，当其着火后，对地面最大辐射强度是在与地面大致成45°的夹角范围内，要避开最大辐射温度，变压器之间的水平净距必须大于变压器的高度。根据调研，500kV变压器高度为11m～13m，故将该级别防火间距定为15m。\n综上所述，将变压器之间防火净距按电压等级分为15m、\n10m、8m及5m是合适的（66kV为6m）。\n日本《变电站防火措施导则》规定油浸设备间的防火间距如表\n4所示。表4防火距离是指从受灾设备的中心到保护设备外侧的水平距离，经计算净距与本条所规定的距离是比较接近的。\n表4油浸设备间的防火间距（mm）\n防火距离标称电压（kV）小型油浸设备大型油浸设备\n220,275\n·75·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9039, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 83, "text": "对于单相变压器之间的防火净距，目前一般仅有500kV及以\n上电压等级变压器采用单相，虽有些国家对单相及三相变压器之\n间防火净距采取不同数值，考虑到变压器的重要性，防止事故蔓\n延，单相之间的防火净距仍宜与三相之间距离一致。\n油量为2500kg及以上的高压电抗器亦属大型油浸设备，故\n也应执行本条规定。\n5.5.7本条是原标准第8.5.7条的修改条文。\n防火墙除有足够的高度及长度，还应有一定的耐燃性能。根\n据现行国家标准《建筑设计防火规范》GB50016一2014第3.2.1\n条，一级～四级耐火等级的防火墙，其耐火极限均为3h。本条防\n火墙的耐火极限由原标准的4h改为3h。\n油量为2500kg及以上的高压电抗器亦属大型油浸设备，故\n也应执行本条规定。\n5.5.10建（构）筑物的火灾危险性分类及其耐火等级见表5（摘\n自现行国家标准《火力发电厂与变电所设计防火规范》GB\n50229-2006表3.0.1和表11.1.1)。\n表5建（构）筑物的火灾危险性分类及其耐火等级\n火灾危险性\n耐火\n建（构）筑物名称\n分类\n等级\n主厂房（汽机房、除氧间、集中控制楼、煤仓间、锅炉房）\n丁\n二级\n丁\n二级\n吸风机室\n除尘构筑物\n丁\n二级\n烟肉\n丁\n二级\n脱硫工艺楼\n戊\n二级\n脱硫控制楼\n丁\n二级\n吸收塔\n戊\n三级\n增压风机室\n戊\n二级\n屋内卸煤装置\n丙\n二级\n碎煤机室、转运站及配煤楼\n丙\n二级\n封闭式运煤栈桥、运煤隧道\n丙\n二级\n76·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9873, "ocr_line_count": 56, "ocr_error": null, "raw_text_len": 614, "clean_text_len": 569, "clean_text": "对于单相变压器之间的防火净距，目前一般仅有500kV及以上电压等级变压器采用单相，虽有些国家对单相及三相变压器之间防火净距采取不同数值，考虑到变压器的重要性，防止事故蔓延，单相之间的防火净距仍宜与三相之间距离一致。\n油量为2500kg及以上的高压电抗器亦属大型油浸设备，故也应执行本条规定。\n5.5.7本条是原标准第8.5.7条的修改条文。\n防火墙除有足够的高度及长度，还应有一定的耐燃性能。根据现行国家标准《建筑设计防火规范》GB50016一2014第3.2.1\n条，一级～四级耐火等级的防火墙，其耐火极限均为3h。本条防火墙的耐火极限由原标准的4h改为3h。\n油量为2500kg及以上的高压电抗器亦属大型油浸设备，故也应执行本条规定。\n5.5.10建（构）筑物的火灾危险性分类及其耐火等级见表5（摘自现行国家标准《火力发电厂与变电所设计防火规范》GB\n50229-2006表3.0.1和表11.1.1)。\n表5建（构）筑物的火灾危险性分类及其耐火等级火灾危险性耐火建（构）筑物名称分类等级主厂房（汽机房、除氧间、集中控制楼、煤仓间、锅炉房）\n丁二级丁二级吸风机室除尘构筑物丁二级烟肉丁二级脱硫工艺楼戊二级脱硫控制楼丁二级吸收塔戊三级增压风机室戊二级屋内卸煤装置丙二级碎煤机室、转运站及配煤楼丙二级封闭式运煤栈桥、运煤隧道丙二级\n76·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9052, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 84, "text": "续表5\n建（构）筑物名称\n火灾危险性\n耐火\n分类\n等级\n筒仓、干煤棚、解冻室、室内贮煤场\n丙\n二级\n供、卸油泵房及栈台（柴油、重油、渣油）\n丙\n二级\n油处理室\n丙\n二级\n主控制楼、网络控制楼、微波楼、继电器室\n丁\n二级\n屋内配电装置楼（内有每台充油量>60kg的设备）\n丙\n二级\n屋内配电装置楼（内有每台充油量≤60kg的设备）\n丁\n二级\n屋外配电装置（内有含油电气设备）\n丙\n二级\n油浸变压器室\n丙\n一级\n岸边水泵房、中央水泵房\n戊\n二级\n灰浆、灰渣泵房\n戊\n二级\n生活、消防水泵房、综合水泵房\n戊\n二级\n稳定剂室、加药设备室\n戊\n二级\n进水建筑物\n戊\n二级\n冷却塔\n戊\n三级\n化学水处理室、循环水处理室\n戊\n二级\n供氢站\n甲\n二级\n启动锅炉房\n丁\n二级\n空气压缩机室（无润滑油或不喷油螺杆式）\n戊\n二级\n空气压缩机室（有润滑油）\n丁\n二级\n热工、电气、金属试验室\n丁\n二级\n天桥\n戊\n二级\n天桥（下面设置电缆夹层时）\n丙\n二级\n变压器检修间\n丙\n二级\n雨水、污（废）水泵房\n戊\n二级\n检修车间\n戊\n二级\n污水处理构筑物\n戊\n二级\n给水处理构筑物\n戊\n二级\n电缆隧道\n丙\n二级\n柴油发电机房\n丙\n二级\n·77.", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.982, "ocr_line_count": 94, "ocr_error": null, "raw_text_len": 506, "clean_text_len": 422, "clean_text": "续表5\n建（构）筑物名称火灾危险性耐火分类等级筒仓、干煤棚、解冻室、室内贮煤场丙二级供、卸油泵房及栈台（柴油、重油、渣油）\n丙二级油处理室丙二级主控制楼、网络控制楼、微波楼、继电器室丁二级屋内配电装置楼（内有每台充油量>60kg的设备）\n丙二级屋内配电装置楼（内有每台充油量≤60kg的设备）\n丁二级屋外配电装置（内有含油电气设备）\n丙二级油浸变压器室丙一级岸边水泵房、中央水泵房戊二级灰浆、灰渣泵房戊二级生活、消防水泵房、综合水泵房戊二级稳定剂室、加药设备室戊二级进水建筑物戊二级冷却塔戊三级化学水处理室、循环水处理室戊二级供氢站甲二级启动锅炉房丁二级空气压缩机室（无润滑油或不喷油螺杆式）\n戊二级空气压缩机室（有润滑油）\n丁二级热工、电气、金属试验室丁二级天桥戊二级天桥（下面设置电缆夹层时）\n丙二级变压器检修间丙二级雨水、污（废）水泵房戊二级检修车间戊二级污水处理构筑物戊二级给水处理构筑物戊二级电缆隧道丙二级柴油发电机房丙二级\n·77.", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9031, "has_structure_hint": false}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 85, "text": "续表5\n火灾危险性\n耐火\n建（构）筑物名称\n分类\n等级\n特种材料库\n乙\n二级\n一般材料库\n戊\n二级\n材料棚库\n戊\n二级\n丁\n二级\n机车库\n丁\n二级\n推煤机库\n消防车库\n丁\n二级\n主控通信楼\n戊\n二级\n继电器室\n戊\n二级\n丙\n二级\n电缆夹层\n丁\n二级\n气体或干式变压器室\n电容器室（有可燃介质）\n丙\n二级\n干式电容器室\n丁\n二级\n油浸电抗器室\n丙\n二级\n干式铁芯电抗器室\n丁\n二级\n总事故贮油池\n丙\n一级\n注：1除本表规定的建（构）筑物外，其他建（构）筑物的火灾危险性及耐火等级应\n符合国家现行的有关标准的规定。\n2主控制楼、网络控制楼、微波楼、天桥、继电器室、主控通信楼，当未采取防\n止电缆着火后延燃的措施时，火灾危险性应为丙类。\n3当地下变电站、城市户内变电站将不同使用用途的变配电部分布置在一幢\n建筑物或联合建筑物内时，则其建筑物的火灾危险性分类及其耐火等级除\n另有防火隔离措施外，需按火灾危险性类别高者选用。\n4当电缆夹层采用A类阻燃电缆时，其火灾危险性可为丁类。\n78·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9868, "ocr_line_count": 60, "ocr_error": null, "raw_text_len": 439, "clean_text_len": 386, "clean_text": "续表5\n火灾危险性耐火建（构）筑物名称分类等级特种材料库乙二级一般材料库戊二级材料棚库戊二级丁二级机车库丁二级推煤机库消防车库丁二级主控通信楼戊二级继电器室戊二级丙二级电缆夹层丁二级气体或干式变压器室电容器室（有可燃介质）\n丙二级干式电容器室丁二级油浸电抗器室丙二级干式铁芯电抗器室丁二级总事故贮油池丙一级注：1除本表规定的建（构）筑物外，其他建（构）筑物的火灾危险性及耐火等级应符合国家现行的有关标准的规定。\n2主控制楼、网络控制楼、微波楼、天桥、继电器室、主控通信楼，当未采取防止电缆着火后延燃的措施时，火灾危险性应为丙类。\n3当地下变电站、城市户内变电站将不同使用用途的变配电部分布置在一幢建筑物或联合建筑物内时，则其建筑物的火灾危险性分类及其耐火等级除另有防火隔离措施外，需按火灾危险性类别高者选用。\n4当电缆夹层采用A类阻燃电缆时，其火灾危险性可为丁类。\n78·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9316, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 86, "text": "6配电装置对建(构)筑物的要求\n6.1屋内配电装置的建筑要求\n6.1.1本条是原标准第9.1.1条的修改条文。\n本条修改参考现行国家标准《火力发电厂与变电站设计防火\n规范》GB50229—2006第5.2.2条的规定：“主控制楼、屋内配电\n装置楼各层及电缆夹层的安全出口不应少于2个，其中1个安全\n出口可通往室外楼梯。当屋内配电装置楼长度超过60m时，应加\n设中间安全出口。”和第5.2.6条的规定：“配电装置室内最远点到\n疏散出口的直线距离不应大于15m”。\n6.1.2本条是原标准第9.1.2条的修改条文。\n本条文对汽机房、屋内配电装置楼、主控制楼、集中控制楼及\n网络控制楼与油浸变压器的外廓间距小于5m，“在变压器外轮廓\n投影范围外侧各3m内的汽机房、屋内配电装置楼、主控制楼、集\n中控制楼及网络控制楼面向油浸变压器的外墙”，新增“且该区域\n外墙应为防火墙”的要求。\n6.1.5本条是原标准第9.1.5条的修改条文。\n本条修改参考《火力发电厂与变电站设计防火规范》GB\n50229—2006第5.3.3条的规定“变压器室、配电装置室、发电\n机出线小室、电缆夹层、电缆竖井等室内疏散门应为乙级防火\n门，但上述房间中间隔墙上的门可为不燃烧材料制作的双向弹\n簧门”。\n考虑到双向弹簧门密闭性差且弹簧门的回力过大，本次修订\n取消了原条文应装设弹簧锁、两个方向开启的要求，并明确了上述\n房间中间隔墙上的门可为不燃烧材料制作的门。\n6.1.6配电装置室开窗后对采光和通风有利，但由于未采取有力\n·79·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9814, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 648, "clean_text_len": 634, "clean_text": "6配电装置对建(构)筑物的要求\n6.1屋内配电装置的建筑要求\n6.1.1本条是原标准第9.1.1条的修改条文。\n本条修改参考现行国家标准《火力发电厂与变电站设计防火规范》GB50229—2006第5.2.2条的规定：“主控制楼、屋内配电装置楼各层及电缆夹层的安全出口不应少于2个，其中1个安全出口可通往室外楼梯。当屋内配电装置楼长度超过60m时，应加设中间安全出口。”和第5.2.6条的规定：“配电装置室内最远点到疏散出口的直线距离不应大于15m”。\n6.1.2本条是原标准第9.1.2条的修改条文。\n本条文对汽机房、屋内配电装置楼、主控制楼、集中控制楼及网络控制楼与油浸变压器的外廓间距小于5m，“在变压器外轮廓投影范围外侧各3m内的汽机房、屋内配电装置楼、主控制楼、集中控制楼及网络控制楼面向油浸变压器的外墙”，新增“且该区域外墙应为防火墙”的要求。\n6.1.5本条是原标准第9.1.5条的修改条文。\n本条修改参考《火力发电厂与变电站设计防火规范》GB\n50229—2006第5.3.3条的规定“变压器室、配电装置室、发电机出线小室、电缆夹层、电缆竖井等室内疏散门应为乙级防火门，但上述房间中间隔墙上的门可为不燃烧材料制作的双向弹簧门”。\n考虑到双向弹簧门密闭性差且弹簧门的回力过大，本次修订取消了原条文应装设弹簧锁、两个方向开启的要求，并明确了上述房间中间隔墙上的门可为不燃烧材料制作的门。\n6.1.6配电装置室开窗后对采光和通风有利，但由于未采取有力\n·79·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8844, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 87, "text": "措施及维护不当，反而因雨雪、小动物及污秽的进人而造成事故。\n所以需要加强这方面的措施，在污秽严重或风沙大的地区，一般不\n设置可开启的窗，并将玻璃窗用铁丝网保护。\n6.1.10\n）本条根据《防止电力生产事故的25项重点要求》第\n13.3.5条“应在开关柜配电室配置通风、除湿防潮设备，防止凝露\n导致绝缘事故”，新增了设置通风、除湿、防潮设备的要求。\n6.1.12随着变电站、升压站控制水平的提高，现场总线的应用，\n大量的电子设备布置在高压配电装置内。为了抑制低频磁场对电\n子设备的干扰，本条规定了对布置在配电装置内的二次设备间应\n采取屏蔽措施。\n6.1.13\n3本条是原标准第9.1.12条的修改条文。\n配电装置与各建（构）筑物之间的防火间距见表6（摘自现行\n行业标准《火力发电厂总图运输设计规范》DL/T5032一2018\n表5.7.2)。\n表6建（构）筑物之间的防火间距（m）\n乙类\n丙、丁、戊类\n主变压器\n建筑\n建筑耐火等级\n或屋外厂\n耐火\n屋\n用变压器\n等级\n外\n油量V\n单、\n序\n单、多层\n高层\n配\n建筑物名称\n（1/台）\n号\n多层\n电\n装\n5\n10\nV/>\nV≥\n三\n四\nV\n>\n二级\n二级\n级级\n二级\n50\n10\n50\n乙类建筑耐火等级\n一、二级\n10\n10\n12\n14\n13\n25\n单、多层\n一、二级\n10\n10\n12\n14\n13\n10\n12\n15\n20\n丙、丁、戊\n单、\n三级\n12\n12\n14\n16\n15\n12\n15\n20\n25\n类建筑耐火\n多层\n四级\n14\n14\n16\n18\n17\n14\n20\n25\n30\n等级\n高层\n一、二级\n13\n13\n15\n17\n13\n13\n12\n15\n20\n3\n屋外配电装置\n25\n10\n12\n14\n13\n·80·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9844, "ocr_line_count": 118, "ocr_error": null, "raw_text_len": 729, "clean_text_len": 525, "clean_text": "措施及维护不当，反而因雨雪、小动物及污秽的进人而造成事故。\n所以需要加强这方面的措施，在污秽严重或风沙大的地区，一般不设置可开启的窗，并将玻璃窗用铁丝网保护。\n6.1.10）本条根据《防止电力生产事故的25项重点要求》第\n13.3.5条“应在开关柜配电室配置通风、除湿防潮设备，防止凝露导致绝缘事故”，新增了设置通风、除湿、防潮设备的要求。\n6.1.12随着变电站、升压站控制水平的提高，现场总线的应用，\n大量的电子设备布置在高压配电装置内。为了抑制低频磁场对电子设备的干扰，本条规定了对布置在配电装置内的二次设备间应采取屏蔽措施。\n6.1.13\n3本条是原标准第9.1.12条的修改条文。\n配电装置与各建（构）筑物之间的防火间距见表6（摘自现行行业标准《火力发电厂总图运输设计规范》DL/T5032一2018\n表5.7.2)。\n表6建（构）筑物之间的防火间距（m）\n乙类丙、丁、戊类主变压器建筑建筑耐火等级或屋外厂耐火屋用变压器等级外油量V\n单、序单、多层高层配建筑物名称\n（1/台）号多层电装V/>V≥\n三四V>二级二级级级二级乙类建筑耐火等级一、二级\n单、多层一、二级丙、丁、戊单、\n三级类建筑耐火多层四级等级高层一、二级\n屋外配电装置·80·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8642, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 88, "text": "续表6\n乙类\n丙、丁、戊类\n主变压器\n建筑\n建筑耐火等级\n或屋外厂\n耐火\n屋\n用变压器\n等级\n外\n单、\n油量V\n序\n单、多层\n高层\n配\n建筑物名称\n多层\n（t/台）\n号\n电\n装\n置\n5\n10\n三\n四\n>\nV\nV\n级级\n>\n二级\n二级\n二级\n50\n10\n50\n5≤V≤10\n12\n15\n20\n12\n主变压器或屋外厂\n10<V≤50\n25\n15\n20\n25\n15\n用变压器油量V（t/台）\nV>50\n20\n25\n30\n20\n5\n自然通风冷却塔\n30②\n25~40\n15~30\n机械通风冷却塔\n30\n40~60\n7\n燃气-蒸汽联合循环主厂房\n10\n0\n4\n13\n10\n卸煤装置或露天贮煤场\n15\n15\n50\n露天卸秸秆\n10≤W<5000\n15\n15\n20\n25\n15\n9\n装置或秸秆堆\n5000≤W<10000\n20\n20\n25\n30\n20\n50\n场总容量W(t)\nW≥10000\n25\n25\n30\n40\n25\n10\n天然气调压站\n12\n12\n14\n16\n15\n25\n11\n制氢车间、供氢间\n12\n12\n14\n16\n15\n贮氢罐总\nV≤1000\n12\n12\n15\n20\n15\n25\n12\n容积V（m²）\n1000<V≤10000\n15\n15\n20\n25\n18\n30\nV≤50\n12\n12\n15\n20\n12\n30\n贮油罐罐区\n50<V≤200\n15\n15\n20\n25\n15\n35\n13\n总容量V（m²）\n200<V≤1000\n20\n20\n25\n30\n20\n40\n1000<V≤5000\n25\n25\n30\n40\n25\n50\n·81", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9853, "ocr_line_count": 164, "ocr_error": null, "raw_text_len": 661, "clean_text_len": 340, "clean_text": "续表6\n乙类丙、丁、戊类主变压器建筑建筑耐火等级或屋外厂耐火屋用变压器等级外单、\n油量V\n序单、多层高层配建筑物名称多层\n（t/台）号电装置三四>VV级级\n>二级二级二级\n5≤V≤10\n主变压器或屋外厂\n10<V≤50\n用变压器油量V（t/台）V>50\n自然通风冷却塔\n30②\n25~40\n15~30\n机械通风冷却塔\n40~60\n燃气-蒸汽联合循环主厂房卸煤装置或露天贮煤场\n露天卸秸秆\n10≤W<5000\n装置或秸秆堆\n5000≤W<10000\n场总容量W(t)W≥10000\n天然气调压站制氢车间、供氢间贮氢罐总\nV≤1000容积V（m²）\n1000<V≤10000\nV≤50贮油罐罐区\n50<V≤200\n总容量V（m²）\n200<V≤1000\n1000<V≤5000\n·81", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8484, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 89, "text": "续表6\n乙类\n丙、丁、戊类\n主变压器\n建筑\n建筑耐火等级\n耐火\n或屋外厂\n屋\n等级\n用变压器\n外\n油量V\n单、\n序\n单、多层\n高层配\n建筑物名称\n（t/台）\n号\n多层\n电\n装\n置\n5\n10\n三\n四\n<\nV\n级级\nV\nV\n>\n二级\n二级\n二级\n50\n10\n50\n丙、丁类24\nV≤50\nV≤2030\n34\n14172114\n单罐\n丙、丁类27\n液氨罐5\n50<V≤200\nV≤50\n34\n38\n容积\n15192315\n14总容积V\nV\n丙、丁类30\n（m²）\n200<V≤500\nV≤100\n38\n42\n（m²)\n17212717\n丙、丁类34\n500<V≤1000\nV≤200\n42\n45\n19\n2330\n19\n行政生活服务建筑\n一、二级\n25\n10\n12\n14\n13\n10\n15\n20\n25\n15\n（单、多层）\n三级\n25\n12\n14\n16\n15\n12\n2530\n16\n围墙\n5\n注：1\n液氨储罐与建（构）筑物防火间距按本表液氨罐总容积和单罐容积较大者\n确定。液氨区内各建（构）筑物、设施之间的防火距离按现行行业标准《火\n力发电厂烟气脱硝设计技术规程》DL/T5480中的有关规定执行。\n2表中的贮油罐按乙类油品地上固定顶储罐。贮油罐区内各建（构）筑物、设\n施之间的防火距离按现行国家标准《石油库设计规范》GB50074的有关规\n定执行。\n3与屋外配电装置的最小间距应从构架上部的边缘算起。\n4表中油浸变压器外轮廊同丙、丁、戊类建（构）筑物的防火间距，不包括汽机\n房、燃气-蒸汽联合循环主厂房、屋内配电装置楼、主控制楼、集中控制楼及\n网络控制楼。\n5表中行政生活服务建筑系指生产行政综合楼、食堂、浴室、宿舍、消防车库、\n·82·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9758, "ocr_line_count": 109, "ocr_error": null, "raw_text_len": 715, "clean_text_len": 534, "clean_text": "续表6\n乙类丙、丁、戊类主变压器建筑建筑耐火等级耐火或屋外厂屋等级用变压器外油量V\n单、序单、多层高层配建筑物名称\n（t/台）号多层电装置三四<V\n级级VV>二级二级二级丙、丁类24\nV≤50V≤2030单罐丙、丁类27\n液氨罐5\n50<V≤200\nV≤50容积\n14总容积V\nV丙、丁类30（m²）\n200<V≤500\nV≤100（m²)丙、丁类34\n500<V≤1000\nV≤200行政生活服务建筑一、二级\n（单、多层）三级围墙注：1\n液氨储罐与建（构）筑物防火间距按本表液氨罐总容积和单罐容积较大者确定。液氨区内各建（构）筑物、设施之间的防火距离按现行行业标准《火力发电厂烟气脱硝设计技术规程》DL/T5480中的有关规定执行。\n2表中的贮油罐按乙类油品地上固定顶储罐。贮油罐区内各建（构）筑物、设施之间的防火距离按现行国家标准《石油库设计规范》GB50074的有关规定执行。\n3与屋外配电装置的最小间距应从构架上部的边缘算起。\n4表中油浸变压器外轮廊同丙、丁、戊类建（构）筑物的防火间距，不包括汽机房、燃气-蒸汽联合循环主厂房、屋内配电装置楼、主控制楼、集中控制楼及网络控制楼。\n5表中行政生活服务建筑系指生产行政综合楼、食堂、浴室、宿舍、消防车库、\n·82·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8616, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 90, "text": "警卫传达室等建筑物。\n6表中自然通风湿式冷却塔距离计算点为塔底零米标高斜支柱中心处；散热\n器塔内卧式布置的自然通风间接空冷塔，冷却塔距离计算点为塔底零米标\n度；散热器周立式布置的自然通风间接空冷塔，冷却塔距离计算点为散热\n器外围，冷却塔进风口高度为冷却三角进风高度。\n①表示在非严寒地区采用40m，严寒地区采用有效措施后可小于60m；机械通\n风间冷塔与屋外配电装置、变压器的间距不宜小于30m。\n室等建筑物采用30m，水工设施等建（构）筑物采用15m，其余建（构）筑物采\n用20m；散热器垂直布置的间冷塔与建（构）筑物的间距不宜小于建（构）筑\n物高度与0.4倍散热器高度之和；散热器水平布置的间冷塔与建（构）筑物\n的间距不宜小于建（构）筑物高度与0.4倍塔进风口高度之和；特别高大、同\n时体量也很大的建（构）筑物，与间冷塔的间距宜通过专项研究确定。\n③表示当湿式冷却塔位于屋外配电装置冬季盛行风向的上风侧时为40m，位\n于冬季盛行风向的下风侧时为25m；当为间冷塔时，与屋外配电装置、变压\n器的间距不宜小于30m。\n6.2屋外配电装置架构的荷载条件要求\n6.2.1、6.2.2考虑到预制、组装、就位的方便，架构的标准化和便\n于扩建改建，对独立架构均按终端条件设计为宜；对于连续多档的\n架构，可根据实际的受力条件，并预计到将来的发展，因地制宜地\n确定按中间或终端架构设计。·\n6.2.3本条是原标准第9.2.3条的修改条文。\n设计架构时，在设计说明中明确限制导线挂线时过牵引要求，\n由施工单位具体实施；不使过牵引力成为架构结构强度的控制\n条件。\n架构设计的荷载组合基本沿用过去的设计条件。分裂导线在\n短路时对架构产生的附加力可通过调整间隔棒的位置加以限制，\n一般不作为验算条件。安装紧线时，各级电压施工经验均证明，采\n用上滑轮挂线方案不但可以减少过牵引拉力，若滑轮扎缚位置恰\n当，过牵引拉力还有可能小于导线的正常拉力。所以，只要施工方\n·83.", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9861, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 821, "clean_text_len": 804, "clean_text": "警卫传达室等建筑物。\n6表中自然通风湿式冷却塔距离计算点为塔底零米标高斜支柱中心处；散热器塔内卧式布置的自然通风间接空冷塔，冷却塔距离计算点为塔底零米标度；散热器周立式布置的自然通风间接空冷塔，冷却塔距离计算点为散热器外围，冷却塔进风口高度为冷却三角进风高度。\n①表示在非严寒地区采用40m，严寒地区采用有效措施后可小于60m；机械通风间冷塔与屋外配电装置、变压器的间距不宜小于30m。\n室等建筑物采用30m，水工设施等建（构）筑物采用15m，其余建（构）筑物采用20m；散热器垂直布置的间冷塔与建（构）筑物的间距不宜小于建（构）筑物高度与0.4倍散热器高度之和；散热器水平布置的间冷塔与建（构）筑物的间距不宜小于建（构）筑物高度与0.4倍塔进风口高度之和；特别高大、同时体量也很大的建（构）筑物，与间冷塔的间距宜通过专项研究确定。\n③表示当湿式冷却塔位于屋外配电装置冬季盛行风向的上风侧时为40m，位于冬季盛行风向的下风侧时为25m；当为间冷塔时，与屋外配电装置、变压器的间距不宜小于30m。\n6.2屋外配电装置架构的荷载条件要求\n6.2.1、6.2.2考虑到预制、组装、就位的方便，架构的标准化和便于扩建改建，对独立架构均按终端条件设计为宜；对于连续多档的架构，可根据实际的受力条件，并预计到将来的发展，因地制宜地确定按中间或终端架构设计。·\n6.2.3本条是原标准第9.2.3条的修改条文。\n设计架构时，在设计说明中明确限制导线挂线时过牵引要求，\n由施工单位具体实施；不使过牵引力成为架构结构强度的控制条件。\n架构设计的荷载组合基本沿用过去的设计条件。分裂导线在短路时对架构产生的附加力可通过调整间隔棒的位置加以限制，\n一般不作为验算条件。安装紧线时，各级电压施工经验均证明，采用上滑轮挂线方案不但可以减少过牵引拉力，若滑轮扎缚位置恰当，过牵引拉力还有可能小于导线的正常拉力。所以，只要施工方\n·83.", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9015, "has_structure_hint": true}
{"doc_id": "44f7e11d62ca", "file_name": "DL_T 5352-2018 高压配电装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5352-2018 高压配电装置设计规范.pdf", "page_num": 91, "text": "法恰当，安装时过牵引拉力不是架构控制条件。在更换绝缘子串\n时，通常采用紧线器，使被更换的绝缘子串脱离受力状态，过牵引\n值在30mm～50mm，试验也表明，它也不是架构的控制条件。\n检修时考虑导线上人，主要指110kV及以上电压等级的架\n构。在架构较低时，导线的检修工作可以用靠梯进行。当跨中无\n引下线时，可不考虑跨中上人。但仍应考虑三相同时上人达到绝\n缘子串根部，每相1000N。此时，上人跨及未上人的相邻跨的导线\n张力差，可考虑挠度不同所带来的有利影响。在导线上人检修时，\n还应考虑在梁上有两人带工具作业，故此时荷载应按2000N\n计算。\n·84.", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9718, "ocr_line_count": 11, "ocr_error": null, "raw_text_len": 275, "clean_text_len": 268, "clean_text": "法恰当，安装时过牵引拉力不是架构控制条件。在更换绝缘子串时，通常采用紧线器，使被更换的绝缘子串脱离受力状态，过牵引值在30mm～50mm，试验也表明，它也不是架构的控制条件。\n检修时考虑导线上人，主要指110kV及以上电压等级的架构。在架构较低时，导线的检修工作可以用靠梯进行。当跨中无引下线时，可不考虑跨中上人。但仍应考虑三相同时上人达到绝缘子串根部，每相1000N。此时，上人跨及未上人的相邻跨的导线张力差，可考虑挠度不同所带来的有利影响。在导线上人检修时，\n还应考虑在梁上有两人带工具作业，故此时荷载应按2000N\n计算。·84.", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9057, "has_structure_hint": false}
