{"doc_id": "6870a6f953d9", "file_name": "DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "page_num": 1, "text": "ICS 29.240.01\nDL\nP62\n备案号：J2315—2017\n中华人民共和国电力行业标准\nP\nDL/T 5744.3—2016\n额定电压66kV～220kV交联聚乙烯\n绝缘电力电缆敷设规程\n第3部分：隧道敷设\nLaying code of cross-linked polyethylene power\ncable for rated voltages from 66kV to 220kV\nPart 3: Tunnel laying\n2016-12-05发布\n2017-05-01实施\n国家能源局\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9918, "ocr_line_count": 17, "ocr_error": null, "raw_text_len": 257, "clean_text_len": 250, "clean_text": "ICS 29.240.01DL\nP62备案号：J2315—2017\n中华人民共和国电力行业标准P\nDL/T 5744.3—2016\n额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程第3部分：隧道敷设\nLaying code of cross-linked polyethylene power\ncable for rated voltages from 66kV to 220kV\nPart 3: Tunnel laying\n2016-12-05发布\n2017-05-01实施国家能源局发布", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.933, "has_structure_hint": true}
{"doc_id": "6870a6f953d9", "file_name": "DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "page_num": 2, "text": "中华人民共和国电力行业标准\n额定电压66kV～220kV交联聚乙烯\n绝缘电力电缆敷设规程\n第3部分：隧道敷设\nLaying code of cross-linked polyethylene power cable\nfor ratedvoltagesfrom 66kV to 220kV\nPart 3: Tunnel laying\nDL/T5744.3—2016\n主编机构：中国电力企业联合会\n批准部门：国家能源局\n施行日期：2017年5月1日", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9914, "ocr_line_count": 11, "ocr_error": null, "raw_text_len": 222, "clean_text_len": 217, "clean_text": "中华人民共和国电力行业标准额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程第3部分：隧道敷设\nLaying code of cross-linked polyethylene power cable\nfor ratedvoltagesfrom 66kV to 220kV\nPart 3: Tunnel laying\nDL/T5744.3—2016\n主编机构：中国电力企业联合会批准部门：国家能源局施行日期：2017年5月1日", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9497, "has_structure_hint": false}
{"doc_id": "6870a6f953d9", "file_name": "DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "page_num": 3, "text": "DL/T5744.3-2016\n国家能源局\n公\n告\n2016年第9号\n依据《国家能源局关于印发（能源领域行业标准化管理办法\n（试行））及实施细则的通知》（国能局科技（2009）52号）有关\n规定，经审查，国家能源局批准《煤层气集输设计规范》等373\n项行业标准，其中能源标准（NB)66项、能源/石化标准（NB/SH)\n29项、电力标准（DL）111项、石油标准（SY）167项，现予\n以发布。\n上述标准中煤层气、生物液体燃料、电力、电器装备领域标\n准由中国电力出版社出版发行，煤制燃料领域标准由化学工业出\n版社出版发行，煤炭领域标准由煤炭工业出版社出版发行，石油\n天然气领域标准由石油工业出版社出版发行，石化领域标准由中\n国石化出版社出版发行，锅炉压力容器标准由新华出版社出版发\n行。\n附件：行业标准目录\n国家能源局\n2016年12月5日", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9971, "ocr_line_count": 20, "ocr_error": null, "raw_text_len": 370, "clean_text_len": 359, "clean_text": "DL/T5744.3-2016\n国家能源局公告\n2016年第9号依据《国家能源局关于印发（能源领域行业标准化管理办法\n（试行））及实施细则的通知》（国能局科技（2009）52号）有关规定，经审查，国家能源局批准《煤层气集输设计规范》等373\n项行业标准，其中能源标准（NB)66项、能源/石化标准（NB/SH)\n29项、电力标准（DL）111项、石油标准（SY）167项，现予以发布。\n上述标准中煤层气、生物液体燃料、电力、电器装备领域标准由中国电力出版社出版发行，煤制燃料领域标准由化学工业出版社出版发行，煤炭领域标准由煤炭工业出版社出版发行，石油天然气领域标准由石油工业出版社出版发行，石化领域标准由中国石化出版社出版发行，锅炉压力容器标准由新华出版社出版发行。\n附件：行业标准目录国家能源局\n2016年12月5日", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8775, "has_structure_hint": true}
{"doc_id": "6870a6f953d9", "file_name": "DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "page_num": 4, "text": "DL/T5744.3——2016\n附件：\n行业标准目录\n序号\n标准编号\n标准名称\n代替标准 采标号批准日期实施日期\n额定电压66kV～220kV\nDL/T\n交联聚乙烯绝缘电力\n176\n2016-12-5\n2017-5-1\n5744.3-2016\n电缆敷设规程\n第3部分：隧道敷设\nIⅡI", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9681, "ocr_line_count": 17, "ocr_error": null, "raw_text_len": 143, "clean_text_len": 131, "clean_text": "DL/T5744.3——2016\n附件：\n行业标准目录序号标准编号标准名称代替标准采标号批准日期实施日期额定电压66kV～220kV\nDL/T交联聚乙烯绝缘电力\n2016-12-5\n2017-5-1\n5744.3-2016\n电缆敷设规程第3部分：隧道敷设\nIⅡI", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.878, "has_structure_hint": true}
{"doc_id": "6870a6f953d9", "file_name": "DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "page_num": 5, "text": "DL/T5744.3—2016\n前言\n本标准是根据《国家能源局关于下达2009年第一批能源领域\n行业标准制（修）定计划的通知》（国能科技（2009）163号）的\n要求，经广泛调查研究，认真总结实践经验，并在广泛征求意见\n的基础上制定而成的。\n本标准吸取了国内电力电缆隧道敷设施工工艺与质量控制方\n面的成功经验和教训，并参考了相关标准，对电力电缆隧道敷设\n在敷设要求、敷设工艺以及安全规定等方面进行了规定，为规范\n电力电缆隧道敷设提供依据。\n本标准由中国电力企业联合会提出，本标准由电力行业电力\n电缆标准化技术委员会归口。\n本标准主要起草单位：北京电力工程公司\n本标准参加起草单位：中国电力科学研究院天津市电力公司\n本标准主要起草人员：张文新刘立樊友兵张磊\n张东斐\n本标准主要审查人员：王勤\n高克利\n杨黎明\n赵健康\n杨荣凯\n傅明利\n曹晓珑\n钟力生\n陈平\n黄鹤鸣\n周利军\n刘毅刚\n饶文彬\n朱晓辉\n谢松瑜\n王谦\n阎孟昆\n黄宏新\n吴明祥\n王光明\n郭江涛\n祁双庆\n敖明\n黄福勇\n郑建康\n杜颢\n郑望其\n谭波\n孙廷玺吴庆华杨建军夏波\n本标准在执行过程中的意见或建议反馈至中国电力企业联合\n会标准化管理中心（北京市白广路二条一号，100761)。\nIⅡI", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.992, "ocr_line_count": 48, "ocr_error": null, "raw_text_len": 519, "clean_text_len": 477, "clean_text": "DL/T5744.3—2016\n前言本标准是根据《国家能源局关于下达2009年第一批能源领域行业标准制（修）定计划的通知》（国能科技（2009）163号）的要求，经广泛调查研究，认真总结实践经验，并在广泛征求意见的基础上制定而成的。\n本标准吸取了国内电力电缆隧道敷设施工工艺与质量控制方面的成功经验和教训，并参考了相关标准，对电力电缆隧道敷设在敷设要求、敷设工艺以及安全规定等方面进行了规定，为规范电力电缆隧道敷设提供依据。\n本标准由中国电力企业联合会提出，本标准由电力行业电力电缆标准化技术委员会归口。\n本标准主要起草单位：北京电力工程公司本标准参加起草单位：中国电力科学研究院天津市电力公司本标准主要起草人员：张文新刘立樊友兵张磊张东斐本标准主要审查人员：王勤高克利杨黎明赵健康杨荣凯傅明利曹晓珑钟力生陈平黄鹤鸣周利军刘毅刚饶文彬朱晓辉谢松瑜王谦阎孟昆黄宏新吴明祥王光明郭江涛祁双庆敖明黄福勇郑建康杜颢郑望其谭波孙廷玺吴庆华杨建军夏波本标准在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条一号，100761)。\nIⅡI", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9343, "has_structure_hint": false}
{"doc_id": "6870a6f953d9", "file_name": "DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "page_num": 6, "text": "DL/T5744.3—2016\n目次\n1总则..\n2术语..\n2\n3电力电缆隧道敷设基本要求\n3\n3.1敷设前的检查.\n3\n3.2敷设前准备要求.….\n3\n4敷设工艺\n5\n4.1电力电缆隧道敷设的牵引方式\n5\n4.2电力电缆隧道敷设机具的布置\n5\n4.3\n电力电缆隧道敷设的通信联络\n4.4电力电缆隧道敷设过程的质量要求.\n6\n4.5敷设后要求\n5电力电缆隧道敷设过程的安全要求\n9\n附录A电缆输送机布置.\n.11\n附录B冬季电缆敷设时的特殊要求…\n附录C侧压力和牵引力的常用计算公式\n本标准用词说明.\n16\n引用标准名录\n17\n附：条文说明..\nIV", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9689, "ocr_line_count": 34, "ocr_error": null, "raw_text_len": 276, "clean_text_len": 249, "clean_text": "DL/T5744.3—2016\n目次\n1总则..\n2术语..\n3电力电缆隧道敷设基本要求\n3.1敷设前的检查.\n3.2敷设前准备要求.….\n4敷设工艺\n4.1电力电缆隧道敷设的牵引方式\n4.2电力电缆隧道敷设机具的布置\n4.3\n电力电缆隧道敷设的通信联络\n4.4电力电缆隧道敷设过程的质量要求.\n4.5敷设后要求\n5电力电缆隧道敷设过程的安全要求\n附录A电缆输送机布置.\n.11\n附录B冬季电缆敷设时的特殊要求…\n附录C侧压力和牵引力的常用计算公式本标准用词说明.\n引用标准名录附：条文说明..IV", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.887, "has_structure_hint": true}
{"doc_id": "6870a6f953d9", "file_name": "DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "page_num": 7, "text": "DL/T5744.3-—2016\nContents\nGeneral..\n2..Terms...\n2\n31\nBasicrequirementsofpowercabletunnellaying\n3\n3.1Inspection before laying....\n3\n3.2Preparation requirements before laying.\n4Laying technology\n4.1Traction mode of power cable tunnel laying\n4.2\nEquipmentlayout of power cabletunnel laying\n·5\n4.3\nCommunicationof powercable tunnel laying...\n5\n4.4\nQualityrequirementsofpowercabletunnellaying\n6\n4.5Requirements afterlaying·\n5 Safety requirements of power cable tunnel laying\n.9\nAppendixALayoutdiagramofpowercableconveyer..\n.· 11\nAppendixBS\nSpecialrequirements of power cable\ntunnellayinginwinter..\n12\nAppendix CCommon formulas for traction pressure\nand lateral pressure..\n...13\nExplanationofwordinginthiscode\n.16\nListof normativestandards\n17\nAddition:explanationofprovisions....\n.·19", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9318, "ocr_line_count": 40, "ocr_error": null, "raw_text_len": 778, "clean_text_len": 757, "clean_text": "DL/T5744.3-—2016\nContentsGeneral..\n2..Terms...\nBasicrequirementsofpowercabletunnellaying\n3.1Inspection before laying....\n3.2Preparation requirements before laying.\n4Laying technology\n4.1Traction mode of power cable tunnel laying\n4.2\nEquipmentlayout of power cabletunnel laying\n·5\n4.3\nCommunicationof powercable tunnel laying...\n4.4\nQualityrequirementsofpowercabletunnellaying\n4.5Requirements afterlaying·\n5 Safety requirements of power cable tunnel laying\n.9\nAppendixALayoutdiagramofpowercableconveyer..\n.· 11AppendixBS\nSpecialrequirements of power cable\ntunnellayinginwinter..\nAppendix CCommon formulas for traction pressure\nand lateral pressure..\n...13\nExplanationofwordinginthiscode\n.16\nListof normativestandards\nAddition:explanationofprovisions....\n.·19", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9303, "has_structure_hint": true}
{"doc_id": "6870a6f953d9", "file_name": "DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "page_num": 8, "text": "DL/T5744.3—2016\n1总则\n1.0.1为规范和指导电力电缆在隧道中敷设的施工，提高电缆线\n路的敷设水平，特制订本标准。\n1.0.2本标准规定了额定电压66kV～220kV交联聚乙烯绝缘电\n力电缆在城市供电线路隧道敷设的敷设工艺、质量评定等基本要\n求，其他场所的电缆隧道敷设可供参考。\n1.0.3本标准适用于额定电压为66kV～220kV交联聚乙烯绝缘\n电力电缆在隧道中敷设的施工。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9971, "ocr_line_count": 9, "ocr_error": null, "raw_text_len": 196, "clean_text_len": 192, "clean_text": "DL/T5744.3—2016\n1总则\n1.0.1为规范和指导电力电缆在隧道中敷设的施工，提高电缆线路的敷设水平，特制订本标准。\n1.0.2本标准规定了额定电压66kV～220kV交联聚乙烯绝缘电力电缆在城市供电线路隧道敷设的敷设工艺、质量评定等基本要求，其他场所的电缆隧道敷设可供参考。\n1.0.3本标准适用于额定电压为66kV～220kV交联聚乙烯绝缘电力电缆在隧道中敷设的施工。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9043, "has_structure_hint": true}
{"doc_id": "6870a6f953d9", "file_name": "DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "page_num": 9, "text": "DL/T5744.3—2016\n2术语\n2.0.1电缆[本体］cable\n指电缆线路中除去电缆接头和终端等附件以外的电缆线段部\n分，通常称为电缆。\n2.0.2电缆隧道cable tunnel\n容纳电缆数量较多有供安装和巡视方便的通道，且是全封闭\n性的电缆构筑物。\n2.0.3三角排列trefoilformation\n三根电缆彼此等间距排列。从横截面看，各电缆中心的连接\n线组成一个等边三角形。当三根电缆彼此接触时的排列称为“紧\n靠三角形”排列。\n2.0.4平面排列flatformation\n多根电缆排列在一个平面上，通常相邻电缆间的距离相等。\n2.0.5电缆输送机cableconveyingmachine\n一种电缆敷设器具，采用双立轴驱动，通过调节压轮的间距，\n复合履带产生对电缆的夹紧力，从而使输送力通过复合履带传递\n到电缆上。\n2.0.6电缆支架cablebearer\n电缆敷设就位后，用于支持和固定电缆的装置的统称，包括\n普通支架和桥架。\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9959, "ocr_line_count": 22, "ocr_error": null, "raw_text_len": 426, "clean_text_len": 418, "clean_text": "DL/T5744.3—2016\n2术语\n2.0.1电缆[本体］cable\n指电缆线路中除去电缆接头和终端等附件以外的电缆线段部分，通常称为电缆。\n2.0.2电缆隧道cable tunnel\n容纳电缆数量较多有供安装和巡视方便的通道，且是全封闭性的电缆构筑物。\n2.0.3三角排列trefoilformation\n三根电缆彼此等间距排列。从横截面看，各电缆中心的连接线组成一个等边三角形。当三根电缆彼此接触时的排列称为“紧靠三角形”排列。\n2.0.4平面排列flatformation\n多根电缆排列在一个平面上，通常相邻电缆间的距离相等。\n2.0.5电缆输送机cableconveyingmachine\n一种电缆敷设器具，采用双立轴驱动，通过调节压轮的间距，\n复合履带产生对电缆的夹紧力，从而使输送力通过复合履带传递到电缆上。\n2.0.6电缆支架cablebearer\n电缆敷设就位后，用于支持和固定电缆的装置的统称，包括普通支架和桥架。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9082, "has_structure_hint": true}
{"doc_id": "6870a6f953d9", "file_name": "DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "page_num": 10, "text": "DL/T5744.3—2016\n3电力电缆隧道敷设基本要求\n3.1敷设前的检查\n3.1.1电缆敷设前隧道土建应验收合格。\n3.1.2电缆敷设前应检查电缆敷设路径，综合考虑路径长度、施\n工、运行和维修方便等因素。隧道要满足电缆弯曲半径的要求。\n3.1.3电缆隧道应无积水、杂物及其他妨碍电缆敷设的物体。\n3.1.4电力隧道应具备通风条件，可采取自然通风或机械通风。\n当电力隧道长度超过100m但在300m以内时，应在隧道两端设立\n通风亭各一座，或在一端电力竖井内安装轴流风机一台。隧道长\n度超过300m的，应在电力隧道两端以及中间每隔250m适当位置\n设立一座通风亭，或在电力隧道两端以及中间每隔250m适当位\n置顺次设立通风竖井，并在竖井内安装进风轴流风机和排风轴流\n风机。\n3.1.5电力隧道内支架应安装完成，支架本体及连接部位应安装\n稳固，表面需平整，尺寸及间距应符合电缆放置及固定的要求。\n3.2敷设前准备要求\n3.2.1敷设人员应熟悉敷设工艺方法及现场环境。参与施工人员\n工作前应经过交底及培训，明确敷设的工艺方法、电缆参数及质\n量要求，并熟悉现场环境。\n3.2.2根据电缆参数及现场条件选择敷设机具，电缆输送机或牵\n引机与滑车搭配使用，根据电缆的规格选取电缆输送机、牵引机\n及滑车。\n3.2.3确定敷设方法，包括电缆盘架设位置、电缆牵引方向，校\n3", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9981, "ocr_line_count": 25, "ocr_error": null, "raw_text_len": 579, "clean_text_len": 566, "clean_text": "DL/T5744.3—2016\n3电力电缆隧道敷设基本要求\n3.1敷设前的检查\n3.1.1电缆敷设前隧道土建应验收合格。\n3.1.2电缆敷设前应检查电缆敷设路径，综合考虑路径长度、施工、运行和维修方便等因素。隧道要满足电缆弯曲半径的要求。\n3.1.3电缆隧道应无积水、杂物及其他妨碍电缆敷设的物体。\n3.1.4电力隧道应具备通风条件，可采取自然通风或机械通风。\n当电力隧道长度超过100m但在300m以内时，应在隧道两端设立通风亭各一座，或在一端电力竖井内安装轴流风机一台。隧道长度超过300m的，应在电力隧道两端以及中间每隔250m适当位置设立一座通风亭，或在电力隧道两端以及中间每隔250m适当位置顺次设立通风竖井，并在竖井内安装进风轴流风机和排风轴流风机。\n3.1.5电力隧道内支架应安装完成，支架本体及连接部位应安装稳固，表面需平整，尺寸及间距应符合电缆放置及固定的要求。\n3.2敷设前准备要求\n3.2.1敷设人员应熟悉敷设工艺方法及现场环境。参与施工人员工作前应经过交底及培训，明确敷设的工艺方法、电缆参数及质量要求，并熟悉现场环境。\n3.2.2根据电缆参数及现场条件选择敷设机具，电缆输送机或牵引机与滑车搭配使用，根据电缆的规格选取电缆输送机、牵引机及滑车。\n3.2.3确定敷设方法，包括电缆盘架设位置、电缆牵引方向，校", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9025, "has_structure_hint": true}
{"doc_id": "6870a6f953d9", "file_name": "DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "page_num": 11, "text": "DL/T5744.3—2016\n核牵引力和侧压力等。牵引力和侧压力常用计算公式参见附录A。\n3.2.4针对电缆敷设环境进行准备，布置施工所需的临时电源，\n布置照明灯具，清除电缆路径上的障碍物及积水，对隧道密闭环\n境进行通风换气等。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9941, "ocr_line_count": 5, "ocr_error": null, "raw_text_len": 115, "clean_text_len": 114, "clean_text": "DL/T5744.3—2016\n核牵引力和侧压力等。牵引力和侧压力常用计算公式参见附录A。\n3.2.4针对电缆敷设环境进行准备，布置施工所需的临时电源，\n布置照明灯具，清除电缆路径上的障碍物及积水，对隧道密闭环境进行通风换气等。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8919, "has_structure_hint": true}
{"doc_id": "6870a6f953d9", "file_name": "DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "page_num": 12, "text": "DL/T5744.3—2016\n4敷设工艺\n4.1电力电缆隧道敷设的牵引方式\n4.1.166kV～220kV电力电缆，宜采用机械敷设方式。对于长度\n不超过100m，电缆每米重量不超过20kg的电缆，也可采用人工\n的方式敷设。\n4.1.2对于长度比较短、重量比较轻的电缆，隧道平直敷设路径，\n可采用机械牵引的方式敷设。隧道路径复杂，水平、垂直拐点较\n多，应采用人工牵引并配合电缆输送机牵引的方式敷设。\n4.2电力电缆隧道敷设机具的布置\n4.2.1采用电缆输送机敷设，要根据电缆自重及敷设现场情况综\n合计算、合理布置电缆输送机。一般每隔30m～100m放置一台电\n缆输送机，每隔3m～4m放置1个滑车。在路径拐弯、上下坡等\n地方应额外增补电缆输送机，并加设专用的拐弯滑车。在比较特\n殊的敷设地点，应该根据具体情况增加电缆输送机。机具布置参\n见附录A。\n4.2.2采用人工牵引或机械牵引时，应在牵引头或钢丝网套与牵\n引钢丝绳之间装设防捻器。\n4.2.3全部机具布置完毕后，应进行联动试验，确保敷设系统\n正常。\n4.3电力电缆隧道敷设的通信联络\n4.3.1敷设时应注意保持通信畅通，在电缆盘、牵引端、转弯处、\n电缆输送机及控制箱等地方设置通信工具。\n5", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9959, "ocr_line_count": 24, "ocr_error": null, "raw_text_len": 522, "clean_text_len": 510, "clean_text": "DL/T5744.3—2016\n4敷设工艺\n4.1电力电缆隧道敷设的牵引方式\n4.1.166kV～220kV电力电缆，宜采用机械敷设方式。对于长度不超过100m，电缆每米重量不超过20kg的电缆，也可采用人工的方式敷设。\n4.1.2对于长度比较短、重量比较轻的电缆，隧道平直敷设路径，\n可采用机械牵引的方式敷设。隧道路径复杂，水平、垂直拐点较多，应采用人工牵引并配合电缆输送机牵引的方式敷设。\n4.2电力电缆隧道敷设机具的布置\n4.2.1采用电缆输送机敷设，要根据电缆自重及敷设现场情况综合计算、合理布置电缆输送机。一般每隔30m～100m放置一台电缆输送机，每隔3m～4m放置1个滑车。在路径拐弯、上下坡等地方应额外增补电缆输送机，并加设专用的拐弯滑车。在比较特殊的敷设地点，应该根据具体情况增加电缆输送机。机具布置参见附录A。\n4.2.2采用人工牵引或机械牵引时，应在牵引头或钢丝网套与牵引钢丝绳之间装设防捻器。\n4.2.3全部机具布置完毕后，应进行联动试验，确保敷设系统正常。\n4.3电力电缆隧道敷设的通信联络\n4.3.1敷设时应注意保持通信畅通，在电缆盘、牵引端、转弯处、\n电缆输送机及控制箱等地方设置通信工具。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8896, "has_structure_hint": true}
{"doc_id": "6870a6f953d9", "file_name": "DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "page_num": 13, "text": "DL/T5744.3—2016\n4.3.2通信联络设备应按现场条件进行选择，可采用无线电话、\n有线载波电话等方式。\n4.3.3通信系统应在敷设前进行试验，确保通信系统正常。\n4.4电力电缆隧道敷设过程的质量要求\n4.4.1敷设前检查\n4.4.1.1电缆型号、电压、规格应符合设计。\n4.4.1.2电缆外观应无损伤，当对电缆的密封有怀疑时应进行校\n潮，并检查电缆金属护套内部是否存有残留气体。\n4.4.1.3电缆放线架应放置稳妥，钢轴的强度和长度应与电缆盘\n重量和宽度相配合。\n4.4.1.4敷设前应按设计和实际路径计算每根电缆的长度，核对\n电缆中间接头位置，合理安排每盘电缆。\n4.4.2电缆敷设时，电缆应从盘的上端引出，不应使电缆在支架\n上及地面摩擦拖拉。电缆上不应有外护套损伤的情况。\n4.4.3电缆允许敷设最低温度，在敷设前24h内的平均温度及敷\n设时温度不应低于0℃；当温度低于0℃时应采取措施，推荐措施\n参见附录B。\n4.4.4电缆敷设过程应统一指挥，电缆盘刹车处、转弯处、电缆\n输送机及控制箱处、牵引机处应设置专门的操作及看护人员，同\n时电缆盘处设专人检查电缆外观有无破损。采用电缆输送机敷设\n电缆时，在电缆牵引头处应配置人员进行牵引。\n4.4.5电缆盘应配备制动装置，保证在异常情况下能够使电缆盘\n停止转动，防止电缆损伤。\n4.4.6单芯交联聚乙烯绝缘电力电缆的最小弯曲半径应为20D\n（D为电缆外径）。根据电缆弯曲半径及牵引力计算侧压力，转弯\n处的侧压力不应大于3kN/m。牵引力和侧压力常用计算公式参见\n附录C。\n4.4.7敷设过程中，局部电缆出现余度过大情况，应立即停止敷\n.6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9954, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 699, "clean_text_len": 687, "clean_text": "DL/T5744.3—2016\n4.3.2通信联络设备应按现场条件进行选择，可采用无线电话、\n有线载波电话等方式。\n4.3.3通信系统应在敷设前进行试验，确保通信系统正常。\n4.4电力电缆隧道敷设过程的质量要求\n4.4.1敷设前检查\n4.4.1.1电缆型号、电压、规格应符合设计。\n4.4.1.2电缆外观应无损伤，当对电缆的密封有怀疑时应进行校潮，并检查电缆金属护套内部是否存有残留气体。\n4.4.1.3电缆放线架应放置稳妥，钢轴的强度和长度应与电缆盘重量和宽度相配合。\n4.4.1.4敷设前应按设计和实际路径计算每根电缆的长度，核对电缆中间接头位置，合理安排每盘电缆。\n4.4.2电缆敷设时，电缆应从盘的上端引出，不应使电缆在支架上及地面摩擦拖拉。电缆上不应有外护套损伤的情况。\n4.4.3电缆允许敷设最低温度，在敷设前24h内的平均温度及敷设时温度不应低于0℃；当温度低于0℃时应采取措施，推荐措施参见附录B。\n4.4.4电缆敷设过程应统一指挥，电缆盘刹车处、转弯处、电缆输送机及控制箱处、牵引机处应设置专门的操作及看护人员，同时电缆盘处设专人检查电缆外观有无破损。采用电缆输送机敷设电缆时，在电缆牵引头处应配置人员进行牵引。\n4.4.5电缆盘应配备制动装置，保证在异常情况下能够使电缆盘停止转动，防止电缆损伤。\n4.4.6单芯交联聚乙烯绝缘电力电缆的最小弯曲半径应为20D\n（D为电缆外径）。根据电缆弯曲半径及牵引力计算侧压力，转弯处的侧压力不应大于3kN/m。牵引力和侧压力常用计算公式参见附录C。\n4.4.7敷设过程中，局部电缆出现余度过大情况，应立即停止敷\n.6", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8791, "has_structure_hint": true}
{"doc_id": "6870a6f953d9", "file_name": "DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "page_num": 14, "text": "DL/T5744.3-2016\n设，处理后方可继续敷设，防止电缆弯曲半径过小或撞坏电缆。\n4.4.8用机械敷设电缆时不宜采用钢丝网套直接牵引电缆护套，电\n缆应预制或现场制作牵引头进行牵引，最大牵引强度见表4.4.8。\n表4.4.8电缆最大牵引强度\n单位：N/mm²\n牵引方式\n牵引头\n受力部位\n铜芯\n铝芯\n允许牵引强度\n70\n40\n4.4.9机械敷设电缆的速度不宜超过6m/min，110kV及以上电缆\n在较复杂路径上敷设时，其速度应适当放慢。\n4.4.10当盘上剩约2圈电缆时，应立即停车，在电缆尾端捆好尾\n绳，用人牵引缓慢放下，严禁电缆尾端自由落下，防止摔坏电缆\n和弯曲半径过小。\n4.4.11电缆就位应轻放，严禁磕碰支架端部和其他尖锐硬物。\n4.5敷设后要求\n4.5.1按设计图纸作蛇形布置，蛇形的波节、波幅应符合设计要\n求。一般蛇形敷设的节距为6m～12m，波形宽度为电缆外径的1~\n1.5倍。\n4.5.2对于截面较小的电缆，可在支架恰当位置临时安装固定挡\n板，靠人力推动电缆形成蛇形弯曲；对于截面较大的电缆，可采\n用电缆矫直机或液压缸配合弧形钢板粘贴橡胶垫等机械方法使电\n缆形成蛇形弯曲。\n4.5.3电缆蛇形布置时，应配合电缆输送机或其他机械、人力按\n需要移送电缆，防止因蛇形布置使电缆局部受力过大。\n4.5.4固定电缆要牢固，抱箍或固定金具应和电缆垂直。固定电\n缆时应在抱箍或固定金具与电缆之间垫橡胶垫，橡胶垫要与电缆\n贴紧，露出抱箍或固定金具两侧的橡胶垫基本相等，抱箍或固定\n7", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9961, "ocr_line_count": 34, "ocr_error": null, "raw_text_len": 646, "clean_text_len": 621, "clean_text": "DL/T5744.3-2016\n设，处理后方可继续敷设，防止电缆弯曲半径过小或撞坏电缆。\n4.4.8用机械敷设电缆时不宜采用钢丝网套直接牵引电缆护套，电缆应预制或现场制作牵引头进行牵引，最大牵引强度见表4.4.8。\n表4.4.8电缆最大牵引强度单位：N/mm²\n牵引方式牵引头受力部位铜芯铝芯允许牵引强度\n4.4.9机械敷设电缆的速度不宜超过6m/min，110kV及以上电缆在较复杂路径上敷设时，其速度应适当放慢。\n4.4.10当盘上剩约2圈电缆时，应立即停车，在电缆尾端捆好尾绳，用人牵引缓慢放下，严禁电缆尾端自由落下，防止摔坏电缆和弯曲半径过小。\n4.4.11电缆就位应轻放，严禁磕碰支架端部和其他尖锐硬物。\n4.5敷设后要求\n4.5.1按设计图纸作蛇形布置，蛇形的波节、波幅应符合设计要求。一般蛇形敷设的节距为6m～12m，波形宽度为电缆外径的1~\n1.5倍。\n4.5.2对于截面较小的电缆，可在支架恰当位置临时安装固定挡板，靠人力推动电缆形成蛇形弯曲；对于截面较大的电缆，可采用电缆矫直机或液压缸配合弧形钢板粘贴橡胶垫等机械方法使电缆形成蛇形弯曲。\n4.5.3电缆蛇形布置时，应配合电缆输送机或其他机械、人力按需要移送电缆，防止因蛇形布置使电缆局部受力过大。\n4.5.4固定电缆要牢固，抱箍或固定金具应和电缆垂直。固定电缆时应在抱箍或固定金具与电缆之间垫橡胶垫，橡胶垫要与电缆贴紧，露出抱箍或固定金具两侧的橡胶垫基本相等，抱箍或固定", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8898, "has_structure_hint": true}
{"doc_id": "6870a6f953d9", "file_name": "DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "page_num": 15, "text": "DL/T5744.3-2016\n金具两侧螺栓应均匀受力，直至橡胶垫与抱箍或固定金具紧密接\n触，固定牢固。\n4.5.5敷设后应进行外护套的绝缘电阻测试和直流耐压试验，如\n试验未通过，应及时找出电缆外护套破损点，并对破损处外护套\n进行绝缘密封处理，直到试验合格为止。\n4.5.6沿电缆路径的直线间隔约100m处、电缆接头处、转弯处、\n进、出建筑物等处，应设置明显的标志牌。\n4.5.7按运行规程等相关要求准备敷设施工的相关资料。\n4.5.8电缆中间接头及终端安装，应在相应区段电缆敷设完成并\n通过质量验收后进行。\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9976, "ocr_line_count": 12, "ocr_error": null, "raw_text_len": 256, "clean_text_len": 250, "clean_text": "DL/T5744.3-2016\n金具两侧螺栓应均匀受力，直至橡胶垫与抱箍或固定金具紧密接触，固定牢固。\n4.5.5敷设后应进行外护套的绝缘电阻测试和直流耐压试验，如试验未通过，应及时找出电缆外护套破损点，并对破损处外护套进行绝缘密封处理，直到试验合格为止。\n4.5.6沿电缆路径的直线间隔约100m处、电缆接头处、转弯处、\n进、出建筑物等处，应设置明显的标志牌。\n4.5.7按运行规程等相关要求准备敷设施工的相关资料。\n4.5.8电缆中间接头及终端安装，应在相应区段电缆敷设完成并通过质量验收后进行。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8852, "has_structure_hint": true}
{"doc_id": "6870a6f953d9", "file_name": "DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "page_num": 16, "text": "DL/T5744.3—2016\n5电力电缆隧道敷设过程的安全要求\n5.0.1同一隧道内不得同时进行两条电缆的敷设施工。\n5.0.2每次吊装电缆盘时，应先检查起重工具，如钢丝绳型号是\n否符合要求，钢丝绳有无断股，轴承座及吊装环是否开裂等，认\n真检查钢丝绳规格，严禁以小代大，吊装时起重臂下严禁站人，\n设专人指挥。\n5.0.3进入隧道前，检测电缆隧道内的氧气含量、有害及可燃气\n体含量；气体含量不符合要求时要进行通风处理，合格后方可进\n入施工。\n5.0.4专人负责敷设施工电源的管理。接电源时，不得少于2人\n操作，设专人监护，电源箱要加锁，收工时注意断开电源，每天\n要设专人检查临时电源；使用电源时，电源出口处必须加装保安\n器，遇潮湿结露地段导线接头必须用塑料胶带缠绝缘，防止人员\n触电。\n5.0.5电缆盘及电缆在隧道入口处应安装围栏。如占路施工电缆\n敷设过程中注意来往车辆及行人，设专人负责指挥，路面人员穿\n反光服，夜间施工工作位置来车方向20m～30m处设闪烁红灯。\n5.0.6电缆隧道内工作人员严禁吸烟，动火作业需清除周围易燃\n易爆物体。\n5.0.7电缆隧道内工作备好手电筒、头灯等照明工具，熟悉隧道\n内的井口或出口位置，遇到紧急情况及时撤离。\n5.0.8敷设过程中电缆移动时，不许用手在滑车上游方向调整滑\n车或垫放东西。\n5.0.9在运行隧道内敷设电缆，应有可靠的电缆保护措施。吊\n装设备材料时要用护凳对井口下方的电缆进行防护；移运电缆\n9", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9971, "ocr_line_count": 27, "ocr_error": null, "raw_text_len": 622, "clean_text_len": 606, "clean_text": "DL/T5744.3—2016\n5电力电缆隧道敷设过程的安全要求\n5.0.1同一隧道内不得同时进行两条电缆的敷设施工。\n5.0.2每次吊装电缆盘时，应先检查起重工具，如钢丝绳型号是否符合要求，钢丝绳有无断股，轴承座及吊装环是否开裂等，认真检查钢丝绳规格，严禁以小代大，吊装时起重臂下严禁站人，\n设专人指挥。\n5.0.3进入隧道前，检测电缆隧道内的氧气含量、有害及可燃气体含量；气体含量不符合要求时要进行通风处理，合格后方可进入施工。\n5.0.4专人负责敷设施工电源的管理。接电源时，不得少于2人操作，设专人监护，电源箱要加锁，收工时注意断开电源，每天要设专人检查临时电源；使用电源时，电源出口处必须加装保安器，遇潮湿结露地段导线接头必须用塑料胶带缠绝缘，防止人员触电。\n5.0.5电缆盘及电缆在隧道入口处应安装围栏。如占路施工电缆敷设过程中注意来往车辆及行人，设专人负责指挥，路面人员穿反光服，夜间施工工作位置来车方向20m～30m处设闪烁红灯。\n5.0.6电缆隧道内工作人员严禁吸烟，动火作业需清除周围易燃易爆物体。\n5.0.7电缆隧道内工作备好手电筒、头灯等照明工具，熟悉隧道内的井口或出口位置，遇到紧急情况及时撤离。\n5.0.8敷设过程中电缆移动时，不许用手在滑车上游方向调整滑车或垫放东西。\n5.0.9在运行隧道内敷设电缆，应有可靠的电缆保护措施。吊装设备材料时要用护凳对井口下方的电缆进行防护；移运电缆", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8924, "has_structure_hint": true}
{"doc_id": "6870a6f953d9", "file_name": "DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "page_num": 17, "text": "DL/T5744.3—2016\n输送机用专用运输车，移运电缆输送机、滑车时注意不得挂碰\n周围电缆。\n5.0.10电缆输送机的电源控制系统中将所有的输送机都与跳闸\n回路相连，当一台输送机发生故障，均可即刻切断电源。\n5.0.11操作电缆输送机人员，要集中精力，严禁擅离职守，扶正\n电缆时要在来线方向远离电缆输送机1.5m处，防止手随电缆带入\n电缆输送机伤人，发现异常情况要及时向指挥报告情况，指挥允\n许时方可排除故障；每人看护的电缆输送机不能超过两台，且看\n护距离不宜大于100m，重点部位一人一台。\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9982, "ocr_line_count": 11, "ocr_error": null, "raw_text_len": 252, "clean_text_len": 243, "clean_text": "DL/T5744.3—2016\n输送机用专用运输车，移运电缆输送机、滑车时注意不得挂碰周围电缆。\n5.0.10电缆输送机的电源控制系统中将所有的输送机都与跳闸回路相连，当一台输送机发生故障，均可即刻切断电源。\n5.0.11操作电缆输送机人员，要集中精力，严禁擅离职守，扶正电缆时要在来线方向远离电缆输送机1.5m处，防止手随电缆带入电缆输送机伤人，发现异常情况要及时向指挥报告情况，指挥允许时方可排除故障；每人看护的电缆输送机不能超过两台，且看护距离不宜大于100m，重点部位一人一台。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9, "has_structure_hint": true}
{"doc_id": "6870a6f953d9", "file_name": "DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "page_num": 18, "text": "DL/T5744.3—2016\n附录A电缆输送机布置\n电缆输送机布置如图A所示。\n拐弯滑车，布置于路径上拐弯处\n直线滑车，布置于路径上直线处\n电缆\n电缆\n电缆\n输送机\n输送机\n电源线、控制线\n电源控制箱，控制左侧所有放缆机\n控制箱1\n施工电源\n电源控制箱，控制右侧所有放缆机\n控制箱2\n直线滑车，布置于路径上直线处\n拐弯滑车，布置于路径上拐弯处\n电源线、控制线\n电缆\n电缆\n输送机\n输送机\n图A\n电缆输送机布置示意图\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9974, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 211, "clean_text_len": 189, "clean_text": "DL/T5744.3—2016\n附录A电缆输送机布置电缆输送机布置如图A所示。\n拐弯滑车，布置于路径上拐弯处直线滑车，布置于路径上直线处电缆电缆电缆输送机输送机电源线、控制线电源控制箱，控制左侧所有放缆机控制箱1\n施工电源电源控制箱，控制右侧所有放缆机控制箱2\n直线滑车，布置于路径上直线处拐弯滑车，布置于路径上拐弯处电源线、控制线电缆电缆输送机输送机图A\n电缆输送机布置示意图", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9348, "has_structure_hint": true}
{"doc_id": "6870a6f953d9", "file_name": "DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "page_num": 19, "text": "DL/T5744.3—2016\n附录B冬季电缆敷设时的特殊要求\nB.0.1交联聚乙烯电缆在敷设前24h内的平均温度及敷设时温度\n不应低于0℃，若低于0℃，则必须进行加热。如果厂家有特殊要\n求，按照厂家要求执行。\nB.0.2加热方法采取提高周围空气温度法。\nB.0.3加热点的选择应尽量接近敷设点。\nB.0.4电缆盘的保护材料尽量多保留，用以保护电缆。\nB.0.5加热电缆时设专人看护，每个加热点设2个以上灭火器。\nB.0.6设至少6名加热看护人员24h倒班看护，看护人员随时巡\n查，每小时记录温度值，不可在加热棚中滞留。\nB.0.7温度应测量加热区的环境温度，不可测量加热器的出口\n温度。\nB.0.8加热区温度为5℃～10℃时，需加热72h；如温度为25℃\n时，则需加热24h～36h。\nB.0.9加热点现场要平整，防止伤电缆。\nB.0.10从加热点向敷设点运输电缆时，电缆盘做好保温措施。\nB.0.11经加热的交联聚乙烯电缆应尽快敷设，敷设前放置的时\n间不宜超过1h。敷设时，由专人随时对电缆表面的温度进行测量，\n当电缆表面湿度降到0℃以下时，应加强监视。\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9933, "ocr_line_count": 21, "ocr_error": null, "raw_text_len": 482, "clean_text_len": 474, "clean_text": "DL/T5744.3—2016\n附录B冬季电缆敷设时的特殊要求\nB.0.1交联聚乙烯电缆在敷设前24h内的平均温度及敷设时温度不应低于0℃，若低于0℃，则必须进行加热。如果厂家有特殊要求，按照厂家要求执行。\nB.0.2加热方法采取提高周围空气温度法。\nB.0.3加热点的选择应尽量接近敷设点。\nB.0.4电缆盘的保护材料尽量多保留，用以保护电缆。\nB.0.5加热电缆时设专人看护，每个加热点设2个以上灭火器。\nB.0.6设至少6名加热看护人员24h倒班看护，看护人员随时巡查，每小时记录温度值，不可在加热棚中滞留。\nB.0.7温度应测量加热区的环境温度，不可测量加热器的出口温度。\nB.0.8加热区温度为5℃～10℃时，需加热72h；如温度为25℃\n时，则需加热24h～36h。\nB.0.9加热点现场要平整，防止伤电缆。\nB.0.10从加热点向敷设点运输电缆时，电缆盘做好保温措施。\nB.0.11经加热的交联聚乙烯电缆应尽快敷设，敷设前放置的时间不宜超过1h。敷设时，由专人随时对电缆表面的温度进行测量，\n当电缆表面湿度降到0℃以下时，应加强监视。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8609, "has_structure_hint": true}
{"doc_id": "6870a6f953d9", "file_name": "DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "page_num": 20, "text": "DL/T5744.3—2016\n附录C侧压力和牵引力的常用计算公式\nC.0.1侧压力\nT\n(C.0.1)\nR\n式中：T——牵引力，N；\nR——弯曲半径，m;\nP—侧压力，N/m。\n牵引时电缆在滑轮上滚动或沿圆弧滑动时，滑车上的侧压力\nP应分别考虑，即\nθ_Tl\nP~2T, sin\n2.\nR\n式中：T——牵引力，N;\n滑轮间平均夹角，rad;\n-滑轮间距，m。\n滑轮\n电缆\nT\nC.0.2水平直线牵引TT\nT=9.8μWL\n(C.0.2)\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9605, "ocr_line_count": 25, "ocr_error": null, "raw_text_len": 222, "clean_text_len": 206, "clean_text": "DL/T5744.3—2016\n附录C侧压力和牵引力的常用计算公式\nC.0.1侧压力T(C.0.1)\nR式中：T——牵引力，N；R——弯曲半径，m;\nP—侧压力，N/m。\n牵引时电缆在滑轮上滚动或沿圆弧滑动时，滑车上的侧压力\nP应分别考虑，即θ_TlP~2T, sin\n2.\nR式中：T——牵引力，N;滑轮间平均夹角，rad;\n-滑轮间距，m。滑轮电缆TC.0.2水平直线牵引TT\nT=9.8μWL(C.0.2)", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7538, "has_structure_hint": true}
{"doc_id": "6870a6f953d9", "file_name": "DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "page_num": 21, "text": "DL/T5744.3—2016\nT = 9.8WL(μcos θ, + sinθ)\n(C.0.3-1)\nT = 9.8WL(μcos 0,-sinθ)\n(C.0.3-2)\nC.0.4水平弯曲牵引\nT = Teμo\n(C.0.4)\nC.0.5垂直弯曲牵引引\n1凸曲面\n12\nT2 = 9.8WR[(1- μ²)sinθ+ 2μ(e - cosθ)]\n(C.0.5-1)\n/ (1+μ²)+Teμo\nT =9.8WR[2μsinθ+(1- μ²)(en - cos θ)]\n(C.0.5-2)\n/ (1+μ²)+Teu\n2凹曲面\n12\nT =Teμ -9.8WR[(1-μ²)sinθ\n(C.0.5-3)\n+ 2μ(eμ - cosθ)]/ (1+μ²)\nT =Te-9.8WR[2μsinθ+(1-μ²)\n(C.0.5-4)\n(eu - cosθ)]/(1 + μ²)\n式中：T一\n牵引力，N;\n-摩擦系数，见表C;\nW\n电缆每米重量，kg/m;\nL\n电缆长度，m;\n01\n电缆作直线倾斜牵引时的倾斜角，rad；\nθ\n弯曲部分的圆心角，rad;\nT1\n弯曲前牵引力，N;\nT2\n弯曲后牵引力，N;\nR\n-电缆弯曲时的半径，m。\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9411, "ocr_line_count": 43, "ocr_error": null, "raw_text_len": 515, "clean_text_len": 489, "clean_text": "DL/T5744.3—2016\nT = 9.8WL(μcos θ, + sinθ)\n(C.0.3-1)\nT = 9.8WL(μcos 0,-sinθ)\n(C.0.3-2)C.0.4水平弯曲牵引\nT = Teμo(C.0.4)\nC.0.5垂直弯曲牵引引\n1凸曲面\nT2 = 9.8WR[(1- μ²)sinθ+ 2μ(e - cosθ)]\n(C.0.5-1)/ (1+μ²)+Teμo\nT =9.8WR[2μsinθ+(1- μ²)(en - cos θ)]\n(C.0.5-2)/ (1+μ²)+Teu\n2凹曲面\nT =Teμ -9.8WR[(1-μ²)sinθ\n(C.0.5-3)\n+ 2μ(eμ - cosθ)]/ (1+μ²)\nT =Te-9.8WR[2μsinθ+(1-μ²)\n(C.0.5-4)\n(eu - cosθ)]/(1 + μ²)\n式中：T一牵引力，N;-摩擦系数，见表C;\nW电缆每米重量，kg/m;L电缆长度，m;\n电缆作直线倾斜牵引时的倾斜角，rad；\nθ弯曲部分的圆心角，rad;T1\n弯曲前牵引力，N;T2弯曲后牵引力，N;\nR-电缆弯曲时的半径，m。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.587, "has_structure_hint": true}
{"doc_id": "6870a6f953d9", "file_name": "DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "page_num": 22, "text": "DL/T5744.3—2016\n表C各种牵引条件下的摩擦系数\n牵引条件\n摩擦系数\n钢管内\n0.17~0.19\n塑料管内\n0.4\n混凝土管，无润滑剂\n0.5~0.7\n混凝土管，有润滑\n0.3~0.4\n混凝土管，有水\n0.2~0.4\n滚轮上牵引\n0.1~0.2\n砂中牵引\n1.5~3.5\n注：混凝土管包括石棉水泥管。\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9958, "ocr_line_count": 20, "ocr_error": null, "raw_text_len": 159, "clean_text_len": 153, "clean_text": "DL/T5744.3—2016\n表C各种牵引条件下的摩擦系数牵引条件摩擦系数钢管内\n0.17~0.19\n塑料管内\n0.4\n混凝土管，无润滑剂\n0.5~0.7\n混凝土管，有润滑\n0.3~0.4\n混凝土管，有水\n0.2~0.4\n滚轮上牵引\n0.1~0.2\n砂中牵引\n1.5~3.5\n注：混凝土管包括石棉水泥管。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8043, "has_structure_hint": true}
{"doc_id": "6870a6f953d9", "file_name": "DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "page_num": 23, "text": "DL/T 5744.3-2016\n本标准用词说明\n1为便于在执行本规范条文时区别对待，对要求严格程度不\n同的用词说明如下：\n1）表示很严格，非这样做不可的用词：\n正面词采用“必须”；反面词采用“严禁”。\n2）表示严格，在正常情况下均应这样做的用词：\n正面词采用“应”；反面词采用“不应”或“不得”。\n3）表示允许稍有选择，在条件许可时首先应这样做的用词：\n正面词采用“宜”；反面词采用“不宜”。\n4）表示有选择，在一定条件下可以这样做的用词，采用\n“可”\n2条文中指明应按其他有关标准执行的写法为：“应符\n合……·…的规定”或“应按……··…·执行”。\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9733, "ocr_line_count": 15, "ocr_error": null, "raw_text_len": 279, "clean_text_len": 274, "clean_text": "DL/T 5744.3-2016\n本标准用词说明\n1为便于在执行本规范条文时区别对待，对要求严格程度不同的用词说明如下：\n1）表示很严格，非这样做不可的用词：\n正面词采用“必须”；反面词采用“严禁”。\n2）表示严格，在正常情况下均应这样做的用词：\n正面词采用“应”；反面词采用“不应”或“不得”。\n3）表示允许稍有选择，在条件许可时首先应这样做的用词：\n正面词采用“宜”；反面词采用“不宜”。\n4）表示有选择，在一定条件下可以这样做的用词，采用\n“可”\n2条文中指明应按其他有关标准执行的写法为：“应符合……·…的规定”或“应按……··…·执行”。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7901, "has_structure_hint": true}
{"doc_id": "6870a6f953d9", "file_name": "DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "page_num": 24, "text": "DL/T5744.3-2016\n引用标准名录\n《电气装置安装工程电气设备交接试验标准》GB50150\n《电气装置安装工程电缆线路施工及验收规范》GB50168\n《电气装置安装工程接地装置施工及验收规范》GB50169\n《电力工程电缆设计规范》GB50217\n《电工术语电缆》GB/T2900.10\n《额定电压110kV交联聚乙烯绝缘电力电缆及其附件》GB/T\n11017.1~GB/T11017.3\n《额定电压220kV交联聚乙烯绝缘电力电缆及其附件》GB/Z\n18890.1～GB/Z18890.2\n《城市电力电缆线路设计技术规定》DL/T5221\n《高压电缆选用导则》DL/T401\n《电业安全工作规程》DL409\n17", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9945, "ocr_line_count": 15, "ocr_error": null, "raw_text_len": 312, "clean_text_len": 309, "clean_text": "DL/T5744.3-2016\n引用标准名录\n《电气装置安装工程电气设备交接试验标准》GB50150\n《电气装置安装工程电缆线路施工及验收规范》GB50168\n《电气装置安装工程接地装置施工及验收规范》GB50169\n《电力工程电缆设计规范》GB50217\n《电工术语电缆》GB/T2900.10\n《额定电压110kV交联聚乙烯绝缘电力电缆及其附件》GB/T\n11017.1~GB/T11017.3\n《额定电压220kV交联聚乙烯绝缘电力电缆及其附件》GB/Z\n18890.1～GB/Z18890.2\n《城市电力电缆线路设计技术规定》DL/T5221\n《高压电缆选用导则》DL/T401\n《电业安全工作规程》DL409", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.875, "has_structure_hint": true}
{"doc_id": "6870a6f953d9", "file_name": "DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "page_num": 25, "text": "", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.0, "ocr_line_count": 0, "ocr_error": null, "raw_text_len": 0, "clean_text_len": 0, "clean_text": "", "is_filtered": true, "filter_reason": "empty_after_clean", "visible_text_ratio": 0.0, "has_structure_hint": false}
{"doc_id": "6870a6f953d9", "file_name": "DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "page_num": 26, "text": "中华人民共和国电力行业标准\n额定电压66kV～220kV交联聚乙烯绝缘\n电力电缆隧道敷设规程\nTunnel laying code of cross-linked\npolyethylene power cable for rated voltages\nfrom 66kV to 220kV\nDL/T 5744.3—2016\n条文说\n明", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.989, "ocr_line_count": 9, "ocr_error": null, "raw_text_len": 167, "clean_text_len": 164, "clean_text": "中华人民共和国电力行业标准额定电压66kV～220kV交联聚乙烯绝缘电力电缆隧道敷设规程\nTunnel laying code of cross-linked\npolyethylene power cable for rated voltages\nfrom 66kV to 220kV\nDL/T 5744.3—2016\n条文说明", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9658, "has_structure_hint": false}
{"doc_id": "6870a6f953d9", "file_name": "DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "page_num": 27, "text": "DL/T5744.3-2016\n目\n次\n1总则….\n21\n3电力电缆隧道敷设基本要求\n22\n3.2敷设前准备要求\n.2\n4敷设工艺\n23\n4.1电力电缆隧道敷设的牵引方式\n4.2\n2电力电缆隧道敷设机具的布置\n23\n4.4电力电缆隧道敷设过程的质量要求·\n24\n4.5敷设后要求·\n25\n20", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9676, "ocr_line_count": 20, "ocr_error": null, "raw_text_len": 146, "clean_text_len": 124, "clean_text": "DL/T5744.3-2016\n目次\n1总则….\n3电力电缆隧道敷设基本要求\n3.2敷设前准备要求\n.2\n4敷设工艺\n4.1电力电缆隧道敷设的牵引方式\n4.2\n2电力电缆隧道敷设机具的布置\n4.4电力电缆隧道敷设过程的质量要求·\n4.5敷设后要求·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.885, "has_structure_hint": true}
{"doc_id": "6870a6f953d9", "file_name": "DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "page_num": 28, "text": "DL/T5744.3-2016\n1总\n则\n1.0.1本条简要阐明了本规程编制的目的，为了保证电缆敷设的\n质量而制定。\n1.0.2本条规定了本规程的适用电压等级和内容。\n21", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9942, "ocr_line_count": 7, "ocr_error": null, "raw_text_len": 86, "clean_text_len": 81, "clean_text": "DL/T5744.3-2016\n1总则\n1.0.1本条简要阐明了本规程编制的目的，为了保证电缆敷设的质量而制定。\n1.0.2本条规定了本规程的适用电压等级和内容。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8718, "has_structure_hint": true}
{"doc_id": "6870a6f953d9", "file_name": "DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "page_num": 29, "text": "DL/T5744.3-2016\n3电力电缆隧道敷设基本要求\n3.2敷设前准备要求\n3.2.4在敷设前应把电缆所经过的通道进行一次检查，防止影响\n电缆施工。\n22", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9945, "ocr_line_count": 6, "ocr_error": null, "raw_text_len": 80, "clean_text_len": 76, "clean_text": "DL/T5744.3-2016\n3电力电缆隧道敷设基本要求\n3.2敷设前准备要求\n3.2.4在敷设前应把电缆所经过的通道进行一次检查，防止影响电缆施工。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8904, "has_structure_hint": true}
{"doc_id": "6870a6f953d9", "file_name": "DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "page_num": 30, "text": "DL/T5744.3—2016\n4敷设工艺\n4.1电力电缆隧道敷设的牵引方式\n4.1.1人力牵引是完全靠人力，通过抗、拉等手段牵引电缆的方\n法，也是最为原始的方法。虽然随着电缆施工技术的发展，电缆\n牵引更多地采用了机械化的方法，但在电缆长度不大、重量较轻\n时，往往采用人力牵引。\n4.1.2随着电压等级的提高、供电范围的扩大，电缆的截面也越\n来越大，电缆的长度也越来越长，电缆的重量也就随之增加了。\n这时电缆的牵引就需要比先前大得多的牵引力，而仅靠人力牵引\n是远远不能满足要求的。机械化施工逐渐成为当前电缆施工的发\n展方向。在牵引电缆上也普遍使用机械，目前通常使用的是卷扬\n机。卷扬机具有使用简单、牵引力大等特点，使用它牵引电缆可\n节约人力，极大地提高施工效率。\n在高压、超高压或者更大截面电缆敷设过程中，如果只靠电\n缆端部牵引，则需要特别大的牵引力，会造成牵引力集中于电缆\n的牵引端，有可使前面的电缆发生较大的变形，同时也可能产生\n很大的侧压力而压扁电缆，这时就需要采取电缆输送机进行敷设，\n这样就将集中于一点的牵引力分散到多个点上，侧压力大幅减小。\n·4.2电力电缆隧道敷设机具的布置\n4.2.1根据配合电缆输送机所采用的不同的滑车类型，电缆输送\n机的布置间距有所不同。采用普通滑车时，电缆输送机的布置间\n距应小一些，按下限30m考虑；采用电动滑车时，电缆输送机的\n布置间距应大一些，按上限100m考虑。\n23", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.997, "ocr_line_count": 25, "ocr_error": null, "raw_text_len": 607, "clean_text_len": 590, "clean_text": "DL/T5744.3—2016\n4敷设工艺\n4.1电力电缆隧道敷设的牵引方式\n4.1.1人力牵引是完全靠人力，通过抗、拉等手段牵引电缆的方法，也是最为原始的方法。虽然随着电缆施工技术的发展，电缆牵引更多地采用了机械化的方法，但在电缆长度不大、重量较轻时，往往采用人力牵引。\n4.1.2随着电压等级的提高、供电范围的扩大，电缆的截面也越来越大，电缆的长度也越来越长，电缆的重量也就随之增加了。\n这时电缆的牵引就需要比先前大得多的牵引力，而仅靠人力牵引是远远不能满足要求的。机械化施工逐渐成为当前电缆施工的发展方向。在牵引电缆上也普遍使用机械，目前通常使用的是卷扬机。卷扬机具有使用简单、牵引力大等特点，使用它牵引电缆可节约人力，极大地提高施工效率。\n在高压、超高压或者更大截面电缆敷设过程中，如果只靠电缆端部牵引，则需要特别大的牵引力，会造成牵引力集中于电缆的牵引端，有可使前面的电缆发生较大的变形，同时也可能产生很大的侧压力而压扁电缆，这时就需要采取电缆输送机进行敷设，\n这样就将集中于一点的牵引力分散到多个点上，侧压力大幅减小。\n·4.2电力电缆隧道敷设机具的布置\n4.2.1根据配合电缆输送机所采用的不同的滑车类型，电缆输送机的布置间距有所不同。采用普通滑车时，电缆输送机的布置间距应小一些，按下限30m考虑；采用电动滑车时，电缆输送机的布置间距应大一些，按上限100m考虑。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9088, "has_structure_hint": true}
{"doc_id": "6870a6f953d9", "file_name": "DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "page_num": 31, "text": "DL/T5744.3-2016\n4.2.2盘在卷扬机滚筒上的钢丝绳放开牵引电缆时，钢丝绳本身\n存在着扭力，如直接牵引牵引头或钢丝网套，会将此扭力传递到\n电缆上，使电缆受到不必要的附加应力。\n4.2.3联动试验在采用电缆输送机敷设电缆时尤为重要。联动试\n验过程中重点检查全路径上的电缆输送机运转的正转、反转是否\n一致；启动、停运是否一致；电缆输送机两侧的传送履带是否能\n正常运转等。\n4.4电力电缆隧道敷设过程的质量要求\n4.4.1由于交联聚乙烯电缆制造过程中可能会存在脱气不彻底的\n情况，故切断电缆后应通过声音、气流的迹象检查电缆金属护套\n内部是否存在残余气体，遇到问题及时上报并与制造厂联系解决。\n由于电缆放线架放置不稳，钢轴的强度和电缆盘的重量不配\n套，常常引起电缆盘翻倒事故。为了保证施工人员的安全和电缆\n施工质量，对本条第3款的要求应予重视。\n4.4.2电缆从盘的上端引出可以减少电缆碰地的机会，且人工敷\n设时便于施工人员拖拽。\n4.4.6本条电缆弯曲半径参照《电气装置安装工程电缆线路施工\n及验收规范》GB50168的规定。另外高压单芯电缆的外护层有绝\n缘要求，其材质一般是聚氯乙烯和聚乙烯，当侧压力超过3kN/m\n时，有可能将护层压坏，这是不允许的。因此在施工前应计算电\n缆上各点所受的侧压力，使其在敷设过程中不超过规定的数值以\n保证电缆敷设质量和安全。\n4.4.8本条规定了机械敷设电缆时的牵引强度要求，机械敷设电\n缆时的牵引方式一般有牵引头和钢丝网套两种。采用牵引头牵引\n电缆是将牵引头与电缆线芯固定在一起，受力者为线芯；采用钢\n丝网套时是电缆护套受力。\n4.4.9机械化敷设电缆的速度过快会出现下列问题：①电缆容易\n脱出滑轮；②造成侧压力过大损伤电缆；③拉力过大超过允许牵\n24", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9956, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 748, "clean_text_len": 727, "clean_text": "DL/T5744.3-2016\n4.2.2盘在卷扬机滚筒上的钢丝绳放开牵引电缆时，钢丝绳本身存在着扭力，如直接牵引牵引头或钢丝网套，会将此扭力传递到电缆上，使电缆受到不必要的附加应力。\n4.2.3联动试验在采用电缆输送机敷设电缆时尤为重要。联动试验过程中重点检查全路径上的电缆输送机运转的正转、反转是否一致；启动、停运是否一致；电缆输送机两侧的传送履带是否能正常运转等。\n4.4电力电缆隧道敷设过程的质量要求\n4.4.1由于交联聚乙烯电缆制造过程中可能会存在脱气不彻底的情况，故切断电缆后应通过声音、气流的迹象检查电缆金属护套内部是否存在残余气体，遇到问题及时上报并与制造厂联系解决。\n由于电缆放线架放置不稳，钢轴的强度和电缆盘的重量不配套，常常引起电缆盘翻倒事故。为了保证施工人员的安全和电缆施工质量，对本条第3款的要求应予重视。\n4.4.2电缆从盘的上端引出可以减少电缆碰地的机会，且人工敷设时便于施工人员拖拽。\n4.4.6本条电缆弯曲半径参照《电气装置安装工程电缆线路施工及验收规范》GB50168的规定。另外高压单芯电缆的外护层有绝缘要求，其材质一般是聚氯乙烯和聚乙烯，当侧压力超过3kN/m\n时，有可能将护层压坏，这是不允许的。因此在施工前应计算电缆上各点所受的侧压力，使其在敷设过程中不超过规定的数值以保证电缆敷设质量和安全。\n4.4.8本条规定了机械敷设电缆时的牵引强度要求，机械敷设电缆时的牵引方式一般有牵引头和钢丝网套两种。采用牵引头牵引电缆是将牵引头与电缆线芯固定在一起，受力者为线芯；采用钢丝网套时是电缆护套受力。\n4.4.9机械化敷设电缆的速度过快会出现下列问题：①电缆容易脱出滑轮；②造成侧压力过大损伤电缆；③拉力过大超过允许牵", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9135, "has_structure_hint": true}
{"doc_id": "6870a6f953d9", "file_name": "DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.3-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第3部分：隧道敷设.pdf", "page_num": 32, "text": "DL/T5744.3—2016\n引强度。所以在机械化敷设电缆时，应将敷设速度控制在一定范\n围内，高压电缆敷设速度应适当放慢。\n4.5敷设后要求\n4.5.1长电缆敷设时不宜笔直，应设置成水平或竖直蛇形，从而\n能够补偿在各种运行环境温度下因热胀冷缩引起的长度变化。蛇\n形敷设中电缆位移量的控制要以电缆金属护套不产生过分应变为\n原则，并据此确定波形的节距和宽度。\n25", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9973, "ocr_line_count": 9, "ocr_error": null, "raw_text_len": 181, "clean_text_len": 174, "clean_text": "DL/T5744.3—2016\n引强度。所以在机械化敷设电缆时，应将敷设速度控制在一定范围内，高压电缆敷设速度应适当放慢。\n4.5敷设后要求\n4.5.1长电缆敷设时不宜笔直，应设置成水平或竖直蛇形，从而能够补偿在各种运行环境温度下因热胀冷缩引起的长度变化。蛇形敷设中电缆位移量的控制要以电缆金属护套不产生过分应变为原则，并据此确定波形的节距和宽度。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9123, "has_structure_hint": true}
