{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 1, "text": "ICS\nDL\n中华人民共和国电力行业标准\nDL/T596—2021\n电力设备预防性试验规程\nPreventivetest codefor electricpowerequipment\n2021-04-26发布\n2021-10-26实施\n国家能源局\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9848, "ocr_line_count": 10, "ocr_error": null, "raw_text_len": 126, "clean_text_len": 121, "clean_text": "ICSDL中华人民共和国电力行业标准\nDL/T596—2021电力设备预防性试验规程\nPreventivetest codefor electricpowerequipment\n2021-04-26发布\n2021-10-26实施国家能源局发布", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9478, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 2, "text": "", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.0, "ocr_line_count": 0, "ocr_error": null, "raw_text_len": 0, "clean_text_len": 0, "clean_text": "", "is_filtered": true, "filter_reason": "empty_after_clean", "visible_text_ratio": 0.0, "has_structure_hint": false}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 3, "text": "DL/T 596—2021\n目次\n前\n言..\n..II\n1\n范围..\n.3\n2\n规范性引用文件\n3\n术语和定义..\n.4\n4\n总则..\n.6\n5\n旋转电机\n. 7\n6\n电力变压器，\n14\n7\n电抗器及消弧线圈\n22\n8\n互感器\n27\n9\n开关设备\n39\n10\n有载调压装置，\n52\n11\n套管\n52\n12\n绝缘子\n54\n13\n电力电缆线路，\n56\n14日\n电容器，\n61\n15\n绝缘油和六氟化硫气体，\n62\n16\n避雷器.\n65\n母线.\n68\n18\n1kV及以下的配电装置和电力布线\n69\n19\n1kV以上的架空电力线路及杆塔\n69\n20\n接地装置\n70\n21\n并联电容器装置，\n72\n22\n串联补偿装置\n73\n23\n电除尘器.\n77\n附录A\n(资料性附录）\n交流电机全部更换定子绕组时的交流试验电压\n.0\n附录B\n(资料性附录）\n交流电机局部更换定子绕组时的交流试验电压，\n1\n附录C\n(资料性附录）\n同步发电机、调相机铁心磁化试验修正折算方法..\n2\n附录D\n(资料性附录)\n电磁式定子铁心检测仪通小电流法，\n4\n附录E\n(资料性附录）\n判断变压器故障时可供选用的试验项目\n5\n附录F\n（资料性附录）\n判断电抗器故障时可供选用的试验项目\n7\n附录G\n（资料性附录）\n憎水性分级的描述及典型状态，\n8\n附录H（资料性附录）\n有效接地系统接地网安全性状态评估的内容、项目和要求，\n9", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9638, "ocr_line_count": 103, "ocr_error": null, "raw_text_len": 591, "clean_text_len": 449, "clean_text": "DL/T 596—2021目次前言..\n..II范围...3\n规范性引用文件\n术语和定义...4总则...6\n旋转电机. 7电力变压器，电抗器及消弧线圈\n互感器开关设备有载调压装置，套管\n绝缘子电力电缆线路，\n14日电容器，\n绝缘油和六氟化硫气体，避雷器.\n母线.\n1kV及以下的配电装置和电力布线\n1kV以上的架空电力线路及杆塔\n接地装置并联电容器装置，串联补偿装置\n电除尘器.\n附录A\n(资料性附录）\n交流电机全部更换定子绕组时的交流试验电压\n.0\n附录B\n(资料性附录）\n交流电机局部更换定子绕组时的交流试验电压，\n附录C\n(资料性附录）\n同步发电机、调相机铁心磁化试验修正折算方法..\n附录D\n(资料性附录)\n电磁式定子铁心检测仪通小电流法，\n附录E\n(资料性附录）\n判断变压器故障时可供选用的试验项目\n附录F\n（资料性附录）\n判断电抗器故障时可供选用的试验项目\n附录G\n（资料性附录）憎水性分级的描述及典型状态，\n附录H（资料性附录）\n有效接地系统接地网安全性状态评估的内容、项目和要求，", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8783, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 4, "text": "DL/T 596—2021\n前言\n本文件按照GB/T1.1一2020《标准化工作导则第1部分：标准化文件的结构和起草规则》的规定起\n草。\n本文件代替DL/T596-1996《电力设备预防性试验规程》，与DL/T596-1996相比，主要技术变化\n如下：\n增加750kV设备的试验要求；\n增加了串联补偿装置设备、电子式电流互感器、电子式电压互感器、三相组合式互感器、SF6\n电流互感器、复合绝缘电流互感器、电子式电流互感器、复合绝缘子等设备类型；\n增加电抗器及消弧线圈、并联电容器装置设备章节；\n删除了“二次回路”章节，有关内容与相关设备合并；\n有关电容式电压互感器中间变压器、耦合电容器和电容式电压互感器的电容分压器的内容，合\n并修改为电容式电压互感器；\n增加了在线监测、初值、检修级别等术语和定义；\n增加了设备红外测温、局部放电检测、绕组频率响应分析、SF6分解物测试等新型检测项目；\n依据最新的国行标，更新了变压器油、SF。气体等部分项目的检测方法或判断依据。\n请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别专利的责任。\n本文件由中国电力企业联合会提出。\n本文件由全国电力设备状态维修与在线监测标准化技术委员会（SAC/TC321）归口。\n本文件起草单位：。\n本文件主要起草人：。\n本文件1996年首次颁布，本次修订为第一次修订。\n本文件在执行过程中的意见或建议反馈至中国电力企业联合会标准化中心(北京市白广路二条1号，\n100761)。\nII", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9921, "ocr_line_count": 25, "ocr_error": null, "raw_text_len": 632, "clean_text_len": 627, "clean_text": "DL/T 596—2021\n前言本文件按照GB/T1.1一2020《标准化工作导则第1部分：标准化文件的结构和起草规则》的规定起草。\n本文件代替DL/T596-1996《电力设备预防性试验规程》，与DL/T596-1996相比，主要技术变化如下：\n增加750kV设备的试验要求；\n增加了串联补偿装置设备、电子式电流互感器、电子式电压互感器、三相组合式互感器、SF6\n电流互感器、复合绝缘电流互感器、电子式电流互感器、复合绝缘子等设备类型；\n增加电抗器及消弧线圈、并联电容器装置设备章节；\n删除了“二次回路”章节，有关内容与相关设备合并；\n有关电容式电压互感器中间变压器、耦合电容器和电容式电压互感器的电容分压器的内容，合并修改为电容式电压互感器；\n增加了在线监测、初值、检修级别等术语和定义；\n增加了设备红外测温、局部放电检测、绕组频率响应分析、SF6分解物测试等新型检测项目；\n依据最新的国行标，更新了变压器油、SF。气体等部分项目的检测方法或判断依据。\n请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别专利的责任。\n本文件由中国电力企业联合会提出。\n本文件由全国电力设备状态维修与在线监测标准化技术委员会（SAC/TC321）归口。\n本文件起草单位：。本文件主要起草人：。\n本文件1996年首次颁布，本次修订为第一次修订。\n本文件在执行过程中的意见或建议反馈至中国电力企业联合会标准化中心(北京市白广路二条1号，\n100761)。\nII", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8962, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 5, "text": "DL/T 596—2021\n电力设备预防性试验规程\n1范围\n本文件规定了运行中交流电力设备预防性试验的项目、周期和要求。\n本文件适用于750kV及以下的交流电力设备。\n2规范性引用文件\n下列文件中的内容通过文件的规范性引用而构成本文必不可少的条款。其中，注日期的引用文件，\n仅该日期对应的版本适用于本文件；不注日期的引用文件，其最新版本（包括所有的修改单）适用于本\n文件。\nGB/T261闪点的测定宾斯基-马丁闭口杯法\nGB264石油产品酸值测定法\nGB/T507绝缘油击穿电压测定法\nGB/T511石油和石油产品及添加剂机械杂质测定法\nGB/T311.1绝缘配合第1部分：定义、原则和规则\nGB/T1000.3标称电压高于1000V架空线路用绝缘子使用导则第3部分：交流系统用棒形悬式复\n合绝缘子\nGB/T10228干式电力变压器技术参数和要求\nGB/T1029三相同步电机试验方法\nGB/T1094.3电力变压器第3部分：绝缘水平、绝缘试验和外绝缘空气间隙\nGB/T1094.6电力变压器第6部分：电抗器\nGB/T1094.10电力变压器第10部分：声级测定\nGB/T1094.11电力变压器第11部分：干式变压器\nGB2536电工流体变压器和开关用的未使用过的矿物绝缘油\nGB/T5654液体绝缘材料工频相对介电常数、介质损耗因数和体积电阻率的测量\nGB/T6541石油产品油对水界面张力测定法(圆环法)\nGB/T7598运行中变压器油、汽轮机油水溶性酸测定法(比色法)\nGB/T7600运行中变压器油和汽轮机油水分含量测定法（库仑法）\nGB/T7601运行中变压器油、汽轮机油水分测定法(气相色谱法)\nGB/T8349金属封闭母线\nGB11032交流无间隙金属氧化物避雷器\nGB/T12022工业六氟化硫\nGB/T14542运行变压器油维护管理导则\nGB/T20140隐极同步发电机定子绕组端部动态特性和振动测量方法及评定\nGB/T20160旋转电机绝缘电阻测试\nGB/T20840.8互感器第8部分电子式电流互感器\nGB/T26218.1污秽条件下使用的高压绝缘子的选择和尺寸确定第1部分：定义、信息和一般原则\nGB/T32508\nGB50150电气装置安装工程电气设备交接试验标准\nDL/T298发电机定子绕组端部电晕检测与评定导则\nDL/T303电网在役支柱绝缘子及瓷套超声波检验技术导则\nDL/T393输变电设备状态检修试验规程\nDL/T415带电作业用火花间隙检测装置\nDL/T421绝缘油体积电阻率测量法", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9974, "ocr_line_count": 43, "ocr_error": null, "raw_text_len": 1062, "clean_text_len": 1057, "clean_text": "DL/T 596—2021电力设备预防性试验规程\n1范围本文件规定了运行中交流电力设备预防性试验的项目、周期和要求。\n本文件适用于750kV及以下的交流电力设备。\n2规范性引用文件下列文件中的内容通过文件的规范性引用而构成本文必不可少的条款。其中，注日期的引用文件，\n仅该日期对应的版本适用于本文件；不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nGB/T261闪点的测定宾斯基-马丁闭口杯法\nGB264石油产品酸值测定法\nGB/T507绝缘油击穿电压测定法\nGB/T511石油和石油产品及添加剂机械杂质测定法\nGB/T311.1绝缘配合第1部分：定义、原则和规则\nGB/T1000.3标称电压高于1000V架空线路用绝缘子使用导则第3部分：交流系统用棒形悬式复合绝缘子\nGB/T10228干式电力变压器技术参数和要求\nGB/T1029三相同步电机试验方法\nGB/T1094.3电力变压器第3部分：绝缘水平、绝缘试验和外绝缘空气间隙\nGB/T1094.6电力变压器第6部分：电抗器\nGB/T1094.10电力变压器第10部分：声级测定\nGB/T1094.11电力变压器第11部分：干式变压器\nGB2536电工流体变压器和开关用的未使用过的矿物绝缘油\nGB/T5654液体绝缘材料工频相对介电常数、介质损耗因数和体积电阻率的测量\nGB/T6541石油产品油对水界面张力测定法(圆环法)\nGB/T7598运行中变压器油、汽轮机油水溶性酸测定法(比色法)\nGB/T7600运行中变压器油和汽轮机油水分含量测定法（库仑法）\nGB/T7601运行中变压器油、汽轮机油水分测定法(气相色谱法)\nGB/T8349金属封闭母线\nGB11032交流无间隙金属氧化物避雷器\nGB/T12022工业六氟化硫\nGB/T14542运行变压器油维护管理导则\nGB/T20140隐极同步发电机定子绕组端部动态特性和振动测量方法及评定\nGB/T20160旋转电机绝缘电阻测试\nGB/T20840.8互感器第8部分电子式电流互感器\nGB/T26218.1污秽条件下使用的高压绝缘子的选择和尺寸确定第1部分：定义、信息和一般原则\nGB/T32508\nGB50150电气装置安装工程电气设备交接试验标准\nDL/T298发电机定子绕组端部电晕检测与评定导则\nDL/T303电网在役支柱绝缘子及瓷套超声波检验技术导则\nDL/T393输变电设备状态检修试验规程\nDL/T415带电作业用火花间隙检测装置\nDL/T421绝缘油体积电阻率测量法", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9293, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 6, "text": "DL/T 596—2021\nDL/T423绝缘油中含气量测量-真空压差法\nDL/T432电力用油中颗粒污染度测量方法\nDL/T474.3现场绝缘试验实施导则第3部分：介质损耗因数tan8试验\nDL/T475接地装置特性参数测量导则\nDL/T492发电机环氧云母定子绕组绝缘老化鉴定导则\nDL/T506六氟化硫电气设备中绝缘气体湿度测量方法\nDL/T540气体继电器检验规程\nDL/T574变压器分接开关运行维修导则\nDL/T580用露点法测定变压器绝缘纸中平均含水量的方法\nDL/T593高压开关设备和控制设备标准的共用技术要求\nDL/T621交流电气装置的接地\nDL/T626劣化悬式绝缘子检测规程\nDL/T664带电设备红外诊断应用规范\nDL/T722变压器油中溶解气体分析和判断导则\nDL/T815交流输电线路用复合外套金属氧化物避雷器\nDL/T887杆塔工频接地电阻测量\nDL/T911电力变压器绕组变形的频率响应分析法\nDL/T916六氟化硫气体酸度测定法\nDL/T918六氟化碳气体中可水解氟化物含量测定法\nDL/T919六氟化硫气体中矿物油含量测定法(红外光谱分析法)\nDL/T920六氟化硫气体中空气、四氟化碳的气相色谱测定法\nDL/T941运行中变压器用六氟化硫质量标准\nDL/T984油浸式变压器绝缘老化判断导则\nDL/T1000.3-2015标称电压高于1000V架空线路用绝缘子使用导则第3部分：交流系统用棒形悬\n式复合绝缘子\nDL/T1010.5高压静止无功补偿装置第5部分：密封式水冷装置\nDL/T1093电力变压器绕组变形的电抗法检测判断导则\nDL/T1095变压器油带电度现场测试导则\nDL/T1430-2015变电设备在线监测系统技术导则\nDL/T1474标称电压高于1000V交、直流系统用复合绝缘子憎水性测量方法\nDL/T1522发电机定子绕组内冷水系统水流量超声波测量方法及评定导则\nDL/T1524发电机红外检测方法及评定导则\nDL/T1525隐极同步发电机转子匝间短路故障诊断导则\nDL/T1612发电机定子绕组手包绝缘施加直流电压测量方法及评定导则\nJB/T10549SF6气体密度继电器和密度表通用技术条件\nJB/T6204高压交流电机定子线圈及绕组绝缘耐电压试验规范\nJB/T6227氢冷电机气密封性检验方法及评定\nJB/T6228汽轮发电机绕组内部水系统检验方法及评定\nJB/T6229隐极同步发电机转子气体内冷通风道检验方法及限值\nNB/SH/T081绝缘液在电场和电离作用下析气性测定法\nNB/SH/T0802绝缘油中2，6-二叔丁基对甲酚的测定红外光谱法\nNB/SH/T0812矿物绝缘油中2-糠醛及相关组分测定法\n3术语和定义\nDL/T1430-2015界定的以及下列术语和定义适用于本文件。\n3.1\n预防性试验\npreventive test", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9968, "ocr_line_count": 48, "ocr_error": null, "raw_text_len": 1202, "clean_text_len": 1201, "clean_text": "DL/T 596—2021\nDL/T423绝缘油中含气量测量-真空压差法\nDL/T432电力用油中颗粒污染度测量方法\nDL/T474.3现场绝缘试验实施导则第3部分：介质损耗因数tan8试验\nDL/T475接地装置特性参数测量导则\nDL/T492发电机环氧云母定子绕组绝缘老化鉴定导则\nDL/T506六氟化硫电气设备中绝缘气体湿度测量方法\nDL/T540气体继电器检验规程\nDL/T574变压器分接开关运行维修导则\nDL/T580用露点法测定变压器绝缘纸中平均含水量的方法\nDL/T593高压开关设备和控制设备标准的共用技术要求\nDL/T621交流电气装置的接地\nDL/T626劣化悬式绝缘子检测规程\nDL/T664带电设备红外诊断应用规范\nDL/T722变压器油中溶解气体分析和判断导则\nDL/T815交流输电线路用复合外套金属氧化物避雷器\nDL/T887杆塔工频接地电阻测量\nDL/T911电力变压器绕组变形的频率响应分析法\nDL/T916六氟化硫气体酸度测定法\nDL/T918六氟化碳气体中可水解氟化物含量测定法\nDL/T919六氟化硫气体中矿物油含量测定法(红外光谱分析法)\nDL/T920六氟化硫气体中空气、四氟化碳的气相色谱测定法\nDL/T941运行中变压器用六氟化硫质量标准\nDL/T984油浸式变压器绝缘老化判断导则\nDL/T1000.3-2015标称电压高于1000V架空线路用绝缘子使用导则第3部分：交流系统用棒形悬式复合绝缘子\nDL/T1010.5高压静止无功补偿装置第5部分：密封式水冷装置\nDL/T1093电力变压器绕组变形的电抗法检测判断导则\nDL/T1095变压器油带电度现场测试导则\nDL/T1430-2015变电设备在线监测系统技术导则\nDL/T1474标称电压高于1000V交、直流系统用复合绝缘子憎水性测量方法\nDL/T1522发电机定子绕组内冷水系统水流量超声波测量方法及评定导则\nDL/T1524发电机红外检测方法及评定导则\nDL/T1525隐极同步发电机转子匝间短路故障诊断导则\nDL/T1612发电机定子绕组手包绝缘施加直流电压测量方法及评定导则\nJB/T10549SF6气体密度继电器和密度表通用技术条件\nJB/T6204高压交流电机定子线圈及绕组绝缘耐电压试验规范\nJB/T6227氢冷电机气密封性检验方法及评定\nJB/T6228汽轮发电机绕组内部水系统检验方法及评定\nJB/T6229隐极同步发电机转子气体内冷通风道检验方法及限值\nNB/SH/T081绝缘液在电场和电离作用下析气性测定法\nNB/SH/T0802绝缘油中2，6-二叔丁基对甲酚的测定红外光谱法\nNB/SH/T0812矿物绝缘油中2-糠醛及相关组分测定法\n3术语和定义\nDL/T1430-2015界定的以及下列术语和定义适用于本文件。\n3.1\n预防性试验\npreventive test", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9428, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 7, "text": "DL/T 596—2021\n为了发现运行中设备的隐患，预防发生事故或设备损坏，对设备进行的检查、试验或监测。预防性\n试验包括停电试验、带电检测和在线监测。\n3.2\n停电试验outagetest\n在退出运行的条件下，由作业人员在现场对设备状态进行的各种检测与试验。\n注：对设备中定期开展的停电试验，称为例行停电试验。\n3.3\n在线监测on-linemonitoring\n在不停电情况下，对电力设备状况进行连续或周期性的自动监视检测。\n[DL/T 1430-2015，术语3.1]\n3.4\n带电检测energized test\n在运行状态下对设备状态量进行的现场检测，也包括取油样或气样进行的试验。一般采用便携式检\n测设备进行短时间的检测，有别于连续或周期性的在线监测。\n注：D级检修时进行带电检测。\n3.5\n初值initialvalue\n可以是出厂值、交接试验值、早期试验值、设备核心部件或主体进行解体性检修之后的首次试验值\n等。初值差定义为：（当前测量值-初值）/初值×100%。\n3.6\n绝缘电阻insulationresistance\n在绝缘结构的两个电极之间施加的直流电压值与流经该对电极的泄流电流值之比。常用兆欧表直\n接测得绝缘电阻值。若无说明，均指加压1min时的测得值。\n3.7\n吸收比absorptionratio\n在同一次试验中，1min时的绝缘电阻值与15s时的绝缘电阻值之比。\n3.8\n极化指数polarizationIndex\n在同一次试验中，10min时的绝缘电阻值与1min时的绝缘电阻值之比。\n3.9\n检修等级MaintenanceGrades\n以电力设备检修规模和停用时间为原则，分为A、B、C、D四个等级。其中A、B、C级是停电检\n修，D级主要是不停电检修。\n3.10\nA级检修AClassMaintenance\n电力设备整体性的解体检查、修理、更换及相关试验。\n注：A级检修时进行的相关试验，也包含所有B级停电试验项目。\n3.11\nB级检修BClass Maintenance\n电力设备局部性的检修，主要组件、部件的解体检查、修理、更换及相关试验。\n注：B级检修时进行的相关试验，也包括所有例行停电试验项目。\n3.12\nC级检修CClassMaintenance\n电力设备常规性的检查、试验、维修，包括少量零件更换、消缺、调整和停电试验等。\n注：C级检修时进行的相关试验即例行停电试验。\n3.13\nD 级检修D Class Maintenance\n电力设备外观检查、简单消缺和带电检测。\n3.14\n挤出绝缘电力电缆\n绝缘采用采用挤出工艺的电力电缆，如聚乙烯、交联聚乙烯、聚氯乙烯绝缘和乙丙橡胶绝缘等电力\n电缆。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9961, "ocr_line_count": 53, "ocr_error": null, "raw_text_len": 1122, "clean_text_len": 1115, "clean_text": "DL/T 596—2021\n为了发现运行中设备的隐患，预防发生事故或设备损坏，对设备进行的检查、试验或监测。预防性试验包括停电试验、带电检测和在线监测。\n3.2\n停电试验outagetest\n在退出运行的条件下，由作业人员在现场对设备状态进行的各种检测与试验。\n注：对设备中定期开展的停电试验，称为例行停电试验。\n3.3\n在线监测on-linemonitoring\n在不停电情况下，对电力设备状况进行连续或周期性的自动监视检测。\n[DL/T 1430-2015，术语3.1]\n3.4\n带电检测energized test\n在运行状态下对设备状态量进行的现场检测，也包括取油样或气样进行的试验。一般采用便携式检测设备进行短时间的检测，有别于连续或周期性的在线监测。\n注：D级检修时进行带电检测。\n3.5\n初值initialvalue\n可以是出厂值、交接试验值、早期试验值、设备核心部件或主体进行解体性检修之后的首次试验值等。初值差定义为：（当前测量值-初值）/初值×100%。\n3.6\n绝缘电阻insulationresistance\n在绝缘结构的两个电极之间施加的直流电压值与流经该对电极的泄流电流值之比。常用兆欧表直接测得绝缘电阻值。若无说明，均指加压1min时的测得值。\n3.7\n吸收比absorptionratio\n在同一次试验中，1min时的绝缘电阻值与15s时的绝缘电阻值之比。\n3.8\n极化指数polarizationIndex\n在同一次试验中，10min时的绝缘电阻值与1min时的绝缘电阻值之比。\n3.9\n检修等级MaintenanceGrades\n以电力设备检修规模和停用时间为原则，分为A、B、C、D四个等级。其中A、B、C级是停电检修，D级主要是不停电检修。\n3.10\nA级检修AClassMaintenance\n电力设备整体性的解体检查、修理、更换及相关试验。\n注：A级检修时进行的相关试验，也包含所有B级停电试验项目。\n3.11\nB级检修BClass Maintenance\n电力设备局部性的检修，主要组件、部件的解体检查、修理、更换及相关试验。\n注：B级检修时进行的相关试验，也包括所有例行停电试验项目。\n3.12\nC级检修CClassMaintenance\n电力设备常规性的检查、试验、维修，包括少量零件更换、消缺、调整和停电试验等。\n注：C级检修时进行的相关试验即例行停电试验。\n3.13\nD 级检修D Class Maintenance\n电力设备外观检查、简单消缺和带电检测。\n3.14\n挤出绝缘电力电缆绝缘采用采用挤出工艺的电力电缆，如聚乙烯、交联聚乙烯、聚氯乙烯绝缘和乙丙橡胶绝缘等电力电缆。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9078, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 8, "text": "DL/T 596—2021\n3.15\n年劣化率annualagingrate\n在某一运行年限内，某一区域该批绝缘子出现劣化绝缘子片数（支数）与检测绝缘子片数（支数）\n的比值。它通常以百分数表示，并按式（1）计算。\nA=-\n.............( 1 )\nX\n支数。\n3.16\n年均劣化率annualaverageagingrate\n在一定运行年限内，某一区域该批绝缘子出现劣化绝缘子片数（支数）的和与运行年限及检测绝缘\n子片数（支数）的比值。它通常以百分数表示，并按式（2）计算。\n.......(2 )\nxn\n式中：A一年均劣化率（%）；x;\n第i年劣化绝缘子片数或支数；n一运行年限\n（年）；\nx一检测绝缘子片数或支数。\n4总则\n4.1本文件规定的各类设备试验的项目、周期、方法和判据是电力设备绝缘监督工作的基本要求。\n4.2试验结果应与该设备历次试验结果相比较，与同类设备试验结果相比较，参照相关的试验结果，\n根据变化规律和趋势，进行全面分析后做出判断。\n4.3在进行电气试验前，应进行外观检查，保证设备外观良好，无损坏。\n4.4一次设备交流耐压试验，凡无特殊说明，试验值一般为有关设备出厂试验电压的80%，加至试验\n电压后的持续时间均为1min，并在耐压前后测量绝缘电阻；二次设备及回路交流耐压试验，可用\n2500V兆欧表测绝缘电阻代替。\n4.5充油电力设备在注油后应有足够的静置时间才可进行耐压试验。静置时间如无产品技术要求规\n定，则应依据设备的额定电压满足以下要求：\n750kV\n>96h\n500kV\n>72h\n220及330kV\n>48h\n110kV及以下\n>24h\n4.6充气电力设备在解体检查后在充气后应静置24h才可进行水分含量试验。\n4.7进行耐压试验时，应将连在一起的各种设备分离开来单独试验(制造厂装配的成套设备不在此限)，\n但同一试验电压的设备可以连在一起进行试验。已有单独试验记录的若干不同试验电压的电力设备，\n在单独试验有困难时，也可以连在一起进行试验，此时，试验电压应采用所连接设备中的最低试验电\n压。\n4.8当电力设备的额定电压与实际使用的额定工作电压不同时，应根据下列原则确定试验电压：\na)当采用额定电压较高的设备以加强绝缘时，应按照设备的额定电压确定其试验电压；\nb)当采用额定电压较高的设备作为代用设备时，应按照实际使用的额定工作电压确定其试验电\n压；\nc)为满足高海拔地区的要求而采用较高电压等级的设备时，应在安装地点按实际使用的额定工作\n电压确定其试验电压。\n4.9在进行与温度和湿度有关的各种试验(如测量直流电阻、绝缘电阻、介质损耗因数、泄漏电流等)\n时，应同时测量被试品的温度和周围空气的温度和湿度。\n进行绝缘试验时，被试品温度不应低于+5℃，户外试验应在良好的天气进行，且空气相对湿度一\n般不高于80%。\n4.10在进行直流高压试验时，应采用负极性接线。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9693, "ocr_line_count": 53, "ocr_error": null, "raw_text_len": 1207, "clean_text_len": 1197, "clean_text": "DL/T 596—2021\n3.15\n年劣化率annualagingrate\n在某一运行年限内，某一区域该批绝缘子出现劣化绝缘子片数（支数）与检测绝缘子片数（支数）\n的比值。它通常以百分数表示，并按式（1）计算。\nA=-\n.............( 1 )\nX支数。\n3.16\n年均劣化率annualaverageagingrate\n在一定运行年限内，某一区域该批绝缘子出现劣化绝缘子片数（支数）的和与运行年限及检测绝缘子片数（支数）的比值。它通常以百分数表示，并按式（2）计算。\n.......(2 )xn\n式中：A一年均劣化率（%）；x;\n第i年劣化绝缘子片数或支数；n一运行年限\n（年）；x一检测绝缘子片数或支数。\n4总则\n4.1本文件规定的各类设备试验的项目、周期、方法和判据是电力设备绝缘监督工作的基本要求。\n4.2试验结果应与该设备历次试验结果相比较，与同类设备试验结果相比较，参照相关的试验结果，\n根据变化规律和趋势，进行全面分析后做出判断。\n4.3在进行电气试验前，应进行外观检查，保证设备外观良好，无损坏。\n4.4一次设备交流耐压试验，凡无特殊说明，试验值一般为有关设备出厂试验电压的80%，加至试验电压后的持续时间均为1min，并在耐压前后测量绝缘电阻；二次设备及回路交流耐压试验，可用\n2500V兆欧表测绝缘电阻代替。\n4.5充油电力设备在注油后应有足够的静置时间才可进行耐压试验。静置时间如无产品技术要求规定，则应依据设备的额定电压满足以下要求：\n750kV\n>96h\n500kV\n>72h\n220及330kV\n>48h\n110kV及以下\n>24h\n4.6充气电力设备在解体检查后在充气后应静置24h才可进行水分含量试验。\n4.7进行耐压试验时，应将连在一起的各种设备分离开来单独试验(制造厂装配的成套设备不在此限)，\n但同一试验电压的设备可以连在一起进行试验。已有单独试验记录的若干不同试验电压的电力设备，\n在单独试验有困难时，也可以连在一起进行试验，此时，试验电压应采用所连接设备中的最低试验电压。\n4.8当电力设备的额定电压与实际使用的额定工作电压不同时，应根据下列原则确定试验电压：\na)当采用额定电压较高的设备以加强绝缘时，应按照设备的额定电压确定其试验电压；\nb)当采用额定电压较高的设备作为代用设备时，应按照实际使用的额定工作电压确定其试验电压；\nc)为满足高海拔地区的要求而采用较高电压等级的设备时，应在安装地点按实际使用的额定工作电压确定其试验电压。\n4.9在进行与温度和湿度有关的各种试验(如测量直流电阻、绝缘电阻、介质损耗因数、泄漏电流等)\n时，应同时测量被试品的温度和周围空气的温度和湿度。\n进行绝缘试验时，被试品温度不应低于+5℃，户外试验应在良好的天气进行，且空气相对湿度一般不高于80%。\n4.10在进行直流高压试验时，应采用负极性接线。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.881, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 9, "text": "DL/T 596—2021\n性试验日期是计算试验周期的基准日期（计算周期的起始点），宜将首次试验结果确定为试验项目的\n初值，作为以后设备纵向综合分析的基础。\n4.12新设备经过交接试验后，330kV及以上超过1年投运的或220kV及以下超过2年投运的，投运前\n宜重新进行交接试验；停运6个月以上重新投运的设备，应进行预防性试验（例行停电试验）；设备\n投运1个月内宜进行一次全面的带电检测。\n4.13现场备用设备应按运行设备要求进行预防性试验。\n4.14检测周期中的“必要时\"是指怀疑设备可能存在缺陷需要进一步跟踪诊断分析，或需要缩短试验周\n期的，或在特定时期需要加强监视的，或对带电检测、在线监测进一步验证的等情况。\n4.15500kV及以上电气设备停电试验宜采用不拆引线试验方法，如果测量结果与历次比较有明显差别\n或超过本文件规定的标准，应拆引线进行验证性试验。\n4.16有条件进行带电检测或在线监测的设备应积极开展带电检测或在线监测。当发现问题时，应通过\n多种带电检测或在线监测检测手段验证，必要时开展停电试验进一步确认；对于成熟的带电检测或在\n线监测项目（如：变压器有中溶解气体、铁心接地电流、MOA阻性电流和容型设备电容量和相对介\n质损耗因数等）判断设备无异常的，可适当延长停电试验周期。\n5旋转电机\n5.1同步发电机和调相机\n容量为6000kW及以上的同步发电机、调相机的试验项目、周期和要求见表1，6000kW以下者可\n参照执行。\n表1容量为6000kW及以上的同步发电机、调相机的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n1）绝缘电阻值自行规定，可参照\n产品技术文件要求或GB/T\n20160;\n1）额定电压为1000V以上者，采用2500V绝\n2）各相或各分支绝缘电阻值的差\n缘电阻测试仪；额定电压为20000V及以上者，\n1)C级检修\n值不应大于最小值的100%；\n定子绕组绝\n3）吸收比或极化指数：环氧粉云\n可采用5000V绝缘电阻测试仪，量程不宜低于\n缘电阻、吸\n时\n母绝缘吸收比不应小于1.6或极化\n10000MQ;\n收比或极化\n2)A级检修\n指数不应小于2.0；其它绝缘材料\n2）水内冷发电机汇水管有绝缘者应使用专用\n前、后\n指数\n参照产品技术文件要求；\n绝缘电阻测试仪，汇水管对地电阻及对绕组电\n3）必要时\n4）对汇水管死接地的电机宜在无\n阻应满足专用绝缘电阻测试仪使用条件，汇水\n水情况下进行，在有水情况下应符\n管对地电阻可以用数字万用表测量；\n合产品技术文件要求；对汇水管非\n3）200MW及以上机组推荐测量极化指数。\n死接地的电机，测量时应消除水的\n影响。\n1）不超过3\n各相或各分支的直流电阻值，在校\n1）在冷态下测量时，绕组表面温度与周围空气\n年\n正了由于引线长度不同而引起的\n温度之差不应大于±3℃；\n定子绕组直\n误差后，相互之间的差别不得大于\n2）相间（或分支间）差别及其历年的相对变化\n2\n流电阻\n2)A级检修\n最小值的2%。换算至相同温度下\n大于1%时，应引起注意；\n时\n3）必要时\n初值比较，相差不得大于最小值的\n3)分支数较多的水轮发电机组可在A、B级检\n2%。超出此限值者，应查明原因。\n修及必要时时测量。\n1）额定电压为27000V及以下的\n1)检修前试验，应在停机后清除污秽前，尽量\n电机试验电压如下：\n在热态下进行。氢冷发电机在充氢条件下试验\n1）不超过3\na）全部更换定子绕组并修好后\n时，氢纯度应在96%以上，严禁在置换过程中\n的试验电压为3.0UN；\n年\n进行试验；\n2)A级检修\nb）局部更换定子绕组并修好后\n2)试验电压按每级0.5UN分阶段升高，每阶段\n定子绕组泄\n的试验电压为2.5UN；\n停留1min;\n漏电流和直\n前、后\n流耐压\n3)更换绕组\nc)A级检修前且运行20年及以\n3）不符合2）、3）要求之一者，应尽可能找出\n下者的试验电压为2.5UN；\n原因并消除，但并非不能运行；\n后\nd)A级检修前且运行20年以上\n4)泄漏电流随电压不成比例显著增长时，应注\n4）必要时\n与架空线直接连接者的试验电压\n意分析：\n为2.5UN；\n5)试验应采用高压屏蔽法接线，微安表接在高\ne)A级检修前且运行20年以上压侧；必要时可对出线套管表面加以屏蔽。水\n7", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9909, "ocr_line_count": 114, "ocr_error": null, "raw_text_len": 1773, "clean_text_len": 1716, "clean_text": "DL/T 596—2021\n性试验日期是计算试验周期的基准日期（计算周期的起始点），宜将首次试验结果确定为试验项目的初值，作为以后设备纵向综合分析的基础。\n4.12新设备经过交接试验后，330kV及以上超过1年投运的或220kV及以下超过2年投运的，投运前宜重新进行交接试验；停运6个月以上重新投运的设备，应进行预防性试验（例行停电试验）；设备投运1个月内宜进行一次全面的带电检测。\n4.13现场备用设备应按运行设备要求进行预防性试验。\n4.14检测周期中的“必要时\"是指怀疑设备可能存在缺陷需要进一步跟踪诊断分析，或需要缩短试验周期的，或在特定时期需要加强监视的，或对带电检测、在线监测进一步验证的等情况。\n4.15500kV及以上电气设备停电试验宜采用不拆引线试验方法，如果测量结果与历次比较有明显差别或超过本文件规定的标准，应拆引线进行验证性试验。\n4.16有条件进行带电检测或在线监测的设备应积极开展带电检测或在线监测。当发现问题时，应通过多种带电检测或在线监测检测手段验证，必要时开展停电试验进一步确认；对于成熟的带电检测或在线监测项目（如：变压器有中溶解气体、铁心接地电流、MOA阻性电流和容型设备电容量和相对介质损耗因数等）判断设备无异常的，可适当延长停电试验周期。\n5旋转电机\n5.1同步发电机和调相机容量为6000kW及以上的同步发电机、调相机的试验项目、周期和要求见表1，6000kW以下者可参照执行。\n表1容量为6000kW及以上的同步发电机、调相机的试验项目、周期和要求序号项目周期判据方法及说明\n1）绝缘电阻值自行规定，可参照产品技术文件要求或GB/T\n20160;\n1）额定电压为1000V以上者，采用2500V绝\n2）各相或各分支绝缘电阻值的差缘电阻测试仪；额定电压为20000V及以上者，\n1)C级检修值不应大于最小值的100%；\n定子绕组绝\n3）吸收比或极化指数：环氧粉云可采用5000V绝缘电阻测试仪，量程不宜低于缘电阻、吸时母绝缘吸收比不应小于1.6或极化\n10000MQ;\n收比或极化\n2)A级检修指数不应小于2.0；其它绝缘材料\n2）水内冷发电机汇水管有绝缘者应使用专用前、后指数参照产品技术文件要求；\n绝缘电阻测试仪，汇水管对地电阻及对绕组电\n3）必要时\n4）对汇水管死接地的电机宜在无阻应满足专用绝缘电阻测试仪使用条件，汇水水情况下进行，在有水情况下应符管对地电阻可以用数字万用表测量；\n合产品技术文件要求；对汇水管非\n3）200MW及以上机组推荐测量极化指数。\n死接地的电机，测量时应消除水的影响。\n1）不超过3\n各相或各分支的直流电阻值，在校\n1）在冷态下测量时，绕组表面温度与周围空气年正了由于引线长度不同而引起的温度之差不应大于±3℃；\n定子绕组直误差后，相互之间的差别不得大于\n2）相间（或分支间）差别及其历年的相对变化\n流电阻\n2)A级检修最小值的2%。换算至相同温度下大于1%时，应引起注意；\n时\n3）必要时初值比较，相差不得大于最小值的\n3)分支数较多的水轮发电机组可在A、B级检\n2%。超出此限值者，应查明原因。\n修及必要时时测量。\n1）额定电压为27000V及以下的\n1)检修前试验，应在停机后清除污秽前，尽量电机试验电压如下：\n在热态下进行。氢冷发电机在充氢条件下试验\n1）不超过3\na）全部更换定子绕组并修好后时，氢纯度应在96%以上，严禁在置换过程中的试验电压为3.0UN；\n年进行试验；\n2)A级检修\nb）局部更换定子绕组并修好后\n2)试验电压按每级0.5UN分阶段升高，每阶段定子绕组泄的试验电压为2.5UN；\n停留1min;漏电流和直前、后流耐压\n3)更换绕组\nc)A级检修前且运行20年及以\n3）不符合2）、3）要求之一者，应尽可能找出下者的试验电压为2.5UN；\n原因并消除，但并非不能运行；后\nd)A级检修前且运行20年以上\n4)泄漏电流随电压不成比例显著增长时，应注\n4）必要时与架空线直接连接者的试验电压意分析：\n为2.5UN；\n5)试验应采用高压屏蔽法接线，微安表接在高\ne)A级检修前且运行20年以上压侧；必要时可对出线套管表面加以屏蔽。水", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9059, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 10, "text": "DL/T596—2021\n表1容量为6000kW及以上的同步发电机、调相机的试验项目、周期和要求\n不与架空线直接连接者的试验电\n内冷发电机汇水管有绝缘者，应采用低压屏蔽\n压为（2.0~2.5）UN；\n法接线；汇水管死接地者，应尽可能在不通水\nf）A级检修后或其它检修时的\n和引水管吹净条件下进行试验。冷却水质应满\n试验电压为2.0UN。\n足产品技术文件要求，如有必要，应尽量降低\n2）在规定的试验电压下，各相泄\n内冷水电导率；\n漏电流之间的差别不应大于最小\n6）对汇水管直接接地的发电机在不具备做直\n值的100%；最大泄漏电流在20uA\n流泄漏试验的条件下，可在通水条件下进行直\n以下者，可不考虑各相泄漏电流之\n流耐压试验，总电流不应突变。\n间的差别；\n3）泄漏电流不随时间的延长而增\n大。\n1）全部更换定子绕组并修好后的\n电机，试验电压如下：\na）对于容量小于10MVA且额\n定电压不低于380V的者，其试验\n电压为2UN+1000，但最低为\n1500V;\n1)检修前的试验，应在停机后清除污秽前，尽\nb）对于容量大于等于10MVA\n可能在热态下进行。处于备用状态时，可在冷\n者，当其额定电压为6kV时，试\n状态下进行。氢冷发电机在充氢条件下试验\n验电压为2.5UN；当其额定电压大\n时，氢纯度应在96%以上，严禁在置换过程中\n于等于6kV且不大于24kV时，试\n进行试验；\n1)A级检修\n定子绕组工\n验电压为2UN+1000：当其额定电\n2)水内冷电机宜在通水的情况下进行试验，冷\n前\n4\n频交流耐压\n2)更换绕组\n压大于24kV时，试验电压为2UN\n却水质应满足制造厂技术说明书中相应要求；\n+1000，或按设备供货协议执行。\n3)在采用变频谐振耐压时，试验频率应在45～\n后\n2）A级检修前或局部更换定子绕\n55Hz范围内；\n组并修好后的电机，试验电压为：\n4）全部或局部更换定子绕组的工艺过程中的\na）对于运行20年及以下者，试\n试验电压见附录A、B；\n验电压为1.5U；\n5）如采用超低频（0.1Hz）耐压，试验电压峰\nb)对于运行20年以上与架空线\n值为工频试验电压峰值的1.2倍。\n路直接连接者，试验电压为\n1.5UN;\nc)对于运行20年以上不与架空\n线路直接连接者，试验电压为\n(1.3~1.5）UN。\n1）采用1000V绝缘电阻测试仪测量。转子水\n内冷发电机用250～500V绝缘电阻测试仪；\n1）B、C级\n2）对于300MW以下的隐极式电机，当转子绕\n检修时\n2)A级检修\n1）绝缘电阻值不宜小于0.5MQ；\n组未干燥完毕时，如果转子绕组的绝缘电阻值\n转子绕组绝\n缘电阻\n中转子清扫\n2）水内冷转子绕组绝缘电阻值不\n在75℃时不小于2kΩ，或在20℃时不小于\n前、后\n宜小于5kQ。\n20kΩ，在排除转子绕组有接地的前提下，允许\n3）必要时\n转子绕组投入运行；\n3）对于300MW及以上的隐极式电机，转子绕\n组的绝缘电阻值在10～30℃时不小于0.5MΩ。\n1）在冷态下进行测量；\n1)A级检修\n2）显极式转子绕组还应对各磁极线圈间的连\n转子绕组直\n时\n与初值比较，换算至同一温度下其\n接点进行测量；\nb\n流电阻\n2）必要时\n差别不宜超过2%。\n3）对于频繁启动的燃气轮机发电机，应在A、\nB、C级检修时测量不同角度的转子绕组直流\n电阻。\n1）凸极式转\n1）对于凸极式和隐极式转子全部\n子A级检修\n更换绕组并修好后的电机，当其额\n时和更换绕\n定励磁电压为500V及以下者，试\n1)隐极式转子拆卸护环只修理端部绝缘时，可\n转子绕组交\n组后\n验电压为10UN，但不低于1500V；\n用2500V绝缘电阻测试仪测绝缘电阻代替；\n流耐压\n2)隐极式转\n当其额定励磁电压为500V以上\n2）同步发电机转子绕组全部更换绝缘时的交\n子拆卸护环\n者，试验电压为2UN+4000V；\n流试验电压按产品技术文件要求执行。\n后，局部修\n2）对于凸极式转子A级检修时及\n理槽内绝缘\n局部更换绕组并修好后的电机，试\nX", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9845, "ocr_line_count": 121, "ocr_error": null, "raw_text_len": 1658, "clean_text_len": 1601, "clean_text": "DL/T596—2021\n表1容量为6000kW及以上的同步发电机、调相机的试验项目、周期和要求不与架空线直接连接者的试验电内冷发电机汇水管有绝缘者，应采用低压屏蔽压为（2.0~2.5）UN；\n法接线；汇水管死接地者，应尽可能在不通水\nf）A级检修后或其它检修时的和引水管吹净条件下进行试验。冷却水质应满试验电压为2.0UN。\n足产品技术文件要求，如有必要，应尽量降低\n2）在规定的试验电压下，各相泄内冷水电导率；\n漏电流之间的差别不应大于最小\n6）对汇水管直接接地的发电机在不具备做直值的100%；最大泄漏电流在20uA\n流泄漏试验的条件下，可在通水条件下进行直以下者，可不考虑各相泄漏电流之流耐压试验，总电流不应突变。\n间的差别；\n3）泄漏电流不随时间的延长而增大。\n1）全部更换定子绕组并修好后的电机，试验电压如下：\na）对于容量小于10MVA且额定电压不低于380V的者，其试验电压为2UN+1000，但最低为\n1500V;\n1)检修前的试验，应在停机后清除污秽前，尽\nb）对于容量大于等于10MVA\n可能在热态下进行。处于备用状态时，可在冷者，当其额定电压为6kV时，试状态下进行。氢冷发电机在充氢条件下试验验电压为2.5UN；当其额定电压大时，氢纯度应在96%以上，严禁在置换过程中于等于6kV且不大于24kV时，试进行试验；\n1)A级检修定子绕组工验电压为2UN+1000：当其额定电\n2)水内冷电机宜在通水的情况下进行试验，冷前\n频交流耐压\n2)更换绕组压大于24kV时，试验电压为2UN\n却水质应满足制造厂技术说明书中相应要求；\n+1000，或按设备供货协议执行。\n3)在采用变频谐振耐压时，试验频率应在45～\n后\n2）A级检修前或局部更换定子绕\n55Hz范围内；\n组并修好后的电机，试验电压为：\n4）全部或局部更换定子绕组的工艺过程中的\na）对于运行20年及以下者，试试验电压见附录A、B；\n验电压为1.5U；\n5）如采用超低频（0.1Hz）耐压，试验电压峰\nb)对于运行20年以上与架空线值为工频试验电压峰值的1.2倍。\n路直接连接者，试验电压为\n1.5UN;\nc)对于运行20年以上不与架空线路直接连接者，试验电压为\n(1.3~1.5）UN。\n1）采用1000V绝缘电阻测试仪测量。转子水内冷发电机用250～500V绝缘电阻测试仪；\n1）B、C级\n2）对于300MW以下的隐极式电机，当转子绕检修时\n2)A级检修\n1）绝缘电阻值不宜小于0.5MQ；\n组未干燥完毕时，如果转子绕组的绝缘电阻值转子绕组绝缘电阻中转子清扫\n2）水内冷转子绕组绝缘电阻值不在75℃时不小于2kΩ，或在20℃时不小于前、后宜小于5kQ。\n20kΩ，在排除转子绕组有接地的前提下，允许\n3）必要时转子绕组投入运行；\n3）对于300MW及以上的隐极式电机，转子绕组的绝缘电阻值在10～30℃时不小于0.5MΩ。\n1）在冷态下进行测量；\n1)A级检修\n2）显极式转子绕组还应对各磁极线圈间的连转子绕组直时与初值比较，换算至同一温度下其接点进行测量；\nb流电阻\n2）必要时差别不宜超过2%。\n3）对于频繁启动的燃气轮机发电机，应在A、\nB、C级检修时测量不同角度的转子绕组直流电阻。\n1）凸极式转\n1）对于凸极式和隐极式转子全部子A级检修更换绕组并修好后的电机，当其额时和更换绕定励磁电压为500V及以下者，试\n1)隐极式转子拆卸护环只修理端部绝缘时，可转子绕组交组后验电压为10UN，但不低于1500V；\n用2500V绝缘电阻测试仪测绝缘电阻代替；\n流耐压\n2)隐极式转当其额定励磁电压为500V以上\n2）同步发电机转子绕组全部更换绝缘时的交子拆卸护环者，试验电压为2UN+4000V；\n流试验电压按产品技术文件要求执行。\n后，局部修\n2）对于凸极式转子A级检修时及理槽内绝缘局部更换绕组并修好后的电机，试\nX", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8933, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 11, "text": "DL/T 596—2021\n表1容量为6000kW及以上的同步发电机、调相机的试验项目、周期和要求\n和更换绕组验电压为5UN，但不低于1000V，\n后\n不大于2000V；\n3）对于隐极式转子局部修理槽内\n绝缘后及局部更换绕组并修好后\n的电机，试验电压为5UN，但不低\n于1000V，不大于2000V。\n发电机和励\n磁机的励磁\n回路所连接\n设备（不包\n1)A、B、C\n级检修时\n绝缘电阻值不应低于0.5MΩ，否则\n1）A级检修时用2500V绝缘电阻测试仪；\n8\n括发电机转\n2）必要时\n应查明原因并消除。\n2）B、C级检修时用1000V绝缘电阻测试仪。\n子和励磁机\n电枢)的绝\n缘电阻\n发电机和励\n磁机的励磁\n回路所连接\n的设备（不\n包括发电机\nA级检修时\n试验电压为1000V。\n可用2500V绝缘电阻测试仪测绝缘电阻代替。\n转子和励磁\n机电枢)交\n流耐压\n1）水轮发电机的磁通密度应为1.0T，不宜低\n于0.9T；汽轮发电机的磁通密度应在1.4T，不\n宜低于1.26T，在磁密为1.4T下持续时间为\n45min。当试验时的磁密与要求的磁密不相等\n时，应改变试验持续时间，持续试验时间与磁\n密折算方法见附录C.1。对直径较大的水轮发\n电机试验时应注意校正由于磁通密度分布不\n1）折算至规定的磁密和时间下，\n均匀所引起的误差；\n定子铁心磁\n1)重新组装\n铁心相同部位(齿或槽)的最高温\n2）受现场条件限制时，在磁密为1T下持续试\n或更换、修\n升不应大于25K、最大温差不应大\n化试验\n验时间为90min；\n10\n理硅钢片后\n于15K；\n3）铁心磁化试验比损耗及试验数据修正折算\nGB20835\n2）必要时\n2）对运行年久的电机，应根据历\n方法见附录C；\n史数据自行规定。\n4）采用红外成像仪进行温度测量；\n5）定子铁心初始温度和环境温度温差应不超\n过5K；\n6）对于铁心局部故障修理后或者需查找铁心\n局部缺陷的电机，可使用电磁式定子铁心检测\n仪通小电流法对铁心局部进行检测，推荐判定\n标准参见附录D，但最终判断依据为全磁通方\n法。\n1）汽轮发电机组的轴承不得低于\n0.5MQ;\n2）立式水轮发电机组的推力轴承\n每一轴瓦不应低于100MΩ；油槽\n发电机组和\n充油并顶起转子时，不应低于\n励磁机轴承\nA级检修时\n0.3MQ：轴领绝缘的水轮发电机上\n汽轮发电机组的轴承绝缘，用1000V绝缘电阻\n11\n测试仪在安装好油管后进行测量。\n绝缘电阻\n端轴领采用250V绝缘电阻测试仪\n测量时，不应低于1MΩ；\n3）所有类型的水轮发电机，凡有\n绝缘的导轴承，油槽充油前，每一\n轴瓦不应低于100MΩ。\n灭磁电阻器\n（或自同期\n线性电阻与铭牌或最初测得的数\n12\n电阻器)直\nA级检修时\n据比较，其差别不应超过10%。\n非线性电阻遵照产品技术文件要求执行。\n流电阻\n9", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9828, "ocr_line_count": 98, "ocr_error": null, "raw_text_len": 1175, "clean_text_len": 1113, "clean_text": "DL/T 596—2021\n表1容量为6000kW及以上的同步发电机、调相机的试验项目、周期和要求和更换绕组验电压为5UN，但不低于1000V，\n后不大于2000V；\n3）对于隐极式转子局部修理槽内绝缘后及局部更换绕组并修好后的电机，试验电压为5UN，但不低于1000V，不大于2000V。\n发电机和励磁机的励磁回路所连接设备（不包\n1)A、B、C\n级检修时绝缘电阻值不应低于0.5MΩ，否则\n1）A级检修时用2500V绝缘电阻测试仪；\n括发电机转\n2）必要时应查明原因并消除。\n2）B、C级检修时用1000V绝缘电阻测试仪。\n子和励磁机电枢)的绝缘电阻发电机和励磁机的励磁回路所连接的设备（不包括发电机\nA级检修时试验电压为1000V。\n可用2500V绝缘电阻测试仪测绝缘电阻代替。\n转子和励磁机电枢)交流耐压\n1）水轮发电机的磁通密度应为1.0T，不宜低于0.9T；汽轮发电机的磁通密度应在1.4T，不宜低于1.26T，在磁密为1.4T下持续时间为\n45min。当试验时的磁密与要求的磁密不相等时，应改变试验持续时间，持续试验时间与磁密折算方法见附录C.1。对直径较大的水轮发电机试验时应注意校正由于磁通密度分布不\n1）折算至规定的磁密和时间下，\n均匀所引起的误差；定子铁心磁\n1)重新组装铁心相同部位(齿或槽)的最高温\n2）受现场条件限制时，在磁密为1T下持续试或更换、修升不应大于25K、最大温差不应大化试验验时间为90min；\n理硅钢片后于15K；\n3）铁心磁化试验比损耗及试验数据修正折算\nGB20835\n2）必要时\n2）对运行年久的电机，应根据历方法见附录C；\n史数据自行规定。\n4）采用红外成像仪进行温度测量；\n5）定子铁心初始温度和环境温度温差应不超过5K；\n6）对于铁心局部故障修理后或者需查找铁心局部缺陷的电机，可使用电磁式定子铁心检测仪通小电流法对铁心局部进行检测，推荐判定标准参见附录D，但最终判断依据为全磁通方法。\n1）汽轮发电机组的轴承不得低于\n0.5MQ;\n2）立式水轮发电机组的推力轴承每一轴瓦不应低于100MΩ；油槽发电机组和充油并顶起转子时，不应低于励磁机轴承\nA级检修时\n0.3MQ：轴领绝缘的水轮发电机上汽轮发电机组的轴承绝缘，用1000V绝缘电阻\n测试仪在安装好油管后进行测量。\n绝缘电阻端轴领采用250V绝缘电阻测试仪测量时，不应低于1MΩ；\n3）所有类型的水轮发电机，凡有绝缘的导轴承，油槽充油前，每一轴瓦不应低于100MΩ。\n灭磁电阻器\n（或自同期线性电阻与铭牌或最初测得的数\n电阻器)直\nA级检修时据比较，其差别不应超过10%。\n非线性电阻遵照产品技术文件要求执行。\n流电阻", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9074, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 12, "text": "DL/T 596—2021\n表1容量为6000kW及以上的同步发电机、调相机的试验项目、周期和要求\n灭磁开关并\n13\n联电阻\nA级检修时\n与初值比较应无显著差别。\n电阻值应分段测量。\n1）阻抗和功率损耗值在相同试验\n条件下与历年数值比较，不应有显\n著变化：\n1）隐极式转子在膛外或膛内以及不同转速下\n2）出现以下变化时应注意：\n测量，显极式转子对每一个磁极绕组测量；\na）交流阻抗值与出厂数据或历史\n2）每次试验应在相同条件、相同电压下进行，\n数据比较，减小超过10%；\n试验电压参考出厂试验和交接试验电压值，但\n峰值不超过额定励磁电压；\n转子绕组的\n1)A级检修\nb）损耗与出厂数据或历史数据比\n较，增加超过10%；\n3）本试验可用动态匝间短路监测法或极平衡\n14\n交流阻抗和\n时\n功率损耗\n2）必要时\nc）当交流阻抗与出厂数据或历史\n法试验代替：\n4)与历年数值比较，如果变化较大可采用动态\n数据比较减小超过8%，同时损耗\n与出厂数据或历史数据比较增加\n匝间短路监测法、重复脉冲法等方法查明转子\n超过8%;\n绕组是否存在匝间短路；\n5）测量转速按照DL/T1525，转速间隔\nd）在转子升速与降速过程中，相\n邻转速下，相同电压的交流阻抗或\n300r/min。\n损耗值发生5%以上的突变时。\n重复脉冲\n（RSO）法\n15\n必要时\n评定准则按照DL/T1525。\n试验条件、设备及方法按照DL/T1525。\n测量转子匝\n间短路\n检温计绝缘\n16\nA级检修时\n绝缘电阻值自行规定。\n电阻\n用250V及以下的绝缘电阻测试仪。\n1)运行中检温元件电位升高、槽楔松动、防晕\n定子槽部线\n层损坏或者检修时退出过槽楔时测量；\n圈防晕层对\n必要时\n大于10V应引起注意。\n2）试验时对定子绕组施加额定交流相电压值，\n17\n地电位\n用高内阻电压表测量绕组表面对地电压值；\n3)有条件时可采用超声法、高频信号法探测槽\n放电。\n1）对于2极汽轮发电机，定子绕\n组端部整体椭圆振型固有频率应\n1)适用于200MW及以上汽轮发电机，200MW\n避开95Hz~110Hz范围，对于4极\n以下的汽轮发电机参照执行；\n汽轮发电机，定子绕组端部整体4\n2）水内冷发电机应尽可能在通水条件下测量；\n瓣振型固有频率应避开\n3)对于引线固有频率不符合要求，且测得的响\n95Hz~110Hz范围：定子绕组相引\n应比小于0.44m/s²/N的测点，可不进行处\n隐极同步发\n电机定子绕\n1)A级检修\n线和主引线固有频率应避开\n18\n组端部动态\n时\n95Hz~108Hz范围；\n新机应尽量采取措施进行绑扎和加固处理，已\n特性和振动\n2）必要时\n2)对引线固有频率不满足1)中要\n运行的发电机应结合历史情况综合分析处理；\n测量\n求的测点，应测量其原点响应比。\n4)对于整体振型固有频率不满足要求，且测得\n在需要避开的频率范围内，测得的\n响应比不大于0.44m/s²/N；\n3）如果整体振型固有频率不满足\n建议测量运行时定子绕组端部的振动；\n1）中的要求，应测量端部各线棒\n5）测量方法按照GB/T20140。\n径向原点响应比。\n1)A级检修\n1）直流试验电压值为UN；\n1)本项试验适用于200MW及以上的定子水内\n定子绕组端\n冷汽轮发电机；\n部手包绝缘\n时\n2）现包绝缘后，测量电压限值\n1000V，测量泄漏电流限值10uA;\n2）应尽可能在通水条件下进行试验；\n19\n施加直流电\n2）现包绝缘\n3）A级检修时，测量电压限值\n3）测量时，与微安表串接的电阻阻值为\n压测量\n后\n3）必要时\n2000V，测量泄漏电流限值20uA。\n100MQ;\n4）测量方法按照DL/T1612。\n定子绕组内\n1)本项试验适用于200MW及以上的水内冷汽\n1)A级检修\n1)超声波流量法：按照DL/T1522；\n部水系统流\n轮发电机：\n20\n时\n2）必要时\n2）热水流法：按照JB/T6228。\n2)测量时定子内冷水按正常(运行时的)压力循\n通性\n环。\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9908, "ocr_line_count": 137, "ocr_error": null, "raw_text_len": 1646, "clean_text_len": 1571, "clean_text": "DL/T 596—2021\n表1容量为6000kW及以上的同步发电机、调相机的试验项目、周期和要求灭磁开关并\n联电阻\nA级检修时与初值比较应无显著差别。\n电阻值应分段测量。\n1）阻抗和功率损耗值在相同试验条件下与历年数值比较，不应有显著变化：\n1）隐极式转子在膛外或膛内以及不同转速下\n2）出现以下变化时应注意：\n测量，显极式转子对每一个磁极绕组测量；\na）交流阻抗值与出厂数据或历史\n2）每次试验应在相同条件、相同电压下进行，\n数据比较，减小超过10%；\n试验电压参考出厂试验和交接试验电压值，但峰值不超过额定励磁电压；\n转子绕组的\n1)A级检修\nb）损耗与出厂数据或历史数据比较，增加超过10%；\n3）本试验可用动态匝间短路监测法或极平衡\n交流阻抗和时功率损耗\n2）必要时\nc）当交流阻抗与出厂数据或历史法试验代替：\n4)与历年数值比较，如果变化较大可采用动态数据比较减小超过8%，同时损耗与出厂数据或历史数据比较增加匝间短路监测法、重复脉冲法等方法查明转子超过8%;\n绕组是否存在匝间短路；\n5）测量转速按照DL/T1525，转速间隔\nd）在转子升速与降速过程中，相邻转速下，相同电压的交流阻抗或\n300r/min。\n损耗值发生5%以上的突变时。重复脉冲\n（RSO）法\n必要时评定准则按照DL/T1525。\n试验条件、设备及方法按照DL/T1525。\n测量转子匝间短路检温计绝缘\nA级检修时绝缘电阻值自行规定。\n电阻用250V及以下的绝缘电阻测试仪。\n1)运行中检温元件电位升高、槽楔松动、防晕定子槽部线层损坏或者检修时退出过槽楔时测量；\n圈防晕层对必要时大于10V应引起注意。\n2）试验时对定子绕组施加额定交流相电压值，\n地电位用高内阻电压表测量绕组表面对地电压值；\n3)有条件时可采用超声法、高频信号法探测槽放电。\n1）对于2极汽轮发电机，定子绕组端部整体椭圆振型固有频率应\n1)适用于200MW及以上汽轮发电机，200MW\n避开95Hz~110Hz范围，对于4极以下的汽轮发电机参照执行；\n汽轮发电机，定子绕组端部整体4\n2）水内冷发电机应尽可能在通水条件下测量；\n瓣振型固有频率应避开\n3)对于引线固有频率不符合要求，且测得的响\n95Hz~110Hz范围：定子绕组相引应比小于0.44m/s²/N的测点，可不进行处隐极同步发电机定子绕\n1)A级检修线和主引线固有频率应避开\n组端部动态时\n95Hz~108Hz范围；\n新机应尽量采取措施进行绑扎和加固处理，已特性和振动\n2）必要时\n2)对引线固有频率不满足1)中要运行的发电机应结合历史情况综合分析处理；\n测量求的测点，应测量其原点响应比。\n4)对于整体振型固有频率不满足要求，且测得在需要避开的频率范围内，测得的响应比不大于0.44m/s²/N；\n3）如果整体振型固有频率不满足建议测量运行时定子绕组端部的振动；\n1）中的要求，应测量端部各线棒\n5）测量方法按照GB/T20140。\n径向原点响应比。\n1)A级检修\n1）直流试验电压值为UN；\n1)本项试验适用于200MW及以上的定子水内定子绕组端冷汽轮发电机；\n部手包绝缘时\n2）现包绝缘后，测量电压限值\n1000V，测量泄漏电流限值10uA;\n2）应尽可能在通水条件下进行试验；\n施加直流电\n2）现包绝缘\n3）A级检修时，测量电压限值\n3）测量时，与微安表串接的电阻阻值为压测量后\n3）必要时\n2000V，测量泄漏电流限值20uA。\n100MQ;\n4）测量方法按照DL/T1612。\n定子绕组内\n1)本项试验适用于200MW及以上的水内冷汽\n1)A级检修\n1)超声波流量法：按照DL/T1522；\n部水系统流轮发电机：时\n2）必要时\n2）热水流法：按照JB/T6228。\n2)测量时定子内冷水按正常(运行时的)压力循通性环。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8967, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 13, "text": "DL/T596—2021\n表1容量为6000kW及以上的同步发电机、调相机的试验项目、周期和要求\n定子绕组端\n1)A级检修\n21\n时\n评定准则按照DL/T298。\n检测方法按照DL/T298。\n部电晕\n2）必要时\n转子气体内\n22\n冷通风道检\nA级检修时\n限值按照产品技术文件要求或\n检验方法按照JB/T6229。\n验\nJB/T 6229。\n1)A级检修\n23\n气密性试验\n时\n评定准则按照JB/T6227。\n检测方法按照JB/T6227。\n2）必要时\n1)A级检修\n24\n水压试验\n时\n评定准则按照JB/T6228。\n检测方法按照JB/T6228。\n2）必要时\n1）汽轮发电机大轴接地端(汽端）\n1）应在额定转速和额定电压下空载运行时测\n的轴承油膜被短路时，大轴非接地\n量，测量时采用高内阻（不小于100kΩ/V）的\n端(励端)轴承与机座间的电压应\n交流电压表；\n1)A级检修\n轴电压\n接近等于轴对机座的电压；\n2)如果测得的大轴非接地端(励端)轴承与机座\n25\n时\n2）必要时\n2）汽轮发电机大轴非接地端（励\n间的电压与轴对机座的电压相差较多，应查明\n端)的轴对地电压不宜大于20V；\n原因：\n3）水轮发电机可只测量轴对机座\n3）端盖轴承的轴瓦或轴领绝缘处未引出线时\n电压。\n可不测量该轴承对机座电压。\n1)累计运行\n时间20年\n环氧云母定\n以上且运行\n26\n子绕组绝缘\n或预防性试\n评定准则按照DL/T492。\n试验项目、方法按照DL/T492。\n老化鉴定\n验中绝缘频\n繁击穿时\n2）必要时\n1）与制造厂(或以前测得的)数据\n比较，应在测量误差的范围以内：\n2）在额定转速下的定子电压最高\n值：\n1)A级检修\n空载特性曲\na）水轮发电机为1.3UN（带变压器\n1）无起动电动机的同步调相机不做此项试验；\n27\n后\n线\n时为1.05UN，以不超过额定励磁\n2）更换绕组\n2)对于发电机变压器组，可只做带主变压器的\n电流为限)；\n整组空载特性试验。\n后\nb）汽轮发电机为1.2UN（带变压器\n时为1.05 UN)；\n3）对于有匝间绝缘的电机最高电\n压为1.3UN，持续时间为5min。\n1)更换绕组\n与制造厂出厂(或以前测得的）数\n1）无起动电动机的同步调相机不做此项试验；\n三相稳定短\n据比较，其差别应在测量误差的范\n2)对于发电机变压器组，可只做带主变压器的\n28\n路特性曲线\n后\n整组短路特性试验；\n2）必要时\n围以内。\n3）最大短路电流不低于额定电流。\n发电机定子\n更换灭磁开\n29\n时间常数与出厂试验或更换前相\n开路时灭磁\n时间常数\n关后\n比较应无明显差异。\n30\n检查相序\n改动接线时\n应与电网的相序一致。\n1)定、转子\n绕组更换后\n2）冷却系统\n温升试验\n改进后\n应符合产品技术文件要求。\n如对埋入式温度计测量值有怀疑时，用带电测\n31\n3)第一次A\n平均温度的方法进行校核。\n级检修前\n4）必要时\n32\n效率试验\n必要时\n试验方法按照GB/T1029。\n红外测温\n按照DL/T\n33\n评定准则按照DL/T1524。\n检测方法按照DL/T1524。\n1524\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9902, "ocr_line_count": 135, "ocr_error": null, "raw_text_len": 1290, "clean_text_len": 1187, "clean_text": "DL/T596—2021\n表1容量为6000kW及以上的同步发电机、调相机的试验项目、周期和要求定子绕组端\n1)A级检修\n时评定准则按照DL/T298。\n检测方法按照DL/T298。部电晕\n2）必要时转子气体内\n冷通风道检\nA级检修时限值按照产品技术文件要求或检验方法按照JB/T6229。\n验JB/T 6229。\n1)A级检修\n气密性试验时评定准则按照JB/T6227。\n检测方法按照JB/T6227。\n2）必要时\n1)A级检修\n水压试验时评定准则按照JB/T6228。\n检测方法按照JB/T6228。\n2）必要时\n1）汽轮发电机大轴接地端(汽端）\n1）应在额定转速和额定电压下空载运行时测的轴承油膜被短路时，大轴非接地量，测量时采用高内阻（不小于100kΩ/V）的端(励端)轴承与机座间的电压应交流电压表；\n1)A级检修轴电压接近等于轴对机座的电压；\n2)如果测得的大轴非接地端(励端)轴承与机座\n时\n2）必要时\n2）汽轮发电机大轴非接地端（励间的电压与轴对机座的电压相差较多，应查明端)的轴对地电压不宜大于20V；\n原因：\n3）水轮发电机可只测量轴对机座\n3）端盖轴承的轴瓦或轴领绝缘处未引出线时电压。\n可不测量该轴承对机座电压。\n1)累计运行时间20年环氧云母定以上且运行\n子绕组绝缘或预防性试评定准则按照DL/T492。\n试验项目、方法按照DL/T492。\n老化鉴定验中绝缘频繁击穿时\n2）必要时\n1）与制造厂(或以前测得的)数据比较，应在测量误差的范围以内：\n2）在额定转速下的定子电压最高值：\n1)A级检修空载特性曲\na）水轮发电机为1.3UN（带变压器\n1）无起动电动机的同步调相机不做此项试验；\n后线时为1.05UN，以不超过额定励磁\n2）更换绕组\n2)对于发电机变压器组，可只做带主变压器的电流为限)；\n整组空载特性试验。后\nb）汽轮发电机为1.2UN（带变压器时为1.05 UN)；\n3）对于有匝间绝缘的电机最高电压为1.3UN，持续时间为5min。\n1)更换绕组与制造厂出厂(或以前测得的）数\n1）无起动电动机的同步调相机不做此项试验；\n三相稳定短据比较，其差别应在测量误差的范\n2)对于发电机变压器组，可只做带主变压器的\n路特性曲线后整组短路特性试验；\n2）必要时围以内。\n3）最大短路电流不低于额定电流。\n发电机定子更换灭磁开\n时间常数与出厂试验或更换前相开路时灭磁时间常数关后比较应无明显差异。\n检查相序改动接线时应与电网的相序一致。\n1)定、转子绕组更换后\n2）冷却系统温升试验改进后应符合产品技术文件要求。\n如对埋入式温度计测量值有怀疑时，用带电测\n3)第一次A\n平均温度的方法进行校核。级检修前\n4）必要时\n效率试验必要时试验方法按照GB/T1029。\n红外测温按照DL/T\n评定准则按照DL/T1524。\n检测方法按照DL/T1524。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8904, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 14, "text": "DL/T 596—2021\n5.2交流励磁机\n交流励磁机的试验项目、周期和要求见表2，表2中A、B、C、D级检修均指所属发电机或调相机\n的检修级别。\n表2\n交流励磁机的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n1000V以下的交流励磁机，励磁绕组使用\n绕组绝缘电\nA、B、C级检\n绝缘电阻值不应低于0.5MQ。\n500V绝缘电阻测试仪，电枢绕组使用\n1\n阻\n修时\n1000V绝缘电阻测试仪测量；1000V及以\n上者使用2500V绝缘电阻测试仪测量。\n1）各相绕组直流电阻值的相互间\n绕组直流电\nA级检修时\n差别不超过最小值的2%；\n2\n阻\n2）励磁绕组直流电阻值与出厂值\n比较不应有显著差别。\n绕组交流耐\nA级检修时\n试验电压为出厂试验电压的75%。\n副励磁机的交流耐压试验可用1000V绝缘\n3\n压\n电阻测试仪测绝缘电阻代替。\n旋转电枢励\n直流电阻值与出厂值比较不应有\n4\n磁机熔断器\nA级检修时\n直流电阻\n显著差别。\n可变电阻器\n或起动电阻\nA级检修时\n与制造厂数值或最初测得值比较\n1000V及以上中频发电机应在所有分接头\n5\n器直流电阻\n相差不得超过10%。\n上测量\n1）空载特性：测录至出厂或交接试验的试\n1）更换绕组\n验电压值：\n交流励磁机\n后\n与制造厂或交接试验数据比较应\n2）永磁励磁机测录不同转速下空载输出电\n特性\n2）必要时\n在测量误差范围内。\n压，测录至额定转速；\n3）负载特性：仅测录励磁机的负载特性，\n测录时，以同步发电机的励磁绕组为负载。\n7\n温升试验\n必要时\n应符合产品技术文件要求。\n5.3直流励磁机及动力类直流电动机\n直流励磁机及动力类直流电动机的试验项目、周期和要求见表3。表3中直流励磁机A、B、C、D\n级检修均指所属发电机或调相机的检修级别，动力类直流电动机参照执行。\n表31\n直流电机的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n绕组绝缘电\nA、B、C级检修\n1）用1000V绝缘电阻测试仪；\n1\n绝缘电阻值不宜低于0.5MQ。\n阻\n时\n2）对励磁机旋转的电枢绕组应测量电枢\n绕组对轴和金属绑线的绝缘电阻。\n1）与制造厂试验数据或以前测得\n绕组直流电\n值比较，相差不宜大于2%；补偿\n2\n阻\nA级检修时\n绕组自行规定；\n2）100kW以下的不重要的电机自\n行规定。\n1）由于均压线产生的有规律变化，应在\n电枢绕组片\nA级检修时\n相互间的差值不应超过正常最小\n各相应的片间进行比较判断；\n3\n间直流电阻\n值的10%。\n2）对波绕组或蛙绕组应根据在整流子上\n实际节距测量电阻值。\n绕组交流耐\n磁场绕组对机壳和电枢对轴的试\n100kW以下不重要的直流电机电枢绕组\n4\n压\nA级检修时\n验电压为1000V。\n对轴的交流耐压可用2500V绝缘电阻测\n试仪测绝缘电阻代替。\n磁场可变电\n阻器直流电\nA级检修时\n与铭牌数据或最初测量值比较相\n应在不同分接头位置测量，电阻值变化应\n5\n阻\n差不应大于10%。\n有规律性。\n磁场可变电\n1)磁场可变电阻器可随同励磁回路进行；\n6\n阻器绝缘电\nA级检修时\n绝缘电阻值不宜低于0.5MQ。\n阻\n2）用2500V绝缘电阻测试仪。\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9928, "ocr_line_count": 140, "ocr_error": null, "raw_text_len": 1322, "clean_text_len": 1231, "clean_text": "DL/T 596—2021\n5.2交流励磁机交流励磁机的试验项目、周期和要求见表2，表2中A、B、C、D级检修均指所属发电机或调相机的检修级别。\n表2\n交流励磁机的试验项目、周期和要求序号项目周期判据方法及说明\n1000V以下的交流励磁机，励磁绕组使用绕组绝缘电\nA、B、C级检绝缘电阻值不应低于0.5MQ。\n500V绝缘电阻测试仪，电枢绕组使用\n阻修时\n1000V绝缘电阻测试仪测量；1000V及以上者使用2500V绝缘电阻测试仪测量。\n1）各相绕组直流电阻值的相互间绕组直流电\nA级检修时差别不超过最小值的2%；\n阻\n2）励磁绕组直流电阻值与出厂值比较不应有显著差别。\n绕组交流耐\nA级检修时试验电压为出厂试验电压的75%。\n副励磁机的交流耐压试验可用1000V绝缘\n压电阻测试仪测绝缘电阻代替。\n旋转电枢励直流电阻值与出厂值比较不应有\n磁机熔断器A级检修时直流电阻显著差别。\n可变电阻器或起动电阻\nA级检修时与制造厂数值或最初测得值比较\n1000V及以上中频发电机应在所有分接头\n器直流电阻相差不得超过10%。\n上测量\n1）空载特性：测录至出厂或交接试验的试\n1）更换绕组验电压值：\n交流励磁机后与制造厂或交接试验数据比较应\n2）永磁励磁机测录不同转速下空载输出电特性\n2）必要时在测量误差范围内。\n压，测录至额定转速；\n3）负载特性：仅测录励磁机的负载特性，\n测录时，以同步发电机的励磁绕组为负载。\n温升试验必要时应符合产品技术文件要求。\n5.3直流励磁机及动力类直流电动机直流励磁机及动力类直流电动机的试验项目、周期和要求见表3。表3中直流励磁机A、B、C、D\n级检修均指所属发电机或调相机的检修级别，动力类直流电动机参照执行。\n表31\n直流电机的试验项目、周期和要求序号项目周期判据方法及说明绕组绝缘电\nA、B、C级检修\n1）用1000V绝缘电阻测试仪；\n绝缘电阻值不宜低于0.5MQ。\n阻时\n2）对励磁机旋转的电枢绕组应测量电枢绕组对轴和金属绑线的绝缘电阻。\n1）与制造厂试验数据或以前测得绕组直流电值比较，相差不宜大于2%；补偿\n阻A级检修时绕组自行规定；\n2）100kW以下的不重要的电机自行规定。\n1）由于均压线产生的有规律变化，应在电枢绕组片\nA级检修时相互间的差值不应超过正常最小各相应的片间进行比较判断；\n间直流电阻值的10%。\n2）对波绕组或蛙绕组应根据在整流子上实际节距测量电阻值。\n绕组交流耐磁场绕组对机壳和电枢对轴的试\n100kW以下不重要的直流电机电枢绕组\n压\nA级检修时验电压为1000V。\n对轴的交流耐压可用2500V绝缘电阻测试仪测绝缘电阻代替。\n磁场可变电阻器直流电\nA级检修时与铭牌数据或最初测量值比较相应在不同分接头位置测量，电阻值变化应\n阻差不应大于10%。有规律性。\n磁场可变电\n1)磁场可变电阻器可随同励磁回路进行；\n阻器绝缘电\nA级检修时绝缘电阻值不宜低于0.5MQ。\n阻\n2）用2500V绝缘电阻测试仪。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9255, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 15, "text": "DL/T596—2021\n表31\n直流电机的试验项目、周期和要求\n碳刷中心位\n核对位置是否正确，应满足良好换\n7\n置调整\nA级检修时\n向要求。\n必要时可做无火花换向试验。\n绕组极性及\n8\n其连接正确\n接线变动时\n极性和连接均应正确。\n性检查\n1)当气隙小于3mm时，各点气隙\n与平均值的相对偏差应不大于\n电枢及磁极\n间空气间隙\nA级检修时\n±10%;\n9\n测量\n2）当气隙大于等于3mm时，各点\n气隙与平均值的相对偏差应不大\n于±5%\n1）空载特性：测录至最大励磁电压值；\n2）负载特性：仅测录励磁机负载特性；\n与制造厂试验数据比较，应在测量\n测量时，以同步发电机的励磁绕组作为负\n10\n直流发电机\n1）更换绕组后\n特性\n2）必要时\n误差范围内。\n载：\n3）外特性：必要时进；\n4）励磁电压的增长速度：在励磁机空载\n额定电压下进行。\n直流电动机\n1）A级检修后\n1）转动正常；\n11\n空转检查\n2）更换绕组后\n2）调速范围合乎要求。\n空转检查的时间不宜小于1h。\n5.4交流电动机\n交流电动机的试验项目、周期和要求见表4。表4中\"A级检修\"对应的为电动机抽转子检修，“C级\n检修\"对应的为电动机不抽转子检修。\n表4\n交流电动机的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n1）绝缘电阻值：\n1）500kW及以上的电动机，应测量吸收\na）额定电压3000V以下者，室温\n比(或极化指数)，环氧粉云母绝缘吸收比\n下不应低0.5MΩ；\n不应小于1.6或极化指数不应小于2.0；\n1)C级检修\nb）额定电压3000V及以上者，交\n2)3000V以下的电动机使用1000V绝缘\n绕组绝缘电\n时\n流耐压前，定子绕组在接近运行温\n电阻测试仪：3000V及以上者使用2500V\n阻和吸收比\n2)A级检修\n度时的绝缘电阻值不应低于UN\n绝缘电阻测试仪；\n时\nMΩ(取UN的kV数，下同)；\n3）C级检修时定子绕组可与其所连接的\nc）转子绕组不应低于0.5MQ。\n电缆一起测量，转子绕组可与起动设备一\n2）吸收比自行规定。\n起测量；\n4）有条件时可分相测量。\n1）不超过2\n1）3000V及以上或100kW及以上\n年(1000V\n的电动机各相绕组直流电阻值的相\n及以上或\n互差别不应超过最小值的2%：中性\n绕组直流电\n100kW及以\n点未引出者，可测量线间电阻，其相\n2\n阻\n上)\n互差别不应超过1%；\n2)A级检修\n2）其余电动机自行规定；\n时\n3）应注意相互间差别的历年相对变\n3）必要时\n化。\n1)）试验电压：全部更换绕组时为\n3UN，大修或局部更换绕组时为\n2.5UN;\n1)A级检修\n2）泄漏电流相间差别不宜大于最小\n定子绕组泄\n漏电流和直\n时\n值的100%，泄漏电流为20uA以下\n1）有条件时可分相进行；\n流耐压\n2）更换绕组\n者不作规定；\n2）炉水泵电机不开展此项试验。\n后\n3）中性点未引出不能分相试验的电\n机泄漏电流自行规定：\n4）1000V以下电机可不进行该试\n验。\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9889, "ocr_line_count": 126, "ocr_error": null, "raw_text_len": 1247, "clean_text_len": 1179, "clean_text": "DL/T596—2021\n表31\n直流电机的试验项目、周期和要求碳刷中心位核对位置是否正确，应满足良好换\n置调整A级检修时向要求。必要时可做无火花换向试验。\n绕组极性及\n其连接正确接线变动时极性和连接均应正确。\n性检查\n1)当气隙小于3mm时，各点气隙与平均值的相对偏差应不大于电枢及磁极间空气间隙\nA级检修时±10%;测量\n2）当气隙大于等于3mm时，各点气隙与平均值的相对偏差应不大于±5%\n1）空载特性：测录至最大励磁电压值；\n2）负载特性：仅测录励磁机负载特性；\n与制造厂试验数据比较，应在测量测量时，以同步发电机的励磁绕组作为负\n直流发电机\n1）更换绕组后特性\n2）必要时误差范围内。\n载：\n3）外特性：必要时进；\n4）励磁电压的增长速度：在励磁机空载额定电压下进行。\n直流电动机\n1）A级检修后\n1）转动正常；\n空转检查\n2）更换绕组后\n2）调速范围合乎要求。\n空转检查的时间不宜小于1h。\n5.4交流电动机交流电动机的试验项目、周期和要求见表4。表4中\"A级检修\"对应的为电动机抽转子检修，“C级检修\"对应的为电动机不抽转子检修。\n表4\n交流电动机的试验项目、周期和要求序号项目周期判据方法及说明\n1）绝缘电阻值：\n1）500kW及以上的电动机，应测量吸收\na）额定电压3000V以下者，室温比(或极化指数)，环氧粉云母绝缘吸收比下不应低0.5MΩ；\n不应小于1.6或极化指数不应小于2.0；\n1)C级检修\nb）额定电压3000V及以上者，交\n2)3000V以下的电动机使用1000V绝缘绕组绝缘电时流耐压前，定子绕组在接近运行温电阻测试仪：3000V及以上者使用2500V\n阻和吸收比\n2)A级检修度时的绝缘电阻值不应低于UN\n绝缘电阻测试仪；时\nMΩ(取UN的kV数，下同)；\n3）C级检修时定子绕组可与其所连接的\nc）转子绕组不应低于0.5MQ。\n电缆一起测量，转子绕组可与起动设备一\n2）吸收比自行规定。\n起测量；\n4）有条件时可分相测量。\n1）不超过2\n1）3000V及以上或100kW及以上年(1000V\n的电动机各相绕组直流电阻值的相及以上或互差别不应超过最小值的2%：中性绕组直流电\n100kW及以点未引出者，可测量线间电阻，其相\n阻上)互差别不应超过1%；\n2)A级检修\n2）其余电动机自行规定；\n时\n3）应注意相互间差别的历年相对变\n3）必要时化。\n1)）试验电压：全部更换绕组时为\n3UN，大修或局部更换绕组时为\n2.5UN;\n1)A级检修\n2）泄漏电流相间差别不宜大于最小定子绕组泄漏电流和直时值的100%，泄漏电流为20uA以下\n1）有条件时可分相进行；\n流耐压\n2）更换绕组者不作规定；\n2）炉水泵电机不开展此项试验。\n后\n3）中性点未引出不能分相试验的电机泄漏电流自行规定：\n4）1000V以下电机可不进行该试验。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8876, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 16, "text": "DL/T 596—2021\n表4交流电动机的试验项目、周期和要求\n1）试验电源频率为工频，工频交流耐压\n1）大修时不更换或局部更换定子绕\n频率范围为45Hz~55Hz；\n1)A级检修\n定子绕组交\n组后试验电压为1.5UN，但不低于\n2)1000V以下和100kW以下不重要的电\n后\n4\n流耐压\n2)更换绕组\n1000V;\n动机，交流耐压试验可用2500V绝缘电\n后\n2）全部更换定子绕组后试验电压为\n阻测试仪测量绝缘电阻代替；\n(2UN+1000)V，但不低于1500V。\n3）更换定子绕组时工艺过程中的交流耐\n压试验按产品技术文件要求规定。\n1)在A级检修不更换转子绕组或局\n部更换转子绕组后：\na）对于不可逆式电机，试验电压为\n1.5U，但不小于1000V；\n绕线式电动\n1)A级检修\n1）绕线式电机已改为直接短路起动者，\nb）对于可逆式电机，试验电压为\n机转子绕组\n后\n3.0Uk，但不小于2000V。\n可不做交流耐压试验；\n2)更换绕组\n交流耐压\n2）在全部更换转子绕组后：\n2)Uk为转子静止时在定子绕组上加额定\n后\na）对于不可逆式电机，试验电压为\n电压，于滑环上测得的电压。\n2U+1000V;\nb）对于可逆式电机，试验电压为\n4Uk+1000V。\n同步电动机\n转子绕组交\nA级检修时\n试验电压为1000V。\n可用2500V绝缘电阻测试仪测量绝缘电\n6\n流耐压\n阻代替。\n可变电阻器\n或起动电阻\nA级检修时\n与制造厂数值或最初测得结果比\n1000V及以上的电动机应在所有分接头\n较，相差不应超过10%。\n上测量。\n器直流电阻\n可变电阻器\n与同步电动\nA级检修时\n试验电压为1000V。\n可用2500V绝缘电阻测试仪测量绝缘电\n机灭磁电阻\n阻代替。\n器交流耐压\n同步电动机\n及其励磁机\nA级检修时\n绝缘电阻不应低于0.5MΩ。\n在油管安装完毕后，用1000V绝缘电阻\n9\n轴承绝缘电\n测试仪测量。\n阻\n10\n转子金属绑\nA级检修时\n试验电压为1000V。\n可用2500V绝缘电阻测试仪测量绝缘电\n线交流耐压\n阻代替。\n定子绕组极\n1）对双绕组的电动机，应检查两分支间\n11\n性检查\n接线变动时\n定子绕组的极性与连接应正确。\n连接的正确性；\n2）中性点无引出者可不检查极性，\n1)全部更换\n1)1000V或500kW及以上电动机应做此\n定子铁心磁\n项试验：\n12\n绕组时或修\n按照5.1.10执行。\n2）如果电动机定子铁心没有局部缺陷，\n化试验\n理铁心后\n2）必要时\n只为检查整体叠片状况，可仅测量空载损\n耗值。\n电动机空转\n1）空转检查的时间不宜小于1h；\n并测空载电\n1）转动正常，空载电流自行规定；\n2）测定空载电流仅在对电动机有怀疑时\n13\n流和空载损\n必要时\n2）额定电压下的空载损耗值不得超\n进行：\n过原来值的50%。\n3）1000V以下电动机仅测空载电流不测\n耗\n空载损耗。\n6电力变压器\n6.1\n油浸式电力变压器\n6.1.1\n油浸式电力变压器的试验项目、周期和要求见表5。\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.988, "ocr_line_count": 124, "ocr_error": null, "raw_text_len": 1252, "clean_text_len": 1185, "clean_text": "DL/T 596—2021\n表4交流电动机的试验项目、周期和要求\n1）试验电源频率为工频，工频交流耐压\n1）大修时不更换或局部更换定子绕频率范围为45Hz~55Hz；\n1)A级检修定子绕组交组后试验电压为1.5UN，但不低于\n2)1000V以下和100kW以下不重要的电后\n流耐压\n2)更换绕组\n1000V;\n动机，交流耐压试验可用2500V绝缘电后\n2）全部更换定子绕组后试验电压为阻测试仪测量绝缘电阻代替；\n(2UN+1000)V，但不低于1500V。\n3）更换定子绕组时工艺过程中的交流耐压试验按产品技术文件要求规定。\n1)在A级检修不更换转子绕组或局部更换转子绕组后：\na）对于不可逆式电机，试验电压为\n1.5U，但不小于1000V；\n绕线式电动\n1)A级检修\n1）绕线式电机已改为直接短路起动者，\nb）对于可逆式电机，试验电压为机转子绕组后\n3.0Uk，但不小于2000V。\n可不做交流耐压试验；\n2)更换绕组交流耐压\n2）在全部更换转子绕组后：\n2)Uk为转子静止时在定子绕组上加额定后\na）对于不可逆式电机，试验电压为电压，于滑环上测得的电压。\n2U+1000V;\nb）对于可逆式电机，试验电压为\n4Uk+1000V。\n同步电动机转子绕组交\nA级检修时试验电压为1000V。\n可用2500V绝缘电阻测试仪测量绝缘电\n流耐压阻代替。可变电阻器或起动电阻\nA级检修时与制造厂数值或最初测得结果比\n1000V及以上的电动机应在所有分接头较，相差不应超过10%。\n上测量。\n器直流电阻可变电阻器与同步电动\nA级检修时试验电压为1000V。\n可用2500V绝缘电阻测试仪测量绝缘电机灭磁电阻阻代替。\n器交流耐压同步电动机及其励磁机\nA级检修时绝缘电阻不应低于0.5MΩ。\n在油管安装完毕后，用1000V绝缘电阻\n轴承绝缘电测试仪测量。阻转子金属绑\nA级检修时试验电压为1000V。\n可用2500V绝缘电阻测试仪测量绝缘电线交流耐压阻代替。\n定子绕组极\n1）对双绕组的电动机，应检查两分支间\n性检查接线变动时定子绕组的极性与连接应正确。\n连接的正确性；\n2）中性点无引出者可不检查极性，\n1)全部更换\n1)1000V或500kW及以上电动机应做此定子铁心磁项试验：\n绕组时或修按照5.1.10执行。\n2）如果电动机定子铁心没有局部缺陷，\n化试验理铁心后\n2）必要时只为检查整体叠片状况，可仅测量空载损耗值。\n电动机空转\n1）空转检查的时间不宜小于1h；\n并测空载电\n1）转动正常，空载电流自行规定；\n2）测定空载电流仅在对电动机有怀疑时\n流和空载损必要时\n2）额定电压下的空载损耗值不得超进行：\n过原来值的50%。\n3）1000V以下电动机仅测空载电流不测耗空载损耗。\n6电力变压器\n6.1\n油浸式电力变压器\n6.1.1\n油浸式电力变压器的试验项目、周期和要求见表5。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9076, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 17, "text": "DL/T 596—2021\n表5油浸式电力变压器的试验项目、周期和要求\n序号\n项目\n周期\n判\n据\n方法及说明\n1）≥330kV：1个月\n红外测温\n2）220kV：3个月\n各部位无异常温升现象，检测和分析方\n3）≤110kV：6个月\n法参考DL/T664。\n4）必要时\n按DL/T722判断是否符合要求：\n1）新装变压器油中H2与烃类气体含量\n1)A、B级检修后，\n(μuL/L)任一项不宜超过下列数值：\n66kV及以上：1，4，\n500kV及以上：总烃：10：H2：10；\n10，30天；\nCH2:0.1;\n2)运行中电网侧：\n330kV及以下：总烃：20；H2:30；\nC2H2:0.1。\n750kV：1个月：\n按DL/T722取样及测量：\n330kV~500kV:3个\n2)运行变压器油中H2与烃类气体含量\n1)总烃包括CH4、C2H4、C2H6\n（uL/L)超过下列任何一项值时应引起\n月；\n和C2H2四种气体；\n注意：\n2)溶解气体组份含量有增长\n油中溶解气\n220kV：6个月；\n35kV~110kV:1年。\n总烃：150；\n趋势时，可结合产气速率判\n体分析\n3)运行中发电侧：\nH2:150;\n断，必要时缩短周期进行跟\n120MVA及以上的发\nC2H2:5(35kV~220kV)，1(330kV及\n踪分析：\n电厂主变压器为6个\n以上)。\n3)总烃含量低的设备不宜采\n月；8MVA及以上的\n3)烃类气体总和的产气速率大于\n用相对产气速率进行判断；\n变压器为1年；8MVA\n6mL/d（开放式）和12mL/d(密封式)，或相\n对产气速率大于10%/月则认为设备有\n以下的油浸式变压器\n自行规定；\n异常（对乙炔<0.1uL/L、总烃小于新设\n4)必要时。\n备投运要求时，总烃的绝对产气率可不\n作分析）。氢气的产气速率大于5mL/d(开\n放式）和10mL/d（密封式)，则认为设备有\n异常。\n3\n绝缘油试验\n见第15章表48。\n1)含量超过下表值时，\n一般为非正常老\n化，需跟踪检测：\n运行年限\n糠醛含量\n1~5\n0.1\n变压器油经过处理后，油中\n油中糠醛含\n1）10年\n5~10\n0.2\n糠醛含量会不同程度的降\n量，mg/L\n2）必要时\n10~15\n0.4\n低，在作出判断时要注意这\n15~20\n0.75\n一情况。\n2)跟踪检测时，注意增长率；\n3)测试值大于4mg/L时，认为绝缘老化\n已比较严重。\n铁心、加夹件\n1）1个月\n接地电流\n2必要时\n≤100mA\n采用带电或在线测量。\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9803, "ocr_line_count": 99, "ocr_error": null, "raw_text_len": 1048, "clean_text_len": 1010, "clean_text": "DL/T 596—2021\n表5油浸式电力变压器的试验项目、周期和要求序号项目周期判据方法及说明\n1）≥330kV：1个月红外测温\n2）220kV：3个月各部位无异常温升现象，检测和分析方\n3）≤110kV：6个月法参考DL/T664。\n4）必要时按DL/T722判断是否符合要求：\n1）新装变压器油中H2与烃类气体含量\n1)A、B级检修后，\n(μuL/L)任一项不宜超过下列数值：\n66kV及以上：1，4，\n500kV及以上：总烃：10：H2：10；\n10，30天；\nCH2:0.1;\n2)运行中电网侧：\n330kV及以下：总烃：20；H2:30；\nC2H2:0.1。\n750kV：1个月：\n按DL/T722取样及测量：\n330kV~500kV:3个\n2)运行变压器油中H2与烃类气体含量\n1)总烃包括CH4、C2H4、C2H6\n（uL/L)超过下列任何一项值时应引起月；\n和C2H2四种气体；注意：\n2)溶解气体组份含量有增长油中溶解气\n220kV：6个月；\n35kV~110kV:1年。\n总烃：150；\n趋势时，可结合产气速率判体分析\n3)运行中发电侧：\nH2:150;断，必要时缩短周期进行跟\n120MVA及以上的发\nC2H2:5(35kV~220kV)，1(330kV及踪分析：\n电厂主变压器为6个以上)。\n3)总烃含量低的设备不宜采月；8MVA及以上的\n3)烃类气体总和的产气速率大于用相对产气速率进行判断；\n变压器为1年；8MVA\n6mL/d（开放式）和12mL/d(密封式)，或相对产气速率大于10%/月则认为设备有以下的油浸式变压器自行规定；\n异常（对乙炔<0.1uL/L、总烃小于新设\n4)必要时。\n备投运要求时，总烃的绝对产气率可不作分析）。氢气的产气速率大于5mL/d(开放式）和10mL/d（密封式)，则认为设备有异常。\n绝缘油试验见第15章表48。\n1)含量超过下表值时，\n一般为非正常老化，需跟踪检测：\n运行年限糠醛含量\n1~5\n0.1\n变压器油经过处理后，油中油中糠醛含\n1）10年\n5~10\n0.2\n糠醛含量会不同程度的降量，mg/L\n2）必要时\n10~15\n0.4\n低，在作出判断时要注意这\n15~20\n0.75\n一情况。\n2)跟踪检测时，注意增长率；\n3)测试值大于4mg/L时，认为绝缘老化已比较严重。\n铁心、加夹件\n1）1个月接地电流\n2必要时\n≤100mA采用带电或在线测量。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8393, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 18, "text": "DL/T 596—2021\n表5油浸式电力变压器的试验项目、周期和要求\n序号\n项目\n周期\n判\n据\n方法及说明\n1)如电阻相间差在出厂时超\n过规定，制造厂已说明了这\n种偏差的原因，按要求中3)\n执行；\n1)1600kVA以上变压器，各相绕组电阻\n2)有载分接开关宜在所有分\n相互间的差别不应大于三相平均值的\n接处测量，无载分接开关在\n1)A、B级检修后\n2%，无中性点引出的绕组，线间差别不\n运行分接锁定后测量；\n应大于三相平均值的1%；\n2）≥330kV：≤3年\n3)不同温度下电阻值按下式\n绕组直流电\n6\n阻\n3）≤220kV：≤6年\n2)1600kVA及以下的变压器，相间差别\n换算：\n不应大于三相平均值的4%，线间差别\nR2=Ri(T+t2)/(T+ti)，式中\n4）必要时\n不应大于三相平均值的2%；\nRi、R2分别为在温度t、t2下\n3)与以前相同部位测得值比较，其变化\n的电阻值；T为电阻温度常\n不应大于2%。\n数，铜导线取235，铝导线取\n225;\n4)封闭式电缆出线或GIS出\n线的变压器，电缆、GIS侧绕\n组可不进行定期试验。\n1)使用2500V或5000V兆欧\n表，对220kV及以上变压器，\n兆欧表容量一般要求输出电\n流不小于3mA；\n2)测量前被试绕组应充分放\n1)绝缘电阻换算至同一温度下，与前一\n电：\n3)测量温度以顶层油温为\n次测试结果相比应无显著变化，不宜低\n于上次值的70%或不低于10000MQ；\n准，各次测量时的温度应尽\n2）电压等级为35kV及以上且容量在\n量接近；\n4000kVA及以上时，应测量吸收比。吸\n4)尽量在油温低于50C时测\n收比与产品出厂值比较无明显差别，在\n量，\n不同温度下的绝缘电阻\n绕组连同套\n1)A、B级检修后\n常温下不应小于1.3；当R60大于\n值按下式换算：\n管的绝缘电\n2）≥330kV：≤3年\n换算系数A=1.5K/10\n阻、吸收比或\n3）≤220kV：≤6年\n3000MΩ（20℃）时，吸收比可不作要\n当实测温度为20℃以上时，\n极化指数\n4)必要时\n求；\n3）电压等级为220kV及以上或容量为\n可按R20=ARt\n120MVA及以上时，宜用5000V兆欧表\n当实测温度为20℃以下时，\n可按R2o=Rt/A\n测量极化指数。测得值与产品出厂值比\n式中K为实测值减去20℃的\n较无明显差别，在常温下不应小于1.5；\n当R60大于10000MΩ（20C）时，极\n绝对值，R2o、Rt分别为校正\n化指数可不作要求。\n到20℃时、测量温度下的绝\n缘电阻值：\n5)吸收比和极化指数不进行\n温度换算；\n6)封闭式电缆出线或GIS 出\n线的变压器，电缆、GIS侧绕\n组可在中性点测量。\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9758, "ocr_line_count": 92, "ocr_error": null, "raw_text_len": 1126, "clean_text_len": 1079, "clean_text": "DL/T 596—2021\n表5油浸式电力变压器的试验项目、周期和要求序号项目周期判据方法及说明\n1)如电阻相间差在出厂时超过规定，制造厂已说明了这种偏差的原因，按要求中3)\n执行；\n1)1600kVA以上变压器，各相绕组电阻\n2)有载分接开关宜在所有分相互间的差别不应大于三相平均值的接处测量，无载分接开关在\n1)A、B级检修后\n2%，无中性点引出的绕组，线间差别不运行分接锁定后测量；\n应大于三相平均值的1%；\n2）≥330kV：≤3年\n3)不同温度下电阻值按下式绕组直流电\n阻\n3）≤220kV：≤6年\n2)1600kVA及以下的变压器，相间差别换算：\n不应大于三相平均值的4%，线间差别\nR2=Ri(T+t2)/(T+ti)，式中\n4）必要时不应大于三相平均值的2%；\nRi、R2分别为在温度t、t2下\n3)与以前相同部位测得值比较，其变化的电阻值；T为电阻温度常不应大于2%。\n数，铜导线取235，铝导线取\n225;\n4)封闭式电缆出线或GIS出线的变压器，电缆、GIS侧绕组可不进行定期试验。\n1)使用2500V或5000V兆欧表，对220kV及以上变压器，\n兆欧表容量一般要求输出电流不小于3mA；\n2)测量前被试绕组应充分放\n1)绝缘电阻换算至同一温度下，与前一电：\n3)测量温度以顶层油温为次测试结果相比应无显著变化，不宜低于上次值的70%或不低于10000MQ；\n准，各次测量时的温度应尽\n2）电压等级为35kV及以上且容量在量接近；\n4000kVA及以上时，应测量吸收比。吸\n4)尽量在油温低于50C时测收比与产品出厂值比较无明显差别，在量，\n不同温度下的绝缘电阻绕组连同套\n1)A、B级检修后常温下不应小于1.3；当R60大于值按下式换算：\n管的绝缘电\n2）≥330kV：≤3年换算系数A=1.5K/10\n阻、吸收比或\n3）≤220kV：≤6年\n3000MΩ（20℃）时，吸收比可不作要当实测温度为20℃以上时，\n极化指数\n4)必要时求；\n3）电压等级为220kV及以上或容量为可按R20=ARt\n120MVA及以上时，宜用5000V兆欧表当实测温度为20℃以下时，\n可按R2o=Rt/A\n测量极化指数。测得值与产品出厂值比式中K为实测值减去20℃的较无明显差别，在常温下不应小于1.5；\n当R60大于10000MΩ（20C）时，极绝对值，R2o、Rt分别为校正化指数可不作要求。\n到20℃时、测量温度下的绝缘电阻值：\n5)吸收比和极化指数不进行温度换算；\n6)封闭式电缆出线或GIS 出线的变压器，电缆、GIS侧绕组可在中性点测量。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8699, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 19, "text": "DL/T 596—2021\n表5油浸式电力变压器的试验项目、周期和要求\n序号\n项目\n周期\n判\n据\n方法及说明\n1)20℃时不大于下列数值：\n1)非被试绕组应短路接地或\n750kV\n0.5%\n屏蔽；\n330kV~500kV\n0.6%\n110kV~220kV\n0.8%\n2)同一变压器各绕组介质损\n35kV\n1.5%\n耗因数的要求值相同；\n绕组连同套\n1)A、B级检修后\n2)介质损耗因数值与出厂试验值或历\n3)测量宜在顶层油温低于\n管的介质损\n2）≥330kV：≤3年\n年的数值比较不应有显著变化(增量不\n50℃且高于零度时进行，测\n8\n耗因数及电\n3）≤220kV：≤6年\n应大于30%)；\n量时记录顶层油温和空气相\n容量\n4）必要时\n3）电容量与出厂试验值或历年的数值\n对湿度，分析时应注意温度\n比较不应有显著变化，变化量<3%；\n对介质损耗因数的影响；\n4)试验电压：\n4)封闭式电缆出线或GIS出\n绕组电压10kV及以上：10kV\n线的变压器，电缆、GIS侧\n绕组电压10kV以下：Un。\n绕组可在中性点加压测量。\n9\n电容型套管\n见第11章。\n1)110kV及以上进行感应耐\n压试验：\n绕组连同套\n1)A级检修后\n全部更换绕组时，按出厂试验电压值；\n2)10kV 按35kVx0.8=28kV\n10\n管的外施耐\n部分更换绕组时，按出厂试验电压值的\n进行；\n压试验\n2）必要时\n0.8倍。\n3)额定电压低于1000V的绕\n组可用2500V兆欧表测量绝\n缘电阻代替。\n1)A级检修后\n11\n感应电压试\n2）≥330kV：≤3年\n感应耐压为出厂试验值的80%。\n加压程序按照GB/T1094.3\n验\n3）≤220kV：≤6年\n执行。\n4)必要时\n局放测量电压为1.58Un/√3时，局放水\n平不大于250pC，局部放电水平增量不\n局部放电测\n110kV及以上：\n12\n1)A级检修后\n超过50pC，在试验期间最后20min局放\n加压程序按照GB/T1094.3\n量\n2)必要时\n水平无突然持续增加；局放测量电压为\n执行。\n1.2Un/√3时，放电量不应大于100pC；\n试验电压无突然下降。\n1)A、B级检修后\n1)66kV及以上：不宜低于100MQ；\n铁心及夹件\n2）≥330kV：≤3年\n35kV及以下：不宜低于10MQΩ；\n1)采用2500V兆欧表；\n13\n绝缘电阻\n3）≤220kV：≤6年\n2)与以前测试结果相比无显著差别；\n2)只对有外引接地线的铁\n4）必要时\n3)运行中铁心接地电流不宜大于0.1A；\n心、夹件进行测量。\n4)运行中夹件接地电流不宜大于0.3A\n穿心螺栓、铁\n轭夹件、绑扎\n220kV及以上：不宜低于500MΩ，\n1)用2500V兆欧表；\n14\n钢带、铁心、\nA、B级检修时\n110kV及以下：不宜低于100MQ。\n2)连接片不能拆开可不进\n绕组压环及\n屏蔽等的绝\n行。\n缘电阻\n1)各分接的电压比与铭牌值相比应无\n明显差别，且符合规律；\n1)A级检修后\n2)35kV以下，电压比小于3的变压器\n绕组所有分\n2）分接开关引线拆装\n电压比允许偏差为+1%；其它所有变压\n15\n接的电压比\n后\n器：额定分接电压比允许偏差为±0.5%，\n3）必要时\n其它分接的电压比应在变压器阻抗电\n压值(%)的1/10以内，但偏差不得超过\n±1%\n17", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9829, "ocr_line_count": 133, "ocr_error": null, "raw_text_len": 1382, "clean_text_len": 1313, "clean_text": "DL/T 596—2021\n表5油浸式电力变压器的试验项目、周期和要求序号项目周期判据方法及说明\n1)20℃时不大于下列数值：\n1)非被试绕组应短路接地或\n750kV\n0.5%\n屏蔽；\n330kV~500kV\n0.6%\n110kV~220kV\n0.8%\n2)同一变压器各绕组介质损\n35kV\n1.5%\n耗因数的要求值相同；绕组连同套\n1)A、B级检修后\n2)介质损耗因数值与出厂试验值或历\n3)测量宜在顶层油温低于管的介质损\n2）≥330kV：≤3年年的数值比较不应有显著变化(增量不\n50℃且高于零度时进行，测\n耗因数及电\n3）≤220kV：≤6年应大于30%)；\n量时记录顶层油温和空气相容量\n4）必要时\n3）电容量与出厂试验值或历年的数值对湿度，分析时应注意温度比较不应有显著变化，变化量<3%；\n对介质损耗因数的影响；\n4)试验电压：\n4)封闭式电缆出线或GIS出绕组电压10kV及以上：10kV\n线的变压器，电缆、GIS侧绕组电压10kV以下：Un。\n绕组可在中性点加压测量。电容型套管见第11章。\n1)110kV及以上进行感应耐压试验：\n绕组连同套\n1)A级检修后全部更换绕组时，按出厂试验电压值；\n2)10kV 按35kVx0.8=28kV\n管的外施耐部分更换绕组时，按出厂试验电压值的进行；\n压试验\n2）必要时\n0.8倍。\n3)额定电压低于1000V的绕组可用2500V兆欧表测量绝缘电阻代替。\n1)A级检修后\n感应电压试\n2）≥330kV：≤3年感应耐压为出厂试验值的80%。\n加压程序按照GB/T1094.3\n验\n3）≤220kV：≤6年执行。\n4)必要时局放测量电压为1.58Un/√3时，局放水平不大于250pC，局部放电水平增量不局部放电测\n110kV及以上：\n1)A级检修后超过50pC，在试验期间最后20min局放加压程序按照GB/T1094.3\n量\n2)必要时水平无突然持续增加；局放测量电压为执行。\n1.2Un/√3时，放电量不应大于100pC；\n试验电压无突然下降。\n1)A、B级检修后\n1)66kV及以上：不宜低于100MQ；\n铁心及夹件\n2）≥330kV：≤3年\n35kV及以下：不宜低于10MQΩ；\n1)采用2500V兆欧表；\n绝缘电阻\n3）≤220kV：≤6年\n2)与以前测试结果相比无显著差别；\n2)只对有外引接地线的铁\n4）必要时\n3)运行中铁心接地电流不宜大于0.1A；\n心、夹件进行测量。\n4)运行中夹件接地电流不宜大于0.3A\n穿心螺栓、铁轭夹件、绑扎\n220kV及以上：不宜低于500MΩ，\n1)用2500V兆欧表；\n钢带、铁心、A、B级检修时\n110kV及以下：不宜低于100MQ。\n2)连接片不能拆开可不进绕组压环及屏蔽等的绝行。\n缘电阻\n1)各分接的电压比与铭牌值相比应无明显差别，且符合规律；\n1)A级检修后\n2)35kV以下，电压比小于3的变压器绕组所有分\n2）分接开关引线拆装电压比允许偏差为+1%；其它所有变压\n接的电压比后器：额定分接电压比允许偏差为±0.5%，\n3）必要时其它分接的电压比应在变压器阻抗电压值(%)的1/10以内，但偏差不得超过\n±1%", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8612, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 20, "text": "DL/T 596—2021\n表5油浸式电力变压器的试验项目、周期和要求\n序号\n项目\n周期\n判\n据\n方法及说明\n校核三相变\n压器的组别\n1)更换绕组后\n必须与变压器铭牌和顶盖上的端子标\n16\n或单相变压\n2）必要时\n志相一致。\n器极性\n试验电源可用三相或单相；\n空载电流和\n1)更换绕组后\n试验电压可用额定电压或较\n17\n空载损耗\n与前次试验值相比无明显变化。\n2）必要时\n低电压（如制造厂提供了较\n低电压下的测量值，可在相\n同电压下进行比较)。\n1)A级检修后\n短路阻抗纵比相对变化绝对值不大于：\n2）≥330kV：≤3年\n试验电流可用额定值或较低\n18\n短路阻抗\n3）≤220kV：≤6年\n1）≥330kV:1.6%\n2）≤220kV：2.0%\n电流。\n4）必要时\n1)采用频率响应分析法测试\n1)A级检修后\n采用频率响应分析法与初始结果相比，\n时，每次试验宜采用同一种\n频率响应测\n2）≥330kV：≤3年\n或三相之间结果相比无明显差别，无初\n仪器，接线方式应相同；\n19\n试\n3）≤220kV：≤6年\n始记录时可与同型号同厂家对比，判断\n2)对有载开关应在最大分接\n4）必要时\n标准参考DL/T911的要求。\n下测试，对无载开关应在同\n运行分接下测试以便比\n较。\n1)在运行分接上进行；\n2)由变压器高压侧或中压侧\n1)全部更换绕组，空载合闸5次，每次\n加压；\n全电压下空\n间隔不少于5min；\n20\n更换绕组后\n3)110kV及以上的变压器中\n载合闸\n2)部分更换绕组，空载合闸3次，每次\n性点接地：\n间隔不少于5min。\n4)发电机变压器组的中间连\n接无断开点的变压器，可不\n进行。\n测温装置校\n1)A、B级检修后\n1)按设备的技术要求；\n验及其二次\n2）≥330kV：≤3年\n2)密封良好，指示正确，测温电阻值应\n测量绝缘电阻采用1000V兆\n21\n3）≤220kV：≤6年\n和出厂值相符；\n欧表，方法参考DL/T540。\n回路试验\n4)必要时\n3)绝缘电阻不宜低于1MΩ。\n气体继电器\n1)A、B级检修后\n1)按设备的技术要求；\n校验及其二\n2）≥330kV：≤3年\n2)整定值符合运行规程要求，动作正\n22\n3）≤220kV：≤6年\n采用1000V兆欧表。\n确：\n次回路试验\n4）必要时\n3)绝缘电阻不宜低于1MΩ。\n压力释放器\n1)A、B级检修后\n2）≥330kV：≤3年\n1)动作值与铭牌值相差应在±10%范围\n23\n校验及其二\n3）≤220kV：≤6年\n内或符合制造厂规定；\n采用1000V兆欧表。\n次回路试验\n4）必要时\n2)绝缘电阻不宜低于1MQ。\n冷却装置及\n1)A、B级检修后\n1)流向、温升和声响正常，无渗漏油；\n2）≥330kV：≤3年\n2)强油水冷装置的检查和试验，按制造\n24\n其二次回路\n3）≤220kV：≤6年\n厂规定；\n采用1000V兆欧表。\n检查试验\n4)必要时\n3)绝缘电阻不宜低于1MQ。\n1)35kV及以下管状和平面油箱变压器\n采用超过油枕顶部0.6m油柱试验（约\n整体密封检\n1)A级检修后\n5kPa压力)，对于波纹油箱和有散热器\n试验时带冷却器，不带压力释\n25\n查\n2)必要时\n的油箱采用超过油枕顶部0.3m油柱试\n放装置。\n验(约2.5kPa压力)，试验时间12h无渗\n漏：\n18", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9802, "ocr_line_count": 139, "ocr_error": null, "raw_text_len": 1370, "clean_text_len": 1291, "clean_text": "DL/T 596—2021\n表5油浸式电力变压器的试验项目、周期和要求序号项目周期判据方法及说明校核三相变压器的组别\n1)更换绕组后必须与变压器铭牌和顶盖上的端子标\n或单相变压\n2）必要时志相一致。\n器极性试验电源可用三相或单相；\n空载电流和\n1)更换绕组后试验电压可用额定电压或较\n空载损耗与前次试验值相比无明显变化。\n2）必要时低电压（如制造厂提供了较低电压下的测量值，可在相同电压下进行比较)。\n1)A级检修后短路阻抗纵比相对变化绝对值不大于：\n2）≥330kV：≤3年试验电流可用额定值或较低\n短路阻抗\n3）≤220kV：≤6年\n1）≥330kV:1.6%\n2）≤220kV：2.0%\n电流。\n4）必要时\n1)采用频率响应分析法测试\n1)A级检修后采用频率响应分析法与初始结果相比，\n时，每次试验宜采用同一种频率响应测\n2）≥330kV：≤3年或三相之间结果相比无明显差别，无初仪器，接线方式应相同；\n试\n3）≤220kV：≤6年始记录时可与同型号同厂家对比，判断\n2)对有载开关应在最大分接\n4）必要时标准参考DL/T911的要求。\n下测试，对无载开关应在同运行分接下测试以便比较。\n1)在运行分接上进行；\n2)由变压器高压侧或中压侧\n1)全部更换绕组，空载合闸5次，每次加压；\n全电压下空间隔不少于5min；\n更换绕组后\n3)110kV及以上的变压器中载合闸\n2)部分更换绕组，空载合闸3次，每次性点接地：\n间隔不少于5min。\n4)发电机变压器组的中间连接无断开点的变压器，可不进行。\n测温装置校\n1)A、B级检修后\n1)按设备的技术要求；\n验及其二次\n2）≥330kV：≤3年\n2)密封良好，指示正确，测温电阻值应测量绝缘电阻采用1000V兆\n3）≤220kV：≤6年和出厂值相符；\n欧表，方法参考DL/T540。\n回路试验\n4)必要时\n3)绝缘电阻不宜低于1MΩ。\n气体继电器\n1)A、B级检修后\n1)按设备的技术要求；\n校验及其二\n2）≥330kV：≤3年\n2)整定值符合运行规程要求，动作正\n3）≤220kV：≤6年采用1000V兆欧表。\n确：次回路试验\n4）必要时\n3)绝缘电阻不宜低于1MΩ。\n压力释放器\n1)A、B级检修后\n2）≥330kV：≤3年\n1)动作值与铭牌值相差应在±10%范围\n校验及其二\n3）≤220kV：≤6年内或符合制造厂规定；\n采用1000V兆欧表。次回路试验\n4）必要时\n2)绝缘电阻不宜低于1MQ。\n冷却装置及\n1)A、B级检修后\n1)流向、温升和声响正常，无渗漏油；\n2）≥330kV：≤3年\n2)强油水冷装置的检查和试验，按制造\n其二次回路\n3）≤220kV：≤6年厂规定；\n采用1000V兆欧表。检查试验\n4)必要时\n3)绝缘电阻不宜低于1MQ。\n1)35kV及以下管状和平面油箱变压器采用超过油枕顶部0.6m油柱试验（约整体密封检\n1)A级检修后\n5kPa压力)，对于波纹油箱和有散热器试验时带冷却器，不带压力释\n查\n2)必要时的油箱采用超过油枕顶部0.3m油柱试放装置。\n验(约2.5kPa压力)，试验时间12h无渗漏：", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8577, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 21, "text": "DL/T596—2021\n表5油浸式电力变压器的试验项目、周期和要求\n序号\n项目\n周期\n判\n据\n方法及说明\n2)110kV及以上变压器在油枕顶部施加\n0.035MPa压力，试验持续时间24h无\n渗漏。\n按DL/T984取样及测量。\n1)试样可取引线上绝缘纸、线\n圈上下部位的垫块、绝缘纸\n绝缘纸(板)聚\n必要时（怀疑纸\n按DL/T984判断是否符合要求。\n板、散落在油箱内的纸片。各\n26\n合度\n（板）老化时）\n部位取样量应大于2g；\n2)对运行时间较长(如20 年)\n的变压器尽量利用吊检的机\n会取样。\n水分(质量分数)不宜大于下值：\n绝缘纸(板)含\n必要时(怀疑纸(板)\n27\n500kV及以上：1%\n可用频域介电谱（FDS）法推\n水量\n受潮时）\n330kV:2%\n算或取纸样直接测量。\n220kV:3%\n必要时（发现噪音异\n28\n噪声测量\n与初值比较无明显变化。\n常时）\n按照GB/T1094.10要求进行。\n必要时(发现箱壳\n29\n箱壳振动\n振动异常时，或噪声\n与初值比不应有明显差别。\n异常时)\n中性点直流\n30\n检测\n必要时\n与初值比不应有明显差别。\n套管电流互\n31\n感器试验\n见第8章表11中序号1、7、8、9、10。\n有载分接开\n32\n关试验\n见第10章。\n6.2\n干式变压器、干式接地变压器\n6.2.1\n干式变压器、干式接地变压器的试验项目、周期和要求见表6。\n表6干式变压器、干式接地变压器的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n红外测温\n1)6个月\n按DL/T664执行。\n1)用红外热像仪测量；\n2）必要时\n2)测量套管及接头等部位。\n1）1600kVA以上变压器，各相绕组电\n阻相互间的差别不应大于三相平均值\n的2%，无中性点引出的绕组，线间差\n不同温度下电阻值按下式换算：\n绕组直流电\n1)A级检修后\n别不应大于三相平均值的1%；\n2\n2）≤6年\n2）1600kVA及以下的变压器，\n，相间差\nR2=Ri(T+t2)/(T+ti)，式中R1、R2分\n阻\n3）必要时\n别一般不大于三相平均值的4%，线间\n别为在温度ti、t2下的电阻值；T为\n电阻温度常数，铜导线取235。\n差别一般不大于三相平均值的2%；\n3)与以前相同部位测得值比较，其变化\n不应大于2%。\n绕组、铁心\n1)A级检修后\n绝缘电阻换算至同一温度下，与前一次\n绝缘电阻\n2)≤6年\n测试结果相比应无显著变化，不宜低于\n采用2500V或5000V兆欧表。\n3)必要时\n上次值的70%。\n交流耐压试\n1)A级检修后\n一次绕组按出厂试验电压值的0.8倍。\n1)10kV变压器高压绕组按\n19", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9866, "ocr_line_count": 114, "ocr_error": null, "raw_text_len": 1102, "clean_text_len": 1024, "clean_text": "DL/T596—2021\n表5油浸式电力变压器的试验项目、周期和要求序号项目周期判据方法及说明\n2)110kV及以上变压器在油枕顶部施加\n0.035MPa压力，试验持续时间24h无渗漏。\n按DL/T984取样及测量。\n1)试样可取引线上绝缘纸、线圈上下部位的垫块、绝缘纸绝缘纸(板)聚必要时（怀疑纸按DL/T984判断是否符合要求。\n板、散落在油箱内的纸片。各合度\n（板）老化时）部位取样量应大于2g；\n2)对运行时间较长(如20 年)\n的变压器尽量利用吊检的机会取样。\n水分(质量分数)不宜大于下值：\n绝缘纸(板)含必要时(怀疑纸(板)\n500kV及以上：1%\n可用频域介电谱（FDS）法推水量受潮时）\n330kV:2%\n算或取纸样直接测量。\n220kV:3%\n必要时（发现噪音异\n噪声测量与初值比较无明显变化。\n常时）\n按照GB/T1094.10要求进行。\n必要时(发现箱壳\n箱壳振动振动异常时，或噪声与初值比不应有明显差别。\n异常时)中性点直流\n检测必要时与初值比不应有明显差别。\n套管电流互\n感器试验见第8章表11中序号1、7、8、9、10。\n有载分接开关试验见第10章。\n6.2\n干式变压器、干式接地变压器\n6.2.1\n干式变压器、干式接地变压器的试验项目、周期和要求见表6。\n表6干式变压器、干式接地变压器的试验项目、周期和要求序号项目周期判据方法及说明红外测温\n1)6个月按DL/T664执行。\n1)用红外热像仪测量；\n2）必要时\n2)测量套管及接头等部位。\n1）1600kVA以上变压器，各相绕组电阻相互间的差别不应大于三相平均值的2%，无中性点引出的绕组，线间差不同温度下电阻值按下式换算：\n绕组直流电\n1)A级检修后别不应大于三相平均值的1%；\n2）≤6年\n2）1600kVA及以下的变压器，，相间差\nR2=Ri(T+t2)/(T+ti)，式中R1、R2分阻\n3）必要时别一般不大于三相平均值的4%，线间别为在温度ti、t2下的电阻值；T为电阻温度常数，铜导线取235。\n差别一般不大于三相平均值的2%；\n3)与以前相同部位测得值比较，其变化不应大于2%。\n绕组、铁心\n1)A级检修后绝缘电阻换算至同一温度下，与前一次绝缘电阻\n2)≤6年测试结果相比应无显著变化，不宜低于采用2500V或5000V兆欧表。\n3)必要时上次值的70%。\n交流耐压试\n1)A级检修后一次绕组按出厂试验电压值的0.8倍。\n1)10kV变压器高压绕组按", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8661, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 22, "text": "DL/T 596—2021\n表6干式变压器、干式接地变压器的试验项目、周期和要求\n序号\n分\n目\n周\n期\n判\n据\n方法及说明\n验\n2)必要时（怀疑\n35kVx0.8=28kV进行；\n有绝缘故障时）\n2)额定电压低于1000V的绕组可用\n2500V兆欧表测量绝缘电阻代替。\n穿心螺栓、\n铁轭夹件、\n绑扎钢带、\n必要时\n220kV及以上者绝缘电阻一般不低于\n1)采用2500V兆欧表；\n铁芯、线圈\n压环及屏蔽\n500MQ，其它自行规定。\n2)连接片不能拆开者可不进行。\n等的绝缘电\n阻\n1)各相应接头的电压比与铭牌值相比，\n不应有显著差别，且符合规律；\n2)电压35kV以下，电压比小于3的变压\n绕组所有分\n1)A级检修后\n器电压比允许偏差为±1%；其它所有变\n接的电压比\n2）必要时\n压器：额定分接电压比允许偏差为\n±0.5%，其它分接的电压比应在变压器阻\n抗电压值(%)的1/10以内，但不得超过\n±1%。\n校核三相变\n压器的组别\n必要时\n必须与变压器铭牌和顶盖上的端子标志\n或单相变压\n相一致。\n器极性\n试验电源可用三相或单相：试验电压\n空载电流和\n1）A级检修后\n与前次试验值相比，无明显变化。\n可用额定电压或较低电压值(如制造\n空载损耗\n2）必要时\n厂提供了较低电压下的值，可在相同\n电压下进行比较)。\n试验电源可用三相或单相：试验电流\n短路阻抗和\n1）A级检修后\n与前次试验值相比，无明显变化。\n可用额定值或较低电流值（如制造厂\n6\n负载损耗\n2）必要时\n提供了较低电流下的测量值，可在相\n同电流下进行比较)。\n局部放电测\n1）A级检修后\n按GB/T1094.11规定执行。\n施加电压的方式和流程按照GB/T\n10\n量\n2）必要时\n1094.11规定进行。\n测温装置及\n1)A、B级检修\n1)按制造厂的技术要求；\n其二次回路\n后\n2)指示正确，测温电阻值应和出厂值相\n11\n2)≤6年\n符；\n试验\n3）必要时\n3)绝缘电阻不宜低于1MΩ。\n6.3SF。气体绝缘变压器\n6.3.1SF6气体绝缘变压器的试验项目、周期和要求见表7。\n表7：\nSF6气体绝缘变压器的试验项目、周期和要求\n序\n项\n目\n周\n号\n判\n据\n方法及说明\n1)A、B级检修后\n红外测温\n2)≥330kV:≤3年\n各部位无异常温升现象，检测和分析方\n3)≤220kV:≤6年\n法参考DL/T664。\n4）必要时\nSF6分解产\n1)不超过3年\n1）A、B级检修后注意：\n参考GB8905，结合现场湿度测试进\n物\n(35kV 以上)\n(SO2+SOF2) ≤2μL/L\n行试验。\n2)A、B级检修后\nHF≤2μL/L\n20", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9872, "ocr_line_count": 116, "ocr_error": null, "raw_text_len": 1094, "clean_text_len": 1035, "clean_text": "DL/T 596—2021\n表6干式变压器、干式接地变压器的试验项目、周期和要求序号分目周期判据方法及说明验\n2)必要时（怀疑\n35kVx0.8=28kV进行；\n有绝缘故障时）\n2)额定电压低于1000V的绕组可用\n2500V兆欧表测量绝缘电阻代替。\n穿心螺栓、铁轭夹件、绑扎钢带、\n必要时\n220kV及以上者绝缘电阻一般不低于\n1)采用2500V兆欧表；\n铁芯、线圈压环及屏蔽\n500MQ，其它自行规定。\n2)连接片不能拆开者可不进行。\n等的绝缘电阻\n1)各相应接头的电压比与铭牌值相比，\n不应有显著差别，且符合规律；\n2)电压35kV以下，电压比小于3的变压绕组所有分\n1)A级检修后器电压比允许偏差为±1%；其它所有变接的电压比\n2）必要时压器：额定分接电压比允许偏差为\n±0.5%，其它分接的电压比应在变压器阻抗电压值(%)的1/10以内，但不得超过\n±1%。\n校核三相变压器的组别必要时必须与变压器铭牌和顶盖上的端子标志或单相变压相一致。\n器极性试验电源可用三相或单相：试验电压空载电流和\n1）A级检修后与前次试验值相比，无明显变化。\n可用额定电压或较低电压值(如制造空载损耗\n2）必要时厂提供了较低电压下的值，可在相同电压下进行比较)。\n试验电源可用三相或单相：试验电流短路阻抗和\n1）A级检修后与前次试验值相比，无明显变化。\n可用额定值或较低电流值（如制造厂\n负载损耗\n2）必要时提供了较低电流下的测量值，可在相同电流下进行比较)。\n局部放电测\n1）A级检修后按GB/T1094.11规定执行。\n施加电压的方式和流程按照GB/T\n量\n2）必要时\n1094.11规定进行。\n测温装置及\n1)A、B级检修\n1)按制造厂的技术要求；\n其二次回路后\n2)指示正确，测温电阻值应和出厂值相\n2)≤6年符；\n试验\n3）必要时\n3)绝缘电阻不宜低于1MΩ。\n6.3SF。气体绝缘变压器\n6.3.1SF6气体绝缘变压器的试验项目、周期和要求见表7。\n表7：\nSF6气体绝缘变压器的试验项目、周期和要求序项目周号判据方法及说明\n1)A、B级检修后红外测温\n2)≥330kV:≤3年各部位无异常温升现象，检测和分析方\n3)≤220kV:≤6年法参考DL/T664。\n4）必要时\nSF6分解产\n1)不超过3年\n1）A、B级检修后注意：\n参考GB8905，结合现场湿度测试进物\n(35kV 以上)\n(SO2+SOF2) ≤2μL/L\n行试验。\n2)A、B级检修后\nHF≤2μL/L", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8689, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 23, "text": "DL/T 596—2021\n表79\nSF6气体绝缘变压器的试验项目、周期和要求\n序\n项\n目\n周\n期\n判\n据\n方法及说明\n3)必要时\nHS≤1μL/L\nCO(报告)\n2）B级检修后或运行中注意：\nSO2:≤3μL/L\nH2S:≤2μL/L\nCO:≤100μL/L\nSF6气体检测\n见第15章表50。\n铁心、加夹件\n1) ≤1\n接地电流\n2必要时\n≤100mA\n采用带电或在线测量。\n1)如电阻相间差在出厂时超过规\n定，制造厂已说明了这种偏差的原\n1)1600kVA以上变压器，各相绕组电阻\n因，则与以前相同部位测得值比\n相互间的差别不应大于平均值的2%，\n较，其变化不应大于2%；\n无中性点引出的绕组，线间差别不应大\n2)预试时有载分接开关宜在所有分\n1)A级检修后\n于平均值的1%；\n接处测量，无载分接开关在运行分\n绕组直流电\n2）≥330kV：≤3年\n2)1600kVA及以下的变压器，相间差别\n接测量；\n5\n阻\n3)≤220kV:≤6年\n不应大于平均值的4%，线间差别不应\n3)不同温度下电阻值按下式换算：\n4）必要时\n大于平均值的2%；\nR2=R(T+t2)/(T+ti)，式中R1、R2分\n别为在温度ti、t下的电阻值；T为\n3)与以前相同部位测得值比较，其变化\n不应大于2%。\n电阻温度常数，铜导线取235；\n4)封闭式电缆出线或GIS出线的变\n压器，电缆、GIS侧绕组可不进行\n定期试验。\n1)绝缘电阻换算至同一温度下，与前一\n次测试结果相比应无显著变化，不宜低\n绕组连同套\n1)A级检修后\n于上次值的70%；\n1)采用2500V或5000V兆欧表，兆\n管的绝缘电\n2)≥330kV:≤3年\n2)35kV及以上变压器应测量吸收比，吸\n欧表容量一般要求输出电流不小\n阻、吸收比或\n3)≤220kV:≤6年\n收比在常温下应不低于1.3：吸收比偏\n于3mA;\n极化指数\n4）必要时\n低时可测量极化指数，应不低于1.5；\n2)测量前被试绕组应充分放电。\n3)绝缘电阻大于10000MΩ时，吸收比\n应不低于1.1，或极化指数应不低于1.3。\n1)20℃时应不大于下列数值：\n110kV:\n0.8%\n35kV:\n1.5%\n2)介质损耗因数值与出厂试验值或历\n1)非被试绕组应短路接地或屏蔽；\n绕组连同套\n1)A级检修后\n2)同一变压器各绕组介质损耗因数\n年的数值比较不应有显著变化，增量不\n管的介质损\n2）≥330kV：≤3年\n宜大于30%；\n的要求值相同；\n耗因数及电3)≤220kV：≤6年\n3)电容量与出厂试验值或历年的数值\n3)封闭式电缆出线或GIS出线的变\n容量\n4)必要时\n比较不应有显著变化，变化量≤3%；\n压器，电缆、GIS侧绕组可在中性\n点加压测量。\n4)试验电压：\n绕组电压10kV及以上：10kV\n绕组电压10kV以下：\nUn\n1)A级检修后\n1)66kV及以上：不宜低于100MQ\n1)采用2500V兆欧表；\n铁心及夹件\n2)≥330kV:≤3年\n35kV及以下：不宜低于10MQ\n8\n绝缘电阻\n2)与以前测试结果相比无显著差别；\n2)只对有外引接地线的铁心、夹件\n3)≤220kV:≤6年\n3)运行中铁心接地电流不宜大于0.1A。\n进行测量。\n4）必要时\n交流耐压试\n1)A级检修后\n1）全部更换绕组时，按出厂试验电压\n1）110kV变压器采用感应耐压；\n9\n验\n2)必要时\n值；\n2）必要时，如：SF6气体试验异常\n21", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9764, "ocr_line_count": 127, "ocr_error": null, "raw_text_len": 1424, "clean_text_len": 1372, "clean_text": "DL/T 596—2021\n表79\nSF6气体绝缘变压器的试验项目、周期和要求序项目周期判据方法及说明\n3)必要时\nHS≤1μL/LCO(报告)\n2）B级检修后或运行中注意：\nSO2:≤3μL/LH2S:≤2μL/L\nCO:≤100μL/L\nSF6气体检测见第15章表50。\n铁心、加夹件\n1) ≤1\n接地电流\n2必要时\n≤100mA采用带电或在线测量。\n1)如电阻相间差在出厂时超过规定，制造厂已说明了这种偏差的原\n1)1600kVA以上变压器，各相绕组电阻因，则与以前相同部位测得值比相互间的差别不应大于平均值的2%，\n较，其变化不应大于2%；\n无中性点引出的绕组，线间差别不应大\n2)预试时有载分接开关宜在所有分\n1)A级检修后于平均值的1%；\n接处测量，无载分接开关在运行分绕组直流电\n2）≥330kV：≤3年\n2)1600kVA及以下的变压器，相间差别接测量；\n阻\n3)≤220kV:≤6年不应大于平均值的4%，线间差别不应\n3)不同温度下电阻值按下式换算：\n4）必要时大于平均值的2%；\nR2=R(T+t2)/(T+ti)，式中R1、R2分别为在温度ti、t下的电阻值；T为\n3)与以前相同部位测得值比较，其变化不应大于2%。\n电阻温度常数，铜导线取235；\n4)封闭式电缆出线或GIS出线的变压器，电缆、GIS侧绕组可不进行定期试验。\n1)绝缘电阻换算至同一温度下，与前一次测试结果相比应无显著变化，不宜低绕组连同套\n1)A级检修后于上次值的70%；\n1)采用2500V或5000V兆欧表，兆管的绝缘电\n2)≥330kV:≤3年\n2)35kV及以上变压器应测量吸收比，吸欧表容量一般要求输出电流不小阻、吸收比或\n3)≤220kV:≤6年收比在常温下应不低于1.3：吸收比偏于3mA;\n极化指数\n4）必要时低时可测量极化指数，应不低于1.5；\n2)测量前被试绕组应充分放电。\n3)绝缘电阻大于10000MΩ时，吸收比应不低于1.1，或极化指数应不低于1.3。\n1)20℃时应不大于下列数值：\n110kV:\n0.8%\n35kV:\n1.5%\n2)介质损耗因数值与出厂试验值或历\n1)非被试绕组应短路接地或屏蔽；\n绕组连同套\n1)A级检修后\n2)同一变压器各绕组介质损耗因数年的数值比较不应有显著变化，增量不管的介质损\n2）≥330kV：≤3年宜大于30%；\n的要求值相同；\n耗因数及电3)≤220kV：≤6年\n3)电容量与出厂试验值或历年的数值\n3)封闭式电缆出线或GIS出线的变容量\n4)必要时比较不应有显著变化，变化量≤3%；\n压器，电缆、GIS侧绕组可在中性点加压测量。\n4)试验电压：\n绕组电压10kV及以上：10kV\n绕组电压10kV以下：Un\n1)A级检修后\n1)66kV及以上：不宜低于100MQ\n1)采用2500V兆欧表；\n铁心及夹件\n2)≥330kV:≤3年\n35kV及以下：不宜低于10MQ\n绝缘电阻\n2)与以前测试结果相比无显著差别；\n2)只对有外引接地线的铁心、夹件\n3)≤220kV:≤6年\n3)运行中铁心接地电流不宜大于0.1A。\n进行测量。\n4）必要时交流耐压试\n1)A级检修后\n1）全部更换绕组时，按出厂试验电压\n1）110kV变压器采用感应耐压；\n验\n2)必要时值；\n2）必要时，如：SF6气体试验异常", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8505, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 24, "text": "DL/T 596—2021\n表7S\nSF6气体绝缘变压器的试验项目、周期和要求\n序\n号\n项\n目\n周\n期\n判\n据\n方法及说明\n2)部分更换绕组时，按出厂试验电压值\n时。\n的0.8倍。\n1)A级检修后\n1)按制造厂的技术要求；\n测温装置的\n2)≥330kV:≤3年\n2)密封良好，指示正确，测温电阻值应\n10\n校验及其二\n3)≤220kV:≤6年\n和出厂值相符；\n采用2500V兆欧表。\n次回路试验\n4）必要时\n3)绝缘电阻不宜低于1MΩ。\n有载分接开\n11\n见第10章。\n关试验\n1)A级检修后\n1)按制造厂的技术要求；\n2)≥330kV:≤3年\n2)整定值符合运行规程要求，动作正\n12\n压力继电器\n3)≤220kV:≤6年\n采用1000V兆欧表。\n确；\n4必要时\n3)绝缘电阻不宜低于1MΩ。\n套管电流互\n13\n感器试验\n见第8章表11中序号1、7、8、9、10。\n6.4判断故障时可供选用的试验项目见附录E\n7电抗器及消弧线圈\n7. 1\n油浸式电抗器\n7.1.1\n油浸式电抗器的预防性试验项目、周期和要求见表8。\n表8油浸式电抗器的试验项目、周期和要求\n序\n项目\n号\n周\n期\n判\n据\n方法及说明\n1)A、B级检修后\n红外测温\n2）≥330kV：≤3年\n各部位无异常温升现象，检测和分析方\n1\n3）≤220kV：≤6年\n法参考DL/T664。\n4）必要时\n1)运行变压器油中H2与烃类气体含量\n(μuL/L)超过下列任何一项值时应引起\n1)溶解气体组分含量有增长\n1)A、B级检修投运\n注意：\n趋势时，可结合产气速率判\n总烃：150；\n断，必要时缩短周期进行追\n后：\n66kV及以上：1、4、\n踪分析：\nH2:150\nC2H2:5(35kV~220kV)，1(330kV 及\n2)总烃含量低的设备不宜采\n10、30天\n2)运行中\n以上)：\n用相对产气速率进行判断；\n油中溶解气体\n330kV及以上：3个\n2)烃类气体总和的产气速率大于\n3）当怀疑有内部缺陷（如听\n2\n分析\n6mL/d(开放式）和12mL/d（密封式），或相\n到异常声响）、气体继电器有\n月\n信号、经历了过电压、过负荷\n220kV：6个月；\n对产气速率大于10%/月则认为设备有\n66kV~110kV:1年；\n异常（对乙炔<0.1uL/L、总烃小于新设\n运行以及串抗发生了近区短\n其余自行规定。\n备投运要求时，总烃的绝对产气率可不\n路故障，应进行额外的取样\n3)必要时\n作分析）。氢气的产气速率大于\n分析：\n4）取样及测量程序、诊断方\n5mL/d(开放式）和10mL/d(密封式)，则认\n为设备有异常。\n法参考DL/T722。\n绝缘油检验\n见第15章表48。\n铁心、加夹件接\n1) ≤1\n4\n地电流\n2必要时\n采用带电或在线测量。\n1)A级检修后\n1)相间差别不宜大于三相平均值的2%，\n1)如电阻相间差在出厂时超\n绕组直流电阻\n2）≥330kV：≤3年\n无中性点引出的绕组，线间差别不应大\n过规定，制造厂应说明这种\n5\n3）≤220kV：≤6年\n于三相平均值的1%；\n偏差的原因；\n4）必要时\n2)与初值比较，其变化不应大于2%。\n2)不同温度下的电阻值按下\n22", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9778, "ocr_line_count": 136, "ocr_error": null, "raw_text_len": 1317, "clean_text_len": 1245, "clean_text": "DL/T 596—2021\n表7S\nSF6气体绝缘变压器的试验项目、周期和要求序号项目周期判据方法及说明\n2)部分更换绕组时，按出厂试验电压值时。\n的0.8倍。\n1)A级检修后\n1)按制造厂的技术要求；\n测温装置的\n2)≥330kV:≤3年\n2)密封良好，指示正确，测温电阻值应\n校验及其二\n3)≤220kV:≤6年和出厂值相符；\n采用2500V兆欧表。次回路试验\n4）必要时\n3)绝缘电阻不宜低于1MΩ。\n有载分接开见第10章。关试验\n1)A级检修后\n1)按制造厂的技术要求；\n2)≥330kV:≤3年\n2)整定值符合运行规程要求，动作正\n压力继电器\n3)≤220kV:≤6年采用1000V兆欧表。\n确；\n4必要时\n3)绝缘电阻不宜低于1MΩ。\n套管电流互\n感器试验见第8章表11中序号1、7、8、9、10。\n6.4判断故障时可供选用的试验项目见附录E\n7电抗器及消弧线圈\n7. 1\n油浸式电抗器\n7.1.1\n油浸式电抗器的预防性试验项目、周期和要求见表8。\n表8油浸式电抗器的试验项目、周期和要求序项目号周期判据方法及说明\n1)A、B级检修后红外测温\n2）≥330kV：≤3年各部位无异常温升现象，检测和分析方\n3）≤220kV：≤6年法参考DL/T664。\n4）必要时\n1)运行变压器油中H2与烃类气体含量\n(μuL/L)超过下列任何一项值时应引起\n1)溶解气体组分含量有增长\n1)A、B级检修投运注意：\n趋势时，可结合产气速率判总烃：150；\n断，必要时缩短周期进行追后：\n66kV及以上：1、4、\n踪分析：H2:150\nC2H2:5(35kV~220kV)，1(330kV 及\n2)总烃含量低的设备不宜采\n10、30天\n2)运行中以上)：\n用相对产气速率进行判断；油中溶解气体\n330kV及以上：3个\n2)烃类气体总和的产气速率大于\n3）当怀疑有内部缺陷（如听\n分析\n6mL/d(开放式）和12mL/d（密封式），或相到异常声响）、气体继电器有月信号、经历了过电压、过负荷\n220kV：6个月；\n对产气速率大于10%/月则认为设备有\n66kV~110kV:1年；\n异常（对乙炔<0.1uL/L、总烃小于新设运行以及串抗发生了近区短其余自行规定。\n备投运要求时，总烃的绝对产气率可不路故障，应进行额外的取样\n3)必要时作分析）。氢气的产气速率大于分析：\n4）取样及测量程序、诊断方\n5mL/d(开放式）和10mL/d(密封式)，则认为设备有异常。\n法参考DL/T722。绝缘油检验见第15章表48。\n铁心、加夹件接\n1) ≤1\n地电流\n2必要时采用带电或在线测量。\n1)A级检修后\n1)相间差别不宜大于三相平均值的2%，\n1)如电阻相间差在出厂时超绕组直流电阻\n2）≥330kV：≤3年无中性点引出的绕组，线间差别不应大过规定，制造厂应说明这种\n3）≤220kV：≤6年于三相平均值的1%；\n偏差的原因；\n4）必要时\n2)与初值比较，其变化不应大于2%。\n2)不同温度下的电阻值按下", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8462, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 25, "text": "DL/T 596—2021\n表8油浸式电抗器的试验项目、周期和要求\n序\n项目\n周\n期\n判\n据\n方法及说明\n号\n式换算\nR.\n式中R1、R2分别为在温度\nt1、t2时的电阻值；T为计算\n用常数，铜导线取235，铝导\n线取225：\n3)封闭式电缆出线或GIS出\n线的电抗器，电缆、GIS侧\n绕组可不进行定期试验。\n1)采用2500V或5000V兆欧\n表；\n2)测量前被试绕组应充分放\n电；\n3)测量温度以顶层油温为\n准，尽量使每次测量温度相\n近：\n4)尽量在油温低于50℃时测\n1)A级检修后\n1)绝缘电阻换算至同一温度下，与前一\n量，不同温度下的绝缘电阻\n绕组绝缘电阻、\n2）≥330kV：≤3年\n次测试结果相比应无明显变化；\n值按下式换算：\n6\n吸收比或(和)极\n3）≤220kV：≤6年\n2)吸收比(10℃~30℃范围）不低于1.3或\n换算系数A=1.5K/10\n化指数\n4)必要时\n极化指数不低于1.5或绝缘电阻\n当实测温度为20℃以上时，\n≥10000MΩ。\n可按R20=ARt\n当实测温度为20℃以下时，\n可按R20=Rt/A\n式中K为实测值减去20℃\n的绝对值，R2o、Rt分别为校\n正到20℃时、测量温度下的\n绝缘电阻值；\n5)吸收比和极化指数不进行\n温度换算。\n1)测量方法可参考DL/T\n20℃时：\n474.3;\n750kV: ≤0.5%\n2)测量宜在顶层油温低于\n1)A级检修后\n330kV~500kV:≤0.6%\n50℃且高于零度时进行，测\n绕组绝缘介质\n2）≥330kV：≤3年\n量时记录顶层油温和空气相\n110kV~220kV: ≤0.8%\n损耗因数\n3）≤220kV：≤6年\n对湿度，分析时应注意温度\n35kV及以下：≤1.5%\n4）必要时\n试验电压如下：\n对介质损耗因数的影响；\n绕组电压10kV及以上：10kV\n3)测量绕组绝缘介质损耗因\n数时，应同时测量电容值，若\n绕组电压10kV以下：Un\n此电容值发生明显变化，应\n予以注意。\n电容型套管试\n8\n验\n见11章高压套管表34。\n绝缘电阻测量采用2500V(老\n旧电抗器1000V)兆欧表；除\n铁心(有外引接\n1)A级检修后\n2）≥330kV：≤3年\n1)66kV及以上电抗器：≥10MQ，与以前\n注意绝缘电阻的大小外，要\ng\n地线的)绝缘电\n3）≤220kV：≤6年\n测试结果相比无显著差别；\n特别注意绝缘电阻的变化趋\n阻\n4)必要时\n2)运行中铁心接地电流不宜大于0.1A。\n势；夹件引出接地的，应分别\n测量铁心对夹件及夹件对地\n绝缘电阻。\n全电压下空载\n变电站及线路的并联电抗器：\n10\n合闸\n更换绕组后\n1)全部更换绕组，空载合闸5次，每次\n间隔不少于5min；\n23", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.967, "ocr_line_count": 108, "ocr_error": null, "raw_text_len": 1129, "clean_text_len": 1069, "clean_text": "DL/T 596—2021\n表8油浸式电抗器的试验项目、周期和要求序项目周期判据方法及说明号式换算\nR.式中R1、R2分别为在温度\nt1、t2时的电阻值；T为计算用常数，铜导线取235，铝导线取225：\n3)封闭式电缆出线或GIS出线的电抗器，电缆、GIS侧绕组可不进行定期试验。\n1)采用2500V或5000V兆欧表；\n2)测量前被试绕组应充分放电；\n3)测量温度以顶层油温为准，尽量使每次测量温度相近：\n4)尽量在油温低于50℃时测\n1)A级检修后\n1)绝缘电阻换算至同一温度下，与前一量，不同温度下的绝缘电阻绕组绝缘电阻、\n2）≥330kV：≤3年次测试结果相比应无明显变化；\n值按下式换算：吸收比或(和)极\n3）≤220kV：≤6年\n2)吸收比(10℃~30℃范围）不低于1.3或换算系数A=1.5K/10\n化指数\n4)必要时极化指数不低于1.5或绝缘电阻当实测温度为20℃以上时，\n≥10000MΩ。可按R20=ARt\n当实测温度为20℃以下时，可按R20=Rt/A\n式中K为实测值减去20℃\n的绝对值，R2o、Rt分别为校正到20℃时、测量温度下的绝缘电阻值；\n5)吸收比和极化指数不进行温度换算。\n1)测量方法可参考DL/T\n20℃时：\n474.3;\n750kV: ≤0.5%\n2)测量宜在顶层油温低于\n1)A级检修后\n330kV~500kV:≤0.6%\n50℃且高于零度时进行，测绕组绝缘介质\n2）≥330kV：≤3年量时记录顶层油温和空气相\n110kV~220kV: ≤0.8%\n损耗因数\n3）≤220kV：≤6年对湿度，分析时应注意温度\n35kV及以下：≤1.5%\n4）必要时试验电压如下：\n对介质损耗因数的影响；\n绕组电压10kV及以上：10kV\n3)测量绕组绝缘介质损耗因数时，应同时测量电容值，若绕组电压10kV以下：Un\n此电容值发生明显变化，应予以注意。\n电容型套管试验见11章高压套管表34。\n绝缘电阻测量采用2500V(老旧电抗器1000V)兆欧表；除铁心(有外引接\n1)A级检修后\n2）≥330kV：≤3年\n1)66kV及以上电抗器：≥10MQ，与以前注意绝缘电阻的大小外，要\ng地线的)绝缘电\n3）≤220kV：≤6年测试结果相比无显著差别；\n特别注意绝缘电阻的变化趋阻\n4)必要时\n2)运行中铁心接地电流不宜大于0.1A。\n势；夹件引出接地的，应分别测量铁心对夹件及夹件对地绝缘电阻。\n全电压下空载变电站及线路的并联电抗器：\n合闸更换绕组后\n1)全部更换绕组，空载合闸5次，每次间隔不少于5min；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8519, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 26, "text": "DL/T 596—2021\n表8油浸式电抗器的试验项目、周期和要求\n项目\n周\n判\n据\n方法及说明\n号\n2)部分更换绕组，空载合闸3次，每次\n间隔不少于5min。\n怀疑线圈或铁心（如有）存在\n11\n电抗值测量\n必要时\n初值差不超过5%。\n缺陷时进行本项目：测量方\n法参考GB/T1094.6。\n压力释放器校\n12\n必要时\n动作值与铭牌值相差应在±10%范围内\n验\n或按制造厂规定。\n1)35kV及以下管状和平面油箱采用超\n过油枕顶部0.6m油柱试验（约5kPa压\n力)，对于波纹油箱和有散热器的油箱采\n用超过油枕顶部0.3m油柱试验（约\n试验时带冷却装置，不带压\n13\n整体密封检查\nA级检修后\n2.5kPa压力)，试验时间12h无渗漏；\n力释放装置，或采取措施防\n止压力释放装置动作。\n2)110kV及以上电抗器，在油枕顶部施\n加0.035MPa压力，试验持续时间24h\n无渗漏。\n当噪声异常时，可定量测量\n14\n声级\n必要时\n应符合产品技术文件要求。\n声级，方法参考GB/T\n1094.10。\n如果振动异常，可定量测量\n振动\n必要时\n应符合产品技术文件要求。\n振动水平，振动波主波峰的\n15\n高度应不超过规定值，且与\n同型设备无明显差异。\n1)A级检修后\n测温装置及其\n2）≥330kV：≤3年\n密封良好，指示正确，测温电阻值应和\n16\n测量绝缘电阻采用1000V兆\n二次回路试验\n3）≤220kV：≤6年\n出厂值相符，绝缘电阻不宜低于1MΩ。\n欧表。\n4）必要时\n气体继电器及\n1)A级检修后\n17\n其二次回路试\n2）≥330kV：≤3年\n整定值符合运行规程要求，动作正确，\n测量绝缘电阻采用1000V兆\n验\n3）≤220kV：≤6年\n绝缘电阻不宜低于1MΩ。\n欧表，方法参考DL/T540。\n4）必要时\n冷却装置及其\n1)A级检修后\n1)流向、温升和声响正常，无渗漏；\n2）≥330kV：≤3年\n2)强油水冷装置的检查和试验，按制造\n冷却装置采用2500V兆欧\n18\n二次回路检查\n3）≤220kV：≤6年\n厂规定；\n表，二次回路采用1000V兆\n试验\n4）必要时\n3）绝缘电阻不宜低于1MΩ。\n欧表。\n套管中的电流\n19\n互感器绝缘试\n必要时\n绝缘电阻不宜低于1MQ。\n采用2500V兆欧表。\n验\n1)330kV及以上1\n红外测温\n年，其他视条件自\n热成像精确检测无异常。\n红外热成像精确检测及分析\n20\n行规定\n方法参考DL/T664。\n2)必要时\n1）超过下表值时，\n一般为非正常老化，\n需跟踪检测：\n运行\n1~5\n5~\n10~\n15~\n年限\n10\n15\n20\n诊断绝缘老化程度时，进行\n21\n油中糠醛含量\n必要时\n糠醛\n本项目；测量方法参考DL/T\n含量\n0.1\n0.2\n0.4\n0.75\n984。\n2）跟踪检测时，注意增长率；\n3）测试值大于4mg/L时，认为绝缘老\n化已比较严重。\n诊断绝缘老化程度时，进行\n22\n纸绝缘聚合度\n必要时\n不低于250。\n本项目；测量方法参考DL/T\n984。\n23\n绝缘纸(板)含水\n必要时\n含水量(质量分数）不宜大于下值：\n可取纸样直接测量：有条件\n24", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9878, "ocr_line_count": 146, "ocr_error": null, "raw_text_len": 1303, "clean_text_len": 1196, "clean_text": "DL/T 596—2021\n表8油浸式电抗器的试验项目、周期和要求项目周判据方法及说明号\n2)部分更换绕组，空载合闸3次，每次间隔不少于5min。\n怀疑线圈或铁心（如有）存在\n电抗值测量必要时初值差不超过5%。\n缺陷时进行本项目：测量方法参考GB/T1094.6。\n压力释放器校\n必要时动作值与铭牌值相差应在±10%范围内验或按制造厂规定。\n1)35kV及以下管状和平面油箱采用超过油枕顶部0.6m油柱试验（约5kPa压力)，对于波纹油箱和有散热器的油箱采用超过油枕顶部0.3m油柱试验（约试验时带冷却装置，不带压\n整体密封检查A级检修后\n2.5kPa压力)，试验时间12h无渗漏；\n力释放装置，或采取措施防止压力释放装置动作。\n2)110kV及以上电抗器，在油枕顶部施加0.035MPa压力，试验持续时间24h\n无渗漏。当噪声异常时，可定量测量\n声级必要时应符合产品技术文件要求。\n声级，方法参考GB/T\n1094.10。\n如果振动异常，可定量测量振动必要时应符合产品技术文件要求。\n振动水平，振动波主波峰的\n高度应不超过规定值，且与同型设备无明显差异。\n1)A级检修后测温装置及其\n2）≥330kV：≤3年密封良好，指示正确，测温电阻值应和\n测量绝缘电阻采用1000V兆二次回路试验\n3）≤220kV：≤6年出厂值相符，绝缘电阻不宜低于1MΩ。\n欧表。\n4）必要时气体继电器及\n1)A级检修后\n其二次回路试\n2）≥330kV：≤3年整定值符合运行规程要求，动作正确，\n测量绝缘电阻采用1000V兆验\n3）≤220kV：≤6年绝缘电阻不宜低于1MΩ。\n欧表，方法参考DL/T540。\n4）必要时冷却装置及其\n1)A级检修后\n1)流向、温升和声响正常，无渗漏；\n2）≥330kV：≤3年\n2)强油水冷装置的检查和试验，按制造冷却装置采用2500V兆欧\n二次回路检查\n3）≤220kV：≤6年厂规定；\n表，二次回路采用1000V兆试验\n4）必要时\n3）绝缘电阻不宜低于1MΩ。\n欧表。套管中的电流\n互感器绝缘试必要时绝缘电阻不宜低于1MQ。\n采用2500V兆欧表。验\n1)330kV及以上1\n红外测温年，其他视条件自热成像精确检测无异常。\n红外热成像精确检测及分析\n行规定方法参考DL/T664。\n2)必要时\n1）超过下表值时，\n一般为非正常老化，需跟踪检测：\n运行\n1~5\n5~\n10~\n15~\n年限诊断绝缘老化程度时，进行\n油中糠醛含量必要时糠醛本项目；测量方法参考DL/T\n含量\n0.1\n0.2\n0.4\n0.75\n984。\n2）跟踪检测时，注意增长率；\n3）测试值大于4mg/L时，认为绝缘老化已比较严重。\n诊断绝缘老化程度时，进行\n纸绝缘聚合度必要时不低于250。\n本项目；测量方法参考DL/T\n984。\n绝缘纸(板)含水必要时含水量(质量分数）不宜大于下值：\n可取纸样直接测量：有条件", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8709, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 27, "text": "DL/T596—2021\n表8油浸式电抗器的试验项目、周期和要求\n序\n项目\n周\n期\n判\n据\n方法及说明\n号\n量\n500kV及以上\n1%\n时，可按DL/T580标准进行\n330kV\n2%\n测量。\n220kV\n3%\n穿心螺栓、铁轭\n1)采用2500V兆欧表（对运行\n夹件、绑扎钢\n220kV及以上者绝缘电阻不宜低于\n年久的电抗器可用1000V兆\n24\n带、铁心、线圈\n必要时\n500MΩ，其它自行规定。\n欧表)：\n压环及屏蔽等\n2)连接片不能拆开者可不进\n的绝缘电阻\n行。\n25\n套管电流互感\n见第8章表11中序号1、7、8、9、10。\n器试验\n7. 2\n干式电抗器\n7.2.1\n干式电抗器的预防性试验项目、周期和要求见表9。\n表9干式电抗器的试验项目、周期和要求\n序号\n项目\n周\n期\n据\n方法及说明\n红外测温\n1)≤1年\n无异常。\n红外测温精确检测及分析方法\n1\n2)必要时\n参考DL/T664。\n1)如电阻相间差在出厂时超过规\n定，制造厂应说明这种偏差的原\n因：\n2)不同温度下的电阻值按下式换\n算：\n1)A级检修后\n1)相间差别不宜大于三相平均值\n2\n绕组直流电阻\n2)≤6年\n的 2%;\nR,\n3必要时\n2)初值差不大于2%。\n式中Ri、R2分别为在温度t1、t2\n时的电阻值；T为计算用常数，\n铜导线取235，铝导线取225；\n3）干式空心电抗器三相平均值\n不作要求。\n1)采用2500V或5000V兆欧表；\n2)测量前被试绕组应充分放电；\n3)测量时应使绕组温度与周围环\n境温度相近，尽量使每次测量温\n度相近；\n4)不同温度下的绝缘电阻值按\n1)A级检修后\n绝缘电阻换算至同一温度下，与前\n下式换算：\n3\n绕组绝缘电阻\n2)≤6年\n一次测试结果相比应无明显变化。\n换算系数A=1.5K/10\n3必要时\n当实测温度为20℃以上时，可按\nR20=ARt\n当实测温度为20℃以下时，可按\nR20=Rt/A\n式中K为实测值减去20℃的绝\n对值，R2o、Rt分别为校正到20℃\n时、测量温度下的绝缘电阻值。\n1)A级检修后\n怀疑线圈或铁心（如有）存在缺\n4\n电抗值测量\n2）必要时\n初值差不超过5%。\n陷时进行本项目；测量方法参考\nGB/T 1094.6。\n声级\n必要时\n应符合产品技术文件要求。\n当噪声异常时，可定量测量电抗\n5\n器声级，测量参考GB/T1094.10。\n穿心螺杆、铁\n1)A级检修后\n6\n心的绝缘电阻\n2)≤6年\n与以前测试结果相比无显著差别。\n采用2500V兆欧表。\n3必要时\n25", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9829, "ocr_line_count": 119, "ocr_error": null, "raw_text_len": 1051, "clean_text_len": 987, "clean_text": "DL/T596—2021\n表8油浸式电抗器的试验项目、周期和要求序项目周期判据方法及说明号量\n500kV及以上\n1%\n时，可按DL/T580标准进行\n330kV\n2%\n测量。\n220kV\n3%\n穿心螺栓、铁轭\n1)采用2500V兆欧表（对运行夹件、绑扎钢\n220kV及以上者绝缘电阻不宜低于年久的电抗器可用1000V兆\n带、铁心、线圈必要时\n500MΩ，其它自行规定。\n欧表)：压环及屏蔽等\n2)连接片不能拆开者可不进的绝缘电阻行。\n套管电流互感见第8章表11中序号1、7、8、9、10。\n器试验\n7. 2\n干式电抗器\n7.2.1\n干式电抗器的预防性试验项目、周期和要求见表9。\n表9干式电抗器的试验项目、周期和要求序号项目周期据方法及说明红外测温\n1)≤1年无异常。\n红外测温精确检测及分析方法\n2)必要时参考DL/T664。\n1)如电阻相间差在出厂时超过规定，制造厂应说明这种偏差的原因：\n2)不同温度下的电阻值按下式换算：\n1)A级检修后\n1)相间差别不宜大于三相平均值\n绕组直流电阻\n2)≤6年的 2%;\nR,\n3必要时\n2)初值差不大于2%。\n式中Ri、R2分别为在温度t1、t2\n时的电阻值；T为计算用常数，\n铜导线取235，铝导线取225；\n3）干式空心电抗器三相平均值不作要求。\n1)采用2500V或5000V兆欧表；\n2)测量前被试绕组应充分放电；\n3)测量时应使绕组温度与周围环境温度相近，尽量使每次测量温度相近；\n4)不同温度下的绝缘电阻值按\n1)A级检修后绝缘电阻换算至同一温度下，与前下式换算：\n绕组绝缘电阻\n2)≤6年一次测试结果相比应无明显变化。\n换算系数A=1.5K/10\n3必要时当实测温度为20℃以上时，可按\nR20=ARt\n当实测温度为20℃以下时，可按\nR20=Rt/A\n式中K为实测值减去20℃的绝对值，R2o、Rt分别为校正到20℃\n时、测量温度下的绝缘电阻值。\n1)A级检修后怀疑线圈或铁心（如有）存在缺\n电抗值测量\n2）必要时初值差不超过5%。\n陷时进行本项目；测量方法参考GB/T 1094.6。\n声级必要时应符合产品技术文件要求。\n当噪声异常时，可定量测量电抗\n器声级，测量参考GB/T1094.10。\n穿心螺杆、铁\n1)A级检修后\n心的绝缘电阻\n2)≤6年与以前测试结果相比无显著差别。\n采用2500V兆欧表。\n3必要时", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8758, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 28, "text": "DL/T 596—2021\n表9干式电抗器的试验项目、周期和要求\n序号\n项目\n周\n期\n判\n据\n方法及说明\n匝间绝缘\n必要时（存在匝间短\n全电压和标定电压振荡周期变化\n7\n率不超过5%。全电压不超过出厂\n耐压试验\n路）\n值80%\n7.3\n消弧线圈\n7.3.1\n消弧线圈的预防性试验项目、周期和要求见表10。\n表10\n消弧线圈的试验项目、周期和要求\n序号\n项目\n周\n期\n判\n据\n方法及说明\n红外测温\n1)≤1年\n各部位无异常温升现象，检测和分析方\n1\n2)必要时\n法参考DL/T664。\n油中溶解气体\n超过下列任何一项值时应引起注意：乙\n2\n分析\n必要时\n炔≤5(uL/L)，多\n氢气≤150(μL/L)，总烃\n取样及测量程序参考DL/T722。\n≤150(μL/L)。\n3\n绝缘油试验\n必要时\n见15章表48。\n不同温度下的电阻值按下式换\n算：\n1)A级检修后\n绕组直流电阻\n2）≤6年\n与前一次测试结果相差不超过2%。\nR2\n3必要时\n式中Ri、R2分别为在温度t、t2\n时的电阻值；T为计算用常数，\n铜导线取235，铝导线取225。\n1)干式不测量吸收比和极化指\n数：\n2)采用2500V或5000V兆欧表；\n3)测量前被试绕组应充分放电；\n4)测量温度以顶层油温（干式为\n环境温度）为准，尽量使每次测\n量温度相近；\n1)绝缘电阻换算至同一温度下，与前一\n5)尽量在油温（干式为环境温度）\n绕组绝缘电\n1)A级检修后\n次测试结果相比应无明显变化；\n低于50℃时测量，不同温度下的\n阻、吸收比或\n2)≤6年\n2)吸收比(10℃~30℃范围）不低于1.3或\n绝缘电阻值按下式换算：\n3必要时\n极化指数不低于1.5或绝缘电阻\n(和）极化指数\n换算系数A=1.5K/10\n≥10000MQ（大于10000MQ时，极化指\n当实测温度为20℃以上时，可按\n数仍应测量）。\nR20=ARt\n当实测温度为20℃以下时，可按\nR20=Rt/A\n式中K为实测值减去20C的绝\n对值，R20、Rt分别为校正到20℃\n时、测量温度下的绝缘电阻值；\n6)吸收比和极化指数不进行温度\n换算。\n1)适用于油浸式：\n2)测量方法可参考DL/T474.3；\n3)测量宜在顶层油温低于50℃且\n1)A级检修后\n高于零度时进行，测量时记录顶\n绕组介质损耗\n2)≤6年\n≤0.015\n层油温和空气相对湿度，分析时\n因数（20℃）\n3必要时\n应注意温度对介质损耗因数的\n影响；\n4)测量绝缘介质损耗因数时，应\n同时测量电容值，若此电容值发\n生明显变化，应予以注意。\n26", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9803, "ocr_line_count": 109, "ocr_error": null, "raw_text_len": 1065, "clean_text_len": 1002, "clean_text": "DL/T 596—2021\n表9干式电抗器的试验项目、周期和要求序号项目周期判据方法及说明匝间绝缘必要时（存在匝间短全电压和标定电压振荡周期变化\n率不超过5%。全电压不超过出厂耐压试验路）\n值80%\n7.3\n消弧线圈\n7.3.1\n消弧线圈的预防性试验项目、周期和要求见表10。\n表10\n消弧线圈的试验项目、周期和要求序号项目周期判据方法及说明红外测温\n1)≤1年各部位无异常温升现象，检测和分析方\n2)必要时法参考DL/T664。\n油中溶解气体超过下列任何一项值时应引起注意：乙\n分析必要时炔≤5(uL/L)，多氢气≤150(μL/L)，总烃取样及测量程序参考DL/T722。\n≤150(μL/L)。\n绝缘油试验必要时见15章表48。\n不同温度下的电阻值按下式换算：\n1)A级检修后绕组直流电阻\n2）≤6年与前一次测试结果相差不超过2%。\nR2\n3必要时式中Ri、R2分别为在温度t、t2\n时的电阻值；T为计算用常数，\n铜导线取235，铝导线取225。\n1)干式不测量吸收比和极化指数：\n2)采用2500V或5000V兆欧表；\n3)测量前被试绕组应充分放电；\n4)测量温度以顶层油温（干式为环境温度）为准，尽量使每次测量温度相近；\n1)绝缘电阻换算至同一温度下，与前一\n5)尽量在油温（干式为环境温度）\n绕组绝缘电\n1)A级检修后次测试结果相比应无明显变化；\n低于50℃时测量，不同温度下的阻、吸收比或\n2)≤6年\n2)吸收比(10℃~30℃范围）不低于1.3或绝缘电阻值按下式换算：\n3必要时极化指数不低于1.5或绝缘电阻\n(和）极化指数换算系数A=1.5K/10\n≥10000MQ（大于10000MQ时，极化指当实测温度为20℃以上时，可按数仍应测量）。\nR20=ARt\n当实测温度为20℃以下时，可按\nR20=Rt/A\n式中K为实测值减去20C的绝对值，R20、Rt分别为校正到20℃\n时、测量温度下的绝缘电阻值；\n6)吸收比和极化指数不进行温度换算。\n1)适用于油浸式：\n2)测量方法可参考DL/T474.3；\n3)测量宜在顶层油温低于50℃且\n1)A级检修后高于零度时进行，测量时记录顶绕组介质损耗\n2)≤6年\n≤0.015\n层油温和空气相对湿度，分析时因数（20℃）\n3必要时应注意温度对介质损耗因数的影响；\n4)测量绝缘介质损耗因数时，应同时测量电容值，若此电容值发生明显变化，应予以注意。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.86, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 29, "text": "DL/T 596—2021\n表10\n消弧线圈的试验项目、周期和要求\n序号\n项目\n周\n期\n判\n据\n方法及说明\n1)A级检修后\n怀疑线圈或铁心（如有）存在缺\n7\n电抗值测量\n2）必要时\n初值差不超过5%。\n陷时进行本项目，测量方法参考\nGB/T 1094.6。\n与铁心绝缘的\n1)A级检修后\n采用2500V兆欧表(对运行年久\n各紧固件绝缘\n2)≤6年\n与以前测试结果相比无显著差别。\n的设备可用1000V兆欧表)：除\n8\n注意绝缘电阻的大小外，要特别\n电阻\n3必要时\n注意绝缘电阻的变化趋势。\n阻尼电阻值测\n1)A级检修后\n9\n与出厂值相比，变化不超过5%。\n量\n2）必要时\n阻尼电阻箱的\n1)A级检修后\n10\n绝缘电阻\n2）必要时\n>100MQ\n采用2500V兆欧表。\n1I\n交流耐压试验\n1)A级检修后\n2）必要时\n按出厂试验值的80%进行。\n7. 4\n判断电抗器故障时可供选用的试验项目见附录F\n8互感器\n8.1\n电流互感器\n8.1.1\n油浸式电流互感器的试验项目、周期和要求见表11。\n表11\n油浸式电流互感器的试验项目、周期和要求\n序\n号\n项目\n周\n期\n判\n据\n方法及说明\n1）≥330kV:1个\n月\n红外测\n2)220kV：3个月\n各部位无异常温升现象，检测和分析方法参考\n温\n3）≤110kV:6个\nDL/T 664。\n月\n4）必要时\nA级检修后：\nH2:≤50μL/L\n总烃：≤40uL/L\n中果\n1)A级检修后\nC2H2:OμL/L\n2\n解气体\n2)必要时\nH2:≤150μL/L\n分析\n投运中：\n总烃：≤100uL/L\nCH2:≤110kV:2μL/L\n≥220kV:1μL/L\n绝缘油\n1)A级检修后\n2)必要时\n见第15章表48中序号6、8、9。\n试验\n1)A、B级检修后\n1）一次绕组对地：≥10000MQ\n绝缘电\n2)≥330kV:≤3年\n一次绕组段间：≥10MQ\n阻测量\n3)≤220kV:≤6年\n使用2500V兆欧表。\n2）二次绕组间及对地≥1000MΩ\n4）必要时\n3）末屏对地：≥1000MΩ\n1)主绝缘介质损耗因数(%)不应大于下表中的数\n1)主绝缘介质损耗因数试验电\n介质损\n1)A级检修后\n值，且与历年数据比较，不应有显著变化：\n压为10kV，有疑问时试验电压\n耗因数\n2)≥330kV:≤3年\nA级检修后\n运行中\n提高至额定工作电压；末屏对\n及电容\n3)≤220kV:≤6年\n电\n1） ≤110kV: ≤0.01\n1) ≤110 kV: ≤0.01\n地介质损耗因数试验（仅限于\n量测量\n4)必要时\n容\n2)220kV：≤0.007\n2)220kV:≤0.008\n正立式结构）电压为2kV；\n型\n3)≥330kV:≤0.006\n3)≥330kV：≤0.007\n2)主绝缘介质损耗因数一般不\n27", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9796, "ocr_line_count": 134, "ocr_error": null, "raw_text_len": 1166, "clean_text_len": 1102, "clean_text": "DL/T 596—2021\n表10\n消弧线圈的试验项目、周期和要求序号项目周期判据方法及说明\n1)A级检修后怀疑线圈或铁心（如有）存在缺\n电抗值测量\n2）必要时初值差不超过5%。\n陷时进行本项目，测量方法参考GB/T 1094.6。\n与铁心绝缘的\n1)A级检修后采用2500V兆欧表(对运行年久各紧固件绝缘\n2)≤6年与以前测试结果相比无显著差别。\n的设备可用1000V兆欧表)：除\n注意绝缘电阻的大小外，要特别电阻\n3必要时注意绝缘电阻的变化趋势。\n阻尼电阻值测\n1)A级检修后\n与出厂值相比，变化不超过5%。\n量\n2）必要时阻尼电阻箱的\n1)A级检修后\n绝缘电阻\n2）必要时\n>100MQ采用2500V兆欧表。\n1I\n交流耐压试验\n1)A级检修后\n2）必要时按出厂试验值的80%进行。\n7. 4\n判断电抗器故障时可供选用的试验项目见附录F\n8互感器\n8.1\n电流互感器\n8.1.1\n油浸式电流互感器的试验项目、周期和要求见表11。\n表11\n油浸式电流互感器的试验项目、周期和要求序号项目周期判据方法及说明\n1）≥330kV:1个月红外测\n2)220kV：3个月各部位无异常温升现象，检测和分析方法参考温\n3）≤110kV:6个\nDL/T 664。月\n4）必要时\nA级检修后：H2:≤50μL/L\n总烃：≤40uL/L中果\n1)A级检修后\nC2H2:OμL/L解气体\n2)必要时\nH2:≤150μL/L分析投运中：\n总烃：≤100uL/L\nCH2:≤110kV:2μL/L\n≥220kV:1μL/L绝缘油\n1)A级检修后\n2)必要时见第15章表48中序号6、8、9。\n试验\n1)A、B级检修后\n1）一次绕组对地：≥10000MQ\n绝缘电\n2)≥330kV:≤3年一次绕组段间：≥10MQ\n阻测量\n3)≤220kV:≤6年使用2500V兆欧表。\n2）二次绕组间及对地≥1000MΩ\n4）必要时\n3）末屏对地：≥1000MΩ\n1)主绝缘介质损耗因数(%)不应大于下表中的数\n1)主绝缘介质损耗因数试验电介质损\n1)A级检修后值，且与历年数据比较，不应有显著变化：\n压为10kV，有疑问时试验电压耗因数\n2)≥330kV:≤3年\nA级检修后运行中提高至额定工作电压；末屏对及电容\n3)≤220kV:≤6年电\n1） ≤110kV: ≤0.01\n1) ≤110 kV: ≤0.01\n地介质损耗因数试验（仅限于量测量\n4)必要时容\n2)220kV：≤0.007\n2)220kV:≤0.008\n正立式结构）电压为2kV；型\n3)≥330kV:≤0.006\n3)≥330kV：≤0.007\n2)主绝缘介质损耗因数一般不", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8376, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 30, "text": "DL/T 596—2021\n充\n1）≤110kV: ≤0.02\n1）≤110 kV: ≤0.025\n进行温度换算：当介质损耗因\n油\n2)220kV:-\n2)220 kV: -\n数值与出厂试验值或上一次\n试验值比较有明显增长时，应\n型\n3)≥330kV:\n3)≥330kV:-\n综合分析介质损耗因数与温\n胶\n1）≤110kV: ≤0.02\n1） ≤110 kV:≤0.025\n度、电压的关系：当介质损耗\n2)220kV:-\n2)220 kV:-\n因数随温度明显变化或试验\n纸\n3)≥330kV:-\n电压由0.5Um/√3升至Um/√3\n型\n3)≥330kV:-\n时，介质损耗因数绝对增加量\n超过0.0015，不宜继续运行。\n2)电容型电流互感器主绝缘电容量与初始测量值\n或出厂测试值相比较不应大于5%；\n3)末屏对地绝缘电阻小于1000MΩ时，末屏对地介\n质损耗因数不应大于0.02。\n1)一次绕组按出厂试验值的80%进行：\n二次绕组及末屏交流耐压试\n交流耐\n1)A级检修后\n压试验\n2)必要时\n2)二次绕组之间及对地（箱体)，末屏对地（箱体）\n验，可用2500V兆欧表绝缘电\n为2kV。\n阻测量项目代替。\n局放放电测量\n系统接地方式\n电压（方均根\n局部放电允许\n水平pC\n值）kV\n局部放\n1)A级检修后\n中性点接地系\nUm\n7\n50\n1.2Um/√3\n试验按GB/T20840.2进行。\n电测量\n2)必要时\n统\n20\n中性点绝缘或\n1.2Um\n50\n非有效接地系\n1.2Um/ √3\n统\n20\n极性检\n8\n必要时\n与铭牌标志相符。\n查\n变比检\n9\n必要时\n与铭牌标志相符。\n查\n励磁特\n1)与同类型、同规格、同参数互感器特性曲线或制\n必要时\n造厂提供的特性曲线相比较，应无明显差别；\n更换二次绕组或继电保护有\n10\n性曲线\n2)多抽头电流互感器可使用抽头或最大抽头测量。\n要求时进行。\n校核\n绕组直\n流电阻\n1)A级检修后\n11\n2)必要时\n与初值或出厂值比较，应无明显差别。\n测量\n密封检\n12\n查\nA级检修后\n应无渗漏油现象。\n试验方法按制造厂规定。\n8.1.2SF6电流互感器的试验项目、周期和要求见表12。\n表12SF6电流互感器的试验项目、周期和要求\n序号\n目\n周\n期\n判\n群\n方法及说明\n1)≥330kV:1\n个月\n2)220kV:3个\n红外测温\n月\n各部位无异常温升现象，检测和分析方法\n3)≤110kV:6\n参考DL/T664。\n个月\n4）必要时\n28", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9813, "ocr_line_count": 120, "ocr_error": null, "raw_text_len": 1035, "clean_text_len": 957, "clean_text": "DL/T 596—2021充\n1）≤110kV: ≤0.02\n1）≤110 kV: ≤0.025\n进行温度换算：当介质损耗因油\n2)220kV:-\n2)220 kV: -\n数值与出厂试验值或上一次试验值比较有明显增长时，应型\n3)≥330kV:\n3)≥330kV:-\n综合分析介质损耗因数与温胶\n1）≤110kV: ≤0.02\n1） ≤110 kV:≤0.025\n度、电压的关系：当介质损耗\n2)220kV:-\n2)220 kV:-\n因数随温度明显变化或试验纸\n3)≥330kV:-\n电压由0.5Um/√3升至Um/√3\n型\n3)≥330kV:-\n时，介质损耗因数绝对增加量超过0.0015，不宜继续运行。\n2)电容型电流互感器主绝缘电容量与初始测量值或出厂测试值相比较不应大于5%；\n3)末屏对地绝缘电阻小于1000MΩ时，末屏对地介质损耗因数不应大于0.02。\n1)一次绕组按出厂试验值的80%进行：\n二次绕组及末屏交流耐压试交流耐\n1)A级检修后压试验\n2)必要时\n2)二次绕组之间及对地（箱体)，末屏对地（箱体）\n验，可用2500V兆欧表绝缘电为2kV。\n阻测量项目代替。\n局放放电测量系统接地方式电压（方均根局部放电允许水平pC\n值）kV局部放\n1)A级检修后中性点接地系\nUm\n1.2Um/√3\n试验按GB/T20840.2进行。\n电测量\n2)必要时统\n中性点绝缘或\n1.2Um\n非有效接地系\n1.2Um/ √3\n统极性检必要时与铭牌标志相符。\n查变比检必要时与铭牌标志相符。\n查励磁特\n1)与同类型、同规格、同参数互感器特性曲线或制必要时造厂提供的特性曲线相比较，应无明显差别；\n更换二次绕组或继电保护有性曲线\n2)多抽头电流互感器可使用抽头或最大抽头测量。\n要求时进行。校核绕组直流电阻\n1)A级检修后\n2)必要时与初值或出厂值比较，应无明显差别。\n测量密封检查A级检修后应无渗漏油现象。\n试验方法按制造厂规定。\n8.1.2SF6电流互感器的试验项目、周期和要求见表12。\n表12SF6电流互感器的试验项目、周期和要求序号目周期判群方法及说明\n1)≥330kV:1\n个月\n2)220kV:3个红外测温月各部位无异常温升现象，检测和分析方法\n3)≤110kV:6\n参考DL/T664。个月\n4）必要时", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8521, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 31, "text": "DL/T 596—2021\n表12SF6电流互感器的试验项目、周期和要求\n序号项\n目\n周\n期\n判\n据\n方法及说明\n1）A级检修后注意：\n(SOz+SOF2)≤2μL/L\nHF≤2μL/L\n1)A、B级检\nHS≤1μL/L\nSF6分解物\n修后\nCO(报告)\n用检测管、气相色谱法或电化学传\n2\n测试\n2)必要时\n2）B级检修后或运行中注意：\n感器法进行测量。\nSO2:≤5μL/L\nHS: ≤2μL/L\nCO:≤100uL/L\nSF6气体检\n1)A级检修后\n3\n2)必要时\n见第15章表50中序号2、3、4。\n测\n1)A级检修后\n2)≥330kV:≤3\n1）一次绕组绝缘电阻应大于10000MΩ：\n绝缘电阻\n年\n2）一次绕组段间绝缘电阻应大于10MQ；\n测量\n3)≤220kV:≤6\n3）二次绕组间及对地绝缘电阻大于\n采用2500V兆欧表。\n年\n1000MQ。\n4）必要时\n1)一次绕组按出厂试验值的80%进行；\n二次绕组交流耐压试验，可用\n交流耐压\n1)A级检修后\n5\n试验\n2)必要时\n2)二次绕组之间及对地（箱体），末屏对地\n2500V兆欧表绝缘电阻测量项目\n（箱体）为2kV。\n代替。\n局放放电测\n局部放电\n系统接地方式\n量电压（方\n允许水平\n均根值）kV\npC\n局部放电\n1)A级检修后\n中性点接地系\nUm\n50\n测量\n2)必要时\n统\n1.2Um/√3\n20\n按GB/T20840.2进行。\n中性点绝缘或\n1.2Um\n50\n非有效接地系\n1.2Um/√3\n20\n统\n7\n极性检查\n必要时\n与铭牌标志相符。\n8\n变比检查\n必要时\n与铭牌标志相符。\n1)与同类型、同规格、同参数互感器特性曲\n励磁特性\n线或制造厂提供的特性曲线相比较，应无\n更换二次绕组或继电保护有要求\n9\n曲线校核\n必要时\n明显差别；\n2)多抽头电流互感器可使用抽头或最大抽\n时进行。\n头测量。\n10\n绕组直流\n1)A级检修后\n电阻测量\n2)必要时\n与初值或出厂值比较，应无明显差别。\n11\n气体压力\n1）A级检修\n表校准\n2）必要时\n应符合产品技术文件要求。\n气体密度\n表（继电\n1）A级检修\n12\n应符合产品技术文件要求。\n器）校准\n2）必要时\n8.1.3\n复合薄膜绝缘电流互感器的试验项目、周期和要求见表13。\n29", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9867, "ocr_line_count": 122, "ocr_error": null, "raw_text_len": 947, "clean_text_len": 869, "clean_text": "DL/T 596—2021\n表12SF6电流互感器的试验项目、周期和要求序号项目周期判据方法及说明\n1）A级检修后注意：\n(SOz+SOF2)≤2μL/L\nHF≤2μL/L\n1)A、B级检\nHS≤1μL/LSF6分解物修后\nCO(报告)\n用检测管、气相色谱法或电化学传\n测试\n2)必要时\n2）B级检修后或运行中注意：\n感器法进行测量。SO2:≤5μL/L\nHS: ≤2μL/LCO:≤100uL/L\nSF6气体检\n1)A级检修后\n2)必要时见第15章表50中序号2、3、4。\n测\n1)A级检修后\n2)≥330kV:≤3\n1）一次绕组绝缘电阻应大于10000MΩ：\n绝缘电阻年\n2）一次绕组段间绝缘电阻应大于10MQ；\n测量\n3)≤220kV:≤6\n3）二次绕组间及对地绝缘电阻大于采用2500V兆欧表。\n年\n1000MQ。\n4）必要时\n1)一次绕组按出厂试验值的80%进行；\n二次绕组交流耐压试验，可用交流耐压\n1)A级检修后\n试验\n2)必要时\n2)二次绕组之间及对地（箱体），末屏对地\n2500V兆欧表绝缘电阻测量项目\n（箱体）为2kV。代替。\n局放放电测局部放电系统接地方式量电压（方允许水平均根值）kV\npC局部放电\n1)A级检修后中性点接地系\nUm测量\n2)必要时统\n1.2Um/√3\n按GB/T20840.2进行。\n中性点绝缘或\n1.2Um\n非有效接地系\n1.2Um/√3\n统\n极性检查必要时与铭牌标志相符。\n变比检查必要时与铭牌标志相符。\n1)与同类型、同规格、同参数互感器特性曲励磁特性线或制造厂提供的特性曲线相比较，应无更换二次绕组或继电保护有要求\n曲线校核必要时明显差别；\n2)多抽头电流互感器可使用抽头或最大抽时进行。\n头测量。绕组直流\n1)A级检修后电阻测量\n2)必要时与初值或出厂值比较，应无明显差别。\n气体压力\n1）A级检修表校准\n2）必要时应符合产品技术文件要求。\n气体密度表（继电\n1）A级检修\n应符合产品技术文件要求。器）校准\n2）必要时\n8.1.3\n复合薄膜绝缘电流互感器的试验项目、周期和要求见表13。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8579, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 32, "text": "DL/T 596—2021\n表13\n复合薄膜绝缘电流互感器的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n1)>330kV:1\n个月\n2)220kV:3个\n红外测温\n各部位无异常温升现象，检测和分析方法\n月\n3)≤110kV:6\n参考DL/T664。\n个月\n4）必要时\n1)A、B级检\n修后\n1）一次绕组对地：≥10000MQ\n2)≥330kV:≤3\n绝缘电阻测\n一次绕组段间：≥10MQ；\n年\n2）二次绕组间及对地≥1000MQ；\n使用2500V兆欧表。\n量\n3）≤220kV:≤6\n年\n3）末屏对地：≥1000MΩ。\n4）必要时\n当介质损耗因数值与出厂试验\n1)A级检修后\n值或上一次试验值比较有明显\n2)≥330kV:≤3\n1)220kV等级主绝缘电容量初值差不应超\n变化时，应综合分析介质损耗因\n介质损耗因\n年\n过5%，110kV及以下主绝缘电容量初值差\n数与温度、电压的关系，当介质\n数及电容量\n3）≤220kV:≤6\n不超过8%；\n损耗因数随温度明显变化或试\n年\n2)介质损耗因数不应大于0.006。\n验电压由0.5Um/√3到Um/√3，\n4)必要时\n介质损耗因数变化量绝对值超\n过0.0015应继续运行。\n交流耐压试\n1)A级检修后\n1)一次绕组按出厂试验值的80%进行；\n二次绕组交流耐压试验，可用\n验\n2)必要时\n2)二次绕组之间及对地（箱体），末屏对地\n2500V兆欧表绝缘电阻测量项\n（箱体）为2kV。\n目代替。\n局放放电测\n局部放电\n系统接地方式\n量电压（方\n均根值）\n允许水平\nkV\npC\n局部放电测\n5\n必要时\n中性点接地系\nUm\n量\n100\n按GB/T20840.2进行。\n统\n1.2Um/√3\n50\n中性点绝缘或\n1.2Um\n非有效接地系\n100\n1.2Um/√3\n50\n统\n6\n极性检查\n必要时\n与铭牌标志相符。\n7\n变比检查\n必要时\n与铭牌标志相符。\n1)与同类型、同规格、同参数互感器特性曲\n校核励磁特\n线或制造厂提供的特性曲线相比较，应无\n必要时\n明显差别；\n更换二次绕组或继电保护有要\n性曲线\n2)多抽头电流互感器可使用抽头或最大抽\n求时进行。\n头测量。\n绕组直流电\n1)A级检修后\ny\n阻测量\n2)必要时\n与初值或出厂值比较，应无明显差别。\n8.1.4\n浇注式电流互感器的试验项目、周期和要求见表14。\n30", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9876, "ocr_line_count": 118, "ocr_error": null, "raw_text_len": 986, "clean_text_len": 911, "clean_text": "DL/T 596—2021\n表13\n复合薄膜绝缘电流互感器的试验项目、周期和要求序号项目周期判据方法及说明\n1)>330kV:1\n个月\n2)220kV:3个红外测温各部位无异常温升现象，检测和分析方法月\n3)≤110kV:6\n参考DL/T664。个月\n4）必要时\n1)A、B级检修后\n1）一次绕组对地：≥10000MQ\n2)≥330kV:≤3\n绝缘电阻测一次绕组段间：≥10MQ；\n年\n2）二次绕组间及对地≥1000MQ；\n使用2500V兆欧表。量\n3）≤220kV:≤6\n年\n3）末屏对地：≥1000MΩ。\n4）必要时当介质损耗因数值与出厂试验\n1)A级检修后值或上一次试验值比较有明显\n2)≥330kV:≤3\n1)220kV等级主绝缘电容量初值差不应超变化时，应综合分析介质损耗因介质损耗因年过5%，110kV及以下主绝缘电容量初值差数与温度、电压的关系，当介质数及电容量\n3）≤220kV:≤6\n不超过8%；损耗因数随温度明显变化或试年\n2)介质损耗因数不应大于0.006。\n验电压由0.5Um/√3到Um/√3，\n4)必要时介质损耗因数变化量绝对值超过0.0015应继续运行。\n交流耐压试\n1)A级检修后\n1)一次绕组按出厂试验值的80%进行；\n二次绕组交流耐压试验，可用验\n2)必要时\n2)二次绕组之间及对地（箱体），末屏对地\n2500V兆欧表绝缘电阻测量项\n（箱体）为2kV。目代替。\n局放放电测局部放电系统接地方式量电压（方均根值）\n允许水平kVpC局部放电测必要时中性点接地系\nUm量\n按GB/T20840.2进行。\n统\n1.2Um/√3\n中性点绝缘或\n1.2Um\n非有效接地系\n1.2Um/√3\n统\n极性检查必要时与铭牌标志相符。\n变比检查必要时与铭牌标志相符。\n1)与同类型、同规格、同参数互感器特性曲校核励磁特线或制造厂提供的特性曲线相比较，应无必要时明显差别；\n更换二次绕组或继电保护有要性曲线\n2)多抽头电流互感器可使用抽头或最大抽求时进行。\n头测量。绕组直流电\n1)A级检修后\ny阻测量\n2)必要时与初值或出厂值比较，应无明显差别。\n8.1.4\n浇注式电流互感器的试验项目、周期和要求见表14。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8664, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 33, "text": "DL/T 596—2021\n表14\n浇注式电流互感器的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n红外测温\n1）6个月\n各部位不应有明显温升现象，检测和分析方\n1\n2）必要时\n法参考DL/T664。\n1)A、B级检\n修后\n绝缘电阻测\n2)不超过6\n1）一次绕组对地：≥1000MQ；\n量\n2）二次绕组间及对地≥1000MQ。\n采用2500V兆欧表。\n年\n3）必要时\n交流耐压试\n1)A级检修\n1)一次绕组按出厂试验值的80%进行；\n二次绕组交流耐压试验，可用\n3\n后\n2500V兆欧表绝缘电阻测量项\n验\n2)必要时\n2)二次绕组之间及对地为2kV。\n目代替。\n局放放电测\n局部放电\n系统接地方式\n量电压（方\n允许水平\n均根值）kV\n1)A级检修\npC\n局部放电测\n中性点接地系\nUm\n后\n100\n4\n量\n统\n1.2Um/√3\n2)必要时\n50\n中性点绝缘或\n1.2Um\n非有效接地系\n100\n1.2Um/3\n统\n50\n5\n极性检查\n必要时\n与铭牌标志相符。\n6\n变比检查\n必要时\n与铭牌标志相符。\n绕组直流电\n1)A级检修\n：\n阻测量\n后\n与初值或出厂值比较，应无明显差别。\n2）必要时\n1)与同类型、同规格、同参数互感器特性曲线\n或制造厂提供的特性曲线相比较，应无明显\n校核励磁特\n8\n性曲线\n必要时\n差别；\n继电保护有要求时进行。\n2)多抽头电流互感器可使用抽头或最大抽头\n测量。\n绕组直流电\n1)A级检修\n后\n阻测量\n与初值或出厂值比较，应无明显差别。\n2)必要时\n8.1.5\n电子式电流互感器的试验项目、周期和要求见表15。\n8.1.5.1电子式电流互感器合并单元的供电端口、低压器件对外壳之间的绝缘电阻及交流耐压试验见表\n15。\n8.1.5.2电子式电流互感器高压本体间的试验项目、周期和要求见表11、表12、表13。\n表15电子式电流互感器的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n1)A、B级检\n修后\n绝缘电阻测\n2)≥330kV:\n互感器及合并单元的供电端口两极对外壳\n测量互感器及合并单元的供电端\n量\n≤3年\n之间的绝缘电阻不小于500MQ。\n口两极对外壳之间的绝缘电阻采\n3)≤220kV:\n用500V兆欧表。\n6年\n4）必要时\n3", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9858, "ocr_line_count": 124, "ocr_error": null, "raw_text_len": 948, "clean_text_len": 864, "clean_text": "DL/T 596—2021\n表14\n浇注式电流互感器的试验项目、周期和要求序号项目周期判据方法及说明红外测温\n1）6个月各部位不应有明显温升现象，检测和分析方\n2）必要时法参考DL/T664。\n1)A、B级检修后绝缘电阻测\n2)不超过6\n1）一次绕组对地：≥1000MQ；\n量\n2）二次绕组间及对地≥1000MQ。\n采用2500V兆欧表。年\n3）必要时交流耐压试\n1)A级检修\n1)一次绕组按出厂试验值的80%进行；\n二次绕组交流耐压试验，可用后\n2500V兆欧表绝缘电阻测量项验\n2)必要时\n2)二次绕组之间及对地为2kV。\n目代替。\n局放放电测局部放电系统接地方式量电压（方允许水平均根值）kV\n1)A级检修\npC局部放电测中性点接地系Um\n后量统\n1.2Um/√3\n2)必要时\n中性点绝缘或\n1.2Um\n非有效接地系\n1.2Um/3\n统\n极性检查必要时与铭牌标志相符。\n变比检查必要时与铭牌标志相符。\n绕组直流电\n1)A级检修：\n阻测量后与初值或出厂值比较，应无明显差别。\n2）必要时\n1)与同类型、同规格、同参数互感器特性曲线或制造厂提供的特性曲线相比较，应无明显校核励磁特\n性曲线必要时差别；继电保护有要求时进行。\n2)多抽头电流互感器可使用抽头或最大抽头测量。\n绕组直流电\n1)A级检修后阻测量与初值或出厂值比较，应无明显差别。\n2)必要时\n8.1.5\n电子式电流互感器的试验项目、周期和要求见表15。\n8.1.5.1电子式电流互感器合并单元的供电端口、低压器件对外壳之间的绝缘电阻及交流耐压试验见表\n15。\n8.1.5.2电子式电流互感器高压本体间的试验项目、周期和要求见表11、表12、表13。\n表15电子式电流互感器的试验项目、周期和要求序号项目周期判据方法及说明\n1)A、B级检修后绝缘电阻测\n2)≥330kV:\n互感器及合并单元的供电端口两极对外壳测量互感器及合并单元的供电端量\n≤3年之间的绝缘电阻不小于500MQ。\n口两极对外壳之间的绝缘电阻采\n3)≤220kV:\n用500V兆欧表。\n6年\n4）必要时", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8922, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 34, "text": "DL/T 596—2021\n表15电子式电流互感器的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n1)应能耐受GB/T20840.8标准中6.1.1.3规\n低压器件的\n1)A级检修\n定的电压值；\n：\n工频耐压试\n后\n2)对合并单元下载程序或调试的非光接口，\n验\n2)必要时\n应能承受交流500V/1min或直流700V/1min\n的耐压试验。\n8.2电压互感器\n8.2.1\n电磁式电压互感器（油浸式）试验项目、周期和要求见表16。\n表16电磁式电压互感器（油浸式）的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n1）≥330kV:\n1个月\n2）220kV:3\n红外测温\n个月\n各部位无异常温升现象，检测和分析方法参考\n3）≤110kV:\nDL/T 664。\n6个月\n4）必要时\n1）A级检修后：\n1)A、B级检\nH2:≤50μL/L\n修后\n总烃：≤40uL/L\n油中溶解气\n2）≥330kV:\nC2H2:OuL/L\n2\n体的色谱分\n3年\n析\n3）≤220kV:\n2）运行中：\n≤6年\nH2:≤150μL/L\n4)必要时\n总烃：≤100/L\nC2H2:≤2μL/L\n1)A级检修\n绝缘油试验\n见第15章表48中序号6、8、9。\n2）必要时\n1)A、B级检\n修后\n2）≥330kV:\n绝缘电阻\n≤3年\n1）一次绕组对二次及地：≥1000MQ；\n4\n2）二次绕组间及对地≥1000MΩ。\n采用2500V兆欧表。\n3）≤220kV:\n≤6年\n4）必要时\n1）A级检修后：\n5℃：≤0.010\n10℃：≤0.015\n20℃：≤0.020\n1)A级检修\n30℃：≤0.035\n1)串级式电压互感器的介质\n后\n介质损耗因\n2）≥330kV:\n40°℃:≤0.050\n损耗因数试验方法建议采用\n≤3年\n2）运行中：\n末端屏蔽法，其它试验方法\n5\n数（35kV及\n以上)\n3）≤220kV:\n5℃：≤0.015\n与要求自行规定：\n≤6年\n10℃：≤0.020\n2)前后对比宜采用同一试验\n4）必要时\n20℃：≤0.025\n方法。\n30℃：≤0.040\n40°℃:≤0.055\n3)与历次试验结果相比无明显变化；\n4)支架绝缘介质损耗因数不宜大于5%。\n交流耐压试\n1)A级检修\n1)一次绕组按出厂试验值的80%进行；\n二次绕组及末屏交流耐压试\n32", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9704, "ocr_line_count": 115, "ocr_error": null, "raw_text_len": 983, "clean_text_len": 935, "clean_text": "DL/T 596—2021\n表15电子式电流互感器的试验项目、周期和要求序号项目周期判据方法及说明\n1)应能耐受GB/T20840.8标准中6.1.1.3规低压器件的\n1)A级检修定的电压值；：\n工频耐压试后\n2)对合并单元下载程序或调试的非光接口，\n验\n2)必要时应能承受交流500V/1min或直流700V/1min\n的耐压试验。\n8.2电压互感器\n8.2.1\n电磁式电压互感器（油浸式）试验项目、周期和要求见表16。\n表16电磁式电压互感器（油浸式）的试验项目、周期和要求序号项目周期判据方法及说明\n1）≥330kV:\n1个月\n2）220kV:3\n红外测温个月各部位无异常温升现象，检测和分析方法参考\n3）≤110kV:\nDL/T 664。\n6个月\n4）必要时\n1）A级检修后：\n1)A、B级检\nH2:≤50μL/L修后总烃：≤40uL/L\n油中溶解气\n2）≥330kV:\nC2H2:OuL/L体的色谱分\n3年析\n3）≤220kV:\n2）运行中：\n≤6年H2:≤150μL/L\n4)必要时总烃：≤100/L\nC2H2:≤2μL/L\n1)A级检修绝缘油试验见第15章表48中序号6、8、9。\n2）必要时\n1)A、B级检修后\n2）≥330kV:\n绝缘电阻≤3年\n1）一次绕组对二次及地：≥1000MQ；\n2）二次绕组间及对地≥1000MΩ。\n采用2500V兆欧表。\n3）≤220kV:\n≤6年\n4）必要时\n1）A级检修后：\n5℃：≤0.010\n10℃：≤0.015\n20℃：≤0.020\n1)A级检修\n30℃：≤0.035\n1)串级式电压互感器的介质后介质损耗因\n2）≥330kV:\n40°℃:≤0.050\n损耗因数试验方法建议采用≤3年\n2）运行中：\n末端屏蔽法，其它试验方法数（35kV及以上)\n3）≤220kV:\n5℃：≤0.015\n与要求自行规定：≤6年\n10℃：≤0.020\n2)前后对比宜采用同一试验\n4）必要时\n20℃：≤0.025\n方法。\n30℃：≤0.040\n40°℃:≤0.055\n3)与历次试验结果相比无明显变化；\n4)支架绝缘介质损耗因数不宜大于5%。\n交流耐压试\n1)A级检修\n1)一次绕组按出厂试验值的80%进行；\n二次绕组及末屏交流耐压试", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8016, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 35, "text": "DL/T596—2021\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n验\n后\n2)二次绕组之间及对地（箱体），末屏对地（箱体）」验，可用2500V兆欧表绝缘\n2）必要时\n为2kV。\n电阻测量项目代替。\n系统接\n一次绕组\n局放放电测\n局部放电\n地方式\n连接方式\n量电压（方\n允许水平\n均根值）kV\npC\nUm\n相对地\n50\n1)A级检修\n中性点\n1.2Um/ √3\n局部放电测\n20\n7\n后\n接地\n试验按GB/T20840.3进行。\n量\n相对相\n2）必要时\n1.2Um\n50\n中性点\n相对地\n1.2Um\n50\n绝缘或\n1.2Um/√3\n20\n非有效\n接地\n相对相\n1.2Um\n50\n1)试验可在互感器的一次或\n二次绕组上进行；\n2)在0.2、0.5、0.8、1.0、1.2、\n1.5、1.9倍的额定电压下，测\n量空载电流，并做出励磁特\n性曲线。其中1.5额定电压为\n安装于中性点有效接地系统\n1)在额定电压下，空载电流与出厂数值差别不大\n的电压互感器；安装于中性\n于30%;\n点非有效接地系统的半绝缘\n伏安特性测\n必要时\n2)在中性点非有效接地系统1.9额定电压或中性\n互感器为1.9额定电压，全绝\n8\n量\n点有效接地系统1.5额定电压下，空载电流不大\n缘结构电压互感器为1.2额\n定电压；\n于最大允许电流。\n3)对安装于中性点有效接地\n系统的互感器进行试验时，\n加至1.5倍额定电压的时间\n不允许超过10s；\n4)感应耐压试验前后，应各\n进行一次额定电压时的空载\n电流测量，两次测得值相比\n不应有明显差别。\n1)A级检修\n密封检查\n后\n应无渗漏油现象。\n试验方法按制造厂规定。\n2)必要时\n10\n联接组别和\n极性\n必要时\n与铭牌标志相符。\n11\n电压比\n必要时\n与铭牌标志相符。\n-次绕组直\n1)A级检修\n流电阻测量\n后\n与初值相比应无明显变化。\n2）必要时\n8.2.2\n电磁式电压互感器（SF。气体绝缘）试验项目、周期和要求见表17。\n表17\n电磁式电压互感器（SF6气体绝缘）试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n方法及说明\n1)≥330kV:1\n个月\n2)220kV:3个\n红外测温\n月\n各部位无异常温升现象，检测和分析方法参考\n3)≤110kV:6\nDL/T 664。\n个月\n4）必要时\n33", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9892, "ocr_line_count": 126, "ocr_error": null, "raw_text_len": 954, "clean_text_len": 856, "clean_text": "DL/T596—2021\n序号项目周期判据方法及说明验后\n2)二次绕组之间及对地（箱体），末屏对地（箱体）」验，可用2500V兆欧表绝缘\n2）必要时为2kV。\n电阻测量项目代替。\n系统接一次绕组局放放电测局部放电地方式连接方式量电压（方允许水平均根值）kV\npCUm相对地\n1)A级检修中性点\n1.2Um/ √3\n局部放电测\n后接地试验按GB/T20840.3进行。\n量相对相\n2）必要时\n1.2Um\n中性点相对地\n1.2Um\n绝缘或\n1.2Um/√3\n非有效接地相对相\n1.2Um\n1)试验可在互感器的一次或二次绕组上进行；\n2)在0.2、0.5、0.8、1.0、1.2、\n1.5、1.9倍的额定电压下，测量空载电流，并做出励磁特性曲线。其中1.5额定电压为安装于中性点有效接地系统\n1)在额定电压下，空载电流与出厂数值差别不大的电压互感器；安装于中性于30%;\n点非有效接地系统的半绝缘伏安特性测必要时\n2)在中性点非有效接地系统1.9额定电压或中性互感器为1.9额定电压，全绝\n量点有效接地系统1.5额定电压下，空载电流不大缘结构电压互感器为1.2额定电压；\n于最大允许电流。\n3)对安装于中性点有效接地系统的互感器进行试验时，\n加至1.5倍额定电压的时间不允许超过10s；\n4)感应耐压试验前后，应各进行一次额定电压时的空载电流测量，两次测得值相比不应有明显差别。\n1)A级检修密封检查后应无渗漏油现象。\n试验方法按制造厂规定。\n2)必要时\n联接组别和极性必要时与铭牌标志相符。\n电压比必要时与铭牌标志相符。-次绕组直\n1)A级检修流电阻测量后与初值相比应无明显变化。\n2）必要时\n8.2.2\n电磁式电压互感器（SF。气体绝缘）试验项目、周期和要求见表17。\n表17\n电磁式电压互感器（SF6气体绝缘）试验项目、周期和要求序号项目周期判方法及说明\n1)≥330kV:1\n个月\n2)220kV:3个红外测温月各部位无异常温升现象，检测和分析方法参考\n3)≤110kV:6\nDL/T 664。个月\n4）必要时", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8724, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 36, "text": "DL/T 596—2021\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n1）A级检修后注意：\n(SOz+SOF2)≤2μL/L\nHF≤2μL/L\n1)A、B级检\nH2S≤1μL/L\nSF6分解物\nCO(报告)\n用检测管、气相色谱法或电\n2\n测试\n修后\n2)必要时\n2）B级检修后或运行中注意：\n化学传感器法进行测量。\nSO2:≤5μL/L\nH2S:≤2μL/L\nCO:≤100μL/L\nSF6气体检\n1)A级检修后\n3\n测\n2）必要时\n见第15章表50中序号2、3、4。\n1)A、B级检\n修后\n2)≥330kV:≤3\n绝缘电阻\n1）一次绕组对二次及地：≥1000MΩ；\n2）二次绕组间及对地≥1000MΩ。\n采用2500V兆欧表。\n3)≤220kV:≤6\n年\n4）必要时\n交流耐压\n1)A级检修后\n1)一次绕组按出厂试验值的80%进行；\n二次绕组及末屏交流耐压试\n5\n试验\n2)二次绕组之间及对地（箱体)，末屏对地（箱体）\n验，可用2500V兆欧表绝缘\n2)必要时\n为2kV。\n电阻测量项目代替。\n系统接\n一次绕组\n局放放电测\n局部放电\n地方式\n连接方式\n量电压（方\n允许水平\n均根值）kV\npC\n相对地\nUm\n50\n局部放电\n1)A级检修后\n中性点\n1.2Um/√3\n20\n接地\n试验按GB/T20840.3进行。\n测量\n2)必要时\n相对相\n1.2Um\n50\n中性点\n1.2Um\n相对地\n50\n绝缘或\n1.2Um/√3\n20\n非有效\n接地\n相对相\n1.2Um\n50\n1)试验可在互感器的一次或\n二次绕组上进行；\n2)在0.2、0.5、0.8、1.0、1.2、\n1.5、1.9倍的额定电压下，测\n量空载电流，并做出励磁特\n性曲线。其中1.5额定电压为\n安装于中性点有效接地系统\n1)在额定电压下，空载电流与出厂数值差别不大\n的电压互感器；安装于中性\n点非有效接地系统的半绝缘\n伏安特性\n于30%;\n必要时\n2)在中性点非有效接地系统1.9额定电压或中性\n互感器为1.9额定电压，全绝\n测量\n缘结构电压互感器为1.2额\n点有效接地系统1.5额定电压下，空载电流不大\n于最大允许电流。\n定电压；\n3)对安装于中性点有效接地\n系统的互感器进行试验时，\n加至1.5倍额定电压的时间\n不允许超过10s；\n4)感应耐压试验前后，应各\n进行一次额定电压时的空载\n电流测量，两次测得值相比\n不应有明显差别。\n联接组别\n8\n和极性\n必要时\n与铭牌标志相符。\n9\n电压比\n必要时\n与铭牌标志相符。\n10\n次绕组1)A级检修后与初值相比应无明显变化。\n34", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9872, "ocr_line_count": 130, "ocr_error": null, "raw_text_len": 1066, "clean_text_len": 974, "clean_text": "DL/T 596—2021序号项目周期判据方法及说明\n1）A级检修后注意：\n(SOz+SOF2)≤2μL/L\nHF≤2μL/L\n1)A、B级检\nH2S≤1μL/LSF6分解物\nCO(报告)用检测管、气相色谱法或电\n测试修后\n2)必要时\n2）B级检修后或运行中注意：\n化学传感器法进行测量。SO2:≤5μL/L\nH2S:≤2μL/LCO:≤100μL/L\nSF6气体检\n1)A级检修后\n测\n2）必要时见第15章表50中序号2、3、4。\n1)A、B级检修后\n2)≥330kV:≤3\n绝缘电阻\n1）一次绕组对二次及地：≥1000MΩ；\n2）二次绕组间及对地≥1000MΩ。\n采用2500V兆欧表。\n3)≤220kV:≤6\n年\n4）必要时交流耐压\n1)A级检修后\n1)一次绕组按出厂试验值的80%进行；\n二次绕组及末屏交流耐压试试验\n2)二次绕组之间及对地（箱体)，末屏对地（箱体）\n验，可用2500V兆欧表绝缘\n2)必要时为2kV。\n电阻测量项目代替。\n系统接一次绕组局放放电测局部放电地方式连接方式量电压（方允许水平均根值）kV\npC相对地Um局部放电\n1)A级检修后中性点\n1.2Um/√3\n接地试验按GB/T20840.3进行。\n测量\n2)必要时相对相\n1.2Um\n中性点\n1.2Um\n相对地绝缘或\n1.2Um/√3\n非有效接地相对相\n1.2Um\n1)试验可在互感器的一次或二次绕组上进行；\n2)在0.2、0.5、0.8、1.0、1.2、\n1.5、1.9倍的额定电压下，测量空载电流，并做出励磁特性曲线。其中1.5额定电压为安装于中性点有效接地系统\n1)在额定电压下，空载电流与出厂数值差别不大的电压互感器；安装于中性点非有效接地系统的半绝缘伏安特性于30%;\n必要时\n2)在中性点非有效接地系统1.9额定电压或中性互感器为1.9额定电压，全绝测量缘结构电压互感器为1.2额点有效接地系统1.5额定电压下，空载电流不大于最大允许电流。\n定电压；\n3)对安装于中性点有效接地系统的互感器进行试验时，\n加至1.5倍额定电压的时间不允许超过10s；\n4)感应耐压试验前后，应各进行一次额定电压时的空载电流测量，两次测得值相比不应有明显差别。\n联接组别和极性必要时与铭牌标志相符。\n电压比必要时与铭牌标志相符。\n次绕组1)A级检修后与初值相比应无明显变化。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8481, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 37, "text": "DL/T 596—2021\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n直流电阻\n2）必要时\n测量\n气体压力\n11\n1）A级检修\n应符合产品技术文件要求。\n表校准\n2）必要时\n气体密度\n表（继电\n1）A级检修\n12\n2）必要时\n应符合产品技术文件要求。\n器）校准\n8.2.3\n电磁式电压互感器（固体绝缘）试验项目、周期和要求见表18。\n表18\n电磁式电压互感器（固态绝缘）试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n红外测温\n1）6个月\n各部位不应有明显温升现象，检测和分析方法参考\n1\n2）必要时\nDL/T 664。\n1)不超过\n一次绕组对二次绕组及地（基座外壳）之间的绝缘电\n2\n绝缘电阻\n3年\n阻、二次绕组间及对地（基座外壳）的绝缘电阻不宜小\n采用2500V兆欧表。\n2)必要时\n于1000MΩ。\n交流耐压试\n1)一次绕组按出厂值的80%进行；\n二次绕组工频耐受电压，\n3\n必要时\n2)二次绕组之间及其对地（基座）的工频耐受电压为\n可用2500kV兆欧表代\n验\n2kV，可用2500kV兆欧表代替。\n替。\n一次绕\n局放放电测\n局部放电\n系统接地方式\n组连接\n量电压（方\n允许水平\n方式\n均根值）kV\npC\n中性点接地系\n相对地\nUm\n局部放电测\n100\n1.2Um/√3\n50\n试验按GB/T20840.3进\n量\n必要时\n统\n相对相\n1.2Um\n100\n行。\n中性点绝缘或\n相对地\n1.2Um\n100\n非有效接地系\n1.2Um/√3\n50\n统\n相对相\n1.2Um\n100\n1)试验可在互感器的\n次或二次绕组上进行；\n2)在0.2、0.5、0.8、1.0、\n1.2、1.9倍的额定电压\n下，测量空载电流，并做\n出励磁特性曲线，其中\n1.2额定电压为全绝缘结\n1)在额定电压下，空载电流与出厂数值比较无明显差\n构电压互感器，1.9额定\n电压为半绝缘结构互感\n空载电流测\n必要时\n别：\n量\n2)与同批次、同型号的电磁式电压互感器相比，彼此差\n器：\n3)对用于限制系统铁磁\n异不大于30%。\n谐振的特殊安装方式的\n四台组合结构，按1.2倍\n额定工作电压进行试验；\n4)感应耐压试验前后，应\n各进行一次额定电压时\n的空载电流测量，两次测\n得值相比不应有明显差\n别。\n联接组别和\n6\n必要时\n极性\n与铭牌和端子标志相符。\n7\n电压比\n必要时\n与铭牌标志相符。\n绕组直流电\n8\n阻测量\n必要时\n与初值相比应无明显变化。\n8.2.4电容式电压互感器试验项目、周期和要求见表19。\n35", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9909, "ocr_line_count": 140, "ocr_error": null, "raw_text_len": 1046, "clean_text_len": 930, "clean_text": "DL/T 596—2021\n序号项目周期判据方法及说明直流电阻\n2）必要时测量气体压力\n1）A级检修应符合产品技术文件要求。\n表校准\n2）必要时气体密度表（继电\n1）A级检修\n2）必要时应符合产品技术文件要求。\n器）校准\n8.2.3\n电磁式电压互感器（固体绝缘）试验项目、周期和要求见表18。\n表18\n电磁式电压互感器（固态绝缘）试验项目、周期和要求序号项目周期判据方法及说明红外测温\n1）6个月各部位不应有明显温升现象，检测和分析方法参考\n2）必要时\nDL/T 664。\n1)不超过一次绕组对二次绕组及地（基座外壳）之间的绝缘电\n绝缘电阻\n3年阻、二次绕组间及对地（基座外壳）的绝缘电阻不宜小采用2500V兆欧表。\n2)必要时于1000MΩ。\n交流耐压试\n1)一次绕组按出厂值的80%进行；\n二次绕组工频耐受电压，必要时\n2)二次绕组之间及其对地（基座）的工频耐受电压为可用2500kV兆欧表代验\n2kV，可用2500kV兆欧表代替。\n替。\n一次绕局放放电测局部放电系统接地方式组连接量电压（方允许水平方式均根值）kV\npC中性点接地系相对地Um局部放电测\n1.2Um/√3\n试验按GB/T20840.3进量必要时统相对相\n1.2Um\n行。中性点绝缘或相对地\n1.2Um\n非有效接地系\n1.2Um/√3\n统相对相\n1.2Um\n1)试验可在互感器的次或二次绕组上进行；\n2)在0.2、0.5、0.8、1.0、\n1.2、1.9倍的额定电压下，测量空载电流，并做出励磁特性曲线，其中\n1.2额定电压为全绝缘结\n1)在额定电压下，空载电流与出厂数值比较无明显差构电压互感器，1.9额定电压为半绝缘结构互感空载电流测必要时别：\n量\n2)与同批次、同型号的电磁式电压互感器相比，彼此差器：\n3)对用于限制系统铁磁异不大于30%。\n谐振的特殊安装方式的四台组合结构，按1.2倍额定工作电压进行试验；\n4)感应耐压试验前后，应各进行一次额定电压时的空载电流测量，两次测得值相比不应有明显差别。\n联接组别和\n必要时极性与铭牌和端子标志相符。\n电压比必要时与铭牌标志相符。绕组直流电\n阻测量必要时与初值相比应无明显变化。\n8.2.4电容式电压互感器试验项目、周期和要求见表19。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8826, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 38, "text": "DL/T 596—2021\n表19\n电容式电压互感器试验项目、周期和要求\n序号\n项\n周\n期\n据\n方法及说明\n1)≥330kV：\n1个月\n2）220kV：\n红外测温\n3个月\n参考DL/T664各部位不应有明显温升现象，检\n3)≤110kV:\n测和分析方法参考DL/T664。\n6个月\n4）必要时\n1)A、B级检\n修后\n分压器绝缘电\n2)≥330kV:\n2\n≤3年\n不低于5000MQ。\n采用2500V兆欧表。\n阻\n3）≤220kV：\n≤6年\n4）必要时\n1)A、B级检\n修后\n分压电容器低\n2）≥330kV：\n压端对地绝缘\n3年\n不低于1000MQ。\n采用2500兆欧表。\n电阻\n3)≤220kV:\n≤6年\n4）必要时\n1)A、B级检\n修后\n1)10kV下的介质损耗因数值不大于下列数值：\n额定电压下的误差特性满\n分压器介质损\n2）≥330kV:\n耗因数及电容\n3年\n油纸绝缘：0.5%\n足误差限制要求的，可以替\n量测量\n3）≤220kV:\n膜纸复合绝缘：0.2%\n代介质损耗因数及电容量\n2)电容量初值差不超过±2%。\n测量。\n≤6年\n4）必要时\n中间变压器绝\n一次绕组对二次绕组及地（箱体)绝缘电阻大于\n必要时\n1000MQ，二次绕组之间及对地（箱体）绝缘电\n采用1000V兆欧表，从X\n缘电阻\n阻大于1000MΩ。\n端测量。\n1)A、B级检\n1）额定电压下的误差特性\n修后\n中间变压器\n满足误差限制要求的，可以\n2）≥330kV:\n一、二次绕组\n≤3年\n与初值比较，无明显变化。\n替代直流电阻测量；\n6\n直流电阻测量\n3）≤220kV:\n2）当一次绕组与分压器在\n6年\n内部连接而无法测量时可\n4）必要时\n不测。\n1)一次绕组按出厂值的80%进行：\n7\n交流耐压试验\n必要时\n2)二次绕组之间及其对地的工频耐受电压为\n2kV，可用2500kV兆欧表代替。\n系统接地方\n局放放电测\n量电压（方\n局部放电允许\n式\n均根值）kV\n水平pC\n中性点接地\nUm\n局部放电测量\n必要时\n50\n系统\n1.2Um/√3\n20\n中性点绝缘\n或非有效接\n1.2Um\n50\n1.2Um/√3\n地系统\n20\n6\n极性检查\n必要时\n与铭牌标识相符。\n10\n电压比检测\n必要时\n应符合产品技术文件要求。\n36", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9798, "ocr_line_count": 124, "ocr_error": null, "raw_text_len": 942, "clean_text_len": 867, "clean_text": "DL/T 596—2021\n表19\n电容式电压互感器试验项目、周期和要求序号项周期据方法及说明\n1)≥330kV：\n1个月\n2）220kV：\n红外测温\n3个月参考DL/T664各部位不应有明显温升现象，检\n3)≤110kV:\n测和分析方法参考DL/T664。\n6个月\n4）必要时\n1)A、B级检修后分压器绝缘电\n2)≥330kV:\n≤3年不低于5000MQ。采用2500V兆欧表。\n阻\n3）≤220kV：\n≤6年\n4）必要时\n1)A、B级检修后分压电容器低\n2）≥330kV：\n压端对地绝缘\n3年不低于1000MQ。\n采用2500兆欧表。电阻\n3)≤220kV:\n≤6年\n4）必要时\n1)A、B级检修后\n1)10kV下的介质损耗因数值不大于下列数值：\n额定电压下的误差特性满分压器介质损\n2）≥330kV:\n耗因数及电容\n3年油纸绝缘：0.5%\n足误差限制要求的，可以替量测量\n3）≤220kV:\n膜纸复合绝缘：0.2%代介质损耗因数及电容量\n2)电容量初值差不超过±2%。\n测量。≤6年\n4）必要时中间变压器绝一次绕组对二次绕组及地（箱体)绝缘电阻大于必要时\n1000MQ，二次绕组之间及对地（箱体）绝缘电采用1000V兆欧表，从X\n缘电阻阻大于1000MΩ。端测量。\n1)A、B级检\n1）额定电压下的误差特性修后中间变压器满足误差限制要求的，可以\n2）≥330kV:\n一、二次绕组\n≤3年与初值比较，无明显变化。\n替代直流电阻测量；直流电阻测量\n3）≤220kV:\n2）当一次绕组与分压器在\n6年内部连接而无法测量时可\n4）必要时不测。\n1)一次绕组按出厂值的80%进行：\n交流耐压试验必要时\n2)二次绕组之间及其对地的工频耐受电压为\n2kV，可用2500kV兆欧表代替。\n系统接地方局放放电测量电压（方局部放电允许式均根值）kV\n水平pC中性点接地Um局部放电测量必要时\n系统\n1.2Um/√3\n中性点绝缘或非有效接\n1.2Um\n1.2Um/√3\n地系统\n极性检查必要时与铭牌标识相符。\n电压比检测必要时应符合产品技术文件要求。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8641, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 39, "text": "DL/T 596—2021\n表19\n电容式电压互感器试验项目、周期和要求\n序号\n项\n目\n周\n期\n据\n方法及说明\n11\n阻尼器检查\n必要时\n1)绝缘电阻大于10MΩ；\n1)采用1000V兆欧表；\n2)阻尼器特性检查按照产品技术文件要求进行。\n2)内置式阻尼器不进行。\n电磁单元绝缘\n1)A级检修\n必要时包括：\n油击穿电压和\n1)击穿电压：≥30kV；\n1)二次绕组绝缘电阻不能\n12\n后\n水分检测\n2）必要时\n2)水分：≤25mg/L。\n满足要求；\n2）存在密封性缺陷时。\n8.2.5电子式电压互感器试验项目、周期和要求见表20。\n表20电子式电压互感器的试验项目、周期和要求\n序号\n目\n周\n期\n判\n据\n方法及说明\n1)≥330kV:\n1个月\n2）220kV:\n红外测温\n3个月\n各部位不应有明显温升现象，检测和分析方\n3)≤110kV:\n法参考DL/T664。\n6个月\n4）必要时\n1）A级检修后注意：\n(SOz+SOF2)≤2μL/L\nHF≤2μL/L\n1)A、B级检\nHS≤1μL/L\nSF6分解物\n修后\nCO(报告)\n用检测管、气相色谱法或电化学\n2\n测试\n2)必要时\n2）B级检修后或运行中注意：\n传感器法进行测量。\nSO2:≤5μL/L\nHzS:≤2μL/L\nCO:≤100uL/L\nSF6气体检\n1)A级检修\n3\n测\n后\n见第15章表50中序号2、3、4。\n2）必要时\n1)A、B级检\n测量电子式电压互感器一次端子\n修后\n2)≥330kV:\n1)电子式电压互感器一次端子对地的绝缘\n对地的绝缘电阻测试方法由业主\n绝缘电阻测\n电阻与出厂值相比较无明显变化；\n与互感器制造商协商确定，测量\n量\n≤3年\n3)≤220kV:\n2)互感器及合并单元的供电端口两极对外\n互感器及合并单元的供电端口两\n壳之间的绝缘电阻不小于500MQ。\n≤6年\n极对外壳之间的绝缘电阻采用\n500V兆欧表。\n4）必要时\n1)A级检修\n后\n电容量和介\n2)≥330kV:\n测量一次端子对本体外壳间的电容量和介\n质损耗因数\n≤3年\n质损耗因数值，并与出厂测量值比较，两者\n适用于电容分压型电子式电压互\n测量\n3）≤220kV:\n之间的比值应在0.8~1.2之间。\n感器。\n≤6年\n4）必要时\n次端子的\n6\n交流耐压试\n必要时\n-次端子按出厂试验值的80%进行。\n验\n1)应能耐受GB/T20840.7标准规定的\n低压器件的\n2kV/1min;\n工频耐压试\n必要时\n2)对合并单元下载程序或调试的非光接口，\n验\n应能承受交流500V/1min或直流700V/1min\n的耐压试验。\n37", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9788, "ocr_line_count": 123, "ocr_error": null, "raw_text_len": 1081, "clean_text_len": 1020, "clean_text": "DL/T 596—2021\n表19\n电容式电压互感器试验项目、周期和要求序号项目周期据方法及说明\n阻尼器检查必要时\n1)绝缘电阻大于10MΩ；\n1)采用1000V兆欧表；\n2)阻尼器特性检查按照产品技术文件要求进行。\n2)内置式阻尼器不进行。\n电磁单元绝缘\n1)A级检修必要时包括：\n油击穿电压和\n1)击穿电压：≥30kV；\n1)二次绕组绝缘电阻不能\n后水分检测\n2）必要时\n2)水分：≤25mg/L。\n满足要求；\n2）存在密封性缺陷时。\n8.2.5电子式电压互感器试验项目、周期和要求见表20。\n表20电子式电压互感器的试验项目、周期和要求序号目周期判据方法及说明\n1)≥330kV:\n1个月\n2）220kV:\n红外测温\n3个月各部位不应有明显温升现象，检测和分析方\n3)≤110kV:\n法参考DL/T664。\n6个月\n4）必要时\n1）A级检修后注意：\n(SOz+SOF2)≤2μL/L\nHF≤2μL/L\n1)A、B级检\nHS≤1μL/LSF6分解物修后\nCO(报告)用检测管、气相色谱法或电化学\n测试\n2)必要时\n2）B级检修后或运行中注意：\n传感器法进行测量。SO2:≤5μL/L\nHzS:≤2μL/LCO:≤100uL/L\nSF6气体检\n1)A级检修\n测后见第15章表50中序号2、3、4。\n2）必要时\n1)A、B级检测量电子式电压互感器一次端子修后\n2)≥330kV:\n1)电子式电压互感器一次端子对地的绝缘对地的绝缘电阻测试方法由业主绝缘电阻测电阻与出厂值相比较无明显变化；\n与互感器制造商协商确定，测量量\n≤3年\n3)≤220kV:\n2)互感器及合并单元的供电端口两极对外互感器及合并单元的供电端口两壳之间的绝缘电阻不小于500MQ。\n≤6年极对外壳之间的绝缘电阻采用\n500V兆欧表。\n4）必要时\n1)A级检修后电容量和介\n2)≥330kV:\n测量一次端子对本体外壳间的电容量和介质损耗因数\n≤3年质损耗因数值，并与出厂测量值比较，两者适用于电容分压型电子式电压互测量\n3）≤220kV:\n之间的比值应在0.8~1.2之间。\n感器。≤6年\n4）必要时次端子的\n交流耐压试必要时\n-次端子按出厂试验值的80%进行。\n验\n1)应能耐受GB/T20840.7标准规定的低压器件的\n2kV/1min;\n工频耐压试必要时\n2)对合并单元下载程序或调试的非光接口，\n验应能承受交流500V/1min或直流700V/1min\n的耐压试验。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.862, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 40, "text": "DL/T 596—2021\n表20电子式电压互感器的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n局放放电测\n系统接\n量电压（方\n局部放电允许水\n地方式\n均根值）\n平pC\nkV\n中性点\n100(干式)、50(油\n接地系\nUm\n局部放电测\n浸式、SF6)\n8\n必要时\n1.2Um/~3\n50(干式)、20(油\n量\n统\n浸式、SF6)\n中性点\n绝缘或\n100(干式)、50(油\n1.2Um\n浸式、SF6)\n非有效\n1.2Um/√3\n接地系\n50(干式)、20(油\n浸式、SF6)\n统\n9\n极性检查\n必要时\n与铭牌标志相符。\n10\n变比检查\n必要时\n与铭牌标志相符。\n气体密度继\n11\n电器和压力\n必要时\n应符合产品技术文件要求。\n表校准\n密封性能测\n1)油浸式互感器密封良好，油位指示与环境\n12\n试\n必要时\n温度相符，无渗漏油：\n2)SF6互感器年泄漏率应不大于0.5%。\n8.3\n三相组合互感器\n8.3.1\n三相组合互感器（油浸式）试验项目、周期和要求见表21。\n表21\n组合互感器（油浸式）的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n参考DL/T664各部位不应有明显温升现象，检测和\n1\n红外测温\n1年\n分析方法参考DL/T664。\n1)不超过6\n一次绕组对二次绕组及地（基座外壳）之间的绝缘\n2\n绝缘电阻\n年\n电阻、二次绕组间及对地（基座外壳）的绝缘电阻不\n采用2500V兆欧表。\n2)必要时\n宜小于1000MQ。\n交流耐压试\n二次绕组之间及其对地工\n必要时\n1)一次绕组按出厂值的80%进行；\n验\n2)二次绕组之间及其对地的工频耐受电压为2kV。\n频耐受试验可用2500kV兆\n欧表代替。\n局部放电测\n1.2Um时，放电量不大于50pC；\n4\n必要时\n量\n1.2Um/√3时，放电量不大于20pC。\n5\n密封检查\n必要时\n目测应无渗漏油现象。\n6\n联接组别和\n极性\n与铭牌和端子标志相符。\n7\n电压比\n必要时\n与铭牌标志相符。\n电流互感器\n1)与铭牌标志相符；\n8\n的变比检查\n必要时\n2)比值差和相位差与制造厂试验值比较应无明显变\n化，并符合等级规定。\n绕组直流电\n9\n阻测量\n必要时\n与初值相比，应无明显变化。\n8.3.2\n组合互感器（固体绝缘）试验项目、周期和要求见表22。\n表22\n组合互感器（固体绝缘)试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n红外测温\n1年\n参考DL/T664各部位不应有明显温升现象，检\n1\n测和分析方法参考DL/T664。\n2\n绝缘电阻\n1）不超过6年\n-次绕组对二次绕组及地（基座外壳）之间的绝采用2500V兆欧表\n38", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9916, "ocr_line_count": 151, "ocr_error": null, "raw_text_len": 1112, "clean_text_len": 1002, "clean_text": "DL/T 596—2021\n表20电子式电压互感器的试验项目、周期和要求序号项目周期判据方法及说明局放放电测系统接量电压（方局部放电允许水地方式均根值）\n平pCkV中性点\n100(干式)、50(油接地系\nUm局部放电测浸式、SF6)必要时\n1.2Um/~3\n50(干式)、20(油量统浸式、SF6)\n中性点绝缘或\n100(干式)、50(油\n1.2Um\n浸式、SF6)非有效\n1.2Um/√3\n接地系\n50(干式)、20(油浸式、SF6)\n统\n极性检查必要时与铭牌标志相符。\n变比检查必要时与铭牌标志相符。\n气体密度继\n电器和压力必要时应符合产品技术文件要求。\n表校准密封性能测\n1)油浸式互感器密封良好，油位指示与环境\n试必要时温度相符，无渗漏油：\n2)SF6互感器年泄漏率应不大于0.5%。\n8.3\n三相组合互感器\n8.3.1\n三相组合互感器（油浸式）试验项目、周期和要求见表21。\n表21\n组合互感器（油浸式）的试验项目、周期和要求序号项目周期判据方法及说明参考DL/T664各部位不应有明显温升现象，检测和\n红外测温\n1年分析方法参考DL/T664。\n1)不超过6\n一次绕组对二次绕组及地（基座外壳）之间的绝缘\n绝缘电阻年电阻、二次绕组间及对地（基座外壳）的绝缘电阻不采用2500V兆欧表。\n2)必要时宜小于1000MQ。\n交流耐压试二次绕组之间及其对地工必要时\n1)一次绕组按出厂值的80%进行；\n验\n2)二次绕组之间及其对地的工频耐受电压为2kV。\n频耐受试验可用2500kV兆欧表代替。\n局部放电测\n1.2Um时，放电量不大于50pC；\n必要时量\n1.2Um/√3时，放电量不大于20pC。\n密封检查必要时目测应无渗漏油现象。\n联接组别和极性与铭牌和端子标志相符。\n电压比必要时与铭牌标志相符。电流互感器\n1)与铭牌标志相符；\n的变比检查必要时\n2)比值差和相位差与制造厂试验值比较应无明显变化，并符合等级规定。\n绕组直流电\n阻测量必要时与初值相比，应无明显变化。\n8.3.2\n组合互感器（固体绝缘）试验项目、周期和要求见表22。\n表22\n组合互感器（固体绝缘)试验项目、周期和要求序号项目周期判据方法及说明红外测温\n1年参考DL/T664各部位不应有明显温升现象，检\n测和分析方法参考DL/T664。\n绝缘电阻\n1）不超过6年\n-次绕组对二次绕组及地（基座外壳）之间的绝采用2500V兆欧表", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.882, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 41, "text": "DL/T 596—2021\n表22\n组合互感器（固体绝缘）试验项目、周期和要求\n序号项\n周\n期\n判\n据\n方法及说明\n2)大修后\n缘电阻、二次绕组间及对地（基座外壳）的绝缘\n3)必要时\n电阻不宜小于1000MQ。\n交流耐压试\n1)一次绕组按出厂值的80%进行；\n3\n必要时\n验\n2)二次绕组之间及其对地的工频耐受电压为\n2kV，可用2500kV兆欧表代替。\n局部放电试\n1.2Um时，放电量不大于100pC；\n4\n必要时\n验\n1.2Um/√3时，放电量不大于50pC。\n联接组别和\n1)更换绕组后\n5\n2)接线变动后\n与铭牌和端子标志相符。\n极性\n6\n电压比\n必要时\n与铭牌标志相符。\n1)与铭牌标志相符：\n电流互感器\n7\n的变比检查\n必要时\n2)比值差和相位差与制造厂试验值比较应无明\n显变化，并符合等级规定。\n绕组直流电\n8\n阻测量\nA级检修后\n与初值相比应无明显变化。\n说明：由独立元件（独立式电压互感器和独立式电流互感器）组成的组合互感器，按独立元件进行试验，\n误差干扰试验不在预试范围之内。\n9开关设备\n9.1\n气体绝缘金属封闭开关设备\n9.1.1\n气体绝缘金属封闭开关设备的试验项目、周期和要求见表23。\n表23\n气体绝缘金属封闭开关设备的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n1）≥330kV:1\n个月\n2)220kV:3个\n红外热像图显示无异常温升、\n1)红外测温采用红外成像仪测试；\n红外测温\n温差和相对温差，符合DL/T\n2)测试应尽量在负荷高峰、夜晚进\n月\n行：\n3）≤110kV:6\n664要求。\n个月\n3)在大负荷增加检测。\n4）必要时\n1）A级检修后注意：\n(SO2+SOF2)≤2μL/L\n1)A、B级检\nHF≤2μL/L\nHeS≤1μL/L\nSF6分解物测试\n用检测管、气相色谱法或电化学传\n2\n修后\nCO(报告)\n2)必要时\n感器法进行测量。\n2）B级检修后或运行中注意：\nSO2:≤3μL/L\nHS:≤2μL/L\nCO:≤100μL/L\n3\nSF6气体检测\n见第15章表50。\n1)A、级检修\n1）根据产品技术文件进行分段测\n后\n2)≥330kV:≤3\n回路电阻不得超过交接试验值\n试：\n导电回路电阻测量\n年\n的110%，且不超过产品技术文\n2）用直流压降法测量，电流不小\n4\n3)≤220kV:≤6\n件规定值，同时应进行相间比\n于100A;\n较不应有明显的差别。\n3）测量范围应包括主母线、分支\n年\n4）必要时\n母线和出线套管。\n1)A级检修后\n1）分合闸时间、分合闸速度、\n断路器机械特性\n2)机构A级\n三相不同期性、行程曲线等机\n检修后\n械特性应符合产品技术文件要\n39", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9869, "ocr_line_count": 126, "ocr_error": null, "raw_text_len": 1118, "clean_text_len": 1050, "clean_text": "DL/T 596—2021\n表22\n组合互感器（固体绝缘）试验项目、周期和要求序号项周期判据方法及说明\n2)大修后缘电阻、二次绕组间及对地（基座外壳）的绝缘\n3)必要时电阻不宜小于1000MQ。\n交流耐压试\n1)一次绕组按出厂值的80%进行；\n必要时验\n2)二次绕组之间及其对地的工频耐受电压为\n2kV，可用2500kV兆欧表代替。\n局部放电试\n1.2Um时，放电量不大于100pC；\n必要时验\n1.2Um/√3时，放电量不大于50pC。\n联接组别和\n1)更换绕组后\n2)接线变动后与铭牌和端子标志相符。\n极性电压比必要时与铭牌标志相符。\n1)与铭牌标志相符：\n电流互感器的变比检查必要时\n2)比值差和相位差与制造厂试验值比较应无明显变化，并符合等级规定。\n绕组直流电阻测量\nA级检修后与初值相比应无明显变化。\n说明：由独立元件（独立式电压互感器和独立式电流互感器）组成的组合互感器，按独立元件进行试验，\n误差干扰试验不在预试范围之内。\n9开关设备\n9.1\n气体绝缘金属封闭开关设备\n9.1.1\n气体绝缘金属封闭开关设备的试验项目、周期和要求见表23。\n表23\n气体绝缘金属封闭开关设备的试验项目、周期和要求序号项目周期判据方法及说明\n1）≥330kV:1\n个月\n2)220kV:3个红外热像图显示无异常温升、\n1)红外测温采用红外成像仪测试；\n红外测温温差和相对温差，符合DL/T\n2)测试应尽量在负荷高峰、夜晚进月行：\n3）≤110kV:6\n664要求。\n个月\n3)在大负荷增加检测。\n4）必要时\n1）A级检修后注意：\n(SO2+SOF2)≤2μL/L\n1)A、B级检\nHF≤2μL/LHeS≤1μL/L\nSF6分解物测试用检测管、气相色谱法或电化学传\n修后CO(报告)\n2)必要时感器法进行测量。\n2）B级检修后或运行中注意：\nSO2:≤3μL/LHS:≤2μL/L\nCO:≤100μL/L\nSF6气体检测见第15章表50。\n1)A、级检修\n1）根据产品技术文件进行分段测后\n2)≥330kV:≤3\n回路电阻不得超过交接试验值试：\n导电回路电阻测量年的110%，且不超过产品技术文\n2）用直流压降法测量，电流不小\n3)≤220kV:≤6\n件规定值，同时应进行相间比于100A;\n较不应有明显的差别。\n3）测量范围应包括主母线、分支年\n4）必要时母线和出线套管。\n1)A级检修后\n1）分合闸时间、分合闸速度、\n断路器机械特性\n2)机构A级三相不同期性、行程曲线等机检修后械特性应符合产品技术文件要", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8654, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 42, "text": "DL/T 596—2021\n表23\n气体绝缘金属封闭开关设备的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n求，除制造厂另有规定外，断\n路器的分、合闸同期性应满足\n下列要求：\n一相间合闸不同期不大于\n5ms;\n-相间分闸不同期不大于\n3ms;\n-同相各断口间合闸不同期不\n大于3ms;\n一同相各断口间分闸不同期不\n大于2ms;\n2）测量主触头动作与辅助开关\n切换时间的配合情况。\n1）交流耐压不低于出厂试验电\n1)试验在SF6气体额定压力下进\n压值的80%；\n行；\n1)A、级检修\n2）工频耐压时应装设放电定位\n2)对GIS试验时应将其中的电磁式\n交流耐压试验\n后\n装置以确认放电气室；\n电压互感器及避雷器断开；\n2)必要时\n3耐压中出现放电即应中止试\n3)交流耐压试验时应同时监视局部\n验，查找出放电点，处理完才\n放电：\n4）仅进行合闸对地状态下的耐压\n可继续试验。\n试验。\n1)A级检修后\nSF6气体密度继电\n2)≥330kV:≤3\n器(包括整定值)检\n年\n参照JB/T10549执行。\n宜在密度继电器不拆卸情况下进行\n7\n验\n3)≤220kV:≤6\n校验。\n年\n4)必要时\n联锁试验\n1)A级检修后\n联锁、闭锁应准确、可靠。\n检查联锁及闭锁性能，防止误动\n8\n作。\n操动机构压力表检\n验，压力开关(气\n1)A级检修后\n应符合产品技术文件要求。\n运行现场可用高精度的压力表进行\n9\n2）必要时\n比对。\n压、液压)检验\n辅助回路和控制回\n1)A级检修后\n10\n2）必要时\n绝缘电阻不低于2MQ。\n采用1000V兆欧表。\n路绝缘电阻\n辅助回路和控制回\n11\nA级检修后\n试验电压为2kV。\n耐压试验后的绝缘电阻值不应降\n路交流耐压试验\n低，宜用2500V兆欧表代替。\n操动机构在分闸、\n合闸、重合闸下的\n12\n1)A级检修后\n应符合产品技术文件要求。\n操作压力(气压、\n2)必要时\n液压)下降值\n13\n液(气）压操动机构\n1)A级检修后\n的密封试验\n应符合产品技术文件要求。\n应在分、合闸位置下分别试验。\n2)必要时\n14\n油(气)泵补压及零\n1)A级检修后\n应符合产品技术文件要求。\n起打压的运转时间\n2)必要时\n采用差压原理的气\n动或液压机构的防\n1)A级检修后\n15\n应符合产品技术文件要求。\n失压慢分试验\n2）必要时\n防止非全相合闸等\n辅助控制装置的动\n1)A级检修后\n16\n性能检查正常。\n作性能\n2)必要时\n17\n断路器防跳功能检\n1)A级检修后\n2)必要时\n功能检查正常。\n查\n断路器辅助开关检\n1)A级检修后\n不得出现卡涩或接触不良等现\n18\n查\n2)必要时\n象。\n40", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9835, "ocr_line_count": 134, "ocr_error": null, "raw_text_len": 1102, "clean_text_len": 1013, "clean_text": "DL/T 596—2021\n表23\n气体绝缘金属封闭开关设备的试验项目、周期和要求序号项目周期判据方法及说明求，除制造厂另有规定外，断路器的分、合闸同期性应满足下列要求：\n一相间合闸不同期不大于\n5ms;\n-相间分闸不同期不大于\n3ms;\n-同相各断口间合闸不同期不大于3ms;\n一同相各断口间分闸不同期不大于2ms;\n2）测量主触头动作与辅助开关切换时间的配合情况。\n1）交流耐压不低于出厂试验电\n1)试验在SF6气体额定压力下进压值的80%；\n行；\n1)A、级检修\n2）工频耐压时应装设放电定位\n2)对GIS试验时应将其中的电磁式交流耐压试验后装置以确认放电气室；\n电压互感器及避雷器断开；\n2)必要时\n3耐压中出现放电即应中止试\n3)交流耐压试验时应同时监视局部验，查找出放电点，处理完才放电：\n4）仅进行合闸对地状态下的耐压可继续试验。\n试验。\n1)A级检修后\nSF6气体密度继电\n2)≥330kV:≤3\n器(包括整定值)检年参照JB/T10549执行。\n宜在密度继电器不拆卸情况下进行\n验\n3)≤220kV:≤6\n校验。年\n4)必要时联锁试验\n1)A级检修后联锁、闭锁应准确、可靠。\n检查联锁及闭锁性能，防止误动作。\n操动机构压力表检验，压力开关(气\n1)A级检修后应符合产品技术文件要求。\n运行现场可用高精度的压力表进行\n2）必要时比对。\n压、液压)检验辅助回路和控制回\n1)A级检修后\n2）必要时绝缘电阻不低于2MQ。\n采用1000V兆欧表。路绝缘电阻辅助回路和控制回\nA级检修后试验电压为2kV。\n耐压试验后的绝缘电阻值不应降路交流耐压试验低，宜用2500V兆欧表代替。\n操动机构在分闸、合闸、重合闸下的\n1)A级检修后应符合产品技术文件要求。\n操作压力(气压、\n2)必要时液压)下降值\n液(气）压操动机构\n1)A级检修后的密封试验应符合产品技术文件要求。\n应在分、合闸位置下分别试验。\n2)必要时\n油(气)泵补压及零\n1)A级检修后应符合产品技术文件要求。\n起打压的运转时间\n2)必要时采用差压原理的气动或液压机构的防\n1)A级检修后\n应符合产品技术文件要求。失压慢分试验\n2）必要时防止非全相合闸等辅助控制装置的动\n1)A级检修后\n性能检查正常。作性能\n2)必要时\n断路器防跳功能检\n1)A级检修后\n2)必要时功能检查正常。\n查断路器辅助开关检\n1)A级检修后不得出现卡涩或接触不良等现\n查\n2)必要时象。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8921, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 43, "text": "DL/T 596—2021\n表23\n气体绝缘金属封闭开关设备的试验项目、周期和要求\n项\n目\n周\n期\n判\n据\n方法及说明\n19\n断路器分合闸线圈\n1)A级检修后\n电阻\n应符合产品技术文件要求。\n2)必要时\n1)并联分闸脱扣器在分闸装置\n的额定电源电压的65%~110%\n（直流）或85%～110%（交\n流）范围内、交流时在分闸装\n置的额定电源频率下，在开关\n1)A级检修后\n装置所有的直到它的额定短路\n2)≥330kV:≤3\n开断电流的操作条件下，均应\n断路器分、合闸电\n可靠动作。当电源电压等于或\n20\n年\n磁铁的动作电压\n小于额定电源电压的30%时，\n3）≤220kV:≤6\n年\n并联分闸脱扣器不应脱扣；\n4)必要时\n2）并联合闸脱扣器在合闸装置\n额定电源电压的85%到110%\n之间、交流时在合闸装置的额\n定电源频率下应该正确地动\n作。当电源电压等于或小于额\n定电源电压的30%时，并联合\n闸脱扣器不应脱扣。\n1）阻值与产品技术文件要求值\n合闸电阻阻值及合\n1)A级检修后\n相差不超过±5%（A级检修时\n21\n闸电阻预接入时间\n测量)；\n2)必要时\n2）预接入时间应符合产品技术\n文件要求。\n22\n断路器电容器试验\n见第14章表46。\nGIS断路器中的断口并联电容器，\n在断路器A级检修时进行试验。\n23\n隔离开关机构电动\n1)A级检修后\n电机绝缘电阻不低于2MQ。\n用1000V兆欧表测量。\n机绝缘电阻\n2)必要时\n隔离开关辅助开关\n1)A级检修后\n不得出现卡涩或接触不良等现\n24\n检查\n2)必要时\n象。\n25\n电流互感器试验\n见第8章表12。\n不具备试验条件不进行试验。\n26\n避雷器试验\n见第17章表52。\n27\n电压互感器试验\n见第8表17。\n28\n隔离开关和接地开\n见本章表31。\n关其它试验\n29\nSF6断路器其它试\n必要时\n见本章表24。\n验\n30\n带电显示装置检查\n必要时\n符合产品技术文件要求。\n9.2\nSF断路器\n9.2.1\nSF。断路器的试验项目、周期和要求见表24。\n表24SF6断路器的试验项目、周期和要求\n序号\n项\n目\n周\n判\n据\n方法及说明\n1)≥330kV：1个\n月\n2）220kV：3个\n红外热像图显示无异常温升、\n1)红外测温采用红外成像仪测试：\n红外测温\n温差和相对温差，符合DL/T\n2)测试应尽量在负荷高峰、夜晚进\n月\n3)≤110kV:6个\n664要求。\n行：\n月\n3)在大负荷增加检测。\n4）必要时\n1)A、B级检修\n1）A级检修后注意：\nSF6分解物测试\n后\n用检测管、气相色谱法或电化学传\n2\n(SO2+SOF2)≤2μL/L\n感器法进行测量。\n2）必要时\nHF≤2μL/L\n41", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9896, "ocr_line_count": 132, "ocr_error": null, "raw_text_len": 1118, "clean_text_len": 1020, "clean_text": "DL/T 596—2021\n表23\n气体绝缘金属封闭开关设备的试验项目、周期和要求项目周期判据方法及说明\n断路器分合闸线圈\n1)A级检修后电阻应符合产品技术文件要求。\n2)必要时\n1)并联分闸脱扣器在分闸装置的额定电源电压的65%~110%\n（直流）或85%～110%（交流）范围内、交流时在分闸装置的额定电源频率下，在开关\n1)A级检修后装置所有的直到它的额定短路\n2)≥330kV:≤3\n开断电流的操作条件下，均应断路器分、合闸电可靠动作。当电源电压等于或\n年磁铁的动作电压小于额定电源电压的30%时，\n3）≤220kV:≤6\n年并联分闸脱扣器不应脱扣；\n4)必要时\n2）并联合闸脱扣器在合闸装置额定电源电压的85%到110%\n之间、交流时在合闸装置的额定电源频率下应该正确地动作。当电源电压等于或小于额定电源电压的30%时，并联合闸脱扣器不应脱扣。\n1）阻值与产品技术文件要求值合闸电阻阻值及合\n1)A级检修后相差不超过±5%（A级检修时\n闸电阻预接入时间测量)；\n2)必要时\n2）预接入时间应符合产品技术文件要求。\n断路器电容器试验见第14章表46。\nGIS断路器中的断口并联电容器，\n在断路器A级检修时进行试验。隔离开关机构电动\n1)A级检修后电机绝缘电阻不低于2MQ。\n用1000V兆欧表测量。机绝缘电阻\n2)必要时隔离开关辅助开关\n1)A级检修后不得出现卡涩或接触不良等现\n检查\n2)必要时象。\n电流互感器试验见第8章表12。\n不具备试验条件不进行试验。避雷器试验见第17章表52。\n电压互感器试验见第8表17。\n隔离开关和接地开见本章表31。\n关其它试验\nSF6断路器其它试必要时见本章表24。\n验\n带电显示装置检查必要时符合产品技术文件要求。\n9.2\nSF断路器\n9.2.1\nSF。断路器的试验项目、周期和要求见表24。\n表24SF6断路器的试验项目、周期和要求序号项目周判据方法及说明\n1)≥330kV：1个月\n2）220kV：3个红外热像图显示无异常温升、\n1)红外测温采用红外成像仪测试：\n红外测温温差和相对温差，符合DL/T\n2)测试应尽量在负荷高峰、夜晚进月\n3)≤110kV:6个\n664要求。\n行：月\n3)在大负荷增加检测。\n4）必要时\n1)A、B级检修\n1）A级检修后注意：\nSF6分解物测试后用检测管、气相色谱法或电化学传\n(SO2+SOF2)≤2μL/L\n感器法进行测量。\n2）必要时\nHF≤2μL/L", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8822, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 44, "text": "DL/T 596—2021\n表24SF6断路器的试验项目、周期和要求\n序号\n项\n目\n周\n判\n据\n方法及说明\nHS≤1μL/L\nCO(报告)\n2）B级检修后或运行中注意：\nSO2:≤3μL/L\nHzS:≤2μL/L\nCO:≤100L/L\n3\nSF6气体检测\n见第15章表50。\n1）A级检修后\n2)≥330kV:≤3\n回路电阻不得超过出厂试验值\n导电回路电阻测\n年\n的110%，且不超过产品技术文\n用直流压降法测量，电流不小于\n4\n量\n3）≤220kV:≤6\n件规定值，同时应进行相间比\n100A。\n年\n较不应有明显的差别。\n4）必要时\n1)试验在SF6气体额定压力下进\n1）交流耐压耐压的试验电压不\n行：\n1)A、级检修后\n低于出厂试验电压值的80%；\n2)罐式断路器的耐压试验方式：合\n5\n耐压试验\n2)有条件时进行雷电冲击耐压，\n闸对地；分闸状态两端轮流加压，\n2)必要时\n试验电压不低于出厂试验电压\n另一端接地；\n值的80%\n3)对瓷柱式定开距型断路器应做断\n口间耐压。\n1）分合闸时间、分合闸速度、\n三相不同期性、行程曲线等机\n械特性应符合产品技术文件要\n求，除制造厂另有规定外，断\n路器的分、合闸同期性应满足\n1）A级检修后\n下列要求：\n2)≥330kV:≤3\n-相间合闸不同期不大于\n机械特性\n年\n5ms:\n6\n3）≤220kV:≤6\n一相间分闸不同期不大于\n年\n3ms;\n4）必要时\n一同相各断口间合闸不同期不\n大于3ms;\n一同相各断口间分闸不同期不\n大于2ms；\n2）测量主触头动作与辅助开关\n切换时间的配合情况。\n1）A级检修后\n2）≥330kV:≤3\nSF6气体密度继\n年\n参照JB/T10549执行。\n宜在密度继电器不拆卸情况下进行\n7\n电器（包括整定\n值检验\n3）≤220kV：≤6\n校验。\n年\n4）必要时\n1）A级检修后\n操动机构压力表\n2）≥330kV：≤3\n检验，压力开关\n年\n对气动机构应校验各级气压的整定\n8\n(气压、液压)检\n应符合产品技术文件要求。\n3）≤220kV:≤6\n值（减压阀及机械安全阀）。\n验\n年\n4）必要时\n辅助回路和控制\n1)必要时\n9\n绝缘电阻不低于2MΩ。\n采用1000V兆欧表。\n回路绝缘电阻\n2)A级检修后\n辅助回路和控制\n10\n1)A级检修后\n耐压试验后的绝缘电阻值不应降\n回路交流耐压试\n2)必要时\n试验电压为2kV。\n验\n低，可以用2500V兆欧表代替。\n11\n操动机构在分\n1)A级检修后\n应符合产品技术文件要求。\n闸、合闸、重合\n2）必要时\n42", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9759, "ocr_line_count": 123, "ocr_error": null, "raw_text_len": 1060, "clean_text_len": 988, "clean_text": "DL/T 596—2021\n表24SF6断路器的试验项目、周期和要求序号项目周判据方法及说明\nHS≤1μL/LCO(报告)\n2）B级检修后或运行中注意：\nSO2:≤3μL/LHzS:≤2μL/L\nCO:≤100L/L\nSF6气体检测见第15章表50。\n1）A级检修后\n2)≥330kV:≤3\n回路电阻不得超过出厂试验值导电回路电阻测年的110%，且不超过产品技术文用直流压降法测量，电流不小于\n量\n3）≤220kV:≤6\n件规定值，同时应进行相间比\n100A。\n年较不应有明显的差别。\n4）必要时\n1)试验在SF6气体额定压力下进\n1）交流耐压耐压的试验电压不行：\n1)A、级检修后低于出厂试验电压值的80%；\n2)罐式断路器的耐压试验方式：合\n耐压试验\n2)有条件时进行雷电冲击耐压，\n闸对地；分闸状态两端轮流加压，\n2)必要时试验电压不低于出厂试验电压另一端接地；\n值的80%\n3)对瓷柱式定开距型断路器应做断口间耐压。\n1）分合闸时间、分合闸速度、\n三相不同期性、行程曲线等机械特性应符合产品技术文件要求，除制造厂另有规定外，断路器的分、合闸同期性应满足\n1）A级检修后下列要求：\n2)≥330kV:≤3\n-相间合闸不同期不大于机械特性年\n5ms:\n3）≤220kV:≤6\n一相间分闸不同期不大于年\n3ms;\n4）必要时一同相各断口间合闸不同期不大于3ms;\n一同相各断口间分闸不同期不大于2ms；\n2）测量主触头动作与辅助开关切换时间的配合情况。\n1）A级检修后\n2）≥330kV:≤3\nSF6气体密度继年参照JB/T10549执行。\n宜在密度继电器不拆卸情况下进行\n电器（包括整定值检验\n3）≤220kV：≤6\n校验。年\n4）必要时\n1）A级检修后操动机构压力表\n2）≥330kV：≤3\n检验，压力开关年对气动机构应校验各级气压的整定\n(气压、液压)检应符合产品技术文件要求。\n3）≤220kV:≤6\n值（减压阀及机械安全阀）。验年\n4）必要时辅助回路和控制\n1)必要时\n绝缘电阻不低于2MΩ。采用1000V兆欧表。\n回路绝缘电阻\n2)A级检修后辅助回路和控制\n1)A级检修后耐压试验后的绝缘电阻值不应降回路交流耐压试\n2)必要时试验电压为2kV。\n验低，可以用2500V兆欧表代替。\n操动机构在分\n1)A级检修后应符合产品技术文件要求。\n闸、合闸、重合\n2）必要时", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8615, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 45, "text": "DL/T 596—2021\n表24SF6断路器的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n方法及说明\n闸下的操作压力\n(气压、液压)下\n降值\n12\n液（气）压操动机\n1)A级检修后\n应符合产品技术文件要求。\n应在分、合闸位置下分别试验。\n构的密封试验\n2)必要时\n油(气）泵补压及\n13\n零起打压的运转\n1)A级检修后\n2)必要时\n应符合产品技术文件要求。\n时间\n采用差压原理的\n14\n气动或液压机构\n1)A级检修后\n2)必要时\n应符合产品技术文件要求。\n的防失压慢分试\n验\n防止非全相合闸\n等辅助控制装置\n1)A级检修后\n15\n2)必要时\n性能检查正常。\n的动作性能\n16\n防跳功能检查\n1)A级检修后\n功能检查正常。\n2）必要时\n17\n辅助开关检查\n1)A级检修后\n不得出现卡涩或接触不良等现\n2）必要时\n象。\n1)并联合闸脱扣器在合闸装置\n额定电源电压的85%到110%\n之间、交流时在合闸装置的额\n定电源频率下应该正确地动\n作。当电源电压等于或小于额\n1）A级检修后\n定电源电压的30%时，并联合\n闸脱扣器不应脱扣；\n操动机构分、合\n2）≥330kV:≤3\n年\n2）并联分闸脱扣器在分闸装置\n18\n闸电磁铁的动作\n3）≤220kV:≤6\n的额定电源电压的65%～110%\n分、合闸电磁铁的动作电压。\n电压\n（直流）或85%~110%（交\n年\n4）必要时\n流）范围内、交流时在分闸装\n置的额定电源频率下，在开关\n装置所有的直到它的额定短路\n开断电流的操作条件下，均应\n可靠动作。当电源电压等于或\n小于额定电源电压的30%时，\n并联分闸脱扣器不应脱扣。\n1）A级检修后\n2）≥330kV:≤3\n分合闸线圈电阻\n年\n分合闸线圈电阻应在厂家规定\n19\n3）≤220kV：≤6\n范围内。\n年\n4）必要时\n1）A级检修后\n1）阻值与产品技术文件要求值\n合闸电阻阻值及\n2）≥330kV:≤3\n年\n相差不超过±5%。（A级检修\n20\n合闸电阻预接入\n3）≤220kV:≤6\n时）；\n时间\n2）预接入应符合产品技术文件\n年\n4）必要时\n要求。\n1)交接或A级检修时，对瓷柱式断\n路器应测量电容器和断口并联后整\n体的电容值和介质损耗因数，作为\n21\n断路器电容器试\n验\n见第14章表46。\n该设备的原始数据；\n2)对罐式断路器必要时进行试验，\n试验方法应符合产品技术文件要\n求。\n43", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9868, "ocr_line_count": 117, "ocr_error": null, "raw_text_len": 990, "clean_text_len": 906, "clean_text": "DL/T 596—2021\n表24SF6断路器的试验项目、周期和要求序号项目周期判方法及说明闸下的操作压力\n(气压、液压)下降值液（气）压操动机\n1)A级检修后应符合产品技术文件要求。\n应在分、合闸位置下分别试验。构的密封试验\n2)必要时油(气）泵补压及\n零起打压的运转\n1)A级检修后\n2)必要时应符合产品技术文件要求。\n时间采用差压原理的气动或液压机构\n1)A级检修后\n2)必要时应符合产品技术文件要求。\n的防失压慢分试验防止非全相合闸等辅助控制装置\n1)A级检修后\n2)必要时性能检查正常。\n的动作性能防跳功能检查\n1)A级检修后功能检查正常。\n2）必要时\n辅助开关检查\n1)A级检修后不得出现卡涩或接触不良等现\n2）必要时象。\n1)并联合闸脱扣器在合闸装置额定电源电压的85%到110%\n之间、交流时在合闸装置的额定电源频率下应该正确地动作。当电源电压等于或小于额\n1）A级检修后定电源电压的30%时，并联合闸脱扣器不应脱扣；\n操动机构分、合\n2）≥330kV:≤3\n年\n2）并联分闸脱扣器在分闸装置\n闸电磁铁的动作\n3）≤220kV:≤6\n的额定电源电压的65%～110%\n分、合闸电磁铁的动作电压。电压\n（直流）或85%~110%（交年\n4）必要时流）范围内、交流时在分闸装置的额定电源频率下，在开关装置所有的直到它的额定短路开断电流的操作条件下，均应可靠动作。当电源电压等于或小于额定电源电压的30%时，\n并联分闸脱扣器不应脱扣。\n1）A级检修后\n2）≥330kV:≤3\n分合闸线圈电阻年分合闸线圈电阻应在厂家规定\n3）≤220kV：≤6\n范围内。年\n4）必要时\n1）A级检修后\n1）阻值与产品技术文件要求值合闸电阻阻值及\n2）≥330kV:≤3\n年相差不超过±5%。（A级检修\n合闸电阻预接入\n3）≤220kV:≤6\n时）；时间\n2）预接入应符合产品技术文件年\n4）必要时要求。\n1)交接或A级检修时，对瓷柱式断路器应测量电容器和断口并联后整体的电容值和介质损耗因数，作为\n断路器电容器试验见第14章表46。\n该设备的原始数据；\n2)对罐式断路器必要时进行试验，\n试验方法应符合产品技术文件要求。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8743, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 46, "text": "DL/T 596—2021\n表24SF6断路器的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n罐式断路器内的\n22\n见第8章表12。\n电流互感器\n9.3\n油断路器\n9.3.1\n油断路器的试验项目、周期和要求见表25。\n表25油断路器的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n绝缘油试验\n见第15章表49。\n1)整体绝缘电阻自行规定；\n2)断口和有机物制成的拉杆的绝缘电阻不\n应低于下表数值：MΩ\n1）A、B级检\n试验\n额定电压kV\n绝缘电阻\n修后\n2\n类别\n<\n24~\n72.5~\n2)≤6年\n363\n使用2500V兆欧表。\n24\n40.5\n252\n3）必要时\nA、B级检\n100\n250\n修后\n5000\n10000\n0\n运行中\n300\n100\n0\n3000\n5000\n1)20C时多油断路器的非纯瓷套管的介质\n1)在分闸状态下按每支套管进\n损耗因数(%)值参见第11章；\n行测量。测量的介质损耗因数超\n2)20C时非纯瓷套管断路器的介质损耗因\n过规定值或有显著增大时，必须\n数值，可比第11章中相应的介质损耗因数\n落下油箱进行分解试验。对不能\n值增加下列数值：\n落下油箱的断路器，则应将油放\n40.5kV及以\n出，使套管下部及灭弧室露出油\n上非纯瓷套\n1)A级检修后\n额定电压kV\n≥126\n<126\n面，然后进行分解试验；\n管和多油断\n2）≤6年\n2)断路器A级检修而套管不A\n路器的介质\n3）必要时\n级检修时，应按套管运行中规定\n损耗因数\n的相应数值增加；\n3)带并联电阻断路器的整体介\n介质损耗因数值\n0.01\n0.02\n质损耗因数(%)可相应增加1；\n的增加数\n4)40.5kVDW1/35DW1/35D型断\n路器介质损耗因数(%)增加数为\n3。\n1）每一元件的试验电压如下：\n40.5kV及以\n1)A级检修后\n额定电压\n40.5\n72.5~252\n上少油断路\n≥363\n252kV及以上少油断路器拉杆\n2)≤6年\nkV\n直流试验\n(包括支持瓷套)的泄漏电流大于\n器的泄漏电\n3）必要时\n电压kV\n20\n40\n60\n5uA时，应引起注意。\n流\n2)泄漏电流不宜大于10uA。\n断路器在分、合闸状态下分别进行，试验电\n压值如下：\n交流耐压试\n12kV~40.5kV断路器对地及相间按DL/T\n对于三相共箱式的油断路器应\n1)A级检修后\n验\n2）必要时\n593规定值；\n作相间耐压，其试验电压值与对\n72.5kV及以上者按DL/T593规定值的\n地耐压值相同。\n80%\n1)耐压设备不能满足要求时可\n126kV及以\n分段进行，分段数不应超过6段\n上油断路器\n(252kV)，或3段(126kV)，加压\n1)A级检修后\n拉杆的交流\n2)必要时\n试验电压出厂试验值的80%。\n时间为5min；\n耐压试验\n2)每段试验电压可取整段试验\n电压值除以分段数所得值的1.2\n倍或自行规定\n44", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9886, "ocr_line_count": 147, "ocr_error": null, "raw_text_len": 1214, "clean_text_len": 1088, "clean_text": "DL/T 596—2021\n表24SF6断路器的试验项目、周期和要求序号项目周期判据方法及说明罐式断路器内的\n见第8章表12。电流互感器\n9.3\n油断路器\n9.3.1\n油断路器的试验项目、周期和要求见表25。\n表25油断路器的试验项目、周期和要求序号项目周期判据方法及说明绝缘油试验见第15章表49。\n1)整体绝缘电阻自行规定；\n2)断口和有机物制成的拉杆的绝缘电阻不应低于下表数值：MΩ\n1）A、B级检试验额定电压kV\n绝缘电阻修后类别<\n24~\n72.5~\n2)≤6年\n使用2500V兆欧表。\n40.5\n3）必要时\nA、B级检修后运行中\n1)20C时多油断路器的非纯瓷套管的介质\n1)在分闸状态下按每支套管进损耗因数(%)值参见第11章；\n行测量。测量的介质损耗因数超\n2)20C时非纯瓷套管断路器的介质损耗因过规定值或有显著增大时，必须数值，可比第11章中相应的介质损耗因数落下油箱进行分解试验。对不能值增加下列数值：\n落下油箱的断路器，则应将油放\n40.5kV及以出，使套管下部及灭弧室露出油上非纯瓷套\n1)A级检修后额定电压kV\n≥126<126面，然后进行分解试验；\n管和多油断\n2）≤6年\n2)断路器A级检修而套管不A\n路器的介质\n3）必要时级检修时，应按套管运行中规定损耗因数的相应数值增加；\n3)带并联电阻断路器的整体介介质损耗因数值\n0.01\n0.02\n质损耗因数(%)可相应增加1；\n的增加数\n4)40.5kVDW1/35DW1/35D型断路器介质损耗因数(%)增加数为\n3。\n1）每一元件的试验电压如下：\n40.5kV及以\n1)A级检修后额定电压\n40.5\n72.5~252\n上少油断路≥363\n252kV及以上少油断路器拉杆\n2)≤6年\nkV直流试验\n(包括支持瓷套)的泄漏电流大于器的泄漏电\n3）必要时电压kV\n5uA时，应引起注意。\n流\n2)泄漏电流不宜大于10uA。\n断路器在分、合闸状态下分别进行，试验电压值如下：\n交流耐压试\n12kV~40.5kV断路器对地及相间按DL/T\n对于三相共箱式的油断路器应\n1)A级检修后验\n2）必要时\n593规定值；\n作相间耐压，其试验电压值与对\n72.5kV及以上者按DL/T593规定值的地耐压值相同。\n80%\n1)耐压设备不能满足要求时可\n126kV及以分段进行，分段数不应超过6段上油断路器\n(252kV)，或3段(126kV)，加压\n1)A级检修后拉杆的交流\n2)必要时试验电压出厂试验值的80%。\n时间为5min；耐压试验\n2)每段试验电压可取整段试验电压值除以分段数所得值的1.2\n倍或自行规定", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8869, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 47, "text": "DL/T 596—2021\n表25\n油断路器的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n导电回路电\n1)A级检修后\n1)A级检修后应符合产品技术文件要求；\n用直流压降法测量，电流不小于\n7\n阻\n2)必要时\n2）运行中自行规定。\n100A。\n辅助回路和\n控制回路交\n1)A级检修后\n8\n2)必要时\n试验电压为2kV。\n流耐压试验\n断路器的合\n1)A级检修后\n应符合产品技术文件要求。\n在额定操作电压(气压、液压)下\n9\n闸时间和分\n2）必要时\n进行。\n闸时间\n断路器分闸\n10\n和合闸的速\n1)A级检修后\n应符合产品技术文件要求。\n在额定操作电压(气压、液压)下\n2)必要时\n进行。\n度\n断路器触头\n1)A级检修后\n11\n分、合闸的\n2)必要时\n应符合产品技术文件要求。\n同期性\n1)操动机构分闸电磁铁上的最低动作电压\n应在操作电压额定值的30%~65%（直流）\n或30%~85%（交流）之间，操作电压额定\n值的65%~110%（直流）或85%~110%（交\n流）应保证脱扣器正确动作。当电源电压低\n至额定值的30%或更低时，并联分闸脱扣\n操动机构合\n器均不应脱扣：\n闸接触器和\n1)A级检修后\n2）操动机构合闸电磁铁或合闸接触器端子\n12\n分、合闸电\n2)操动机构A\n上的最低动作电压应在操作电压额定值的\n磁铁的最低\n级检修后\n30%~85%之间，操作电压额定值的\n动作电压\n85%~110%应保证脱扣器正确动作。当电源\n电压低至额定值的30%或更低时，并联合\n闸脱扣器均不应脱扣：\n3)在使用电磁机构时，合闸电磁铁线圈通流\n时的端电压为操作电压额定值的80%（关合\n电流峰值等于及大于50kA时为85%)时应\n可靠动作。\n合闸接触器\n和分、合闸\n电磁铁线圈\n的绝缘电阻\n1)A级检修后\n1)绝缘电阻不应小于2MQ；\n13\n和直流电\n2）≤6年\n2)直流电阻应符合产品技术文件要求。\n采用500V或1000V兆欧表。\n阻，辅助回\n3）必要时\n路和控制回\n路绝缘电阻\n断路器的电\n流互感器试\n1)A级检修后\n14\n2)必要时\n见第8章表11。\n验\n9.4低压断路器和自动灭磁开关\n9.4.1低压断路器和自动灭磁开关的试验项目、周期和要求见表25中序号12和13。\n9.4.2对自动灭磁开关尚应作常开、常闭触点分合切换顺序，主触头、灭弧触头表面情况和动作配合情\n况以及灭弧栅是否完整等检查。对新换的DM型灭磁开关尚应检查灭弧栅片数。\n9.5真空断路器\n9.5.1真空断路器的试验项目、周期和要求见表26。\n45", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9909, "ocr_line_count": 107, "ocr_error": null, "raw_text_len": 1064, "clean_text_len": 996, "clean_text": "DL/T 596—2021\n表25\n油断路器的试验项目、周期和要求序号项目周期判据方法及说明导电回路电\n1)A级检修后\n1)A级检修后应符合产品技术文件要求；\n用直流压降法测量，电流不小于阻\n2)必要时\n2）运行中自行规定。\n100A。\n辅助回路和控制回路交\n1)A级检修后\n2)必要时试验电压为2kV。\n流耐压试验断路器的合\n1)A级检修后应符合产品技术文件要求。\n在额定操作电压(气压、液压)下\n闸时间和分\n2）必要时进行。\n闸时间断路器分闸和合闸的速\n1)A级检修后应符合产品技术文件要求。\n在额定操作电压(气压、液压)下\n2)必要时进行。\n度断路器触头\n1)A级检修后\n分、合闸的\n2)必要时应符合产品技术文件要求。\n同期性\n1)操动机构分闸电磁铁上的最低动作电压应在操作电压额定值的30%~65%（直流）\n或30%~85%（交流）之间，操作电压额定值的65%~110%（直流）或85%~110%（交流）应保证脱扣器正确动作。当电源电压低至额定值的30%或更低时，并联分闸脱扣操动机构合器均不应脱扣：\n闸接触器和\n1)A级检修后\n2）操动机构合闸电磁铁或合闸接触器端子\n分、合闸电\n2)操动机构A\n上的最低动作电压应在操作电压额定值的磁铁的最低级检修后\n30%~85%之间，操作电压额定值的动作电压\n85%~110%应保证脱扣器正确动作。当电源电压低至额定值的30%或更低时，并联合闸脱扣器均不应脱扣：\n3)在使用电磁机构时，合闸电磁铁线圈通流时的端电压为操作电压额定值的80%（关合电流峰值等于及大于50kA时为85%)时应可靠动作。\n合闸接触器和分、合闸电磁铁线圈的绝缘电阻\n1)A级检修后\n1)绝缘电阻不应小于2MQ；\n和直流电\n2）≤6年\n2)直流电阻应符合产品技术文件要求。\n采用500V或1000V兆欧表。\n阻，辅助回\n3）必要时路和控制回路绝缘电阻断路器的电流互感器试\n1)A级检修后\n2)必要时见第8章表11。\n验\n9.4低压断路器和自动灭磁开关\n9.4.1低压断路器和自动灭磁开关的试验项目、周期和要求见表25中序号12和13。\n9.4.2对自动灭磁开关尚应作常开、常闭触点分合切换顺序，主触头、灭弧触头表面情况和动作配合情况以及灭弧栅是否完整等检查。对新换的DM型灭磁开关尚应检查灭弧栅片数。\n9.5真空断路器\n9.5.1真空断路器的试验项目、周期和要求见表26。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8822, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 48, "text": "DL/T 596—2021\n表26\n真空断路器的试验项目、周期、要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n1)红外测温采用红外成像仪测\n试：\n红外测温\n1)≤1年\n红外热像图显示无异常温升、温差和相对\n2)测试应尽量在负荷高峰、夜\n1\n2）必要时\n温差，符合DL/T664要求。\n晚进行：\n3)在大负荷和重大节日增加检\n测。\n1)整体绝缘电阻参照产品技术文件要求或\n自行规定；\n2)断口和用有机物制成的拉杆的绝缘电阻\n不应低于下表中的数值：MQ\n1)A、B级\n额定电压kV\n绝缘电阻\n检修后\n试验类别\n2\n<24\n24~40.5\n≥72.5\n2)必要时\nA级检修\n1000\n2500\n5000\n后\n运行中或\nB级检修\n300\n1000\n3000\n后\n1）A级检\n耐压试验\n修后\n断路器在分、合闸状态下分别进行，试验\n3\n2)≤6年\n电压值按DL/T593规定值。\n3）必要时\n1)A级检\n辅助回路和控\n制回路交流耐\n修后\n>\n2)≤6年\n试验电压为2kV。\n压试验\n3）必要时\n1）A级检\n合闸时间和分闸时间，分、合闸的同期\n机械特性\n修后\n性，触头开距，合闸时的弹跳时间应符合\n用于投切电容器组的真空断\n5\n2)≤6年\n产品技术文件要求，有条件时测行程特性\n路器试验周期可适当缩短.\n3）必要时\n曲线产品技术文件要求。\n1)A级检修\n不大于1.1倍出厂试验值，且应符合产品\n用直流压降法测量，电流不\n6\n导电回路电阻\n后\n技术文件规定值，同时应进行相间比较不\n2)必要时\n应有明显的差别。\n小于100A。\n1)并联合闸脱扣器在合闸装置额定电源电\n压的85%到110%之间、交流时在合闸装\n置的额定电源频率下应该正确地动作。当\n电源电压等于或小于额定电源电压的30%\n时，并联合闸脱扣器不应脱扣；\n操动机构分、\n1)A级检修\n2）并联分闸脱扣器在分闸装置的额定电\n合闸电磁铁的\n后\n源电压的65%～110%（直流）或85%～\n动作电压\n2)必要时\n110%（交流）范围内、交流时在分闸装\n置的额定电源频率下，在开关装置所有的\n直到它的额定短路开断电流的操作条件\n下，均应可靠动作。当电源电压等于或小\n于额定电源电压的30%时，并联分闸脱扣\n器不应脱扣。\n合闸接触器和\n1)A级检\n分、合闸电磁\n1)绝缘电阻不应小于2MΩ；\n1）采用1000V兆欧表；\n铁线圈的绝缘\n修后\n2)≤6年\n2)直流电阻应符合产品技术文件要求。\n2）若线圈无法测量，此项可\n电阻和直流电\n3）必要时\n不做要求。\n阻\n1)A级检修\n灭弧室真空度\n后\n应符合产品技术文件要求。\n的测量\n有条件时进行。\n2)必要时\n46", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9839, "ocr_line_count": 128, "ocr_error": null, "raw_text_len": 1098, "clean_text_len": 993, "clean_text": "DL/T 596—2021\n表26\n真空断路器的试验项目、周期、要求序号项目周期判据方法及说明\n1)红外测温采用红外成像仪测试：\n红外测温\n1)≤1年红外热像图显示无异常温升、温差和相对\n2)测试应尽量在负荷高峰、夜\n2）必要时温差，符合DL/T664要求。\n晚进行：\n3)在大负荷和重大节日增加检测。\n1)整体绝缘电阻参照产品技术文件要求或自行规定；\n2)断口和用有机物制成的拉杆的绝缘电阻不应低于下表中的数值：MQ\n1)A、B级额定电压kV\n绝缘电阻检修后试验类别<24\n24~40.5\n≥72.5\n2)必要时\nA级检修后运行中或B级检修后\n1）A级检耐压试验修后断路器在分、合闸状态下分别进行，试验\n2)≤6年电压值按DL/T593规定值。\n3）必要时\n1)A级检辅助回路和控制回路交流耐修后\n>\n2)≤6年试验电压为2kV。\n压试验\n3）必要时\n1）A级检合闸时间和分闸时间，分、合闸的同期机械特性修后性，触头开距，合闸时的弹跳时间应符合用于投切电容器组的真空断\n2)≤6年产品技术文件要求，有条件时测行程特性路器试验周期可适当缩短.\n3）必要时曲线产品技术文件要求。\n1)A级检修不大于1.1倍出厂试验值，且应符合产品用直流压降法测量，电流不\n导电回路电阻后技术文件规定值，同时应进行相间比较不\n2)必要时应有明显的差别。\n小于100A。\n1)并联合闸脱扣器在合闸装置额定电源电压的85%到110%之间、交流时在合闸装置的额定电源频率下应该正确地动作。当电源电压等于或小于额定电源电压的30%\n时，并联合闸脱扣器不应脱扣；操动机构分、\n1)A级检修\n2）并联分闸脱扣器在分闸装置的额定电合闸电磁铁的后源电压的65%～110%（直流）或85%～\n动作电压\n2)必要时\n110%（交流）范围内、交流时在分闸装置的额定电源频率下，在开关装置所有的直到它的额定短路开断电流的操作条件下，均应可靠动作。当电源电压等于或小于额定电源电压的30%时，并联分闸脱扣器不应脱扣。\n合闸接触器和\n1)A级检分、合闸电磁\n1)绝缘电阻不应小于2MΩ；\n1）采用1000V兆欧表；\n铁线圈的绝缘修后\n2)≤6年\n2)直流电阻应符合产品技术文件要求。\n2）若线圈无法测量，此项可电阻和直流电\n3）必要时不做要求。\n阻\n1)A级检修灭弧室真空度后应符合产品技术文件要求。\n的测量有条件时进行。\n2)必要时", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8819, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 49, "text": "DL/T 596—2021\n表26\n真空断路器的试验项目、周期、要求\n序号\n项\n目\n周\n期\n判\n方法及说明\n检查动触头连\n1）A级检\n10\n杆上的软联结\n修后\n应无松动。\n夹片有无松动\n2）必要时\n1)A级检\n11\n密封试验\n修后\n年漏气率不大于0.5%。\n适用于SF6气体作为对地绝缘\n2)必要时\n的断路器。\n1）A级检\n密度继电器(包\n修后\n适用于用SF6气体作为对地绝\n12\n括整定值)检验\n2)≤6年\n参照JB/T10549执行。\n缘的断路器。\n3）必要时\n9.6重合器（包括以油、真空及SF。气体为绝缘介质的各种12kV重合器）\n9.6.1\n重合器的试验项目、周期和要求见表27。\n表27重合器的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n方法及说明\n1）A、B级\n1)整体绝缘电阻自行规定；\n检修后\n2)用有机物制成的拉杆的绝缘电阻不\n绝缘电阻\n应低于下列数值：A、B级检修后\n采用2500V兆欧表测量。\n2）≤6年\n3）必要时\n1000MΩ：运行中300MQ；\n3）控制回路绝缘电阻值不小于2MQ。\nSF6重合器内气体的\n1)A、B级\n湿度\n检修后\n水分含量小于300uL/L。\n2\n2）必要时\n1)A级检修\nSFs气体密封试验\n后\n年漏气率不大于0.5%或按产品技术文\n件要求。\n2）必要时\n1)A级检修\n辅助和控制回路的绝\n后\n4\n缘电阻\n2）≤6年\n绝缘电阻不应低于2MΩ。\n采用1000V兆欧表。\n3）必要时\n1)A级检修\n耐压试验\n后\n试验电压为42kV。\n试验在主回路对地及断口间进\n5\n2)≤6年\n行。\n3）必要时\n辅助和控制回路的交\n1)A级检修\n6\n后\n试验电压为2kV。\n可以用2500V兆欧表代替。\n流耐压试验\n2）必要时\n1)A级检修\n合闸时间，分闸时间，三相触头分、合\n机械特性\n闸同期性，触头弹跳应符合产品技术\n在额定操作电压(液压、气压)\n>\n后\n2）必要时\n下进行。\n文件要求。\n油重合器分、合闸速\n1)A级检修\n在额定操作电压(液压、气压)\n8\n后\n应符合产品技术文件要求。\n下进行，或应符合产品技术文\n度\n2）必要时\n件要求。\n合闸电磁铁线圈的操\n1)A级检修\n操作电压额定值的85%~110%应保证\n9\n作电压\n后\n2)必要时\n脱扣器正确动作。\n1)检修前后\n1)A级检修后应符合产品技术文件要\n10\n求；\n用直流压降法测量，电流值不\n导电回路电阻\n2）必要时\n2)运行中自行规定。\n得小于100A。\n1)A级检修\n11\n分闸线圈直流电阻\n后\n应符合产品技术文件要求。\n2）必要时\n47", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9828, "ocr_line_count": 141, "ocr_error": null, "raw_text_len": 1071, "clean_text_len": 979, "clean_text": "DL/T 596—2021\n表26\n真空断路器的试验项目、周期、要求序号项目周期判方法及说明检查动触头连\n1）A级检\n杆上的软联结修后应无松动。夹片有无松动\n2）必要时\n1)A级检\n密封试验修后年漏气率不大于0.5%。\n适用于SF6气体作为对地绝缘\n2)必要时的断路器。\n1）A级检密度继电器(包修后适用于用SF6气体作为对地绝\n括整定值)检验\n2)≤6年参照JB/T10549执行。\n缘的断路器。\n3）必要时\n9.6重合器（包括以油、真空及SF。气体为绝缘介质的各种12kV重合器）\n9.6.1\n重合器的试验项目、周期和要求见表27。\n表27重合器的试验项目、周期和要求序号项目周期判方法及说明\n1）A、B级\n1)整体绝缘电阻自行规定；\n检修后\n2)用有机物制成的拉杆的绝缘电阻不绝缘电阻应低于下列数值：A、B级检修后采用2500V兆欧表测量。\n2）≤6年\n3）必要时\n1000MΩ：运行中300MQ；\n3）控制回路绝缘电阻值不小于2MQ。\nSF6重合器内气体的\n1)A、B级湿度检修后水分含量小于300uL/L。\n2）必要时\n1)A级检修\nSFs气体密封试验后年漏气率不大于0.5%或按产品技术文件要求。\n2）必要时\n1)A级检修辅助和控制回路的绝后\n缘电阻\n2）≤6年绝缘电阻不应低于2MΩ。\n采用1000V兆欧表。\n3）必要时\n1)A级检修耐压试验后试验电压为42kV。\n试验在主回路对地及断口间进\n2)≤6年行。\n3）必要时辅助和控制回路的交\n1)A级检修\n后试验电压为2kV。可以用2500V兆欧表代替。\n流耐压试验\n2）必要时\n1)A级检修合闸时间，分闸时间，三相触头分、合机械特性闸同期性，触头弹跳应符合产品技术在额定操作电压(液压、气压)\n>后\n2）必要时下进行。\n文件要求。油重合器分、合闸速\n1)A级检修在额定操作电压(液压、气压)\n后应符合产品技术文件要求。下进行，或应符合产品技术文度\n2）必要时件要求。\n合闸电磁铁线圈的操\n1)A级检修操作电压额定值的85%~110%应保证\n作电压后\n2)必要时脱扣器正确动作。\n1)检修前后\n1)A级检修后应符合产品技术文件要\n求；\n用直流压降法测量，电流值不导电回路电阻\n2）必要时\n2)运行中自行规定。\n得小于100A。\n1)A级检修\n分闸线圈直流电阻后应符合产品技术文件要求。\n2）必要时", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8761, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 50, "text": "DL/T 596—2021\n表27重合器的试验项目、周期和要求\n序号\n项\n目\n期\n判\n据\n方法及说明\n分闸起动器的动作电\n1)A级检修\n12\n后\n应符合产品技术文件要求。\n压\n2）必要时\n合闸电磁铁线圈直流\n1)A级检修\n13\n后\n应符合产品技术文件要求。\n电阻\n2）必要时\n1)A级检修\n14\n最小分闸电流\n后\n应符合产品技术文件要求。\n2）必要时\n1)A级检修\n15\n额定操作顺序\n后\n操作顺序应符合产品技术文件要求。\n2）必要时\n利用远方操作装置检\n1)A级检修\n按规定操作顺序在试验回路中操作3\n16\n查重合器的动作情况\n后\n次，动作应正确。\n2）必要时\n1)A级检修\n检查单分功能可靠性\n后\n将操作顺序调至单分，操作2次，动\n17\n作应正确。\n2）必要时\n9.7分段器（仅限于12kV级）\n9.7.1\nSF6分段器\n9.7.1.1SF6分段器的试验项目、周期和要求见表28。\n表28SF6分段器的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n1)整体绝缘电阻值自行规定：\n2)用有机物制成的拉杆的绝缘电阻值不\n1）A、B级\n应低于下列数值：\n一次回路用2500V兆欧表，\n绝缘电阻\n检修后\n2）必要时\nA、B级检修后1000MQ；\n控制回路用1000V兆欧表。\n运行中300MQ：\n3)控制回路绝缘电阻值不小于2MQ。\n1)A级检修\n交流耐压试验\n后\n按出厂耐压值的100%。\n试验在主回路对地及断口间\n2\n2）必要时\n进行。\n1)A级检修\n导电回路电阻\n1)A 级检修后应符合产品技术文件要求：\n后\n用直流压降法测量，电流值\n3\n2）必要时\n2)运行中自行规定。\n不小于100A。\n1)A级检修\n合闸电磁铁线圈的\n后\n操作电压额定值的85%~110%应保证脱\n寸\n操作电压\n2)必要时\n扣器正确动作。\n1)A级检修\n合闸时间、分闸时间两相触头分、合闸的\n在额定操作电压(液压、气\n5\n机械特性\n后\n2)必要时\n同期性应符合产品技术文件要求。\n压)下进行。\n分、合闸线圈的直\n1)A级检修\n6\n流电阻\n后\n应符合产品技术文件要求。\n2)必要时\n利用远方操作装置\n1)A级检修\n检查分段器的动作\n在额定操作电压下分、合各3次，动作应\n7\n后\n情况\n2)必要时\n正确。\n1)A级检修\nSF6气体密封试验\n年漏气率不大于0.5%或符合产品技术文\n后\n件要求值。\n2)必要时\n48", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9867, "ocr_line_count": 132, "ocr_error": null, "raw_text_len": 1000, "clean_text_len": 906, "clean_text": "DL/T 596—2021\n表27重合器的试验项目、周期和要求序号项目期判据方法及说明分闸起动器的动作电\n1)A级检修\n后应符合产品技术文件要求。压\n2）必要时合闸电磁铁线圈直流\n1)A级检修\n后应符合产品技术文件要求。电阻\n2）必要时\n1)A级检修\n最小分闸电流后应符合产品技术文件要求。\n2）必要时\n1)A级检修\n额定操作顺序后操作顺序应符合产品技术文件要求。\n2）必要时利用远方操作装置检\n1)A级检修按规定操作顺序在试验回路中操作3\n查重合器的动作情况后次，动作应正确。\n2）必要时\n1)A级检修检查单分功能可靠性后将操作顺序调至单分，操作2次，动\n作应正确。\n2）必要时\n9.7分段器（仅限于12kV级）\n9.7.1\nSF6分段器\n9.7.1.1SF6分段器的试验项目、周期和要求见表28。\n表28SF6分段器的试验项目、周期和要求序号项目周期判据方法及说明\n1)整体绝缘电阻值自行规定：\n2)用有机物制成的拉杆的绝缘电阻值不\n1）A、B级应低于下列数值：\n一次回路用2500V兆欧表，绝缘电阻检修后\n2）必要时\nA、B级检修后1000MQ；控制回路用1000V兆欧表。\n运行中300MQ：\n3)控制回路绝缘电阻值不小于2MQ。\n1)A级检修交流耐压试验后按出厂耐压值的100%。\n试验在主回路对地及断口间\n2）必要时进行。\n1)A级检修导电回路电阻\n1)A 级检修后应符合产品技术文件要求：\n后用直流压降法测量，电流值\n2）必要时\n2)运行中自行规定。\n不小于100A。\n1)A级检修合闸电磁铁线圈的后操作电压额定值的85%~110%应保证脱寸操作电压\n2)必要时扣器正确动作。\n1)A级检修合闸时间、分闸时间两相触头分、合闸的在额定操作电压(液压、气\n机械特性后\n2)必要时同期性应符合产品技术文件要求。\n压)下进行。分、合闸线圈的直\n1)A级检修\n流电阻后应符合产品技术文件要求。\n2)必要时利用远方操作装置\n1)A级检修检查分段器的动作在额定操作电压下分、合各3次，动作应\n后情况\n2)必要时正确。\n1)A级检修\nSF6气体密封试验年漏气率不大于0.5%或符合产品技术文后件要求值。\n2)必要时", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8927, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 51, "text": "DL/T596—2021\n表28SF6分段器的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n1)A、B级检\nSFs气体湿度\n修后\n水分含量小于300uL/L。\n2)必要时\n9.7.2油分段器\n油分段器的试验项目、周期和要求除按表28中序号1、2、3、4、5、6、7进行外，还应按表29进\n行。\n表29油分段器的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n绝缘油试验\n1)A级检修后\n1\n2)必要时\n见第15章表49。\n自动计数操作\n1)A级检修后\n按产品技术文件的规定完成计数操\n2\n2)必要时\n作。\n9.7.3\n真空分段器\n真空分段器的试验项目、周期和要求按表28中序号1、2、3、4、5、6、7和表29中序号1、2进\n行。\n9.8\n负荷开关\n9.8.1\n负荷开关的试验项目、周期和要求见表30。\n表301\n负荷开关的试验项目、周期和要求\n序号\n项\n目\n周\n期\n据\n方法及说明\n1)整体绝缘电阻值自行规定；\n1)A、B级\n2)用有机材料制成的拉杆和支持绝缘子\n检修后\n绝缘电阻\n的绝缘电阻值不应低于下列数值：\n次回路用2500V兆欧表，\n1\n2)≤6年\n10kV1200MQ;\n二次回路用1000V兆欧表。\n3）必要时\n35kV3000MQ\n3)二次回路的绝缘电阻不低于2MQ。\n1)A级检修\n交流耐压试验\n后\n1)按产品技术条件规定进行试验；\n2\n2）必要时\n2)二次回路交流耐压试验电压为2kV。\n1)A级检修\n负荷开关导电回路\n后\n电阻\n2)≤6年\n符合产品技术条件规定。\n3）必要时\n合闸脱扣器在额定电源电压的\n1）A级检修\n85%~110%范围内应可靠动作，当电源电\n操动机构线圈动作\n后\n压等于或小于额定电源电压的30%时，不\n4\n电压\n2)≤6年\n应动作；分闸脱扣器在额定电源电压的\n3）必要时\n65%~110%（直流）或85%~110%（交流）\n范围内应可靠动作。\n1)A级检修\n1)额定操动电压下分、合闸5次，动作正\n操动机构检查\n后\n常：\n2)≤6年\n2)手动操动机构操作时灵活，无卡涩；\n3）必要时\n3)机械或电气闭锁装置应准确可靠。\n9.9隔离开关和接地开关\n9.9.1隔离开关和接地开关的试验项目、周期和要求见表31。\n49", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9861, "ocr_line_count": 108, "ocr_error": null, "raw_text_len": 945, "clean_text_len": 882, "clean_text": "DL/T596—2021\n表28SF6分段器的试验项目、周期和要求序号项目周期判据方法及说明\n1)A、B级检\nSFs气体湿度修后水分含量小于300uL/L。\n2)必要时\n9.7.2油分段器油分段器的试验项目、周期和要求除按表28中序号1、2、3、4、5、6、7进行外，还应按表29进行。\n表29油分段器的试验项目、周期和要求序号项目周期判据方法及说明绝缘油试验\n1)A级检修后\n2)必要时见第15章表49。\n自动计数操作\n1)A级检修后按产品技术文件的规定完成计数操\n2)必要时作。\n9.7.3\n真空分段器真空分段器的试验项目、周期和要求按表28中序号1、2、3、4、5、6、7和表29中序号1、2进行。\n9.8\n负荷开关\n9.8.1\n负荷开关的试验项目、周期和要求见表30。\n表301\n负荷开关的试验项目、周期和要求序号项目周期据方法及说明\n1)整体绝缘电阻值自行规定；\n1)A、B级\n2)用有机材料制成的拉杆和支持绝缘子检修后绝缘电阻的绝缘电阻值不应低于下列数值：\n次回路用2500V兆欧表，\n2)≤6年\n10kV1200MQ;\n二次回路用1000V兆欧表。\n3）必要时\n35kV3000MQ\n3)二次回路的绝缘电阻不低于2MQ。\n1)A级检修交流耐压试验后\n1)按产品技术条件规定进行试验；\n2）必要时\n2)二次回路交流耐压试验电压为2kV。\n1)A级检修负荷开关导电回路后电阻\n2)≤6年符合产品技术条件规定。\n3）必要时合闸脱扣器在额定电源电压的\n1）A级检修\n85%~110%范围内应可靠动作，当电源电操动机构线圈动作后压等于或小于额定电源电压的30%时，不\n电压\n2)≤6年应动作；分闸脱扣器在额定电源电压的\n3）必要时\n65%~110%（直流）或85%~110%（交流）\n范围内应可靠动作。\n1)A级检修\n1)额定操动电压下分、合闸5次，动作正操动机构检查后常：\n2)≤6年\n2)手动操动机构操作时灵活，无卡涩；\n3）必要时\n3)机械或电气闭锁装置应准确可靠。\n9.9隔离开关和接地开关\n9.9.1隔离开关和接地开关的试验项目、周期和要求见表31。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.87, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 52, "text": "DL/T 596—2021\n表31隔离开关和接地开关的试验项目、周期和要求\n序号\n项\n周\n期\n判\n据\n方法及说明\n1)≥330kV:1\n个月\n1)红外测温采用红外成\n2)220kV：3个\n像仪测试：\n红外测温\n月\n红外热像图显示无异常温升、温差和相对温\n差，符合DL/T664要求。\n2)测试应尽量在负荷高\n3)≤110kV:6\n峰、夜晚进行；\n个月\n3)在大负荷增加检测。\n4）必要时\n1)A、B级检\n1)用兆欧表测量胶合元件分层电阻；\n修后\n2)复合绝缘操作绝缘子的绝缘电阻值不得\n复合绝缘支持绝缘\n2)≥330kV:≤3\n低于下表数值：MQ\n子及操作绝缘子的\n年\n额定电压kV\n40.5kV及以下采用\n2\n绝缘电阻\n3)≤220kV:≤6\n试验类别\n<24\n24~40.5\n2500V兆欧表。\n年\nA、B级检修后\n1000\n2500\n4）必要时\n运行中\n300\n1000\n1)A、B级检\n修后\n二次回路的绝缘电\n2)≥330kV:≤3\n3\n年\n绝缘电阻不低于2MQ。\n采用1000V兆欧表。\n阻\n3)≤220kV:≤6\n年\n4）必要时\n1)试验电压值按DL/T593规定；\n2)用单个或多个元件支柱绝缘子组成的隔\n离开关进行整体耐压有困难时，可对各胶合\n1)A级检修后\n元件分别做耐压试验，其试验周期和要求按\n适用于72.5kV及以上复\n交流耐压试验\n2）必要时\n第12章的规定进行；\n合绝缘设备。\n3)带灭弧单元的接地开关应对灭弧单元进\n行交流耐压试验，要求值应符合产品技术文\n件要求。\n二次回路交流耐压\n1)A级检修后\n试验\n2）必要时\n试验电压为2kV。\n必要时：\na)红外热像检测发现异\n常：\n1)A级检修后\nb)上\n一次测量结果偏大\n或呈明显增长趋势，且又\n2)≥330kV:≤3\n年\n有2年未进行测量；\n6\n导电回路电阻测量\n3)≤220kV:≤6\n不大于1.1倍出厂试验值。\nc)自上次测量之后又进\n年\n行了100次以上分、合闸\n4)必要时\n操作；\nd)对核心部件或主体进\n行解体性检修之后，用直\n流压降法测量，电流值不\n小于100A。\n1)电动、气动或液压操动机构在额定的操作\n操动机构的动作情\n1)A级检修后\n电压(气压、液压)下分、合闸5次，动作正\n况\n2）必要时\n常：\n2)手动操动机构操作时灵活，无卡涩；\n3)闭锁装置应可靠。\n1)A级检修后\n电动机绝缘电阻\n2)≥330kV:≤3\n不低于2MQ。\n年\n3）≤220kV:≤6\n50", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9839, "ocr_line_count": 119, "ocr_error": null, "raw_text_len": 1031, "clean_text_len": 954, "clean_text": "DL/T 596—2021\n表31隔离开关和接地开关的试验项目、周期和要求序号项周期判据方法及说明\n1)≥330kV:1\n个月\n1)红外测温采用红外成\n2)220kV：3个像仪测试：\n红外测温月红外热像图显示无异常温升、温差和相对温差，符合DL/T664要求。\n2)测试应尽量在负荷高\n3)≤110kV:6\n峰、夜晚进行；个月\n3)在大负荷增加检测。\n4）必要时\n1)A、B级检\n1)用兆欧表测量胶合元件分层电阻；\n修后\n2)复合绝缘操作绝缘子的绝缘电阻值不得复合绝缘支持绝缘\n2)≥330kV:≤3\n低于下表数值：MQ\n子及操作绝缘子的年额定电压kV\n40.5kV及以下采用\n绝缘电阻\n3)≤220kV:≤6\n试验类别<24\n24~40.5\n2500V兆欧表。\n年A、B级检修后\n4）必要时运行中\n1)A、B级检修后二次回路的绝缘电\n2)≥330kV:≤3\n年绝缘电阻不低于2MQ。采用1000V兆欧表。\n阻\n3)≤220kV:≤6\n年\n4）必要时\n1)试验电压值按DL/T593规定；\n2)用单个或多个元件支柱绝缘子组成的隔离开关进行整体耐压有困难时，可对各胶合\n1)A级检修后元件分别做耐压试验，其试验周期和要求按适用于72.5kV及以上复交流耐压试验\n2）必要时第12章的规定进行；\n合绝缘设备。\n3)带灭弧单元的接地开关应对灭弧单元进行交流耐压试验，要求值应符合产品技术文件要求。\n二次回路交流耐压\n1)A级检修后试验\n2）必要时试验电压为2kV。\n必要时：a)红外热像检测发现异常：\n1)A级检修后\nb)上一次测量结果偏大或呈明显增长趋势，且又\n2)≥330kV:≤3\n年有2年未进行测量；导电回路电阻测量\n3)≤220kV:≤6\n不大于1.1倍出厂试验值。\nc)自上次测量之后又进年行了100次以上分、合闸\n4)必要时操作；\nd)对核心部件或主体进行解体性检修之后，用直流压降法测量，电流值不小于100A。\n1)电动、气动或液压操动机构在额定的操作操动机构的动作情\n1)A级检修后电压(气压、液压)下分、合闸5次，动作正况\n2）必要时常：\n2)手动操动机构操作时灵活，无卡涩；\n3)闭锁装置应可靠。\n1)A级检修后电动机绝缘电阻\n2)≥330kV:≤3\n不低于2MQ。年\n3）≤220kV:≤6", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.861, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 53, "text": "DL/T596—2021\n表31隔离开关和接地开关的试验项目、周期和要求\n序号\n项目\n周\n期\n判\n据\n方法及说明\n年\n4）必要时\n9.10高压开关柜\n9.10.1高压开关柜的试验项目、周期和要求见表32。\n表32高压开关柜的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n1)A、B级\n辅助回路和控制回路\n检修后\n绝缘电阻\n2)≤6年\n绝缘电阻不应低于2MΩ。\n采用1000V兆欧表。\n3必要时\n1)A级检\n辅助回路和控制回路\n修后\n2\n试验电压为2kV。\n交流耐压试验\n2）≤6年\n3必要时\n1)A级检\n分合闸时间、分合闸速度、三相\n机械特性\n修后\n3\n2)≤6年\n不同期性、行程曲线等机械特性\n应符合产品技术文件要求。\n3必要时\n1)A级检\n不大于出厂试验值的1.1倍，且\n主回路电阻\n修后\n应符合产品技术文件要求，相间\n手车柜：上下触头盒之间；\n4\n2)≤6年\n不应有明显差异。\n固定柜：断路器、隔离开关。\n3必要时\n1)A、级检\n1)试验电压施加方式：合闸时各相\n修后\n按出厂耐压值的100%试验。\n对地及相间；分闸时各相断口；\n5\n交流耐压试验\n2）≤6年\n2)相间、相对地及断口的试验电压\n3必要时\n值相同。\n1)A级检\n6\n带电显示装置检查\n修后\n应符合产品技术文件要求。\n2）必要时\n1)A级检\n压力表及密度继电器\n修后\n7\n检验\n2)≤6年\n应符合产品技术文件要求。\n3必要时\n1)A级检\n五防是：①防止误分、误合断路器；\n修后\n②防止带负荷拉、合隔离开关；③\n联锁检查\n应符合产品技术文件要求。\n防止带电(挂)合接地(线)开关：④\n2)≤6年\n防止带接地线(开关)合断路器；③\n3必要时\n防止误入带电间隔。\n电流、电压互感器性能\n1)A级检修\n应符合产品技术文件要求，或按\n9\n检验\n后\n第8章进行。\n2)必要时\n10\n避雷器性能检验\n必要时\n见第16章表51。\n11\n加热器\n必要时\n应符合产品技术文件要求。\n12风机\n必要时\n应符合产品技术文件要求。\n9.10.2其它型式高压开关柜的各类试验项目：\n其它型式，如计量柜，电压互感器柜和电容器柜等的试验项目、周期和要求可参照表32中有关序\n号进行。柜内主要元件(如断路器、隔离开关、互感器、电容器、避雷器等)的试验项目按本文件有关章\n节规定。\n51", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9891, "ocr_line_count": 118, "ocr_error": null, "raw_text_len": 968, "clean_text_len": 887, "clean_text": "DL/T596—2021\n表31隔离开关和接地开关的试验项目、周期和要求序号项目周期判据方法及说明年\n4）必要时\n9.10高压开关柜\n9.10.1高压开关柜的试验项目、周期和要求见表32。\n表32高压开关柜的试验项目、周期和要求序号项目周期判据方法及说明\n1)A、B级辅助回路和控制回路检修后绝缘电阻\n2)≤6年绝缘电阻不应低于2MΩ。\n采用1000V兆欧表。\n3必要时\n1)A级检辅助回路和控制回路修后\n试验电压为2kV。交流耐压试验\n2）≤6年\n3必要时\n1)A级检分合闸时间、分合闸速度、三相机械特性修后\n2)≤6年不同期性、行程曲线等机械特性应符合产品技术文件要求。\n3必要时\n1)A级检不大于出厂试验值的1.1倍，且主回路电阻修后应符合产品技术文件要求，相间手车柜：上下触头盒之间；\n2)≤6年不应有明显差异。\n固定柜：断路器、隔离开关。\n3必要时\n1)A、级检\n1)试验电压施加方式：合闸时各相修后按出厂耐压值的100%试验。\n对地及相间；分闸时各相断口；交流耐压试验\n2）≤6年\n2)相间、相对地及断口的试验电压\n3必要时值相同。\n1)A级检\n带电显示装置检查修后应符合产品技术文件要求。\n2）必要时\n1)A级检压力表及密度继电器修后\n检验\n2)≤6年应符合产品技术文件要求。\n3必要时\n1)A级检五防是：①防止误分、误合断路器；\n修后\n②防止带负荷拉、合隔离开关；③\n联锁检查应符合产品技术文件要求。\n防止带电(挂)合接地(线)开关：④\n2)≤6年防止带接地线(开关)合断路器；③\n3必要时防止误入带电间隔。\n电流、电压互感器性能\n1)A级检修应符合产品技术文件要求，或按\n检验后第8章进行。\n2)必要时\n避雷器性能检验必要时见第16章表51。\n加热器必要时应符合产品技术文件要求。\n12风机必要时应符合产品技术文件要求。\n9.10.2其它型式高压开关柜的各类试验项目：\n其它型式，如计量柜，电压互感器柜和电容器柜等的试验项目、周期和要求可参照表32中有关序号进行。柜内主要元件(如断路器、隔离开关、互感器、电容器、避雷器等)的试验项目按本文件有关章节规定。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8747, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 54, "text": "DL/T 596—2021\n10有载调压装置\n10.1\n有载调压装置的试验项目、周期和要求见表33。\n表33有载调压装置的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n范围开关、选择开关、切换开关的\n检查动作顺序，动\n与变压器本体周期\n动作顺序应符合产品技术文件的\n作角度\n相同\n技术要求，其动作角度应与出厂试\n应在整个操作循环内进行。\n验记录相符。\n变压器带电时手动操作、电动操\n作、远方操作各2个循环。手动操\n操作试验\n与变压器本体周期\n作应轻松，必要时用力矩表测量，\n2\n相同\n其值不超过产品技术文件的规定，\n电动操作应无卡涩，没有连动现\n象，电气和机械限位动作正常。\n测量过渡电\n1)与出厂值相符；\n2)与铭牌值比较偏差不大于±10%。\n推荐使用电桥法。\n阻值\n测量切换时\n三相同步的偏差、切换时间的数值\n间\n及正反向切换时间的偏差均与产\n品技术文件的技术要求相符。\n检\n检查插入触\n查\n和\n头、动静触头\n动、静触头平整光滑，触头烧损厚\n的接触情况，\n1)A级检修后\n度不超过产品技术文件的规定值，\n切\n用塞尺检查接触情况。\n换\n电气回路的\n2)必要时\n回路连接良好。\n测\n连接情况\n试\n单、双数触头\n间非线性电\n按产品技术文件的技术要求。\n阻的试验\n检查单、双数\n触头间放电\n无烧伤或变动。\n间隙\n与变压器本体周期\n接触器、电动机、传动齿轮、辅助\n4\n检查操作箱\n相同\n接点、位置指示器、计数器等工作\n正常。\n1)6个月至1年或\n1)击穿电压和含水量应符合DL/T\n切换开关室绝缘\n分接交换2000次\n~4000次\n574要求；\n油试验\n2)A级检修后\n2)油浸式真空有载分接开关进行油\n3)必要时\n色谱分析。\n二次回路绝缘试\n与变压器本体周期\n6\n绝缘电阻不宜低于1MQ。\n采用2500V兆欧表。\n验\n相同\n11\n套管\n11.1\n套管的试验项目、周期和要求见表34。\n表34套管的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n1)≥330kV:1\n红外测温\n个月\n各部位无异常温升现象，检测和分析方法参考DL/T\n2)220kV:3个\n664。\n月\n52", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9958, "ocr_line_count": 114, "ocr_error": null, "raw_text_len": 901, "clean_text_len": 822, "clean_text": "DL/T 596—2021\n10有载调压装置\n10.1\n有载调压装置的试验项目、周期和要求见表33。\n表33有载调压装置的试验项目、周期和要求序号项目周期判据方法及说明范围开关、选择开关、切换开关的检查动作顺序，动与变压器本体周期动作顺序应符合产品技术文件的作角度相同技术要求，其动作角度应与出厂试应在整个操作循环内进行。\n验记录相符。\n变压器带电时手动操作、电动操作、远方操作各2个循环。手动操操作试验与变压器本体周期作应轻松，必要时用力矩表测量，\n相同其值不超过产品技术文件的规定，\n电动操作应无卡涩，没有连动现象，电气和机械限位动作正常。\n测量过渡电\n1)与出厂值相符；\n2)与铭牌值比较偏差不大于±10%。\n推荐使用电桥法。\n阻值测量切换时三相同步的偏差、切换时间的数值间及正反向切换时间的偏差均与产品技术文件的技术要求相符。\n检检查插入触查和头、动静触头动、静触头平整光滑，触头烧损厚的接触情况，\n1)A级检修后度不超过产品技术文件的规定值，\n切用塞尺检查接触情况。换电气回路的\n2)必要时回路连接良好。\n测连接情况试单、双数触头间非线性电按产品技术文件的技术要求。\n阻的试验检查单、双数触头间放电无烧伤或变动。\n间隙与变压器本体周期接触器、电动机、传动齿轮、辅助\n检查操作箱相同接点、位置指示器、计数器等工作正常。\n1)6个月至1年或\n1)击穿电压和含水量应符合DL/T\n切换开关室绝缘分接交换2000次\n~4000次\n574要求；\n油试验\n2)A级检修后\n2)油浸式真空有载分接开关进行油\n3)必要时色谱分析。\n二次回路绝缘试与变压器本体周期\n绝缘电阻不宜低于1MQ。采用2500V兆欧表。\n验相同套管\n11.1\n套管的试验项目、周期和要求见表34。\n表34套管的试验项目、周期和要求序号项目周期判据方法及说明\n1)≥330kV:1\n红外测温个月各部位无异常温升现象，检测和分析方法参考DL/T\n2)220kV:3个\n664。\n月", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9077, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 55, "text": "DL/T596—2021\n表34套管的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n3）≤110kV:6\n个月\n4）必要时\n1)B级检修后\n油中溶解气体组分含量（体积分数）超过下列任一值\n2)≥330kV:≤3\n时应引起注意：\n油中溶解\n年\nH2:500μL/L;\n2\n气体分析\n3）<220kV：≤6\nCHa:100μL/L;\n年\nC2H2：220kV及以下：2uL/L；\n4）必要时\n330kV及以上：1uL/L。\n1)A级检修后\n测量主绝缘的绝缘电阻应\n主绝缘及\n2）≥330kV:≤3\n1)主绝缘的绝缘电阻值不应低于10000MQ；\n采用5000V或2500V兆\n电型套管\n年\n2)末屏对地的绝缘电阻不应低于1000MΩ；\n欧表，测量末屏对地绝缘\n末屏对地\n3)≤220kV:≤6\n3)电压测量抽头（如果有）对地绝缘电阻不低于\n电阻和电压测量抽头对地\n绝缘电阻\n年\n1000MQ。\n绝缘电阻应采用2500V兆\n4）必要时\n欧表。\n1）主绝缘在10kV电压下的介质损耗因数值应不大\n于下表数值：\n电压等级\n20~35\n66~110\n220~500\n750\nkV\n充油型\n0.030\n0.015\n油纸电\n1)油纸电容型套管的介\n容型\n0.010\n0.010\n0.008\n0.008\n质损耗因数一般不进行\nA\n充胶型\n0.030\n0.020\n温度换算，当介质损耗因\n级\n胶纸电\n数与出厂值或上一次测\n检\n0.020\n0.015\n0.010\n0.010\n试值比较有明显增长或\n容型\n修\n接近左表数值时，应综合\n后\n分析介质损耗因数与温\n胶纸型\n0.025\n0.020\n度、电压的关系。当介质\n损耗因数随温度增加明\n主绝缘及\n1)A级检修后\n显增大或试验电压由\n电容型套\n2)≥330kV:≤3\n气体绝\n10kV升到/√3时，介\n管对地末\n年\n缘电容\n0.010\n屏介质损\n3)≤220kV:≤6\n型\n质损耗因数增量超过\n耗因数与\n年\n充油型\n0.035\n0.015\n±0.3%，不应继续运行；\n电容量\n4）必要时\n油纸电\n2)20kV以下纯瓷套管及\n容型\n0.010\n0.010\n0.008\n0.008\n与变压器油连通的油压\n充胶型\n0.035\n0.020\n式套管不测介质损耗因\n胶纸电\n数；\n0.030\n0.015\n0.010\n0.010\n容型\n3)测量变压器套管介质\n运\n损耗因数时，与被试套管\n行\n相连的所有绕组端子连\n中\n胶纸型\n0.035\n0.020\n在一起加压，其余绕组端\n子均接地，末屏接电桥，\n正接线测量。\n气体绝\n缘电容\n0.010\n型\n2)当电容型套管末屏对地绝缘电阻小于1000MQΩ时，\n应测量末屏对地介质损耗因数，其值不大于2%；\n3)电容型套管的电容值与出厂值或上一次试验值的\n差别超出±5%时，应查明原因。\n交流耐压\n1)B级检修后\n试验电压值为出厂值的80%。\n35kV及以下纯瓷穿墙套\n试验\n2)必要时\n管可随母线绝缘子一\n53", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9879, "ocr_line_count": 161, "ocr_error": null, "raw_text_len": 1240, "clean_text_len": 1164, "clean_text": "DL/T596—2021\n表34套管的试验项目、周期和要求序号项目周期判据方法及说明\n3）≤110kV:6\n个月\n4）必要时\n1)B级检修后油中溶解气体组分含量（体积分数）超过下列任一值\n2)≥330kV:≤3\n时应引起注意：油中溶解年H2:500μL/L;\n气体分析\n3）<220kV：≤6\nCHa:100μL/L;年\nC2H2：220kV及以下：2uL/L；\n4）必要时\n330kV及以上：1uL/L。\n1)A级检修后测量主绝缘的绝缘电阻应主绝缘及\n2）≥330kV:≤3\n1)主绝缘的绝缘电阻值不应低于10000MQ；\n采用5000V或2500V兆电型套管年\n2)末屏对地的绝缘电阻不应低于1000MΩ；\n欧表，测量末屏对地绝缘末屏对地\n3)≤220kV:≤6\n3)电压测量抽头（如果有）对地绝缘电阻不低于电阻和电压测量抽头对地绝缘电阻年\n1000MQ。\n绝缘电阻应采用2500V兆\n4）必要时欧表。\n1）主绝缘在10kV电压下的介质损耗因数值应不大于下表数值：\n电压等级\n20~35\n66~110\n220~500\nkV充油型\n0.030\n0.015\n油纸电\n1)油纸电容型套管的介容型\n0.010\n0.010\n0.008\n0.008\n质损耗因数一般不进行A充胶型\n0.030\n0.020\n温度换算，当介质损耗因级胶纸电数与出厂值或上一次测检\n0.020\n0.015\n0.010\n0.010\n试值比较有明显增长或容型修接近左表数值时，应综合后分析介质损耗因数与温胶纸型\n0.025\n0.020\n度、电压的关系。当介质损耗因数随温度增加明主绝缘及\n1)A级检修后显增大或试验电压由电容型套\n2)≥330kV:≤3\n气体绝\n10kV升到/√3时，介管对地末年缘电容\n0.010\n屏介质损\n3)≤220kV:≤6\n型质损耗因数增量超过耗因数与年充油型\n0.035\n0.015\n±0.3%，不应继续运行；电容量\n4）必要时油纸电\n2)20kV以下纯瓷套管及容型\n0.010\n0.010\n0.008\n0.008\n与变压器油连通的油压充胶型\n0.035\n0.020\n式套管不测介质损耗因胶纸电数；\n0.030\n0.015\n0.010\n0.010\n容型\n3)测量变压器套管介质运损耗因数时，与被试套管行相连的所有绕组端子连中胶纸型\n0.035\n0.020\n在一起加压，其余绕组端子均接地，末屏接电桥，\n正接线测量。气体绝缘电容\n0.010\n型\n2)当电容型套管末屏对地绝缘电阻小于1000MQΩ时，\n应测量末屏对地介质损耗因数，其值不大于2%；\n3)电容型套管的电容值与出厂值或上一次试验值的差别超出±5%时，应查明原因。\n交流耐压\n1)B级检修后试验电压值为出厂值的80%。\n35kV及以下纯瓷穿墙套试验\n2)必要时管可随母线绝缘子一", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8724, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 56, "text": "DL/T 596—2021\n表34套管的试验项目、周期和要求\n序号\n项\n目\n周\n判\n据\n方法及说明\n耐压。\n1)变压器及电抗器套管的试验电压为1.5U_/√3：\n2)其它套管的试验电压为1.05U/√3；\n1)垂直安装的套管水平\n66kV及以\n上电容型\n存放1年以上投运前宜\n1)A级检修后\n3)在试验电压下局部放电值(pC)不大于：\n套管的局\n进行本项目试验；\n2)必要时\n2)括号内的局部放电值\n部放电测\n量\n油纸电容型\n胶纸电容型\n适用于非变压器、电抗器\n的套管。\nA级检修后\n10\n250(100)\n运行中\n20\n自行规定\n12绝缘子\n12.1\n瓷绝缘子\n12.1.1\n架空线路和站用瓷绝缘子的试验项目、周期和要求见表35。\n表35架空线路和站用瓷绝缘子的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n1)项1应采用不小于5000V\n的兆欧表：\n2)项目2、项目3依据标准\nDL/T 626;\n1)盘形悬式瓷绝缘子和10kV～35kV针式\n3）测量电压分布（或火花间\n瓷绝缘子所测的绝缘电阻小于500MQ为\n隙）依据《带电作业用火花\n低（零）值绝缘\n1）投运后3年\n低（零）值绝缘子：\n间隙检测装置》DL/T415；\n子检测\n内应普测1次；\n2）按年均劣化\n2）所测低（零）值绝缘子年均劣化率大于\n4)对于投运3年内年均劣化\n0.02%时，应分析原因，并逐只进行干工频\n率大于0.04%，2年后检测周\n率调整检测周\n期，当年均劣化\n耐受电压试验。\n期内年均劣化率大于\n率<0.005%，检\n0.02%，或年劣化率大于\n0.1%的绝缘子，或机械性能\n测周期为5～6\n明显下降的绝缘子，应分析\n年；当年均劣化\n率为0.005%～\n原因，并采取相应措施。\n1）盘形悬式瓷绝缘子应施加60kV；\n0.01%，检测周\n2）对大盘径防污型绝缘子，施加对应普通\n干工频耐受电\n期为4~5年；\n2\n压试验\n当年均劣化\n型绝缘子干工频闪络电压值；\n3）对10kV、35kV针式瓷绝缘子交流耐压\n率>0.01%，检测\n周期为3年；\n试验电压值分别为42kV及100kV。\n3）必要时。\n1）被测绝缘子电压值低于50%标准规定\n值，判为劣化绝缘子；\n测量电压分布\n2)被测绝缘子电压值高于50%的标准规定\n3\n（或火花间\n值，同时明显低于相邻两侧合格绝缘子的\n隙）\n电压值，判为劣化绝缘子；\n3)在规定火花间隙距离和放电电压下未放\n电，判为劣化绝缘子。\n瓷件出现裂纹、破损，釉面缺损或灼伤严\n4\n外观检查\n必要时\n重，水泥胶合剂严重脱落，铁帽、钢脚严重\n锈蚀等判为劣化绝缘子。\n机电破坏负荷\n必要时\n当机电破坏负荷低于85%额定机械负荷\n5\n试验\n时，则判该只绝缘子为劣化绝缘子。\n绝缘子现场污\n1）连续积污3\n进行等值附盐密度(ESDD）及不溶沉积物\n1）测量方法按GB/T\n6\n移度（SPS）测\n年～6年\n密度（NSDD）测量，得出现场污移度\n26218.1;\n54", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9883, "ocr_line_count": 126, "ocr_error": null, "raw_text_len": 1237, "clean_text_len": 1161, "clean_text": "DL/T 596—2021\n表34套管的试验项目、周期和要求序号项目周判据方法及说明耐压。\n1)变压器及电抗器套管的试验电压为1.5U_/√3：\n2)其它套管的试验电压为1.05U/√3；\n1)垂直安装的套管水平\n66kV及以上电容型存放1年以上投运前宜\n1)A级检修后\n3)在试验电压下局部放电值(pC)不大于：\n套管的局进行本项目试验；\n2)必要时\n2)括号内的局部放电值部放电测量油纸电容型胶纸电容型适用于非变压器、电抗器的套管。\nA级检修后\n250(100)\n运行中自行规定\n12绝缘子\n12.1\n瓷绝缘子\n12.1.1\n架空线路和站用瓷绝缘子的试验项目、周期和要求见表35。\n表35架空线路和站用瓷绝缘子的试验项目、周期和要求序号项目周期判据方法及说明\n1)项1应采用不小于5000V\n的兆欧表：\n2)项目2、项目3依据标准\nDL/T 626;\n1)盘形悬式瓷绝缘子和10kV～35kV针式\n3）测量电压分布（或火花间瓷绝缘子所测的绝缘电阻小于500MQ为隙）依据《带电作业用火花低（零）值绝缘\n1）投运后3年低（零）值绝缘子：\n间隙检测装置》DL/T415；\n子检测内应普测1次；\n2）按年均劣化\n2）所测低（零）值绝缘子年均劣化率大于\n4)对于投运3年内年均劣化\n0.02%时，应分析原因，并逐只进行干工频率大于0.04%，2年后检测周率调整检测周期，当年均劣化耐受电压试验。\n期内年均劣化率大于率<0.005%，检\n0.02%，或年劣化率大于\n0.1%的绝缘子，或机械性能测周期为5～6\n明显下降的绝缘子，应分析年；当年均劣化率为0.005%～\n原因，并采取相应措施。\n1）盘形悬式瓷绝缘子应施加60kV；\n0.01%，检测周\n2）对大盘径防污型绝缘子，施加对应普通干工频耐受电期为4~5年；\n压试验当年均劣化型绝缘子干工频闪络电压值；\n3）对10kV、35kV针式瓷绝缘子交流耐压率>0.01%，检测周期为3年；\n试验电压值分别为42kV及100kV。\n3）必要时。\n1）被测绝缘子电压值低于50%标准规定值，判为劣化绝缘子；\n测量电压分布\n2)被测绝缘子电压值高于50%的标准规定\n（或火花间值，同时明显低于相邻两侧合格绝缘子的隙）\n电压值，判为劣化绝缘子；\n3)在规定火花间隙距离和放电电压下未放电，判为劣化绝缘子。\n瓷件出现裂纹、破损，釉面缺损或灼伤严\n外观检查必要时重，水泥胶合剂严重脱落，铁帽、钢脚严重锈蚀等判为劣化绝缘子。\n机电破坏负荷必要时当机电破坏负荷低于85%额定机械负荷\n试验时，则判该只绝缘子为劣化绝缘子。\n绝缘子现场污\n1）连续积污3\n进行等值附盐密度(ESDD）及不溶沉积物\n1）测量方法按GB/T\n移度（SPS）测年～6年密度（NSDD）测量，得出现场污移度\n26218.1;", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.869, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 57, "text": "DL/T 596—2021\n表35架空线路和站用瓷绝缘子的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n量\n2)必要时\n(SPS），为连续积污3～5年后开始测量现\n2）现场污秽度（SPS）等级\n场污秽度所测到的ESDD或NSDD最大\n的划分参照附录G。\n值。必要时可延长积污时间。\n72.5kV及以上\n1)对多元件组合的整柱绝缘\n支柱瓷绝缘子\n必要时\n无裂纹和缺陷。\n子，应对每元件进行检测；\n超声波探伤检\n2）测试方法可参考DL/T\n查\n303。\n注1：\n1、2、3项中可任选一项。\n注2：\n支柱绝缘子为不可击穿绝缘子，不需要做1、2、3试验。\n12.2\n玻璃绝缘子\n12.2.1架空线路和站用玻璃绝缘子的试验项目、周期和要求见表36。\n表36\n架空线路和站用玻璃绝缘子的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n1)自爆检查；\n2)对于投运3年内年均自爆率大于0.04%，\n在大雨、暴雨后，对于重污\n巡检时\n2年后检测周期内年均自爆率大于0.02%，\n区出现的自爆绝缘子应分析\n外观检查\n或年自爆率大于0.1%，应分析原因，并采\n确定是否为小电弧自爆（集\n中自爆)。\n取相应的措施\n必要时\n表面电弧灼伤严重，水泥胶合剂严重脱落，\n铁帽、钢脚严重锈蚀等判为劣化绝缘子。\n1)当机械破坏负荷低于85%额定机械负荷\n机械破坏负荷\n时，则判该只绝缘子为劣化绝缘子；\n2\n试验\n必要时\n2）机械性能明显下降的绝缘子，应分析原\n因，并采取相应的措施。\n进行等值附盐密度(ESDD）及不溶沉积物\n绝缘子现场污\n1）测量方法按GB/T\n1)连续积污3\n密度（NSDD）测量，得出现场污移度\n移度（SPS）测\n年～6年\n（SPS），为连续积污3～5年后开始测量现\n26218.1;\n3\n量\n2)必要时\n场污移度所测到的ESDD或NSDD最大\n2）现场污移度（SPS）等级\n值，必要时可延长积污时间。\n的划分参照附录G。\n12.3\n复合绝缘子\n12.3.1\n复合绝缘子的试验项目、周期和要求见表37。\n表37\n复合绝缘子的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n1）直升机巡视\n1\n红外测温\n时\n温差不大于3K。\n测量方法见DL/T664。\n2）必要时\n外观检查\n巡检时\n复合绝缘子无撕裂、鸟啄、变形；端部金具\n2\n无裂纹和滑移；护套完整。\n1)运行时间达9\n年以后进行第1\n运行抽检试验项目如下：\n1）憎水性试验；\n次抽检\n2)首次抽检6年\n2）带护套芯棒水扩散试验；\n3\n运行抽检试验\n试验方法见GB/T1000.3。\n3）水煮后的陡波前冲击耐受电压试验；\n后进行第二次\n抽检\n4）密封性能试验；\n3）必要时\n5）机械破坏负荷试验。\n1)HC1~HC2时\n增水性的测量结果要求如下：\n憎水性\n检测周期为6年\n1)HC1~HC4级：继续运行；\n试验方法见DL/T1474。\n2）HC3～HC42）HC5级：继续运行，需跟踪检测；\n55", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.987, "ocr_line_count": 132, "ocr_error": null, "raw_text_len": 1242, "clean_text_len": 1171, "clean_text": "DL/T 596—2021\n表35架空线路和站用瓷绝缘子的试验项目、周期和要求序号项目周期判据方法及说明量\n2)必要时\n(SPS），为连续积污3～5年后开始测量现\n2）现场污秽度（SPS）等级场污秽度所测到的ESDD或NSDD最大的划分参照附录G。\n值。必要时可延长积污时间。\n72.5kV及以上\n1)对多元件组合的整柱绝缘支柱瓷绝缘子必要时无裂纹和缺陷。\n子，应对每元件进行检测；超声波探伤检\n2）测试方法可参考DL/T\n查\n303。\n注1：\n1、2、3项中可任选一项。\n注2：\n支柱绝缘子为不可击穿绝缘子，不需要做1、2、3试验。\n12.2\n玻璃绝缘子\n12.2.1架空线路和站用玻璃绝缘子的试验项目、周期和要求见表36。\n表36\n架空线路和站用玻璃绝缘子的试验项目、周期和要求序号项目周期判据方法及说明\n1)自爆检查；\n2)对于投运3年内年均自爆率大于0.04%，\n在大雨、暴雨后，对于重污巡检时\n2年后检测周期内年均自爆率大于0.02%，\n区出现的自爆绝缘子应分析外观检查或年自爆率大于0.1%，应分析原因，并采确定是否为小电弧自爆（集中自爆)。\n取相应的措施必要时表面电弧灼伤严重，水泥胶合剂严重脱落，\n铁帽、钢脚严重锈蚀等判为劣化绝缘子。\n1)当机械破坏负荷低于85%额定机械负荷机械破坏负荷时，则判该只绝缘子为劣化绝缘子；\n试验必要时\n2）机械性能明显下降的绝缘子，应分析原因，并采取相应的措施。\n进行等值附盐密度(ESDD）及不溶沉积物绝缘子现场污\n1）测量方法按GB/T\n1)连续积污3\n密度（NSDD）测量，得出现场污移度移度（SPS）测年～6年\n（SPS），为连续积污3～5年后开始测量现\n26218.1;\n量\n2)必要时场污移度所测到的ESDD或NSDD最大\n2）现场污移度（SPS）等级值，必要时可延长积污时间。\n的划分参照附录G。\n12.3\n复合绝缘子\n12.3.1\n复合绝缘子的试验项目、周期和要求见表37。\n表37\n复合绝缘子的试验项目、周期和要求序号项目周期判据方法及说明\n1）直升机巡视\n红外测温时温差不大于3K。测量方法见DL/T664。\n2）必要时外观检查巡检时复合绝缘子无撕裂、鸟啄、变形；端部金具\n无裂纹和滑移；护套完整。\n1)运行时间达9\n年以后进行第1运行抽检试验项目如下：\n1）憎水性试验；\n次抽检\n2)首次抽检6年\n2）带护套芯棒水扩散试验；\n运行抽检试验试验方法见GB/T1000.3。\n3）水煮后的陡波前冲击耐受电压试验；\n后进行第二次抽检\n4）密封性能试验；\n3）必要时\n5）机械破坏负荷试验。\n1)HC1~HC2时增水性的测量结果要求如下：\n憎水性检测周期为6年\n1)HC1~HC4级：继续运行；\n试验方法见DL/T1474。\n2）HC3～HC42）HC5级：继续运行，需跟踪检测；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.874, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 58, "text": "DL/T 596—2021\n表37复合绝缘子的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n时检测周期为3\n3）HC6级：退出运行。\n年\n3）HC5时检测\n周期为1年\n4）必要时\n注1：复合绝缘子包括架空线路棒形悬式复合绝缘子、复合支柱绝缘子、复合空心绝缘子、复合相间间隔棒、复合绝\n缘横担等。\n注2：第2项、3项仅针对架空线路棒形悬式复合绝缘子。\n12.4防污闪涂料\n12.4.1绝缘子用防污闪涂料的试验项目、周期和要求见表38。\n表38\n绝缘子用防污闪涂料的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n方法及说明\n外观检查\n巡检时\n无粉化、开裂、起皮、脱落、电蚀损等现象。\n1)HC1~HC2时\n检测周期为6\n年：\n2）HC3~HC4\n增水性的测量结果要求如下：\n憎水性\n时检测周期为3\n1)HC1~HC4级：继续运行；\n2\n2）HC5级：继续运行，需跟踪检测；\n试验方法见DL/T1474。\n年；\n3）HC5时检测\n3）HC6级：退出运行。\n周期为1年；\n4）必要时。\n12.5防污闪辅助伞裙\n12.5.1防污闪辅助伞裙的试验项目、周期和要求见表39。\n表39\n防污闪辅助伞裙的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n外观检查\n1)检修时\n粘接处无开裂，伞裙无脱落、严重变形、撕\n1\n2)必要时\n裂、电蚀损等现象。\n1)HC1~HC2时\n检测周期为6年\n2）HC3~HC4\n憎水性的测量结果要求如下：\n增水性\n时检测周期为3\n1)HC1～HC4级：继续运行；\n2\n年\n2）HC5级：继续运行，需跟踪检测；\n试验方法见DL/T1474。\n3）HC5 时检测\n3）HC6级：退出运行。\n周期为1年\n4）必要时\n13电力电缆线路\n13.1一般规定\n13.1.1对电缆的主绝缘测量绝缘电阻或做耐压试验时，应分别在每一相上进行；对一相进行测量或试\n验时，其它相导体、金属屏蔽或金属护套和铠装层应一起直接接地。对金属屏蔽或金属护套一端接地，\n另一端装有护层过电压保护器的单芯电缆主绝缘进行耐压试验时，应将护层过电压保护器短接，以使该\n端的电缆金属屏蔽或金属护套接地。\n13.1.2对额定电压为0.6/1kV的电缆线路，可用1000V或2500V兆欧表测量导体对地绝缘电阻，以\n代替耐压试验。\n56", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9863, "ocr_line_count": 91, "ocr_error": null, "raw_text_len": 968, "clean_text_len": 916, "clean_text": "DL/T 596—2021\n表37复合绝缘子的试验项目、周期和要求序号项目周期判据方法及说明时检测周期为3\n3）HC6级：退出运行。\n年\n3）HC5时检测周期为1年\n4）必要时注1：复合绝缘子包括架空线路棒形悬式复合绝缘子、复合支柱绝缘子、复合空心绝缘子、复合相间间隔棒、复合绝缘横担等。\n注2：第2项、3项仅针对架空线路棒形悬式复合绝缘子。\n12.4防污闪涂料\n12.4.1绝缘子用防污闪涂料的试验项目、周期和要求见表38。\n表38\n绝缘子用防污闪涂料的试验项目、周期和要求序号项目周期判方法及说明外观检查巡检时无粉化、开裂、起皮、脱落、电蚀损等现象。\n1)HC1~HC2时检测周期为6\n年：\n2）HC3~HC4\n增水性的测量结果要求如下：憎水性时检测周期为3\n1)HC1~HC4级：继续运行；\n2）HC5级：继续运行，需跟踪检测；\n试验方法见DL/T1474。年；\n3）HC5时检测\n3）HC6级：退出运行。\n周期为1年；\n4）必要时。\n12.5防污闪辅助伞裙\n12.5.1防污闪辅助伞裙的试验项目、周期和要求见表39。\n表39\n防污闪辅助伞裙的试验项目、周期和要求序号项目周期判据方法及说明外观检查\n1)检修时粘接处无开裂，伞裙无脱落、严重变形、撕\n2)必要时裂、电蚀损等现象。\n1)HC1~HC2时检测周期为6年\n2）HC3~HC4\n憎水性的测量结果要求如下：增水性时检测周期为3\n1)HC1～HC4级：继续运行；\n年\n2）HC5级：继续运行，需跟踪检测；\n试验方法见DL/T1474。\n3）HC5 时检测\n3）HC6级：退出运行。\n周期为1年\n4）必要时\n13电力电缆线路\n13.1一般规定\n13.1.1对电缆的主绝缘测量绝缘电阻或做耐压试验时，应分别在每一相上进行；对一相进行测量或试验时，其它相导体、金属屏蔽或金属护套和铠装层应一起直接接地。对金属屏蔽或金属护套一端接地，\n另一端装有护层过电压保护器的单芯电缆主绝缘进行耐压试验时，应将护层过电压保护器短接，以使该端的电缆金属屏蔽或金属护套接地。\n13.1.2对额定电压为0.6/1kV的电缆线路，可用1000V或2500V兆欧表测量导体对地绝缘电阻，以代替耐压试验。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8806, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 59, "text": "DL/T 596—2021\n13.1.3油纸绝缘电缆进行直流耐压试验时，应分阶段均匀升压（至少3段），每阶段停留1min，并读\n取泄漏电流。试验电压升至规定值至加压时间达到规定时间当中，至少应读取一次泄漏电流。泄漏电流\n值和不平衡系数（最大值与最小值之比）可作为判断绝缘状况的参考，当发现泄漏电流与上次试验值相\n比有较大变化，或泄漏电流不稳定，随试验电压的升高或加压时间延长而急剧上升时，应查明原因。如\n系终端头表面泄漏电流或对地杂散电流的影响，则应加以消除；若怀疑电缆线路绝缘不良，则可提高试\n验电压（不宜超过产品标准规定的出厂试验电压）或延长试验时间，确定能否继续运行。\n13.1.4耐压试验后，对导体放电时，应通过每千伏约80kΩ的限流电阻反复几次放电，直至无火花后，\n才允许直接接地放电。\n13.1.5除自容式充油电缆线路外，其它电缆线路在停电后投运之前，应确认电缆线路状态状况良好，\n可分别采取以下试验确定：\na)停电超过1周但不满1个月的，测量主绝缘绝缘电阻（发现异常时按d处理）。\nb)停电超过1个月但不满1年的，测量主绝缘绝缘电阻，宜进行主绝缘耐压试验，试验时间5分钟\n（发现异常时按d处理）。\nc)停电超过1年，应进行主绝缘耐压试验。（发现异常时按d处理）。\nd)停电期间怀疑可能遭受外力破坏，或投运前检查发现线路异常的，应进行预防性试验。\n13.235kV及以下油纸绝缘电力电缆线路的预防性试验项目、周期和要求见表40。\n表4035kV及以下油纸绝缘电力电缆线路的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n1）≤110kV：6个月\n各部位无异常温升现象，检测和分析\n用红外热像仪测量，对电缆\n红外测温\n终端接头和非直埋式中间接\n2）必要时\n方法参考DL/T664。\n头进行。\n1)A、B级检修后（新\n额定电压0.6/1kV电缆用\n主绝缘电阻\n作终端或接头后)\n一般应不小于1000MΩ。\n1000V兆欧表；6/10kV及以\n2\n2)≤6年\n上电缆也可用2500V或\n3）必要时\n5000V兆欧表。\n1)试验电压值按（标准号）规定，加压\n时间5min，不击穿：\n电压等级\n试验电压\n1)A级检修后(新作\n6kV\n4.5Uo\n6/10kV以下电缆的泄漏电流\n3\n直流耐压试验\n终端或接头后）\n10kV\n4.5Uo\n小于10μA，6/10kV及以上\n2)≤6年\n35kV\n4.5U\n电缆的泄漏电流小于20uA\n3）必要时\n2)耐压5min时的泄漏电流值不应大\n时，对不平衡系数不作规定。\n于耐压1min时的泄漏电流值；\n3)三相之间的泄漏电流不平衡系数不\n应大于2。\n1)B级检修后(新作\n4\n相位检查\n终端或接头后)\n与电网相位一致。\n2）必要时\n13.366kV及以上自容式充油电缆线路的试验项目、周期和要求见表41。\n表41自容式充油电缆线路的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n1)≥330kV：1个月\n2）220kV：3个月\n各部位无异常温升现象，检测和分析\n用红外热像仪测量，对电缆\n红外测温\n3）≤110kV：6个月\n方法参考DL/T664。\n终端接头和非直埋式中间接\n4）必要时\n头进行。\n57", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9877, "ocr_line_count": 96, "ocr_error": null, "raw_text_len": 1337, "clean_text_len": 1286, "clean_text": "DL/T 596—2021\n13.1.3油纸绝缘电缆进行直流耐压试验时，应分阶段均匀升压（至少3段），每阶段停留1min，并读取泄漏电流。试验电压升至规定值至加压时间达到规定时间当中，至少应读取一次泄漏电流。泄漏电流值和不平衡系数（最大值与最小值之比）可作为判断绝缘状况的参考，当发现泄漏电流与上次试验值相比有较大变化，或泄漏电流不稳定，随试验电压的升高或加压时间延长而急剧上升时，应查明原因。如系终端头表面泄漏电流或对地杂散电流的影响，则应加以消除；若怀疑电缆线路绝缘不良，则可提高试验电压（不宜超过产品标准规定的出厂试验电压）或延长试验时间，确定能否继续运行。\n13.1.4耐压试验后，对导体放电时，应通过每千伏约80kΩ的限流电阻反复几次放电，直至无火花后，\n才允许直接接地放电。\n13.1.5除自容式充油电缆线路外，其它电缆线路在停电后投运之前，应确认电缆线路状态状况良好，\n可分别采取以下试验确定：\na)停电超过1周但不满1个月的，测量主绝缘绝缘电阻（发现异常时按d处理）。\nb)停电超过1个月但不满1年的，测量主绝缘绝缘电阻，宜进行主绝缘耐压试验，试验时间5分钟\n（发现异常时按d处理）。\nc)停电超过1年，应进行主绝缘耐压试验。（发现异常时按d处理）。\nd)停电期间怀疑可能遭受外力破坏，或投运前检查发现线路异常的，应进行预防性试验。\n13.235kV及以下油纸绝缘电力电缆线路的预防性试验项目、周期和要求见表40。\n表4035kV及以下油纸绝缘电力电缆线路的试验项目、周期和要求序号项目周期判据方法及说明\n1）≤110kV：6个月各部位无异常温升现象，检测和分析用红外热像仪测量，对电缆红外测温终端接头和非直埋式中间接\n2）必要时方法参考DL/T664。\n头进行。\n1)A、B级检修后（新额定电压0.6/1kV电缆用主绝缘电阻作终端或接头后)\n一般应不小于1000MΩ。\n1000V兆欧表；6/10kV及以\n2)≤6年上电缆也可用2500V或\n3）必要时\n5000V兆欧表。\n1)试验电压值按（标准号）规定，加压时间5min，不击穿：\n电压等级试验电压\n1)A级检修后(新作\n6kV\n4.5Uo\n6/10kV以下电缆的泄漏电流\n直流耐压试验终端或接头后）\n10kV\n4.5Uo\n小于10μA，6/10kV及以上\n2)≤6年\n35kV\n4.5U\n电缆的泄漏电流小于20uA\n3）必要时\n2)耐压5min时的泄漏电流值不应大时，对不平衡系数不作规定。\n于耐压1min时的泄漏电流值；\n3)三相之间的泄漏电流不平衡系数不应大于2。\n1)B级检修后(新作\n相位检查终端或接头后)与电网相位一致。\n2）必要时\n13.366kV及以上自容式充油电缆线路的试验项目、周期和要求见表41。\n表41自容式充油电缆线路的试验项目、周期和要求序号项目周期判据方法及说明\n1)≥330kV：1个月\n2）220kV：3个月各部位无异常温升现象，检测和分析用红外热像仪测量，对电缆红外测温\n3）≤110kV：6个月方法参考DL/T664。\n终端接头和非直埋式中间接\n4）必要时头进行。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8892, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 60, "text": "DL/T 596—2021\n表41\n自容式充油电缆线路的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n电压应施加在每一导体和屏蔽之间，\n加压时间15min，试验电压值按下表\n中的规定，试验过程中绝缘应不击穿\n1)A级检修后(新作\n主绝缘直流耐\n运行电压U/U\n直流试验电压\n终端或接头后)\n36/66\n4.5Uo\n压\n2）必要时\n64/110\n4.5 Uo\n127/220\n4.0Uo\n190/330\n3.5 Uo\n290/500\n3Uo\n1)压力箱的供油量不应小于供油特\n性曲线所代表的标称供量的90%；\n1)供油特性试验试验按GB\n压力箱：\n1)供油特性\n2)击穿电压不低于50kV；\n9326.1中6.1进行；\n2)电缆油击穿\n3)介质损耗因数应满足：\n2)电缆油击穿试验按GB/T\n必要时\n电压\na)110（66）kV和220kV的电缆不\n507规定进行；\n3)电缆油的介\n大于0.0050；\n3)测量介质损耗因数时，油\nb)330kV的电缆不大于0.0040；\n温为（100±1）“C，电场强度\n质损耗因数\nc)500kV的电缆不大于0.0035。\n为1MV/m。\n1)信号指示：6个\n1)合上示警信号装置的试验\n油压示警系统：\n月；\n1)信号指示：能正确发出相应的示警\n1)信号指示\n2)控制电缆线芯对\n信号：\n开关应能正确发出相应的\n地绝缘电阻：投运\n2)控制电缆线芯对地绝缘电阻：每干\n声、光示警信号；\n2)控制电缆线\n芯对地绝缘\n后1年内进行，以\n米绝缘电阻不小于1MQ。\n2)采用100V或250V兆欧表\n测量。\n后不超过3年。\n交叉互联系统\n不超过3年\n见13.5条。\n1)击穿电压不低于45kV；\n2)介质损耗因数应满足：\na)110（66）kV和220kV的电缆不\n大于0.03；\n1)电缆油击穿试验按GB/T\n1)击穿电压及介质\n507规定进行；\nb)330kV和500kV的电缆不大于\n电缆及附件内\n损耗因数：投运后1\n2)测量介质损耗因数时，油\n的电缆油：\n年内进行，以后不\n0.01;\n3)电缆油中溶解气体组分含量的注\n温为（100±1）C，电场强度\n1)击穿电压\n超过3年；\n为1MV/m;\n2)介质损耗因\n2)油中溶解气体：\n意值见下表：\n3)油中溶解气体按照DL/T\n数\n怀疑电缆绝缘过热\n可燃气总量：≤1500uL/L\n722进行，“要求栏\"所列\n3)油中溶解气\n老化或终端、塞止\nH2：≤500μL/L\n的注意值不是判断充油电缆\n接头存在严重局部\nC2H2：痕量\n体\nCO:≤100μL/L\n有无故障的唯一指标，当气\n放电时进行。\nCO2:≤1000μL/L\n体含量达到注意值时，应进\nCH4:≤200μL/L\n行追踪分析查明原因。\nC2H6:≤200μL/L\nC2H4:≤200μL/L\n1)≥330kV：1个月\n2）220kV：3个月\n1)电流值符合设计要求：\n1)使用钳形电流表测量；\n金属护层及接\n7\n地线环流测量\n3)≤110kV：6个月\n2)三相不平衡度不应有明显变化。\n2)选择电缆线路负荷较大时\n4）必要时\n测量。\n相位检查\n1)新作终端或接头\n与电网相位一致。\n后\n58", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9848, "ocr_line_count": 135, "ocr_error": null, "raw_text_len": 1325, "clean_text_len": 1274, "clean_text": "DL/T 596—2021\n表41\n自容式充油电缆线路的试验项目、周期和要求序号项目周期判据方法及说明电压应施加在每一导体和屏蔽之间，\n加压时间15min，试验电压值按下表中的规定，试验过程中绝缘应不击穿\n1)A级检修后(新作主绝缘直流耐运行电压U/U\n直流试验电压终端或接头后)\n36/66\n4.5Uo\n压\n2）必要时\n64/110\n4.5 Uo\n127/220\n4.0Uo\n190/330\n3.5 Uo\n290/500\n3Uo\n1)压力箱的供油量不应小于供油特性曲线所代表的标称供量的90%；\n1)供油特性试验试验按GB\n压力箱：\n1)供油特性\n2)击穿电压不低于50kV；\n9326.1中6.1进行；\n2)电缆油击穿\n3)介质损耗因数应满足：\n2)电缆油击穿试验按GB/T\n必要时电压\na)110（66）kV和220kV的电缆不\n507规定进行；\n3)电缆油的介大于0.0050；\n3)测量介质损耗因数时，油\nb)330kV的电缆不大于0.0040；\n温为（100±1）“C，电场强度质损耗因数\nc)500kV的电缆不大于0.0035。\n为1MV/m。\n1)信号指示：6个\n1)合上示警信号装置的试验油压示警系统：\n月；\n1)信号指示：能正确发出相应的示警\n1)信号指示\n2)控制电缆线芯对信号：\n开关应能正确发出相应的地绝缘电阻：投运\n2)控制电缆线芯对地绝缘电阻：每干声、光示警信号；\n2)控制电缆线芯对地绝缘后1年内进行，以米绝缘电阻不小于1MQ。\n2)采用100V或250V兆欧表测量。\n后不超过3年。\n交叉互联系统不超过3年见13.5条。\n1)击穿电压不低于45kV；\n2)介质损耗因数应满足：\na)110（66）kV和220kV的电缆不大于0.03；\n1)电缆油击穿试验按GB/T\n1)击穿电压及介质\n507规定进行；\nb)330kV和500kV的电缆不大于电缆及附件内损耗因数：投运后1\n2)测量介质损耗因数时，油的电缆油：\n年内进行，以后不\n0.01;\n3)电缆油中溶解气体组分含量的注温为（100±1）C，电场强度\n1)击穿电压超过3年；\n为1MV/m;\n2)介质损耗因\n2)油中溶解气体：\n意值见下表：\n3)油中溶解气体按照DL/T\n数怀疑电缆绝缘过热可燃气总量：≤1500uL/L\n722进行，“要求栏\"所列\n3)油中溶解气老化或终端、塞止\nH2：≤500μL/L\n的注意值不是判断充油电缆接头存在严重局部\nC2H2：痕量体CO:≤100μL/L\n有无故障的唯一指标，当气放电时进行。\nCO2:≤1000μL/L体含量达到注意值时，应进\nCH4:≤200μL/L行追踪分析查明原因。\nC2H6:≤200μL/LC2H4:≤200μL/L\n1)≥330kV：1个月\n2）220kV：3个月\n1)电流值符合设计要求：\n1)使用钳形电流表测量；\n金属护层及接地线环流测量\n3)≤110kV：6个月\n2)三相不平衡度不应有明显变化。\n2)选择电缆线路负荷较大时\n4）必要时测量。\n相位检查\n1)新作终端或接头与电网相位一致。\n后", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.854, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 61, "text": "DL/T 596—2021\n表41\n自容式充油电缆线路的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n2)必要时\n13.4\n橡塑绝缘电力电缆线路\n13.4.1\n35kV及以下橡塑绝缘电力电缆线路的试验项目、周期和要求见表42。\n表42\n35kV及以下橡塑绝缘电力电缆线路的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n1)6个月\n各部位无异常温升现象，检测和分析\n用红外热像仪测量，对电缆终\n红外测温\n端接头和非直埋式中间接头进\n2）必要时\n方法参考DL/T664。\n行。\n1)A、B级检修后\n主绝缘绝缘\n（新作终端或接头\n额定电压0.6/1kV电缆用1000V\n2\n电阻\n后\n一般不小于1000MΩ。\n兆欧表；；6/10kV及以上电缆也\n2)≤6年\n可用2500V或5000V兆欧表。\n3）必要时\n1)A、B级检修后\n电缆外护套\n（新作终端或接头\n绝缘电阻\n后\n每千米绝缘电阻值≥0.5MQ。\n采用500V兆欧表。\n2)≤6年\n3）必要时\n1)投运前首次测量的电阻比为初值，\n重作终端或接头后测量的电阻比应\n铜屏蔽层电\n1)A级检修后(新作\n作为该线路新的初值；\n1)用双臂电桥在同温度下测量\n阻和导体电\n终端或接头后)\n2)较初值增大时，表明铜屏蔽层的直\n4\n流电阻增大，有可能被腐蚀；较初值\n铜屏蔽层和导体的直流电阻；\n阻比（Rp/Rx）\n2）必要时\n减小时，表明附件中的导体连接点的\n2)本项试验仅适用于三芯电缆。\n电阻有可能增大；\n3)数据自行规定。\n施加表中规定的交流电压，要求在试\n主绝缘交流\n1)A级检修后(新作\n终端或接头后)\n验过程中绝缘不击穿。\n耐压试验前后应进行绝缘电阻\n5\n耐压\n频率Hz\n2）必要时\n试验电压与要求\n测试，测得值应无明显变化。\n20~300\n1.7Uo，持续60min\n1)A级检修后(新作\n可在带电或停电状态下进行，\n局部放电试\n6\n验\n终端或接头后)\n无异常放电信号。\n可采用：高频电流、振荡波、超\n2）必要时\n声波、超高频等检测方法。\n1)新作终端或接头\n7\n相位检查\n后\n与电网相位一致。\n2)必要时\n13.4.2\n66kV及以上挤出绝缘电力电缆线路的试验项目、周期和要求见表43。\n表43\n66kV及以上挤出绝缘电力电缆线路的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n1）≥330kV：1个月\n用红外热像仪测量，\n2）220kV：3个月\n各部位无异常温升现象，检测和分析方\n对\n红外测温\n3）≤110kV：6个月\n法参考DL/T664。\n电缆终端接头和非直埋\n式中间接头进行。\n4）必要时\n主绝缘绝缘\n1)A、B级检修后\n与上次比无显著变化。\n使用2500V或5000V兆\n2\n电阻\n2）≥330kV：≤3年\n欧表。\n59", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9922, "ocr_line_count": 135, "ocr_error": null, "raw_text_len": 1167, "clean_text_len": 1085, "clean_text": "DL/T 596—2021\n表41\n自容式充油电缆线路的试验项目、周期和要求序号项目周期判据方法及说明\n2)必要时\n13.4\n橡塑绝缘电力电缆线路\n13.4.1\n35kV及以下橡塑绝缘电力电缆线路的试验项目、周期和要求见表42。\n表42\n35kV及以下橡塑绝缘电力电缆线路的试验项目、周期和要求序号项目周期判据方法及说明\n1)6个月各部位无异常温升现象，检测和分析用红外热像仪测量，对电缆终红外测温端接头和非直埋式中间接头进\n2）必要时方法参考DL/T664。\n行。\n1)A、B级检修后主绝缘绝缘\n（新作终端或接头额定电压0.6/1kV电缆用1000V\n电阻后一般不小于1000MΩ。\n兆欧表；；6/10kV及以上电缆也\n2)≤6年可用2500V或5000V兆欧表。\n3）必要时\n1)A、B级检修后电缆外护套\n（新作终端或接头绝缘电阻后每千米绝缘电阻值≥0.5MQ。\n采用500V兆欧表。\n2)≤6年\n3）必要时\n1)投运前首次测量的电阻比为初值，\n重作终端或接头后测量的电阻比应铜屏蔽层电\n1)A级检修后(新作作为该线路新的初值；\n1)用双臂电桥在同温度下测量阻和导体电终端或接头后)\n2)较初值增大时，表明铜屏蔽层的直\n流电阻增大，有可能被腐蚀；较初值铜屏蔽层和导体的直流电阻；\n阻比（Rp/Rx）\n2）必要时减小时，表明附件中的导体连接点的\n2)本项试验仅适用于三芯电缆。\n电阻有可能增大；\n3)数据自行规定。\n施加表中规定的交流电压，要求在试主绝缘交流\n1)A级检修后(新作终端或接头后)\n验过程中绝缘不击穿。耐压试验前后应进行绝缘电阻\n耐压频率Hz\n2）必要时试验电压与要求测试，测得值应无明显变化。\n20~300\n1.7Uo，持续60min\n1)A级检修后(新作可在带电或停电状态下进行，\n局部放电试验终端或接头后)无异常放电信号。\n可采用：高频电流、振荡波、超\n2）必要时声波、超高频等检测方法。\n1)新作终端或接头\n相位检查后与电网相位一致。\n2)必要时\n13.4.2\n66kV及以上挤出绝缘电力电缆线路的试验项目、周期和要求见表43。\n表43\n66kV及以上挤出绝缘电力电缆线路的试验项目、周期和要求序号项目周期判据方法及说明\n1）≥330kV：1个月用红外热像仪测量，\n2）220kV：3个月各部位无异常温升现象，检测和分析方对红外测温\n3）≤110kV：6个月法参考DL/T664。\n电缆终端接头和非直埋式中间接头进行。\n4）必要时主绝缘绝缘\n1)A、B级检修后与上次比无显著变化。\n使用2500V或5000V兆电阻\n2）≥330kV：≤3年欧表。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8877, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 62, "text": "DL/T 596—2021\n表43\n66kV及以上挤出绝缘电力电缆线路的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n3）≤220kV：≤6年\n4）必要时\n频率为20Hz~300Hz的交流耐压试验，\n试验时间60min，绝缘不击穿。试验电\n主绝缘交流\n1)A级检修后\n压按下表中规定：\n3\n耐压\n2）必要时\n电压等级kV\n试验电压\n110 (66)\n1.6 Uo\n220~500\n1.36 Uo\n交叉互联系\n1)交叉互联系统故障时\n4\n统试验\n2)必要时\n见13.5条。\n金属护层及\n1)≥330kV：1个月\n2）220kV：3个月\n1)电流值符合设计要求；\n1)使用钳形电流表测量；\n5\n接地线环流\n3）≤110kV：6个月\n2)三相不平衡度不应有明显变化。\n2)选择电缆线路负荷较大\n测量\n4）必要时\n时测量。\n1)A级检修后(新作终\n在带电或停电状态下进\n局部放电试\n行，可采用高频电流、超\n6\n验\n端或接头后)\n无异常放电信号。\n声波、超高频等检测方\n2）必要时\n法。\n相位检查\n1)新作终端或接头后\n7\n与电网相位一致。\n2）必要时\n13.5接地、交叉互联系统的试验项目和要求见表44。\n表44\n接地、\n交叉互联系统的试验项目和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n红外测温\n1)6个月\n各部位无异常温升现象，检测和分析方法\n2）必要时\n参考DL/T664。\n用红外热像仪测量。\n外护套、绝\n1)A、B级检修后(新作\n缘接头外护\n套及绝缘夹\n终端或接头后)\n2)≤6年\n每千米绝缘电阻值≥0.5MQ。\n采用500V兆欧表。\n板的绝缘电\n阻\n3）必要时\n外护套接地\n1）≤6个月\n单回路敷设电缆线路，一般不大于电缆负\n用钳型电流表测量，也可\n电流\n2)必要时\n荷电流值的10%，多回路同沟敷设电缆线\n使用电缆护套环流在线\n路，应注意外护套接地电流变化趋势。\n监测系统监测数据。\n外护套、绝\n试验时必须将护层过电\n缘接头外护\n必要时\n在每段电缆金属屏蔽或金属护套与地之\n压保护器断开，在互联箱\n套及绝缘夹\n间加5kV，加压1min不应击穿。\n中应将另一侧的所有电\n板直流耐压\n缆金属套都接地。\n1)护层电压限制器的直流参考电压应符\n护层过电压\n必要时\n合产品技术文件的规定；\n5\n限值器\n2)护层电压限制器及其引线对地绝缘电\n用1000V兆欧表测量。\n阻不应低于10MΩ。\n60", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9918, "ocr_line_count": 122, "ocr_error": null, "raw_text_len": 1006, "clean_text_len": 932, "clean_text": "DL/T 596—2021\n表43\n66kV及以上挤出绝缘电力电缆线路的试验项目、周期和要求序号项目周期判据方法及说明\n3）≤220kV：≤6年\n4）必要时频率为20Hz~300Hz的交流耐压试验，\n试验时间60min，绝缘不击穿。试验电主绝缘交流\n1)A级检修后压按下表中规定：\n耐压\n2）必要时电压等级kV\n试验电压\n110 (66)\n1.6 Uo\n220~500\n1.36 Uo\n交叉互联系\n1)交叉互联系统故障时\n统试验\n2)必要时见13.5条。\n金属护层及\n1)≥330kV：1个月\n2）220kV：3个月\n1)电流值符合设计要求；\n1)使用钳形电流表测量；\n接地线环流\n3）≤110kV：6个月\n2)三相不平衡度不应有明显变化。\n2)选择电缆线路负荷较大测量\n4）必要时时测量。\n1)A级检修后(新作终在带电或停电状态下进局部放电试行，可采用高频电流、超\n验端或接头后)无异常放电信号。\n声波、超高频等检测方\n2）必要时法。\n相位检查\n1)新作终端或接头后\n与电网相位一致。\n2）必要时\n13.5接地、交叉互联系统的试验项目和要求见表44。\n表44\n接地、\n交叉互联系统的试验项目和要求序号项目周期判据方法及说明红外测温\n1)6个月各部位无异常温升现象，检测和分析方法\n2）必要时参考DL/T664。\n用红外热像仪测量。外护套、绝\n1)A、B级检修后(新作缘接头外护套及绝缘夹终端或接头后)\n2)≤6年每千米绝缘电阻值≥0.5MQ。\n采用500V兆欧表。板的绝缘电阻\n3）必要时外护套接地\n1）≤6个月单回路敷设电缆线路，一般不大于电缆负用钳型电流表测量，也可电流\n2)必要时荷电流值的10%，多回路同沟敷设电缆线使用电缆护套环流在线路，应注意外护套接地电流变化趋势。\n监测系统监测数据。\n外护套、绝试验时必须将护层过电缘接头外护必要时在每段电缆金属屏蔽或金属护套与地之压保护器断开，在互联箱套及绝缘夹间加5kV，加压1min不应击穿。\n中应将另一侧的所有电板直流耐压缆金属套都接地。\n1)护层电压限制器的直流参考电压应符护层过电压必要时合产品技术文件的规定；\n限值器\n2)护层电压限制器及其引线对地绝缘电用1000V兆欧表测量。\n阻不应低于10MΩ。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.89, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 63, "text": "DL/T 596—2021\n表44接地、交叉互联系统的试验项目和要求\n序号\n项\n目\n期\n判\n据\n方法及说明\n互联箱闸刀\n闸刀（或连接片）的接触电阻，在正常工\n（或连接片）\n必要时\n作位置进行测量，接触电阻不应大于\n接触电阻使用双臂电桥\n接触电阻\n20μΩ。\n进行测量。\n14电容器\n14. 1\n高压并联电容器、串联电容器和交流滤波电容器\n14.1.1\n高压并联电容器和交流滤波电容器的试验项目、周期和要求见表45。\n表45\n高压并联电容器、串联电容器和交流滤波电容器的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n红外测温\n1)6个月\n检测电容器引线套管连线接头处，红\n2)必要时\n外热像图应无明显温升。\n检测和分析方法参考DL/T664。\n极对壳绝\n1)A、B级检修后\n2)≤3年\n不低于2000MQ。\n1)用2500V兆欧表；\n2\n缘电阻\n3）必要时\n2)单套管电容器不测。\n1)A级检修后\n1)电容值不低于出厂值的95%；\n1)应逐台电容器进行测量；\n3\n电容值\n2)≤3年\n2)电容值偏差不超过额定值的-5%~\n2)建议采用不拆电容器连接线的专\n2)必要时\n+5%范围。\n用电容表。\n渗漏油检\n巡视检查时\n漏油时立即停止使用，渗油时限期更\n观察法。\n查\n换。\n极对壳交\nS\n流耐压\n必要时\n出厂耐压值的75%，过程无异常。\n1)脉冲电流法：不大于50pC，且与\n极间局部\n必要时\n交接试验数据比较不应有明显增长；\n应用脉冲电流法时可选择横向、纵\n放电试验\n2)超声波法：常温下局放熄灭电压不\n向比较的方法。\n低于极间额定电压的1.2倍。\n14.1.2\n交流滤波电容器组的总电容值应满足交流滤波器调谐的要求。\n14. 2\n断路器电容器\n断路器电容器的试验项目、周期和要求见表46。\n表46\n断路器电容器的试验项目、周期和要求\n序号\n项\n周\n期\n判\n据\n方法及说明\n1)≥330kV：1个月\n2）220kV：3个月\n检测高压引线连接处、电容器本体\n红外测温\n3)≤110kV:6个月\n等，红外热像图显示应无异常温升、\n检测和分析方法参考DL/T664。\n4）必要时\n温差或相对温差。\n1)A、B级检修后\n极间绝缘电阻\n2）≥330kV:≤3年\n2\n不宜低于5000MQ。\n3）≤220kV:≤6年\n采用2500V兆欧表。\n4）必要时\n1)A级检修后\n电容值\n2）≥330kV：≤3年\n电容值偏差应在额定值的±5%范围\n3\n3）≤220kV：≤6年\n用电桥法。\n内。\n4）必要时\n介质损耗因数\n1)A级检修后\n10kV下的介质损耗因数值不大于下\n4\n2）≥330kV：≤3年\n列数值：\n61", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9846, "ocr_line_count": 126, "ocr_error": null, "raw_text_len": 1105, "clean_text_len": 1035, "clean_text": "DL/T 596—2021\n表44接地、交叉互联系统的试验项目和要求序号项目期判据方法及说明互联箱闸刀闸刀（或连接片）的接触电阻，在正常工\n（或连接片）\n必要时作位置进行测量，接触电阻不应大于接触电阻使用双臂电桥接触电阻\n20μΩ。\n进行测量。\n14电容器\n14. 1\n高压并联电容器、串联电容器和交流滤波电容器\n14.1.1\n高压并联电容器和交流滤波电容器的试验项目、周期和要求见表45。\n表45\n高压并联电容器、串联电容器和交流滤波电容器的试验项目、周期和要求序号项目周期判据方法及说明红外测温\n1)6个月检测电容器引线套管连线接头处，红\n2)必要时外热像图应无明显温升。\n检测和分析方法参考DL/T664。\n极对壳绝\n1)A、B级检修后\n2)≤3年不低于2000MQ。\n1)用2500V兆欧表；\n缘电阻\n3）必要时\n2)单套管电容器不测。\n1)A级检修后\n1)电容值不低于出厂值的95%；\n1)应逐台电容器进行测量；\n电容值\n2)≤3年\n2)电容值偏差不超过额定值的-5%~\n2)建议采用不拆电容器连接线的专\n2)必要时\n+5%范围。用电容表。\n渗漏油检巡视检查时漏油时立即停止使用，渗油时限期更观察法。\n查换。极对壳交S\n流耐压必要时出厂耐压值的75%，过程无异常。\n1)脉冲电流法：不大于50pC，且与极间局部必要时交接试验数据比较不应有明显增长；\n应用脉冲电流法时可选择横向、纵放电试验\n2)超声波法：常温下局放熄灭电压不向比较的方法。\n低于极间额定电压的1.2倍。\n14.1.2\n交流滤波电容器组的总电容值应满足交流滤波器调谐的要求。\n14. 2\n断路器电容器断路器电容器的试验项目、周期和要求见表46。\n表46\n断路器电容器的试验项目、周期和要求序号项周期判据方法及说明\n1)≥330kV：1个月\n2）220kV：3个月检测高压引线连接处、电容器本体红外测温\n3)≤110kV:6个月等，红外热像图显示应无异常温升、\n检测和分析方法参考DL/T664。\n4）必要时温差或相对温差。\n1)A、B级检修后极间绝缘电阻\n2）≥330kV:≤3年\n不宜低于5000MQ。\n3）≤220kV:≤6年采用2500V兆欧表。\n4）必要时\n1)A级检修后电容值\n2）≥330kV：≤3年电容值偏差应在额定值的±5%范围\n3）≤220kV：≤6年用电桥法。\n内。\n4）必要时介质损耗因数\n1)A级检修后\n10kV下的介质损耗因数值不大于下\n2）≥330kV：≤3年列数值：", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8701, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 64, "text": "DL/T 596—2021\n表46断路器电容器的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n3）≤220kV：≤6年油纸绝缘：≤0.005；\n4）必要时\n膜纸复合绝缘：≤0.0025。\n渗漏油检查\n巡视检查时\n漏油时立即停止使用，渗油时限期\n观察法。\n更换。\n14.3集合式电容器、箱式电容器\n集合式电容器、箱式电容器的试验项目、周期和要求见表47。\n表47\n集合式电容器、箱式电容器的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n检测高压引线连接处、电容器本体等，\n红外测温\n1)6个月\n红外热像图显示应无异常温升、温差或\n2)必要时\n检测和分析方法参考DL/T664。\n相对温差。\n1)A级检修\n相间和极对\n后\n1)采用2500V兆欧表；\n壳绝缘电阻\n2）≤3年\n自行规定。\n2)仅对有六个套管的三相电容器测\n2)必要时\n量相间绝缘电阻。\n1)每相电容值偏差应在额定值的-\n5%~+10%的范围内，且电容值不小于\n1)A级检修\n出厂值的96%；\n后\n电容值\n2)三相中每两线路端子间测得的电容\n2)≤3年\n值的最大值与最小值之比不大于1.02；\n2)必要时后\n3)每相用三个套管引出的电容器组，应\n测量每两个套管之间的电容量，其值与\n出厂值相差在±5%范围内。\n相间和极对\n1)A级检修\n仅对有六个套管的三相电容器进行\nA\n壳交流耐压\n后\n试验电压为出厂试验值的75%。\n相间耐压；吊芯修理后试验仅对集\n试验\n2）必要时\n合式电容器进行。\n1)A级检修\n绝缘油击穿\n5\n后\n参照表48中序号9。\n仅对集合式电容器进行。\n电压\n2）必要时\n6\n渗漏油检查\n巡视检查时\n漏油应限期修复。\n观察法。\n15\n绝缘油和六氟化硫气体\n15.1\n变压器油\n15.1.1\n新变压器油（未使用过的绝矿物绝缘油）的验收，应按GB/T2536的规定。\n求。\n15.1.3新变压器油注入变压器（电抗器）进行热循环后的检验，其油品质量应符合GB/T14542-2017中\n表2的要求\n15.1.4新变压器油（电抗器）或经过A级检修的变压器（电抗器），通电投运前，变压器油的试验项目\n及方法见表48，其油品质量应符合表48中“投入运行前的油\"的要求。\n15.1.5运行中变压器油的试验项目、周期及方法见表48，其油品质量应符合表48中“运行油\"的要求。\n15.1.6变压器油取样容器及方法按照GB/T7597的规定执行，油中颗粒污染度测定容器及方法按照\nDL/T432的规定执行。\n62", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.992, "ocr_line_count": 99, "ocr_error": null, "raw_text_len": 1050, "clean_text_len": 994, "clean_text": "DL/T 596—2021\n表46断路器电容器的试验项目、周期和要求序号项目周期判据方法及说明\n3）≤220kV：≤6年油纸绝缘：≤0.005；\n4）必要时膜纸复合绝缘：≤0.0025。\n渗漏油检查巡视检查时漏油时立即停止使用，渗油时限期观察法。\n更换。\n14.3集合式电容器、箱式电容器集合式电容器、箱式电容器的试验项目、周期和要求见表47。\n表47\n集合式电容器、箱式电容器的试验项目、周期和要求序号项目周期判据方法及说明检测高压引线连接处、电容器本体等，\n红外测温\n1)6个月红外热像图显示应无异常温升、温差或\n2)必要时检测和分析方法参考DL/T664。\n相对温差。\n1)A级检修相间和极对后\n1)采用2500V兆欧表；\n壳绝缘电阻\n2）≤3年自行规定。\n2)仅对有六个套管的三相电容器测\n2)必要时量相间绝缘电阻。\n1)每相电容值偏差应在额定值的-\n5%~+10%的范围内，且电容值不小于\n1)A级检修出厂值的96%；\n后电容值\n2)三相中每两线路端子间测得的电容\n2)≤3年值的最大值与最小值之比不大于1.02；\n2)必要时后\n3)每相用三个套管引出的电容器组，应测量每两个套管之间的电容量，其值与出厂值相差在±5%范围内。\n相间和极对\n1)A级检修仅对有六个套管的三相电容器进行\nA\n壳交流耐压后试验电压为出厂试验值的75%。\n相间耐压；吊芯修理后试验仅对集试验\n2）必要时合式电容器进行。\n1)A级检修绝缘油击穿\n后参照表48中序号9。仅对集合式电容器进行。\n电压\n2）必要时\n渗漏油检查巡视检查时漏油应限期修复。\n观察法。绝缘油和六氟化硫气体\n15.1\n变压器油\n15.1.1\n新变压器油（未使用过的绝矿物绝缘油）的验收，应按GB/T2536的规定。\n求。\n15.1.3新变压器油注入变压器（电抗器）进行热循环后的检验，其油品质量应符合GB/T14542-2017中表2的要求\n15.1.4新变压器油（电抗器）或经过A级检修的变压器（电抗器），通电投运前，变压器油的试验项目及方法见表48，其油品质量应符合表48中“投入运行前的油\"的要求。\n15.1.5运行中变压器油的试验项目、周期及方法见表48，其油品质量应符合表48中“运行油\"的要求。\n15.1.6变压器油取样容器及方法按照GB/T7597的规定执行，油中颗粒污染度测定容器及方法按照\nDL/T432的规定执行。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8751, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 65, "text": "DL/T 596—2021\n表48\n变压器油的试验项目和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n投入运行前的油\n运行油\n将油样注入试管中冷却\n外观\n1)不超过1年\n1\n2)A级检修后\n透明、无杂质或悬浮物。\n至5℃在光线充足的地方\n观察。\n色度/号\n1)不超过1年\n2\n≤2.0\nGB/T 6540\n2)A级检修后\n水溶性酸(pH\n1)不超过3年\n3\n2)A级检修后\n>5.4\n≥4.2\n值\nGB/T 7598\n3）必要时\n酸值（以KOH\n1)不超过3年\n按GB/T28552或GB/T\n4\n计)/(mg/g)\n2)A级检修后\n00>\n≤0.10\n264进行试验，GB/T 264\n3）必要时\n为仲裁方法。\n1)不超过3年\n按DL/T1354或GB/T261\n5\n闪点（闭口C\n2)A级检修后\n≥135\n进行试验，GB/T261为仲\n3）必要时\n裁方法。\n1)按GB/T7601或GB/T\n1)≥330kV:1年\n7600进行试验，GB/T\n2）≤220kV:3年\n≤110kV:≤20\n≤110kV:≤35\n7600为仲裁方法；\n水分/mg/L)\n3)A级检修后\n220kV:≤15\n220kV:≤25\n2)运行中设备，测量时应\n4)必要时\n≥330kV:≤10\n≥330kV:≤15\n注意温度的影响，尽量在\n顶层油温高于50℃时采\n样。\n1)不超过3年\n界面张力（25C）\n/(mN/m)\n2)A级检修后\n≥35\n≥25\n按GB/T6541进行试验。\n3)必要时\n1)≥330kV:1年\n介质损耗因数\n2）≤220kV:3年\n≤330k:≤0.01\n≤330k:≤0.040\n(0.06)\n3)A级检修后\n≥500kV:≤0.005\n≥500kV:≤0.020\n按GB/T5654进行试验。\n4）必要时\n1)≥330kV:1年\n35kV及以下：≥40\n35kV及以下：≥35\n2）≤220kV:3年\n66kV~220kV:≥45\n66kV~220kV:≥40\n按GB/T507方法进行试\n6\n击穿电压/kV\n3)A级检修后\n330kV:≥55\n330kV:≥50\n500kV:≥65\n500kV:≥55\n验。\n4)必要时\n750kV:≥70\n750kV:≥65\n体积电阻率\n1)A级检修后\n按GB/T5654或GB/T421\n10\n≥6×1010\n500kV~750kV:≥1×1010\n(90°℃)/(Ω·m)\n2)必要时\n进行试验，GB/T421为仲\n≤330k:≥5×109\n裁方法。\n油中含气量（体\n1)不超过3年\n750kV:≤2\n按DL/T423或DL/T703\n11\n积分数)%\n2)A级检修后\n≤1\n330kV~500kV:≤3\n进行试验，DL/T703为仲\n3）必要时\n（电抗器）：≤5\n裁方法。\n油泥与沉淀物\n≤0.02(以下可以忽略\n按GB/T8926-2012（方法\n12\n(质量分数)%\n必要时\n不计)\nA）对“正戊烷不溶物\"进\n行检测。\n13\n析气性\n必要时\n≥500kV：报告\n按NB/SH/T0810试验。\n带电倾向\n按DL/T1095或DL/T385\n14\n必要时\n报告\n进行试验，DL/T385为仲\n/(pC/mL)\n裁方法。\nDL/T285为必做试验，必\n15\n腐蚀性硫\n必要时\n非腐蚀性\n要时采用GB/T25961检\n测。\n1)A级检修后\n500kV:≤3000\n500kV:--\n1)按DL/T432进行试验；\n16\n颗粒污染度/粒\n2)必要时\n2）检测结果是指100mL\n750kV:≤2000\n750kV:≤3000\n油中大于5um的颗粒数。\n抗氧化添加剂\n17\n必要时\n大于新油原始值的\n含量（质量分\n60%\n按NB/SH/T0802试验。\n63", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9787, "ocr_line_count": 183, "ocr_error": null, "raw_text_len": 1553, "clean_text_len": 1454, "clean_text": "DL/T 596—2021\n表48\n变压器油的试验项目和要求序号项目周期判据方法及说明投入运行前的油运行油将油样注入试管中冷却外观\n1)不超过1年\n2)A级检修后透明、无杂质或悬浮物。\n至5℃在光线充足的地方观察。色度/号\n1)不超过1年\n≤2.0GB/T 6540\n2)A级检修后水溶性酸(pH\n1)不超过3年\n2)A级检修后\n>5.4≥4.2值GB/T 7598\n3）必要时酸值（以KOH\n1)不超过3年按GB/T28552或GB/T\n计)/(mg/g)\n2)A级检修后\n00>\n≤0.10\n264进行试验，GB/T 264\n3）必要时为仲裁方法。\n1)不超过3年按DL/T1354或GB/T261\n闪点（闭口C\n2)A级检修后\n≥135进行试验，GB/T261为仲\n3）必要时裁方法。\n1)按GB/T7601或GB/T\n1)≥330kV:1年\n7600进行试验，GB/T\n2）≤220kV:3年\n≤110kV:≤20≤110kV:≤35\n7600为仲裁方法；\n水分/mg/L)\n3)A级检修后\n220kV:≤15\n220kV:≤25\n2)运行中设备，测量时应\n4)必要时\n≥330kV:≤10≥330kV:≤15\n注意温度的影响，尽量在顶层油温高于50℃时采样。\n1)不超过3年界面张力（25C）\n/(mN/m)\n2)A级检修后\n≥35≥25按GB/T6541进行试验。\n3)必要时\n1)≥330kV:1年介质损耗因数\n2）≤220kV:3年\n≤330k:≤0.01≤330k:≤0.040\n(0.06)\n3)A级检修后\n≥500kV:≤0.005≥500kV:≤0.020\n按GB/T5654进行试验。\n4）必要时\n1)≥330kV:1年\n35kV及以下：≥40\n35kV及以下：≥35\n2）≤220kV:3年\n66kV~220kV:≥45\n66kV~220kV:≥40\n按GB/T507方法进行试击穿电压/kV\n3)A级检修后\n330kV:≥55\n330kV:≥50\n500kV:≥65\n500kV:≥55\n验。\n4)必要时\n750kV:≥70\n750kV:≥65\n体积电阻率\n1)A级检修后按GB/T5654或GB/T421\n≥6×1010\n500kV~750kV:≥1×1010\n(90°℃)/(Ω·m)\n2)必要时进行试验，GB/T421为仲\n≤330k:≥5×109裁方法。\n油中含气量（体\n1)不超过3年\n750kV:≤2\n按DL/T423或DL/T703\n积分数)%\n2)A级检修后\n≤1\n330kV~500kV:≤3\n进行试验，DL/T703为仲\n3）必要时\n（电抗器）：≤5裁方法。油泥与沉淀物\n≤0.02(以下可以忽略按GB/T8926-2012（方法\n(质量分数)%必要时不计)\nA）对“正戊烷不溶物\"进行检测。\n析气性必要时\n≥500kV：报告按NB/SH/T0810试验。\n带电倾向按DL/T1095或DL/T385\n必要时报告进行试验，DL/T385为仲\n/(pC/mL)裁方法。DL/T285为必做试验，必\n腐蚀性硫必要时非腐蚀性要时采用GB/T25961检测。\n1)A级检修后\n500kV:≤3000\n500kV:--\n1)按DL/T432进行试验；\n颗粒污染度/粒\n2)必要时\n2）检测结果是指100mL\n750kV:≤2000\n750kV:≤3000\n油中大于5um的颗粒数。抗氧化添加剂\n必要时大于新油原始值的含量（质量分\n60%\n按NB/SH/T0802试验。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8034, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 66, "text": "DL/T 596—2021\n表48变压器油的试验项目和要求\n序号\n项\n目\n周\n期\n判\n据\n投入运行前的油\n运行油\n方法及说明\n数%\n18\n糠醛含量(质量\n1)A级检修后\n报告\n按NB/SH/T0812或DL/T\n分数）/（mg/kg)\n2）必要时\n1\n1355试验\n二苄基二硫醚\n1)按照GB/T32508试验；\n19\n(DBDS)/( mg/k\n必要时\n检测不出\n2）检测不出指DBDS含\ng\n量小于5mg/kg\n注：1.新变压器油，应按GB2536验收；\n2.运行中变压器油的试验项目和周期按本文件相关章节规定执行，没有规定的按GB/T7595执行；\n3.油样提取应遵循GB/T7597规定，对全密封式设备如互感器，如不易取样或补充油，应根据具体情况决定是否采\n样：\n4.有载调压开关用的变压器油的试验项目、周期和要求应符合产品技术文件要求执行；\n5.关于补油或不同牌号油混合使用按GB/T14542的规定执行。\n15.1.7设备和运行条件的不同，会导致油质老化速度不同，当主要设备用油的pH值接近4.4或颜色骤\n然变深，其它指标接近允许值或不合格时，应缩短试验周期，增加试验项目，必要时采取处理措施。\n15.1.8关于补油或不同牌号油混合使用的规定。\n15.1.8.1补加油品的各项特性指标不应低于设备内的油。如果补加到已接近运行油质量要求下限的设\n备油中，有时会导致油中迅速析出油泥，故应预先进行混油样品的油泥析出和介质损耗因数试验。试验\n结果无沉淀物产生且介质损耗因数不大于原设备内油的介质损耗因数值时，才可混合。\n15.1.8.2不同牌号新油或相同质量的运行中油，原则上不宜混合使用。如必须混合时应按混合油实测\n的倾点决定是否可用；并进行油泥析出试验，合格方可混用。\n15.1.8.3对于来源不明以及所含添加剂的类型并不完全相同的油，如需要与不同牌号油混合时，应预\n先进行参加混合的油及混合后油样的老化试验。\n15.1.8.4油样的混合比应与实际使用的混合比一致，如实际使用比不详，则采用1：1比例混合。\n15.2断路器油\n15.2.1\n新低温开关油的验收，应按GB/T2536的规定。\n15.2.2运行中断路器油的试验项目、周期和要求见表49。\n表49运行中断路器油的试验项目、周期和要求\n项\n周\n判\n序号\n目\n期\n据\n方法及说明\nA级检修后\n运行中\n1)A级检修后\n1\n外观\n2）≤1年\n透明、无游离水分、无杂质或悬浮物。\n外观目测。\n3）必要时\n1)A级检修后\n水溶性酸(pH值)\n2）≥126kV:≤1年\n按GB/T7598进\n2\n3）≤72kV：≤3年\n≥4.2\n行试验。\n4）必要时\n1)A级检修后\n击穿电压kV\n2）≥363kV：≤1年\n≥126kV:≥45\n≥126kV:≥40\n按GB/T507方法\n3）≤252kV：≤3年\n≤72kV:≥40\n≤72kV:≥35\n进行试验。\n4）必要时\n15.3SF6气体\n15.3.1在电气设备充SF6新气前应进行抽样复检，SF6复检结果应符合GB/T12022-2014中表1的技术\n要求。瓶装SF6新气抽检数量按照GB/T12022-2014中表2的规定抽取，同一批相同出厂日期的，只测\n定湿度（20℃）和纯度。\n64", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9833, "ocr_line_count": 95, "ocr_error": null, "raw_text_len": 1345, "clean_text_len": 1289, "clean_text": "DL/T 596—2021\n表48变压器油的试验项目和要求序号项目周期判据投入运行前的油运行油方法及说明数%\n糠醛含量(质量\n1)A级检修后报告按NB/SH/T0812或DL/T\n分数）/（mg/kg)\n2）必要时\n1355试验二苄基二硫醚\n1)按照GB/T32508试验；\n(DBDS)/( mg/k必要时检测不出\n2）检测不出指DBDS含\ng量小于5mg/kg\n注：1.新变压器油，应按GB2536验收；\n2.运行中变压器油的试验项目和周期按本文件相关章节规定执行，没有规定的按GB/T7595执行；\n3.油样提取应遵循GB/T7597规定，对全密封式设备如互感器，如不易取样或补充油，应根据具体情况决定是否采样：\n4.有载调压开关用的变压器油的试验项目、周期和要求应符合产品技术文件要求执行；\n5.关于补油或不同牌号油混合使用按GB/T14542的规定执行。\n15.1.7设备和运行条件的不同，会导致油质老化速度不同，当主要设备用油的pH值接近4.4或颜色骤然变深，其它指标接近允许值或不合格时，应缩短试验周期，增加试验项目，必要时采取处理措施。\n15.1.8关于补油或不同牌号油混合使用的规定。\n15.1.8.1补加油品的各项特性指标不应低于设备内的油。如果补加到已接近运行油质量要求下限的设备油中，有时会导致油中迅速析出油泥，故应预先进行混油样品的油泥析出和介质损耗因数试验。试验结果无沉淀物产生且介质损耗因数不大于原设备内油的介质损耗因数值时，才可混合。\n15.1.8.2不同牌号新油或相同质量的运行中油，原则上不宜混合使用。如必须混合时应按混合油实测的倾点决定是否可用；并进行油泥析出试验，合格方可混用。\n15.1.8.3对于来源不明以及所含添加剂的类型并不完全相同的油，如需要与不同牌号油混合时，应预先进行参加混合的油及混合后油样的老化试验。\n15.1.8.4油样的混合比应与实际使用的混合比一致，如实际使用比不详，则采用1：1比例混合。\n15.2断路器油\n15.2.1\n新低温开关油的验收，应按GB/T2536的规定。\n15.2.2运行中断路器油的试验项目、周期和要求见表49。\n表49运行中断路器油的试验项目、周期和要求项周判序号目期据方法及说明\nA级检修后运行中\n1)A级检修后\n外观\n2）≤1年透明、无游离水分、无杂质或悬浮物。\n外观目测。\n3）必要时\n1)A级检修后水溶性酸(pH值)\n2）≥126kV:≤1年按GB/T7598进\n3）≤72kV：≤3年\n≥4.2行试验。\n4）必要时\n1)A级检修后击穿电压kV\n2）≥363kV：≤1年\n≥126kV:≥45≥126kV:≥40\n按GB/T507方法\n3）≤252kV：≤3年\n≤72kV:≥40≤72kV:≥35\n进行试验。\n4）必要时\n15.3SF6气体\n15.3.1在电气设备充SF6新气前应进行抽样复检，SF6复检结果应符合GB/T12022-2014中表1的技术要求。瓶装SF6新气抽检数量按照GB/T12022-2014中表2的规定抽取，同一批相同出厂日期的，只测定湿度（20℃）和纯度。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8702, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 67, "text": "DL/T 596—2021\n15.3.2SF6气体在充入电气设备24h后，方可进行试验。\n15.3.3关于补气和气体混合使用的规定：\na）所补气体应符合新气质量标准，补气时应注意接头及管路的干燥；\nb）符合新气质量标准的气体均可混合使用。\n15.3.4运行中SF6气体的试验项目、周期和要求见表50。\n表50运行中SF。气体的试验项目、周期和要求\n判\n据\n序号\n项\n目\n期\n方法及说明\nA级检修\n运行中\n纯度（质量分数）\n1）A级检修\n按GB/T12022进\n1\n2）必要时\n≥97\n/0/0\n行。\n1）A级检修\n湿度\n2）≥330kV：≤1年\n灭弧室：≤150\n灭弧室：≤300\n按DL/T506进\n2\n(20°C)/(μL/L)\n3）≤220kV：≤3年\n非灭弧室：≤250\n非灭弧室：≤500\n行。\n4）必要时\n必要时\n≤0.5\n≤0.5\n按GB/T11023进\n3\n气体泄漏/(%年)\n行。\n毒性\n必要时\n无毒\n按GB/T12022进\n4\n行。\n酸度（以HF计）\n必要时\n≤0.3\n≤0.3\n按DL/T916进\n5\n/(μg/g)\n行。\n空气（质量分\n必要时\n≤0.05\n≤0.2\n按DL/T920进\n6\n数%\n行。\n可水解氟化物\n必要时\n≤1.0\n≤1.0\n按DL/T918进\n7\n/(μg/g)\n行。\n四氟化碳(质量分\n必要时\nS0'O>\n≤0.1\n按DL/T920进\n8\n数)/%\n行。\n矿物油/(ug/g)\n必要时\n≤10\n≤10\n按DL/T919进\n9\n行。\n16\n避雷器\n16.1\n金属氧化物避雷器\n16.1.1无串联间隙金属氧化物避雷器（表格51中简称避雷器）\n表51无串联间隙金属氧化物避雷器的试验项目\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n1）检测温升所用的环境温度参照\n体应尽可能选择与被测设备类似\n的物体；\n2）在安全距离范围外选取合适位\n置进行拍摄，要求红外热像仪拍\n1)≥330kV：1个月\n摄内容应清晰，易于辨认，必要\n红外测温\n2）220kV：3个月\n红外热像图显示无异常温升、温差和\n时，可使用中、长焦距镜头；\n3)≤110kV：6个月\n相对温差，符合DL/T664要求。\n3）为了准确测温或方便跟踪，应\n4）必要时\n确定最佳检测位置，并可作上标\n记，以供今后的复测用，提高互比\n性和工作效率；\n4）将大气温度、相对湿度、测量\n距离等补偿参数输入，进行必要\n修正，并选择适当的测温范围。\n避雷器用监\n1）记录放电计数器指示数：\n1）电流值无异常；\n2\n巡视检查时\n测装置检查\n2)避雷器用监测装置指示应良好、量\n2）电流值明显增加时应进行带电\n程范围恰当。\n测量。\n运行电压下\n1≥330kV：6个月初值差不明显。当阻性电流增加50%1)宜采用带电测量方法，注意瓷套\n65", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9834, "ocr_line_count": 137, "ocr_error": null, "raw_text_len": 1158, "clean_text_len": 1059, "clean_text": "DL/T 596—2021\n15.3.2SF6气体在充入电气设备24h后，方可进行试验。\n15.3.3关于补气和气体混合使用的规定：\na）所补气体应符合新气质量标准，补气时应注意接头及管路的干燥；\nb）符合新气质量标准的气体均可混合使用。\n15.3.4运行中SF6气体的试验项目、周期和要求见表50。\n表50运行中SF。气体的试验项目、周期和要求判据序号项目期方法及说明\nA级检修运行中纯度（质量分数）\n1）A级检修按GB/T12022进\n2）必要时\n≥97/0/0行。\n1）A级检修湿度\n2）≥330kV：≤1年灭弧室：≤150\n灭弧室：≤300按DL/T506进\n(20°C)/(μL/L)\n3）≤220kV：≤3年非灭弧室：≤250\n非灭弧室：≤500行。\n4）必要时必要时\n≤0.5≤0.5按GB/T11023进\n气体泄漏/(%年)行。\n毒性必要时无毒按GB/T12022进\n行。酸度（以HF计）必要时≤0.3\n≤0.3按DL/T916进/(μg/g)\n行。空气（质量分必要时≤0.05\n≤0.2按DL/T920进数%\n行。可水解氟化物必要时≤1.0\n≤1.0按DL/T918进/(μg/g)\n行。四氟化碳(质量分必要时S0'O>\n≤0.1按DL/T920进数)/%\n行。矿物油/(ug/g)必要时\n≤10≤10按DL/T919进\n行。避雷器\n16.1\n金属氧化物避雷器\n16.1.1无串联间隙金属氧化物避雷器（表格51中简称避雷器）\n表51无串联间隙金属氧化物避雷器的试验项目序号项目周期判据方法及说明\n1）检测温升所用的环境温度参照体应尽可能选择与被测设备类似的物体；\n2）在安全距离范围外选取合适位置进行拍摄，要求红外热像仪拍\n1)≥330kV：1个月摄内容应清晰，易于辨认，必要红外测温\n2）220kV：3个月红外热像图显示无异常温升、温差和时，可使用中、长焦距镜头；\n3)≤110kV：6个月相对温差，符合DL/T664要求。\n3）为了准确测温或方便跟踪，应\n4）必要时确定最佳检测位置，并可作上标记，以供今后的复测用，提高互比性和工作效率；\n4）将大气温度、相对湿度、测量距离等补偿参数输入，进行必要修正，并选择适当的测温范围。\n避雷器用监\n1）记录放电计数器指示数：\n1）电流值无异常；\n巡视检查时测装置检查\n2)避雷器用监测装置指示应良好、量\n2）电流值明显增加时应进行带电程范围恰当。\n测量。运行电压下\n1≥330kV：6个月初值差不明显。当阻性电流增加50%1)宜采用带电测量方法，注意瓷套", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8282, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 68, "text": "DL/T 596—2021\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n阻性电流测\n（雷雨季前）\n时，应适当缩短监测周期，当阻性电\n表面状态、相间干扰的影响：\n量\n2）<110kV:1年\n流增加1倍时，应停电检查。\n2)应记录测量时的环境温度、相对\n3）必要时\n湿度和运行电压。\n1)A、B级检修后\n绝缘电阻\n2）≥330kV：≤3年\n4\n3）≤220kV：≤6年\n自行规定。\n采用2500V及以上兆欧表。\n4）必要时\n1)A、B级检修后\n底座绝缘电\n2）≥330kV：≤3年\n5\n阻\n3）≤220kV：≤6年\n自行规定。\n采用2500V及以上兆欧表。\n4）必要时\n直流参考电\n1)不得低于GB11032规定值；\n1)A级检修后\n2)将直流参考电压实测值与初值或产\n1)应记录试验时的环境温度和相\n压（UimA）及\n2）≥330kV：≤3年\n品技术文件要求值比较，变化不应大\n对湿度；\n6\n0.75倍U1mA\n3）≤220kV：≤6年\n于±5%;\n2)应使用屏蔽线作为测量电流的\n下的泄漏电\n4）必要时\n3)0.75倍UimA下的泄漏电流初值差\n导线。\n流\n≤30%或≤50uA（注意值）。\n测试避雷器\n1)A级检修后\n放电计数器\n2)每年雷雨季前检\n测试3～5次，均应正常动作，测试后\n7\n动作情况\n查1次\n记录放电计数器的指示数。\n3）必要时\n16.1.2\nGIS用金属氧化物避雷器\n表52\nGIS用金属氧化物避雷器的试验项目\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n1\nSF6气体检测\n见第15章表50。\n避雷器用监测装\n1）记录放电计数器指示数；\n2\n巡视检查时\n2）避雷器用监测装置指示应良\n1）电流值无异常；\n置检查\n好、量程范围恰当。\n2）电流值明显增加时应进行带电测量。\n1)）≥330kV:6\n个月（雷雨季\n初值差不明显。\n当阻性电流增\n1)宜采用带电测量方法，注意瓷套表面\n全电流/阻性电流\n加50%时，应适当缩短监测周\n状态、相间干扰的影响；\n3\n测量\n前）\n2)≤110kV:1年\n期，当阻性电流增加1倍时，应\n2)应记录测量时的环境温度、相对湿度\n3）必要时\n停电检查。\n和运行电压。\n参照第9章开关设备9.1气体\nA\n避雷器运行中的\n随GIS检修进\n密封检查\n行\n绝缘金属封闭开关设备的相关\n规定。\n1)A级检修后\n测试3~5次，均应正常动作，\n测试避雷器放电\n2）每年雷雨季\n5\n计数器动作情况\n前检查1次\n测试后记录放电计数器的指示\n3）必要时\n数。\n16.1.3\n线路用带串联间隙金属氧化物避雷器\n表53\n线路用带串联间隙金属氧化物避雷器的试验项目\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n1)线路避雷器本体及间隙无异物附着；\n2)法兰、均压环、连接金具无腐蚀；锁紧\n销无锈蚀、脱位或脱落；\n1)结合线路巡\n3)线路避雷器本体及间隙无移位或非正\n外观检查\n线进行\n外观无异常。\n常偏斜；\n2)必要时\n4)线路避雷器本体及支撑绝缘子的外绝\n缘无破损和明显电蚀痕迹；\n5)线路避雷器本体及支撑绝缘子无弯曲\n变形。\n66", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.984, "ocr_line_count": 152, "ocr_error": null, "raw_text_len": 1275, "clean_text_len": 1186, "clean_text": "DL/T 596—2021\n序号项目周期判据方法及说明阻性电流测\n（雷雨季前）\n时，应适当缩短监测周期，当阻性电表面状态、相间干扰的影响：\n量\n2）<110kV:1年流增加1倍时，应停电检查。\n2)应记录测量时的环境温度、相对\n3）必要时湿度和运行电压。\n1)A、B级检修后绝缘电阻\n2）≥330kV：≤3年\n3）≤220kV：≤6年自行规定。\n采用2500V及以上兆欧表。\n4）必要时\n1)A、B级检修后底座绝缘电\n2）≥330kV：≤3年\n阻\n3）≤220kV：≤6年自行规定。\n采用2500V及以上兆欧表。\n4）必要时直流参考电\n1)不得低于GB11032规定值；\n1)A级检修后\n2)将直流参考电压实测值与初值或产\n1)应记录试验时的环境温度和相压（UimA）及\n2）≥330kV：≤3年品技术文件要求值比较，变化不应大对湿度；\n0.75倍U1mA\n3）≤220kV：≤6年于±5%;\n2)应使用屏蔽线作为测量电流的下的泄漏电\n4）必要时\n3)0.75倍UimA下的泄漏电流初值差导线。\n流\n≤30%或≤50uA（注意值）。\n测试避雷器\n1)A级检修后放电计数器\n2)每年雷雨季前检测试3～5次，均应正常动作，测试后\n动作情况查1次记录放电计数器的指示数。\n3）必要时\n16.1.2\nGIS用金属氧化物避雷器表52\nGIS用金属氧化物避雷器的试验项目序号项目周期判据方法及说明\nSF6气体检测见第15章表50。\n避雷器用监测装\n1）记录放电计数器指示数；\n巡视检查时\n2）避雷器用监测装置指示应良\n1）电流值无异常；\n置检查好、量程范围恰当。\n2）电流值明显增加时应进行带电测量。\n1)）≥330kV:6\n个月（雷雨季初值差不明显。当阻性电流增\n1)宜采用带电测量方法，注意瓷套表面全电流/阻性电流加50%时，应适当缩短监测周状态、相间干扰的影响；\n测量前）\n2)≤110kV:1年期，当阻性电流增加1倍时，应\n2)应记录测量时的环境温度、相对湿度\n3）必要时停电检查。\n和运行电压。参照第9章开关设备9.1气体\nA\n避雷器运行中的随GIS检修进密封检查行绝缘金属封闭开关设备的相关规定。\n1)A级检修后测试3~5次，均应正常动作，\n测试避雷器放电\n2）每年雷雨季\n计数器动作情况前检查1次测试后记录放电计数器的指示\n3）必要时数。\n16.1.3\n线路用带串联间隙金属氧化物避雷器表53\n线路用带串联间隙金属氧化物避雷器的试验项目序号项目周期判据方法及说明\n1)线路避雷器本体及间隙无异物附着；\n2)法兰、均压环、连接金具无腐蚀；锁紧销无锈蚀、脱位或脱落；\n1)结合线路巡\n3)线路避雷器本体及间隙无移位或非正外观检查线进行外观无异常。\n常偏斜；\n2)必要时\n4)线路避雷器本体及支撑绝缘子的外绝缘无破损和明显电蚀痕迹；\n5)线路避雷器本体及支撑绝缘子无弯曲变形。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8688, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 69, "text": "DL/T596—2021\n序号\n项\n目\n周\n期\n方法及说明\n1)不得低于GB11032规定值；\n本体直流1mA电\n2)将直流参考电压实测值与初\n压（UimA）及0.75\n值或产品技术文件要求值比\n应记录测量时的环境温度、相对湿度和\n倍UimA下的泄漏\n必要时\n较，变化不应大于±5%；\n运行电压。测量宜在瓷套表面干燥时进\n电流\n行。应注意相间干扰的影响。\n3)0.75倍UimA下的泄漏电流初\n值差≤30%或≤50uA（注意值）。\n3\n检查避雷器放电\n计数器动作情况\n必要时\n测试3～5次，均应正常动作。\n复合外套、串联间\n1)复合外套及支撑件表面不应\n必要时\n有明显或较大面积的缺陷(如破\n4\n隙及支撑件的外\n观检查\n损、开裂等)；\n2)串联间隙不应有明显的变形。\n注：线路用带串联间隙金属氧化物避雷器主要强调抽样试验，必要时指：\n（1）每年根据运行年限和放电动作次数等因素确定抽样比例，将运行时间比较长或动作次数比较多的避雷器拆下进行预\n防性试验；\n（2）怀疑避雷器有缺陷时。\n16.2\n阀式避雷器\n表54\n阀式避雷器的试验项目\n序号项\n目\n周\n期\n判\n据\n方法及说明\n1）检测温升所用的环境温度参照\n体应尽可能选择与被测设备类似\n的物体；\n2）在安全距离允许的条件下，红\n外仪器宜尽量靠近被测设备，必\n1)每年雷雨季\n红外热像图显示无异常温升、温差和相对\n要时，可使用中、长焦距镜头；\n红外测温\n前\n温差，符合电力行业标准DL/T664要求。\n3）为了准确测温或方便跟踪，应\n2)必要时\n确定最佳检测位置，并可作上标\n记，以供今后的复测用，提高互比\n性和工作效率；\n4）将大气温度、相对湿度、测量\n距离等补偿参数输入，进行必要\n修正，并选择适当的测温范围。\n1)FZ、FCZ和FCD型避雷器的绝缘电阻自\n1)每年雷雨季\n行规定，但与前一次或同类型的测量数据\n1)采用2500V及以上兆欧表；\n2\n绝缘电阻\n前\n进行比较，不应有显著变化；\n2)FZ、FCZ和FCD 型主要检查并\n2)必要时\n2)FS型避雷器绝缘电阻应不低于\n联电阻通断和接触情况。\n2500MQ。\n1)FZ、FCZ、FCD型避雷器的电导电流参\n考产品技术文件要求值，还应与历年数据\n比较，不应有显著变化；\n2)同一相内串联组合元件的非线性因数差\n1)分节的避雷器应对每节进行试\n值，不应大于0.05：电导电流相差值(%)不\n验：\n电导电流\n应大于30%；\n2)可用带电测量方法进行测量，\n及串联组\n1)每年雷雨季\n3)试验电压如下：\n如对测量结果有疑问时，应根据\n合元件的\n前\n元件额定\n停电测量的结果做出判断；\n非线性因\n2)必要时\n电压kV\n10\n15\n20\n30\n3)如FZ型避雷器的非线性因数差\n数差值\n试验电压\n值大于0.05，但电导电流合格，允\nUkV\n8\n10\n12\n许做换节处理，换节后的非线性\n因数差值不应大于0.05。\n试验电压\nU2kV\n10\n16\n20\n24\n工频放电\n1)不超过3年\nFS型避雷器的工频放电电压在下列范围\n带有非线性并联电阻的阀式避雷\n电压\n2)必要时\n内：\n器只在解体后进行。\n67", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9878, "ocr_line_count": 132, "ocr_error": null, "raw_text_len": 1299, "clean_text_len": 1193, "clean_text": "DL/T596—2021序号项目周期方法及说明\n1)不得低于GB11032规定值；\n本体直流1mA电\n2)将直流参考电压实测值与初压（UimA）及0.75\n值或产品技术文件要求值比应记录测量时的环境温度、相对湿度和倍UimA下的泄漏必要时较，变化不应大于±5%；\n运行电压。测量宜在瓷套表面干燥时进电流行。应注意相间干扰的影响。\n3)0.75倍UimA下的泄漏电流初值差≤30%或≤50uA（注意值）。\n检查避雷器放电计数器动作情况必要时测试3～5次，均应正常动作。\n复合外套、串联间\n1)复合外套及支撑件表面不应必要时有明显或较大面积的缺陷(如破\n隙及支撑件的外观检查损、开裂等)；\n2)串联间隙不应有明显的变形。\n注：线路用带串联间隙金属氧化物避雷器主要强调抽样试验，必要时指：\n（1）每年根据运行年限和放电动作次数等因素确定抽样比例，将运行时间比较长或动作次数比较多的避雷器拆下进行预防性试验；\n（2）怀疑避雷器有缺陷时。\n16.2\n阀式避雷器表54\n阀式避雷器的试验项目序号项目周期判据方法及说明\n1）检测温升所用的环境温度参照体应尽可能选择与被测设备类似的物体；\n2）在安全距离允许的条件下，红外仪器宜尽量靠近被测设备，必\n1)每年雷雨季红外热像图显示无异常温升、温差和相对要时，可使用中、长焦距镜头；\n红外测温前温差，符合电力行业标准DL/T664要求。\n3）为了准确测温或方便跟踪，应\n2)必要时确定最佳检测位置，并可作上标记，以供今后的复测用，提高互比性和工作效率；\n4）将大气温度、相对湿度、测量距离等补偿参数输入，进行必要修正，并选择适当的测温范围。\n1)FZ、FCZ和FCD型避雷器的绝缘电阻自\n1)每年雷雨季行规定，但与前一次或同类型的测量数据\n1)采用2500V及以上兆欧表；\n绝缘电阻前进行比较，不应有显著变化；\n2)FZ、FCZ和FCD 型主要检查并\n2)必要时\n2)FS型避雷器绝缘电阻应不低于联电阻通断和接触情况。\n2500MQ。\n1)FZ、FCZ、FCD型避雷器的电导电流参考产品技术文件要求值，还应与历年数据比较，不应有显著变化；\n2)同一相内串联组合元件的非线性因数差\n1)分节的避雷器应对每节进行试值，不应大于0.05：电导电流相差值(%)不验：\n电导电流应大于30%；\n2)可用带电测量方法进行测量，\n及串联组\n1)每年雷雨季\n3)试验电压如下：\n如对测量结果有疑问时，应根据合元件的前元件额定停电测量的结果做出判断；\n非线性因\n2)必要时电压kV\n3)如FZ型避雷器的非线性因数差数差值试验电压值大于0.05，但电导电流合格，允\nUkV\n许做换节处理，换节后的非线性因数差值不应大于0.05。\n试验电压U2kV工频放电\n1)不超过3年\nFS型避雷器的工频放电电压在下列范围带有非线性并联电阻的阀式避雷电压\n2)必要时内：\n器只在解体后进行。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8931, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 70, "text": "DL/T 596—2021\n序号项\n目\n周\n期\n判\n据\n方法及说明\n额定电压kV\n6\n10\n放电\n解体后\n9~11\n16\n26\n电压\n19\n31\nkV\n运行中\n8~12\n15\n23\n21\n33\n底座绝缘\n1)不超过3年\n5\n电阻\n2）必要时\n自行规定。\n采用2500V及以上的兆欧表。\n计数器检\n1)每年雷雨季\n6\n查外观检\n前\n记录计数器指示数外观无异常。\n查\n2)必要时\n测试计数\n器的动作\n1)不超过3年\n测试3～5次，均应正常动作，记录试验后\n2)必要时\n计数器指示值。\n情况\n17\n母线\n17. 1\n封闭母线\n17.1.1\n封闭母线的试验项目、周期和要求见表55。\n表55\n封闭母线的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n在常温下导体（相）对导体（相）、导体（相）对外壳\n1)A、B级\n（地）绝缘电阻：\n1）1000V时，采用\n绝缘电阻\n检修后\n1)离相封闭母线绝缘电阻值不小于50MQ；\n1000V兆欧表；\n2）必要时\n2)共箱封闭母线在常温下分相绝缘电阻值不小于\n2)3000V及以上时，\n采用2500V兆欧表。\n6MQ。\n额定电压\n试验电压（kV）\n(kV)\n出厂\n现场\n1）额定电压为系统\n1\n4.2\n3.2\n额定电压，对应设备\n1)A级检修\n3.15\n25\n19\n绝缘水平可参照《金\n2\n交流耐压试验\n后\n6.3\n32\n24\n属封闭母线》GB/T\n2）必要时\n10.5\n42\n32\n8349;\n15.75\n57\n43\n2）现场试验电压为\n20\n68\n51\n出厂试验电压75%。\n24\n75\n56\n35\n100\n75\n1)A级检修\n气密封试验\n后\n微正压充气的离相封闭母线应进行气密封实验。\n试验方法见GB/T\n3\n2）必要时\n8349。\n17.2\n一般母线\n17.2.1\n般母线的试验项目、周期和要求见表56。\n表56\n一般母线的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n1)220kV及\n以上每年不\n少于2次\n1)红外测温采用红\n2)110kV及\n外成像仪测试：\n红外热像显示无异常温升、温差和相对温差，符合DL/T\n2)测试应尽量在负\n红外测温\n以下每年1\n次\n664要求。\n荷高峰、夜晚进行；\n3)A、B级检\n3)在大负荷和重大\n修前\n节日应增加检测。\n4)必要时\n68", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9915, "ocr_line_count": 159, "ocr_error": null, "raw_text_len": 972, "clean_text_len": 823, "clean_text": "DL/T 596—2021\n序号项目周期判据方法及说明额定电压kV\n放电解体后\n9~11\n电压kV运行中\n8~12\n底座绝缘\n1)不超过3年\n电阻\n2）必要时自行规定。\n采用2500V及以上的兆欧表。\n计数器检\n1)每年雷雨季\n查外观检前记录计数器指示数外观无异常。\n查\n2)必要时测试计数器的动作\n1)不超过3年测试3～5次，均应正常动作，记录试验后\n2)必要时计数器指示值。\n情况母线\n17. 1\n封闭母线\n17.1.1\n封闭母线的试验项目、周期和要求见表55。\n表55\n封闭母线的试验项目、周期和要求序号项目周期判据方法及说明在常温下导体（相）对导体（相）、导体（相）对外壳\n1)A、B级\n（地）绝缘电阻：\n1）1000V时，采用绝缘电阻检修后\n1)离相封闭母线绝缘电阻值不小于50MQ；\n1000V兆欧表；\n2）必要时\n2)共箱封闭母线在常温下分相绝缘电阻值不小于\n2)3000V及以上时，\n采用2500V兆欧表。\n6MQ。\n额定电压试验电压（kV）(kV)\n出厂现场\n1）额定电压为系统\n4.2\n3.2\n额定电压，对应设备\n1)A级检修\n3.15\n绝缘水平可参照《金交流耐压试验后\n6.3\n属封闭母线》GB/T\n2）必要时\n10.5\n8349;\n15.75\n2）现场试验电压为\n出厂试验电压75%。\n1)A级检修气密封试验后微正压充气的离相封闭母线应进行气密封实验。\n试验方法见GB/T\n2）必要时\n8349。\n17.2\n一般母线\n17.2.1\n般母线的试验项目、周期和要求见表56。\n表56\n一般母线的试验项目、周期和要求序号项目周期判据方法及说明\n1)220kV及以上每年不少于2次\n1)红外测温采用红\n2)110kV及外成像仪测试：\n红外热像显示无异常温升、温差和相对温差，符合DL/T\n2)测试应尽量在负红外测温以下每年1\n次\n664要求。\n荷高峰、夜晚进行；\n3)A、B级检\n3)在大负荷和重大修前节日应增加检测。\n4)必要时", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8745, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 71, "text": "DL/T596—2021\n表56\n一般母线的试验项目、周期和要求\n序号\n项\n周\n期\n据\n方法及说明\n1)A、B级检\n2\n绝缘电阻\n修后\n不应低于1MQ/kV。\n2）必要时\n1)A级检修\n1）额定电压在1kV以上时，试验电压参照附录B；\n3\n交流耐压试验\n后\n2）必要时\n2）额定电压在1kV及以下时，试验电压为1000V。\n18\n1kV及以下的配电装置和电力布线\n18.11kV及以下的配电装置和电力布线的试验项目、周期和要求见表57。\n表57\n1kV及以下的配电装置和电力布线的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n1)A、B级\n1)配电装置每一段的绝缘电阻应不小于\n1)采用不小于1000V兆欧表；\n绝缘电阻\n检修后\n0.5MQ;\n2)测量电力布线的绝缘电阻时\n2）必要时\n2)电力布线绝缘电阻不宜小于0.5MQ。\n应将熔断器、用电设备、电器和\n仪表等断开。\n1)配电装置耐压为各相对地，\n配电装置的交\n1)A级检修\n48V及以下的配电装置不做交\n2\n后\n试验电压为1000V。\n流耐压试验；\n流耐压试验\n2）必要时\n2)不小于2500V兆欧表试验代\n替。\n检查相位\n更换设备或\n3\n接线时\n各相两端及其连接回路的相位应一致。\n注1：\n配电装置指配电盘、配电台、配电柜、操作盘及载流部分；\n注2：电力布线不进行交流耐压试验。\n1kV以上的架空电力线路及杆塔\n19.11kV以上的架空电力线路及杆塔的试验项目、周期和要求见表58。\n表58\n1kV以上的架空电力线路的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n1）≥330kV:\n针对导线连接器（耐张线夹、接\n1年\n各部位无异常温升现象，检测和分析方法参\n续管、修补管、并沟线夹、跳线\n红外测温\n2）220kV:2\n考DL/T664。\n线夹、T型线夹、设备线夹等）、\n年\n导线断股及绝缘子发热等情况\n3必要时\n进行。\n检查导线连\n1）A级检修\n后\n1)外观检查无异常；\n铜线的连接管检查周期可延长\n2\n接管的连接\n2)≤6年\n2）连接管压接后的尺寸及外形应符合要求。\n至5年。\n情况\n3）必要时\n3\n绝缘子\n见第12章\n线路的绝缘\n1)A、B级检\n电阻(有带电\n修后\n4\n的平行线路\n2)≤6年\n自行规定。\n采用2500V及以上的兆欧表。\n时不测)\n3）必要时\n线路连接有\n检查相位\n线路两端相位应一致。\n变动时\n1)巡视检查\n间隔棒检查\n时\n2)线路检修\n状态完好，无松动无胶垫脱落等情况。\n时\n69", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9929, "ocr_line_count": 128, "ocr_error": null, "raw_text_len": 1050, "clean_text_len": 979, "clean_text": "DL/T596—2021\n表56\n一般母线的试验项目、周期和要求序号项周期据方法及说明\n1)A、B级检\n绝缘电阻修后不应低于1MQ/kV。\n2）必要时\n1)A级检修\n1）额定电压在1kV以上时，试验电压参照附录B；\n交流耐压试验后\n2）必要时\n2）额定电压在1kV及以下时，试验电压为1000V。\n1kV及以下的配电装置和电力布线\n18.11kV及以下的配电装置和电力布线的试验项目、周期和要求见表57。\n表57\n1kV及以下的配电装置和电力布线的试验项目、周期和要求序号项目周期判据方法及说明\n1)A、B级\n1)配电装置每一段的绝缘电阻应不小于\n1)采用不小于1000V兆欧表；\n绝缘电阻检修后\n0.5MQ;\n2)测量电力布线的绝缘电阻时\n2）必要时\n2)电力布线绝缘电阻不宜小于0.5MQ。\n应将熔断器、用电设备、电器和仪表等断开。\n1)配电装置耐压为各相对地，\n配电装置的交\n1)A级检修\n48V及以下的配电装置不做交\n后试验电压为1000V。流耐压试验；\n流耐压试验\n2）必要时\n2)不小于2500V兆欧表试验代替。\n检查相位更换设备或\n接线时各相两端及其连接回路的相位应一致。\n注1：\n配电装置指配电盘、配电台、配电柜、操作盘及载流部分；\n注2：电力布线不进行交流耐压试验。\n1kV以上的架空电力线路及杆塔\n19.11kV以上的架空电力线路及杆塔的试验项目、周期和要求见表58。\n表58\n1kV以上的架空电力线路的试验项目、周期和要求序号项目周期判据方法及说明\n1）≥330kV:\n针对导线连接器（耐张线夹、接\n1年各部位无异常温升现象，检测和分析方法参续管、修补管、并沟线夹、跳线红外测温\n2）220kV:2\n考DL/T664。\n线夹、T型线夹、设备线夹等）、\n年导线断股及绝缘子发热等情况\n3必要时进行。\n检查导线连\n1）A级检修后\n1)外观检查无异常；\n铜线的连接管检查周期可延长接管的连接\n2)≤6年\n2）连接管压接后的尺寸及外形应符合要求。\n至5年。情况\n3）必要时\n绝缘子见第12章线路的绝缘\n1)A、B级检电阻(有带电修后\n的平行线路\n2)≤6年自行规定。\n采用2500V及以上的兆欧表。\n时不测)\n3）必要时线路连接有检查相位线路两端相位应一致。\n变动时\n1)巡视检查间隔棒检查时\n2)线路检修状态完好，无松动无胶垫脱落等情况。\n时", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8947, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 72, "text": "DL/T 596—2021\n表581kV以上的架空电力线路的试验项目、周期和要求\n序号\n项\n目\n周\n判\n据\n方法及说明\n1)巡视检查\n阻尼设施的\n时\n7\n检查\n2)线路检修\n无磨损松动等情况。\n时\n杆塔接地电\n阻检测\n见20章接地装置。\n9\n线路避雷器\n见16章避雷器。\n注：关于架空电力线路离地距离、离建筑物距离、空气间隙、交叉距离和跨越距离的检查，杆塔和过电压保护装置的\n接地电阻测量、杆塔和地下金属部分的检查，导线断股检查等项目，应按架空电力线路和电气设备接地装置有关标准\n的规定进行。\n20接地装置\n表59接地装置的检查与试验项目\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n1)接地引下线状况良好时，测试值应在\n1)如采用测量接地引下线与接地\n50mΩ以下；\n检查有效接\n2)测试值为50-200mΩ时，接地状况尚可，\n网(或与相邻设备)之间的电阻值\n地系统的电\n1)≥330kV:≤3\n宜在以后例行测试中重点关注其变化，重\n来检查其连接情况，可将所测的\n力设备接地\n年\n要的设备宜在适当时候检查处理；\n数据与历次数据比较，本次各测\n引下线与接\n3）≤220kV:\n3)测试值为200mΩ-1Q时，接地状况不佳，\n点间相互比较，通过分析决定是\n≤6年\n否进行开挖检查；\n地网的连接\n3必要时\n对重要的设备应尽快检查处理，其他设备\n情况\n宜在适当时候检查处理；\n2)宜采用不小于1A的直流电流\n4)1Q以上的接地引下线与主地网未连接，\n进行测量。测量方法参照DLT\n应尽快检查处理。\n475。\n1)测量接地阻抗时，如在必须的\n最小布极范围内土壤电阻率基本\n均匀，可采用各种补偿法，否则，\n应采用远离法。测量方法参照\nDL/T 475;\n2)应考虑架空地线和电缆分流的\n影响；\n3)异频法测量电流应不小于3A，\n工频法测量电流应不小于50A；\nR≤2000/I\n式中R--考虑到季节变化的最大接地电阻，\n4)结合电网规划每5年进行一次\n1)≤6年\n接地阻抗的实部，Ω；1—经接地网入地的\n设备接地引下线的热稳定校核，\n有效接地系\n2)接地网结\n最大接地故障不对称电流有效值，A；1采\n变电站扩建增容导致短路电流明\n统接地网的\n构发生改变\n用系统最大运行方式下在接地网内、外发\n显增大时，也应进行校核；\n2\n接地阻抗\n时\n生接地故障时，经接地网流入地中并计及\n5）当接地网的接地电阻不满足公\n3)必要时\n直流分量的最大接地故障电流有效值。还\n式要求时，可通过技术经济比较\n应计算系统中各接地中性点间的故障电流\n适当增大接地电阻，必要时，采取\n分配，以及避雷线中分走的接地故障电流。\n措施确保人身和设备安全可靠；\n6）必要时可对接地网进行安全性\n评估。要求系统发生接地故障时，\n接地网状态能够满足一、二次设\n备和人员的安全性要求。评估的\n具体内容、项目和要求参见附录\nH。“必要时”是指：a)运行年限比\n较长，b)地网（尤其是外扩地网）\n遭到局部破坏，c)地网腐蚀严重，\nd地网改造后。\n有架空地线\n1)发电厂或\n当杆塔高度在40m以下时，按下列要求，\n1）对于高度在40m以下的杆塔，\n的线路杆塔\n变电站进出\n如杆塔高度达到或超过40m时，则取下表\n如土壤电阻率很高，接地电阻难\n的接地电阻\n线1~2km内\n值的50%，但当土壤电阻率大于2000Ω·m，\n以降到30Ω时，可采用6～8根\n的杆塔≤3\n接地电阻难以达到15Ω时可增加至20Ω。\n总长不超过500m的放射性接地\n70", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.987, "ocr_line_count": 126, "ocr_error": null, "raw_text_len": 1440, "clean_text_len": 1362, "clean_text": "DL/T 596—2021\n表581kV以上的架空电力线路的试验项目、周期和要求序号项目周判据方法及说明\n1)巡视检查阻尼设施的时\n检查\n2)线路检修无磨损松动等情况。\n时杆塔接地电阻检测见20章接地装置。\n线路避雷器见16章避雷器。\n注：关于架空电力线路离地距离、离建筑物距离、空气间隙、交叉距离和跨越距离的检查，杆塔和过电压保护装置的接地电阻测量、杆塔和地下金属部分的检查，导线断股检查等项目，应按架空电力线路和电气设备接地装置有关标准的规定进行。\n20接地装置表59接地装置的检查与试验项目序号项目周期判据方法及说明\n1)接地引下线状况良好时，测试值应在\n1)如采用测量接地引下线与接地\n50mΩ以下；\n检查有效接\n2)测试值为50-200mΩ时，接地状况尚可，\n网(或与相邻设备)之间的电阻值地系统的电\n1)≥330kV:≤3\n宜在以后例行测试中重点关注其变化，重来检查其连接情况，可将所测的力设备接地年要的设备宜在适当时候检查处理；\n数据与历次数据比较，本次各测引下线与接\n3）≤220kV:\n3)测试值为200mΩ-1Q时，接地状况不佳，\n点间相互比较，通过分析决定是≤6年否进行开挖检查；\n地网的连接\n3必要时对重要的设备应尽快检查处理，其他设备情况宜在适当时候检查处理；\n2)宜采用不小于1A的直流电流\n4)1Q以上的接地引下线与主地网未连接，\n进行测量。测量方法参照DLT应尽快检查处理。\n475。\n1)测量接地阻抗时，如在必须的最小布极范围内土壤电阻率基本均匀，可采用各种补偿法，否则，\n应采用远离法。测量方法参照DL/T 475;\n2)应考虑架空地线和电缆分流的影响；\n3)异频法测量电流应不小于3A，\n工频法测量电流应不小于50A；\nR≤2000/I\n式中R--考虑到季节变化的最大接地电阻，\n4)结合电网规划每5年进行一次\n1)≤6年接地阻抗的实部，Ω；1—经接地网入地的设备接地引下线的热稳定校核，\n有效接地系\n2)接地网结最大接地故障不对称电流有效值，A；1采变电站扩建增容导致短路电流明统接地网的构发生改变用系统最大运行方式下在接地网内、外发显增大时，也应进行校核；\n接地阻抗时生接地故障时，经接地网流入地中并计及\n5）当接地网的接地电阻不满足公\n3)必要时直流分量的最大接地故障电流有效值。还式要求时，可通过技术经济比较应计算系统中各接地中性点间的故障电流适当增大接地电阻，必要时，采取分配，以及避雷线中分走的接地故障电流。\n措施确保人身和设备安全可靠；\n6）必要时可对接地网进行安全性评估。要求系统发生接地故障时，\n接地网状态能够满足一、二次设备和人员的安全性要求。评估的具体内容、项目和要求参见附录\nH。“必要时”是指：a)运行年限比较长，b)地网（尤其是外扩地网）\n遭到局部破坏，c)地网腐蚀严重，\nd地网改造后。有架空地线\n1)发电厂或当杆塔高度在40m以下时，按下列要求，\n1）对于高度在40m以下的杆塔，\n的线路杆塔变电站进出如杆塔高度达到或超过40m时，则取下表如土壤电阻率很高，接地电阻难的接地电阻线1~2km内值的50%，但当土壤电阻率大于2000Ω·m，\n以降到30Ω时，可采用6～8根的杆塔≤3\n接地电阻难以达到15Ω时可增加至20Ω。\n总长不超过500m的放射性接地", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8953, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 73, "text": "DL/T596—2021\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n2)其它线路\n土壤电阻率Q·m\n接地电阻Q\n体或连续伸长接地体，其接地电\n杆塔≤6年\n阻可不受限制。但对于高度达到\n3）必要时\n100及以下\n10\n或超过40m的杆塔，其接地电阻\n100~500\n15\n也不宜超过20Ω；\n20\n2）测量方法参照DL/T887和\n500~1000\nDL/T 475;\n1000~2000\n25\n3)测试时应注意钳表法的使用场\n合与条件。\n2000以上\n30\n1)发电厂或\n种类\n接地电阻Ω\n变电站进出\n非有效接地系统的钢筋混\n30\n无架空地线\n线1~2km内\n凝土杆、金属杆\n4\n的线路杆塔\n的杆塔≤3\n中性点不接地的低压电力\n50\n测量方法参照DL/T887。\n接地电阻\n2)其它线路\n网的线路钢筋混凝土杆、\n杆塔≤6年\n金属杆\n3)必要时\n低压进户线绝缘子铁脚\n30\n1)当接地网与1kV及以下设备共用接地\n时，接地电阻R<120/I;\n非有效接地\n2)当接地网仅用于1kV以上设备时，接地\n系统接地网\n1)≤6年\n电阻R≤250/I;\n的接地阻抗\n2）必要时\n3)在上述任一情况下，接地电阻一般不得\n大于10Q，式中1—经接地网流入地中的\n短路电流，A；R一考虑到季节变化最大接\n地电阻，接地阻抗的实部，Ω。\n对于在电源处接地的低压电力网\n使用同一接地装置的所有这类电力设备，\n(包括孤立运行的低压电力网)中\n1kV以下电\n1)≤6年\n当总容量达到或超过100kVA时，其接地\n的用电设备，只进行接零，不作接\n6\n力设备的接\n电阻不宜大于4Ω。如总容量小于100kVA\n地。所用零线的接地电阻就是电\n地电阻\n2）必要时\n时，则接地电阻允许大于4Ω，但不超过\n源设备的接地电阻，其要求按序\n10Ω。\n号2确定，但不得大于相同容量\n的低压设备的接地电阻。\n独立微波站\n1)≤6年\n7\n的接地电阻\n不宜大于5Ω。\n2）必要时\n独立的燃\n油、易爆气\n体贮罐及其\n1)≤6年\n8\n不宜大于30Ω。\n管道的接地\n2)必要时\n电阻\n露天配电装\n置避雷针的\n与接地网连在一起的可不测量，\n1)≤6年\n9\n集中接地装\n不宜大于10Ω。\n2）必要时\n但按本表中序号1的要求检查与\n置的接地电\n接地网的连接情况。\n阻\n发电厂烟肉\n附近的吸风\n与接地网连在一起的可不测量，\n机及引风机\n10\n不超过6年\n不宜大于10Ω。\n处装设的集\n但按本表中序号1的要求检查与\n中接地装置\n接地网的连接情况。\n的接地电阻\n1)高土壤电阻率地区难以将接地\n独立避雷针\n电阻降到10Ω时，允许有较大的\n(线)的接地\n数值，但应符合防止避雷针(线)对\n11\n不超过6年\n不宜大于10Ω。\n电阻\n罐体及管、阀等反击的要求；\n2)接地电阻值偏小时检查与主地\n网的导通情况。\n71", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9841, "ocr_line_count": 138, "ocr_error": null, "raw_text_len": 1168, "clean_text_len": 1061, "clean_text": "DL/T596—2021序号项目周期判据方法及说明\n2)其它线路土壤电阻率Q·m\n接地电阻Q\n体或连续伸长接地体，其接地电杆塔≤6年阻可不受限制。但对于高度达到\n3）必要时\n100及以下\n或超过40m的杆塔，其接地电阻\n100~500\n也不宜超过20Ω；\n2）测量方法参照DL/T887和\n500~1000\nDL/T 475;\n1000~2000\n3)测试时应注意钳表法的使用场合与条件。\n2000以上\n1)发电厂或种类接地电阻Ω\n变电站进出非有效接地系统的钢筋混\n无架空地线线1~2km内凝土杆、金属杆\n的线路杆塔的杆塔≤3中性点不接地的低压电力\n测量方法参照DL/T887。接地电阻\n2)其它线路网的线路钢筋混凝土杆、\n杆塔≤6年金属杆\n3)必要时低压进户线绝缘子铁脚\n1)当接地网与1kV及以下设备共用接地时，接地电阻R<120/I;\n非有效接地\n2)当接地网仅用于1kV以上设备时，接地系统接地网\n1)≤6年电阻R≤250/I;\n的接地阻抗\n2）必要时\n3)在上述任一情况下，接地电阻一般不得大于10Q，式中1—经接地网流入地中的短路电流，A；R一考虑到季节变化最大接地电阻，接地阻抗的实部，Ω。\n对于在电源处接地的低压电力网使用同一接地装置的所有这类电力设备，\n(包括孤立运行的低压电力网)中\n1kV以下电\n1)≤6年当总容量达到或超过100kVA时，其接地的用电设备，只进行接零，不作接\n力设备的接电阻不宜大于4Ω。如总容量小于100kVA\n地。所用零线的接地电阻就是电地电阻\n2）必要时时，则接地电阻允许大于4Ω，但不超过源设备的接地电阻，其要求按序\n10Ω。\n号2确定，但不得大于相同容量的低压设备的接地电阻。\n独立微波站\n1)≤6年\n的接地电阻不宜大于5Ω。\n2）必要时独立的燃油、易爆气体贮罐及其\n1)≤6年\n不宜大于30Ω。管道的接地\n2)必要时电阻露天配电装置避雷针的与接地网连在一起的可不测量，\n1)≤6年\n集中接地装不宜大于10Ω。\n2）必要时但按本表中序号1的要求检查与置的接地电接地网的连接情况。\n阻发电厂烟肉附近的吸风与接地网连在一起的可不测量，\n机及引风机不超过6年不宜大于10Ω。\n处装设的集但按本表中序号1的要求检查与中接地装置接地网的连接情况。\n的接地电阻\n1)高土壤电阻率地区难以将接地独立避雷针电阻降到10Ω时，允许有较大的\n(线)的接地数值，但应符合防止避雷针(线)对\n不超过6年不宜大于10Ω。\n电阻罐体及管、阀等反击的要求；\n2)接地电阻值偏小时检查与主地网的导通情况。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8903, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 74, "text": "DL/T 596—2021\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n与架空线直\n接连接的旋\n与所在进线\n12\n转电机进线\n段上杆塔接\n阀式避雷器的接地电阻不大于50。\n段上阀式避\n地电阻的测\n雷器的接地\n量周期相同\n电阻\n1)可根据电气设备的重要性和施\n工的安全性，选择5～8个点沿接\n1)沿海、盐碱\n地引下线进行开挖检查，如有疑\n抽样开挖检\n等腐蚀较严\n问还应扩大开挖的范围；\n查设备接地\n重的地区及\n2)可采用成熟的接地网腐蚀诊断\n采用降阻剂\n技术及相应的专家系统与开挖检\n13\n引下线及地\n不得有开断、松脱或严重腐蚀等现象。\n网的腐蚀情\n的接地网：≤6\n查相结合的方法，减少抽样开挖\n况\n年\n检查的盲目性；\n2）其它：12\n3）部分混凝土整体浇筑的地网，\n3）必要时\n必要时进行开挖：\n4)铜质材料接地体的接地网不必\n定期开挖。\n21\n并联电容器装置\n21.1\n并联电容器\n并联电容器试验项目、周期和要求见表45、47。\n21.2电流互感器\n电流互感器试验项目、周期和要求见表11、12、14。\n21.3金属氧化物避雷器\n金属氧化物避雷器试验项目、周期和要求见表51。\n21.4单台保护用熔断器\n单台保护用熔断器的试验项目、周期和要求见表60。\n表60\n单台保护用熔断器的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n1)投运1周内\n检测高压引线连接处、电容器本体等，红外\n1\n红外测温\n2)6个月\n热像图显示应无异常温升、温差或相对温\n检测和分析方法参考DL/T664。\n3)必要时\n差。\n检查外壳及\n1年\n无明显锈蚀现象，弹簧拉力无明显变化，工\n2\n弹簧情况\n作位置正确，指示装置无卡死等现象。\n直流电阻\n必要时\n与出厂值相差不大于20%。\n21.5\n串联电抗器\n串联电抗器的试验项目、周期和要求见表61。\n表61\n串联电抗器的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n1)投运1周内\n红外测温\n无异常。\n检测和分析方法参考\n1\n2)6个月\nDL/T 664。\n3）必要时\n绕组直流电阻\n1)A级检修后\n2\n1)三相绕组间的差别不应大于三相平均值的\n（解体检查）\n4%;\n72", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9916, "ocr_line_count": 115, "ocr_error": null, "raw_text_len": 914, "clean_text_len": 831, "clean_text": "DL/T 596—2021\n序号项目周期判据方法及说明与架空线直接连接的旋与所在进线\n转电机进线段上杆塔接阀式避雷器的接地电阻不大于50。\n段上阀式避地电阻的测雷器的接地量周期相同电阻\n1)可根据电气设备的重要性和施工的安全性，选择5～8个点沿接\n1)沿海、盐碱地引下线进行开挖检查，如有疑抽样开挖检等腐蚀较严问还应扩大开挖的范围；\n查设备接地重的地区及\n2)可采用成熟的接地网腐蚀诊断采用降阻剂技术及相应的专家系统与开挖检\n引下线及地不得有开断、松脱或严重腐蚀等现象。\n网的腐蚀情的接地网：≤6\n查相结合的方法，减少抽样开挖况年检查的盲目性；\n2）其它：12\n3）部分混凝土整体浇筑的地网，\n3）必要时必要时进行开挖：\n4)铜质材料接地体的接地网不必定期开挖。\n并联电容器装置\n21.1\n并联电容器并联电容器试验项目、周期和要求见表45、47。\n21.2电流互感器电流互感器试验项目、周期和要求见表11、12、14。\n21.3金属氧化物避雷器金属氧化物避雷器试验项目、周期和要求见表51。\n21.4单台保护用熔断器单台保护用熔断器的试验项目、周期和要求见表60。\n表60\n单台保护用熔断器的试验项目、周期和要求序号项目周期判据方法及说明\n1)投运1周内检测高压引线连接处、电容器本体等，红外\n红外测温\n2)6个月热像图显示应无异常温升、温差或相对温检测和分析方法参考DL/T664。\n3)必要时差。\n检查外壳及\n1年无明显锈蚀现象，弹簧拉力无明显变化，工\n弹簧情况作位置正确，指示装置无卡死等现象。\n直流电阻必要时与出厂值相差不大于20%。\n21.5\n串联电抗器串联电抗器的试验项目、周期和要求见表61。\n表61\n串联电抗器的试验项目、周期和要求序号项目周期判据方法及说明\n1)投运1周内红外测温无异常。\n检测和分析方法参考\n2)6个月\nDL/T 664。\n3）必要时绕组直流电阻\n1)A级检修后\n1)三相绕组间的差别不应大于三相平均值的\n（解体检查）\n4%;", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9084, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 75, "text": "DL/T 596—2021\n表61品\n串联电抗器的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n2)必要时\n2)与上次测量值相差不大于2%。\n1)A级检修后\n电抗(或电感)\n（解体检查）\n3\n值\n2)3年\n自行规定。\n3）必要时\n绝缘油击穿电\n1)A级检修后\n4\n（解体检查）\n参照表48中序号9。\n压\n2)必要时\n绕组介质损耗\n1)A级检修后\n20℃下的介质损耗因数(%值不大于：\n（解体检查）\n35kV及以下3.5；\n仅对800kvar以上的油\n5\n因数\n浸铁心电抗器进行。\n2）必要时\n66kV2.5。\n绕组对铁心和\n1)A 级检修后\n1)油浸铁心电抗器，试验电压为出厂试验电压的\n外壳交流耐压\n（解体检查）\n85%;\n6\n及相间交流耐\n2)必要时\n2)干式空心电抗器只需对绝缘支架进行试验，试\n压\n验电压同支柱绝缘子。\n轭铁梁和穿芯\n螺栓(可接触\n1)A、B级检修\n到)的绝缘电\n后(解体检查)\n自行规定。\n2)必要时\n21.6\n放电线圈\n放电线圈的试验项目、周期和要求见表62。\n表62放电线圈的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n1)投运1周内\n红外测温\n2）6个月\n无异常。\n检测和分析方法参考DL/T664。\n3)必要时\n1)A、B级检\n绝缘电阻\n修后（解体检\n一次绕组用2500V兆欧表，二次\n2\n查）\n不低于1000MΩ。\n绕组用1000V兆欧表。\n2)必要时\n绕组的介质\n1)A级检修后\n3\n损耗因数\n（解体检查）\n参照表16中序号3。\n2）必要时\n交流耐压试\n1)A级检修后\n4\n（解体检查）\n试验电压为出厂试验电压的85%。\n用感应耐压法。\n验\n2)必要时\n绝缘油击穿\n1)A级检修后\n5\n（解体检查）\n参照表48中序号9。\n电压\n2)必要时\n次绕组直\n1)A级检修后\n6\n流电阻\n（解体检查）\n与上次测量值相比无明显差异。\n2)必要时\n7\n电压比\n必要时\n应符合产品技术文件要求。\n22\n串联补偿装置\n22.1[\n固定串补装置一次设备\n22.1.1\n串联电容器\n串联电容器的试验项目、周期和要求见表45。\n73", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9857, "ocr_line_count": 126, "ocr_error": null, "raw_text_len": 892, "clean_text_len": 814, "clean_text": "DL/T 596—2021\n表61品串联电抗器的试验项目、周期和要求序号项目周期判据方法及说明\n2)必要时\n2)与上次测量值相差不大于2%。\n1)A级检修后电抗(或电感)\n（解体检查）值\n2)3年自行规定。\n3）必要时绝缘油击穿电\n1)A级检修后\n（解体检查）参照表48中序号9。\n压\n2)必要时绕组介质损耗\n1)A级检修后\n20℃下的介质损耗因数(%值不大于：\n（解体检查）\n35kV及以下3.5；\n仅对800kvar以上的油因数浸铁心电抗器进行。\n2）必要时\n66kV2.5。\n绕组对铁心和\n1)A 级检修后\n1)油浸铁心电抗器，试验电压为出厂试验电压的外壳交流耐压\n（解体检查）\n85%;\n及相间交流耐\n2)必要时\n2)干式空心电抗器只需对绝缘支架进行试验，试压验电压同支柱绝缘子。\n轭铁梁和穿芯螺栓(可接触\n1)A、B级检修到)的绝缘电后(解体检查)\n自行规定。\n2)必要时\n21.6\n放电线圈放电线圈的试验项目、周期和要求见表62。\n表62放电线圈的试验项目、周期和要求序号项目周期判据方法及说明\n1)投运1周内红外测温\n2）6个月无异常。\n检测和分析方法参考DL/T664。\n3)必要时\n1)A、B级检绝缘电阻修后（解体检一次绕组用2500V兆欧表，二次\n查）不低于1000MΩ。绕组用1000V兆欧表。\n2)必要时绕组的介质\n1)A级检修后\n损耗因数（解体检查）参照表16中序号3。\n2）必要时交流耐压试\n1)A级检修后\n（解体检查）\n试验电压为出厂试验电压的85%。\n用感应耐压法。验\n2)必要时绝缘油击穿\n1)A级检修后\n（解体检查）参照表48中序号9。\n电压\n2)必要时次绕组直\n1)A级检修后\n流电阻（解体检查）与上次测量值相比无明显差异。\n2)必要时\n电压比必要时应符合产品技术文件要求。\n串联补偿装置\n22.1[\n固定串补装置一次设备\n22.1.1\n串联电容器串联电容器的试验项目、周期和要求见表45。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8668, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 76, "text": "DL/T 596—2021\n22.1.2金属氧化物限压器\n金属氧化物限压器的试验项目、周期和要求见表63。\n表63\n金属氧化物限压器的试验项目、周期和要求\n序号\n项\n周\n期\n判\n据\n方法及说明\n绝缘电阻测量\n1)≤6年\n1\n2)必要时\n绝缘电阻不应低于2500MQΩ。\n采用5000V兆欧表测量。\n底座绝缘电阻测量\n1)≤6年\n2\n底座绝缘电阻不应低于5MQ。\n采用2500V兆欧表测量。\n2）必要时\n3\n工频参考电流下的工频\n1）必要时\n应符合产品技术文件要求。\n当发现某限压器单元不合\n参考电压测量\n格时，应核算其余合格限压\n器单元总容量是否满足设\n1)UnmA实测值与初值比较，变化不\n计要求。若满足设计要求，\n大于±5%;\n合格限压器单元可继续运\nMOV直流nmA下的参\n1)≤6年\n2)0.75UmmA下的泄漏电流不大于\n行，对于不合格的限压器单\n4\n考电压UmmA及0.75UmmA\n2）必要时\n50uA/柱；\n元，若电压偏低，应拆除，\n下的泄漏电流测量\n3)MOV单元之间直流参考电压差\n若电压偏高，可继续运行。\n不超过1%\n若不满足设计要求，则应整\n组更换。\n注：采用直流高压发生器检查MOV在直流nmA（可以根据产品技术文件修订该值）下的参考电压UnmA及0.75UmmA下\n的泄漏电流。测量时将试品的一端与其余并联在一起的限压器解开，如果电压较高，则还需要在施加高电压端周围采\n取绝缘隔离措施（如用环氧板隔离等）。\n21.1.3触发型间隙\n触发型间隙的试验项目、周期和要求见表64。\n表64触发型间隙的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n分压电容器漏油检查\n1)≤6年\n通过测量电容值计算均压电容器的\n用电桥法或其它专用仪器测\n2)必要时\n分压比，并与原计算值对比，若变化\n及其电容值测量\n超过了5%，则应重新调整间隙距离。\n量。\n2\n绝缘支柱和绝缘套管\n1)≤6年\n绝缘支柱和绝缘套管的绝缘电阻不\n绝缘电阻测量\n应低于500MΩ。\n采用2500V兆欧表测量。\n2)必要时\n放电间隙距离检查\n1)≤6年\n3\n2)必要时\n应符合产品技术文件要求。\n触发间隙绝缘电阻测1)≤6年\n4\n绝缘电阻不应低于2500MΩ。\n采用2500V兆欧表测量。\n量\n2)必要时\n1)≤6年\n5\n限流电阻值测量\n2)必要时\n应符合产品技术文件要求。\n套管电容测量\n1)≤6年\n6\n应符合产品技术文件要求。\n2)必要时\n7\n触发回路试验1)\n1)≤6年\n可靠触发。\n检查二次回路触发信号，从保\n2)必要时\n护出口到脉冲变出口。\n8\n电压同步回路检查\n1)≤6年\n2)必要时\n应符合产品技术文件要求。\n9\n触发间隙耐压试验2)\n必要时\n触发间隙的工频耐压试验值不低于\n保护水平的1.05倍，持续1min。\n触发间隙强迫触发电\n记录触发间隙强迫触发电压，不高于\n10\n必要时\n电容器组额定电压的1.8倍，且应符\n压测量2)\n合产品技术文件要求。\n74", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9882, "ocr_line_count": 128, "ocr_error": null, "raw_text_len": 1234, "clean_text_len": 1149, "clean_text": "DL/T 596—2021\n22.1.2金属氧化物限压器金属氧化物限压器的试验项目、周期和要求见表63。\n表63\n金属氧化物限压器的试验项目、周期和要求序号项周期判据方法及说明绝缘电阻测量\n1)≤6年\n2)必要时绝缘电阻不应低于2500MQΩ。\n采用5000V兆欧表测量。底座绝缘电阻测量\n1)≤6年\n底座绝缘电阻不应低于5MQ。采用2500V兆欧表测量。\n2）必要时\n工频参考电流下的工频\n1）必要时应符合产品技术文件要求。\n当发现某限压器单元不合参考电压测量格时，应核算其余合格限压器单元总容量是否满足设\n1)UnmA实测值与初值比较，变化不计要求。若满足设计要求，\n大于±5%;合格限压器单元可继续运\nMOV直流nmA下的参\n1)≤6年\n2)0.75UmmA下的泄漏电流不大于行，对于不合格的限压器单\n考电压UmmA及0.75UmmA\n2）必要时\n50uA/柱；\n元，若电压偏低，应拆除，下的泄漏电流测量\n3)MOV单元之间直流参考电压差若电压偏高，可继续运行。\n不超过1%\n若不满足设计要求，则应整组更换。\n注：采用直流高压发生器检查MOV在直流nmA（可以根据产品技术文件修订该值）下的参考电压UnmA及0.75UmmA下的泄漏电流。测量时将试品的一端与其余并联在一起的限压器解开，如果电压较高，则还需要在施加高电压端周围采取绝缘隔离措施（如用环氧板隔离等）。\n21.1.3触发型间隙触发型间隙的试验项目、周期和要求见表64。\n表64触发型间隙的试验项目、周期和要求序号项目周期判据方法及说明分压电容器漏油检查\n1)≤6年通过测量电容值计算均压电容器的用电桥法或其它专用仪器测\n2)必要时分压比，并与原计算值对比，若变化及其电容值测量超过了5%，则应重新调整间隙距离。\n量。绝缘支柱和绝缘套管\n1)≤6年绝缘支柱和绝缘套管的绝缘电阻不绝缘电阻测量应低于500MΩ。\n采用2500V兆欧表测量。\n2)必要时放电间隙距离检查\n1)≤6年\n2)必要时应符合产品技术文件要求。\n触发间隙绝缘电阻测1)≤6年\n绝缘电阻不应低于2500MΩ。\n采用2500V兆欧表测量。量\n2)必要时\n1)≤6年\n限流电阻值测量\n2)必要时应符合产品技术文件要求。\n套管电容测量\n1)≤6年\n应符合产品技术文件要求。\n2)必要时\n触发回路试验1)\n1)≤6年可靠触发。\n检查二次回路触发信号，从保\n2)必要时护出口到脉冲变出口。\n电压同步回路检查\n1)≤6年\n2)必要时应符合产品技术文件要求。\n触发间隙耐压试验2)\n必要时触发间隙的工频耐压试验值不低于保护水平的1.05倍，持续1min。\n触发间隙强迫触发电记录触发间隙强迫触发电压，不高于\n必要时电容器组额定电压的1.8倍，且应符压测量2)\n合产品技术文件要求。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8954, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 77, "text": "DL/T 596—2021\n表64触发型间隙的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n注1：触发回路试验：在电压同步回路的输入端施加50Hz交流电压，从串补控制保护小室进行点火试验。当施加的同\n步电压低于触发门槛电压值90%时，点火试验时触发装置应可靠不点火；当施加的同步电压高于触发门槛电压值时，\n点火试验时触发回路应可靠点火。\n注2：触发间隙耐压试验及强迫触发电压测量：利用交流电压源对触发间隙施加1.05倍保护水平的电压，持续1min，\n然后将电压降至1.8倍电容器组额定电压，在控制保护后台进行手动触发，触发间隙应动作。试验前应拆除火花间隙相\n对高压侧接线，试验后恢复接线。\n21.1.4阻尼装置\n21.1.4.1间隙串电阻型阻尼电阻支路的试验项目、周期和要求分别和表65，MOV串电阻型阻尼电阻支\n路的试验项目、周期和要求分别和表66。\n表65\n间隙串电阻型阻尼电阻支路的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n所有部件外观检查\n1)≤6年\n1\n2)必要时\n无破损，无异常。\n电阻值测量\n1)≤6年\n2\n2)必要时\n出厂值相差在±5%范围内。\n阻尼电阻器间隙外观检查及间\n1)≤6年\n外观无烧蚀，距离变化不超过如有需要，打磨电极\n3\n隙距离测量\n2)必要时\n±5%\n烧痕。\n表66M0V串电阻型阻尼电阻支路的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n所有部件外观检查\n1)≤6年\n2）必要时\n外观完好无损伤。\n绝缘电阻测量\n1)≤6年\n不应低于500MΩ。\n采用2500V兆欧表测\n2\n2)必要时\n量。\n1)UnmA实测值与初值或制造\nMOV直流nmA下的参考电压\n1)≤6年\n厂规定值比较，变化不大于\n3\nUnmA及0.75UnmA下的泄漏电流\n2）必要时\n±5%;\n测量\n2)0.75UmmA下的泄漏电流不大\n于50uA/柱。\n注：阻尼装置中MOV的在直流nmA下的参考电压UmmA及0.75UimA下的泄漏电流的试验仪器和方法参考金属氧化物\n限压器的试验执行。\n21.1.4.2阻尼电抗器\n阻尼电抗器的试验项目和要求同干式电抗器表9的规定。\n21.1.5电阻分压器\n电阻分压器的试验项目、周期和要求见表67。\n表67电阻分压器的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n高压臂对串补平台的绝缘电阻检\n1)≤6年\n绝缘电阻不应小于500MQ。\n采用1000V兆欧表测\n1\n在\n2)必要时\n量。\n分压电阻一、二次侧阻值测量\n1)≤6年\n2\n2)必要时\n与出厂值相差在±0.5%范围内。\n75", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9822, "ocr_line_count": 107, "ocr_error": null, "raw_text_len": 1097, "clean_text_len": 1024, "clean_text": "DL/T 596—2021\n表64触发型间隙的试验项目、周期和要求序号项目周期判据方法及说明注1：触发回路试验：在电压同步回路的输入端施加50Hz交流电压，从串补控制保护小室进行点火试验。当施加的同步电压低于触发门槛电压值90%时，点火试验时触发装置应可靠不点火；当施加的同步电压高于触发门槛电压值时，\n点火试验时触发回路应可靠点火。\n注2：触发间隙耐压试验及强迫触发电压测量：利用交流电压源对触发间隙施加1.05倍保护水平的电压，持续1min，\n然后将电压降至1.8倍电容器组额定电压，在控制保护后台进行手动触发，触发间隙应动作。试验前应拆除火花间隙相对高压侧接线，试验后恢复接线。\n21.1.4阻尼装置\n21.1.4.1间隙串电阻型阻尼电阻支路的试验项目、周期和要求分别和表65，MOV串电阻型阻尼电阻支路的试验项目、周期和要求分别和表66。\n表65\n间隙串电阻型阻尼电阻支路的试验项目、周期和要求序号项目周期判据方法及说明所有部件外观检查\n1)≤6年\n2)必要时无破损，无异常。\n电阻值测量\n1)≤6年\n2)必要时出厂值相差在±5%范围内。\n阻尼电阻器间隙外观检查及间\n1)≤6年外观无烧蚀，距离变化不超过如有需要，打磨电极\n隙距离测量\n2)必要时\n±5%烧痕。\n表66M0V串电阻型阻尼电阻支路的试验项目、周期和要求序号项目周期判据方法及说明所有部件外观检查\n1)≤6年\n2）必要时外观完好无损伤。\n绝缘电阻测量\n1)≤6年不应低于500MΩ。\n采用2500V兆欧表测\n2)必要时量。\n1)UnmA实测值与初值或制造\nMOV直流nmA下的参考电压\n1)≤6年厂规定值比较，变化不大于\nUnmA及0.75UnmA下的泄漏电流\n2）必要时\n±5%;测量\n2)0.75UmmA下的泄漏电流不大于50uA/柱。\n注：阻尼装置中MOV的在直流nmA下的参考电压UmmA及0.75UimA下的泄漏电流的试验仪器和方法参考金属氧化物限压器的试验执行。\n21.1.4.2阻尼电抗器阻尼电抗器的试验项目和要求同干式电抗器表9的规定。\n21.1.5电阻分压器电阻分压器的试验项目、周期和要求见表67。\n表67电阻分压器的试验项目、周期和要求序号项目周期判据方法及说明高压臂对串补平台的绝缘电阻检\n1)≤6年绝缘电阻不应小于500MQ。\n采用1000V兆欧表测在\n2)必要时量。\n分压电阻一、二次侧阻值测量\n1)≤6年\n2)必要时与出厂值相差在±0.5%范围内。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.897, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 78, "text": "DL/T 596—2021\n表67电阻分压器的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n电阻比检测\n必要时\n应符合产品技术文件要求。\n应符合产品技术文件要\n3\n求。\n注：固定串补通常不需要电阻分压器。\n21.1.6旁路开关\n旁路开关的试验项目和要求同SF6断路器表24中对瓷柱式断路器的规定，表24中周期不超过3\n年的要求对于旁路断路器均为不超过6年。表24中第3项机械特性试验旁路断路器要求合闸时间应符\n合产品技术文件要求。\n21.1.7电流互感器\n电流互感器的试验项目、周期和要求见表68。\n表68电流互感器的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n绕组绝缘电阻测量\n1)≤6年\n绕组间及其对地绝缘电阻不应小于\n采用1000V兆欧表\n1\n2)必要时\n100MQ。\n测量。\n2\n变比检查\n必要时\n与制造厂提供的铭牌标志相符合。\n3\n外观检查\n必要时\n外观无损伤，无异常。\n21.1.8\n串补平台、绝缘子\n21.1.8.1\n串补平台的试验项目、周期和要求见表69。\n表69\n串补平台的试验项目、周期和要求\n序号\n目\n周\n期\n判\n据\n方法及说明\n1\n所有部件及结构连接的外观检查\n必要时\n无锈蚀，无异常。\n对支撑绝缘子垂直度进行检查\n1)≤6年\n应符合产品技术文\n若偏差超标，需要重新调\n2\n2)必要时\n件要求。\n整平台结构连接件。\n斜拉绝缘子串的预紧力检查\n必要时\n应符合产品技术文\n若预拉力超标，需要重新\n3\n件要求。\n调整平台结构连接件。\n21.1.8.2\n瓷绝缘子的试验项目、周期和要求见表35，复合绝缘子的试验项目、周期和要求见表37。\n21.1.9光纤柱\n光纤柱的试验项目、周期和要求见表70。\n表70光纤柱的试验项目、周期和要求\n序号\n项\n目\n期\n判\n据\n方法及说明\n1\n外观检查\n必要时\n光纤柱外部绝缘不应有损伤。\n1)不超过6年\n光纤柱除承受自身重力外，承\n2\n松紧度检查\n受的其它拉力应符合产品技术\n2)必要时\n文件要求。\n绝缘电阻测量\n1)不超过6年\n采用2500V兆欧表测\n3\n2)必要时\n绝缘电阻不应低于500MQ。\n量。\n21.2\n可控串补装置一次设备\n21.2.1\n晶闸管阀及阀室\n晶闸管及阀室的试验项目、周期和要求见表71。\n76", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9962, "ocr_line_count": 116, "ocr_error": null, "raw_text_len": 953, "clean_text_len": 868, "clean_text": "DL/T 596—2021\n表67电阻分压器的试验项目、周期和要求序号项目周期判据方法及说明电阻比检测必要时应符合产品技术文件要求。\n应符合产品技术文件要求。\n注：固定串补通常不需要电阻分压器。\n21.1.6旁路开关旁路开关的试验项目和要求同SF6断路器表24中对瓷柱式断路器的规定，表24中周期不超过3\n年的要求对于旁路断路器均为不超过6年。表24中第3项机械特性试验旁路断路器要求合闸时间应符合产品技术文件要求。\n21.1.7电流互感器电流互感器的试验项目、周期和要求见表68。\n表68电流互感器的试验项目、周期和要求序号项目周期判据方法及说明绕组绝缘电阻测量\n1)≤6年绕组间及其对地绝缘电阻不应小于采用1000V兆欧表\n2)必要时\n100MQ。\n测量。\n变比检查必要时与制造厂提供的铭牌标志相符合。\n外观检查必要时外观无损伤，无异常。\n21.1.8\n串补平台、绝缘子\n21.1.8.1\n串补平台的试验项目、周期和要求见表69。\n表69\n串补平台的试验项目、周期和要求序号目周期判据方法及说明\n所有部件及结构连接的外观检查必要时无锈蚀，无异常。\n对支撑绝缘子垂直度进行检查\n1)≤6年应符合产品技术文若偏差超标，需要重新调\n2)必要时件要求。\n整平台结构连接件。\n斜拉绝缘子串的预紧力检查必要时应符合产品技术文若预拉力超标，需要重新\n件要求。调整平台结构连接件。\n21.1.8.2\n瓷绝缘子的试验项目、周期和要求见表35，复合绝缘子的试验项目、周期和要求见表37。\n21.1.9光纤柱光纤柱的试验项目、周期和要求见表70。\n表70光纤柱的试验项目、周期和要求序号项目期判据方法及说明\n外观检查必要时光纤柱外部绝缘不应有损伤。\n1)不超过6年光纤柱除承受自身重力外，承\n松紧度检查受的其它拉力应符合产品技术\n2)必要时文件要求。\n绝缘电阻测量\n1)不超过6年采用2500V兆欧表测\n2)必要时绝缘电阻不应低于500MQ。\n量。\n21.2\n可控串补装置一次设备\n21.2.1\n晶闸管阀及阀室晶闸管及阀室的试验项目、周期和要求见表71。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9139, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 79, "text": "DL/T 596—2021\n表71晶闸管阀及阀室的试验项目、周期和要求\n序号\n项目\n周期\n判\n据\n方法及说明\n1\n所有部件外观检查\n必要时\n外观完好。\n均压电路的电阻值、电1)不超过6年\n2\n超过±5%出厂值，则必须更换。\n容值测量\n2）必要时\n3\n阀室外观检查\n必要时\n外观完好。\n4\n通风系统检查\n必要时\n通风正常。\n21.2.2\n晶闸管阀控电抗器\n晶闸管阀控电抗器的试验项目、用\n周期和要求按照GB/T1094.6执行。\n21.2.3\n冷却水绝缘子\n冷却水绝缘子的试验项目、周期和要求见表72。\n表72冷却水绝缘子的试验项目、周期和要求\n序号\n项目\n周期\n判\n据\n方法及说明\n1\n外观检查\n必要时\n不应有渗水、漏水现象。\n1)不超过6年\n绝缘电阻不应低于500MQ。\n采用2500V兆欧表测\n2\n绝缘电阻测量\n2)必要时\n量。\n21.2.4\n密闭式水冷却系统\n密闭式水冷却系统的试验项目、周期和要求按照DL/T1010.5执行。\n23\n电除尘器\n23.1\n高压硅整流变压器的试验项目、周期和要求见表73。\n表73高压硅整流变压器的试验项目、周期和要求\n序号\n项\n目\n周\n期\n味\n据\n方法及说明\n绝缘油试验\n1)1年\n1\n2)A级检修后\n见第15章表48中序号1、2、3、6、9。\n油中溶解气体分析\n1)A、B级检修后\n2\n2)1年\n见第6章表5中序号1，注意值自行规定。\n高压绕组对低压绕组\n3\n1)A、B级检修后\n>500MQ\n采用2500V兆欧表。\n及对地的绝缘电阻\n2)必要时\n低压绕组的绝缘电阻\n1)A、B级检修后\n>300MQ\n采用1000V兆欧表。\n4\n2)必要时\n硅整流元件及高压套\n1)A、B级检修后\nS\n管对地的绝缘电阻\n2)必要时\n>2000MΩ\n6\n穿芯螺杆对地的绝缘\n1)A、B级检修时\n不作规定\n电阻\n2）必要时\n高、低压绕组的直流\n1)A级检修后\n与出厂值相差不超出\n7\n2)必要时\n换算到75℃。\n电阻\n±2%范围。\n电流、电压取样电阻\n1)A级检修时\n偏差不超出规定值的\n8\n2)必要时\n±5%。\n各桥臂正、反向电阻\n1)A级检修时\n桥臂间阻值相差小于\n值\n2)必要时\n10%\n1)A级检修时\n输出1.5Un，保持1min，\n空载升压\n2)必要时\n应无闪络，无击穿现\n不带电除尘器电场。\n象，并记录空载电流。\n23.2\n低压电抗器的试验项目、周期和要求见表74。\n77", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9865, "ocr_line_count": 131, "ocr_error": null, "raw_text_len": 1003, "clean_text_len": 912, "clean_text": "DL/T 596—2021\n表71晶闸管阀及阀室的试验项目、周期和要求序号项目周期判据方法及说明\n所有部件外观检查必要时外观完好。\n均压电路的电阻值、电1)不超过6年\n超过±5%出厂值，则必须更换。\n容值测量\n2）必要时\n阀室外观检查必要时外观完好。通风系统检查必要时通风正常。\n21.2.2\n晶闸管阀控电抗器晶闸管阀控电抗器的试验项目、用周期和要求按照GB/T1094.6执行。\n21.2.3\n冷却水绝缘子冷却水绝缘子的试验项目、周期和要求见表72。\n表72冷却水绝缘子的试验项目、周期和要求序号项目周期判据方法及说明\n外观检查必要时不应有渗水、漏水现象。\n1)不超过6年绝缘电阻不应低于500MQ。\n采用2500V兆欧表测绝缘电阻测量\n2)必要时量。\n21.2.4\n密闭式水冷却系统密闭式水冷却系统的试验项目、周期和要求按照DL/T1010.5执行。\n电除尘器\n23.1\n高压硅整流变压器的试验项目、周期和要求见表73。\n表73高压硅整流变压器的试验项目、周期和要求序号项目周期味据方法及说明绝缘油试验\n1)1年\n2)A级检修后见第15章表48中序号1、2、3、6、9。\n油中溶解气体分析\n1)A、B级检修后\n2)1年见第6章表5中序号1，注意值自行规定。\n高压绕组对低压绕组\n1)A、B级检修后\n>500MQ采用2500V兆欧表。\n及对地的绝缘电阻\n2)必要时低压绕组的绝缘电阻\n1)A、B级检修后\n>300MQ采用1000V兆欧表。\n2)必要时硅整流元件及高压套\n1)A、B级检修后\nS管对地的绝缘电阻\n2)必要时\n>2000MΩ穿芯螺杆对地的绝缘\n1)A、B级检修时不作规定电阻\n2）必要时高、低压绕组的直流\n1)A级检修后与出厂值相差不超出\n2)必要时换算到75℃。\n电阻±2%范围。电流、电压取样电阻\n1)A级检修时偏差不超出规定值的\n2)必要时\n±5%。各桥臂正、反向电阻\n1)A级检修时桥臂间阻值相差小于值\n2)必要时\n10%\n1)A级检修时输出1.5Un，保持1min，\n空载升压\n2)必要时应无闪络，无击穿现不带电除尘器电场。\n象，并记录空载电流。\n23.2\n低压电抗器的试验项目、周期和要求见表74。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.883, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 80, "text": "DL/T 596—2021\n表74\n低压电抗器的试验项目、周期和要求\n序号\n项\n目\n周期\n判据\n方法及说明\n1)A、B级检\n1\n穿心螺杆对地的绝缘电阻\n修时\n不作规定。\n2)必要时\n1)A、B级检\n2\n绕组对地的绝缘电阻\n修时\n>300MQ\n2)必要时\n1)A级检修\n3\n绕组各抽头的直流电阻\n时\n与出厂值相差不超出±2%范围。\n换算到75℃。\n2)必要时\n1)A级检修\n4\n变压器油击穿电压\n时\n>20kV\n参照表48序号9。\n2)必要时\n23.3绝缘支撑及连接元件的试验项目、周期和要求见表75。\n表75绝缘支撑及连接元件的试验项目、周期和要求\n序号\n项\n目\n周\n期\n判\n据\n方法及说明\n1)A、B级检\n1\n绝缘电阻\n修时\n>500MQ\n采用2500V兆欧表。\n2)必要时\n1)A级检修\n耐压试验\n直流100kV或交流72kV，保持\n2\n时\n2)必要时\n1min无闪络。\n23.4\n高压直流电缆的试验项目、周期和要求见表76。\n表76\n高压直流电缆的试验项目、周期和要求\n序号\n项\n周期\n判\n据\n方法及说明\n1)A、B级检\n1\n绝缘电阻\n修时\n>1500MQ\n采用2500V兆欧表。\n2)必要时\n1)A级检修\n电缆工作电压的1.7倍，10min，\n2\n直流耐压并测量泄漏电流\n时\n当电缆长度小于100m时，泄漏\n2)必要时\n电流一般小于30uA。\n23.5\n电除尘器本体壳体对地网的连接电阻一般小于1Ω2。\n23.6高、低压开关柜及通用电气部分按有关章节执行。\n78", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9919, "ocr_line_count": 88, "ocr_error": null, "raw_text_len": 635, "clean_text_len": 575, "clean_text": "DL/T 596—2021\n表74\n低压电抗器的试验项目、周期和要求序号项目周期判据方法及说明\n1)A、B级检\n穿心螺杆对地的绝缘电阻修时不作规定。\n2)必要时\n1)A、B级检\n绕组对地的绝缘电阻修时>300MQ\n2)必要时\n1)A级检修\n绕组各抽头的直流电阻时与出厂值相差不超出±2%范围。\n换算到75℃。\n2)必要时\n1)A级检修\n变压器油击穿电压时>20kV参照表48序号9。\n2)必要时\n23.3绝缘支撑及连接元件的试验项目、周期和要求见表75。\n表75绝缘支撑及连接元件的试验项目、周期和要求序号项目周期判据方法及说明\n1)A、B级检\n绝缘电阻修时>500MQ采用2500V兆欧表。\n2)必要时\n1)A级检修耐压试验直流100kV或交流72kV，保持\n时\n2)必要时\n1min无闪络。\n23.4\n高压直流电缆的试验项目、周期和要求见表76。\n表76\n高压直流电缆的试验项目、周期和要求序号项周期判据方法及说明\n1)A、B级检\n绝缘电阻修时>1500MQ采用2500V兆欧表。\n2)必要时\n1)A级检修电缆工作电压的1.7倍，10min，\n直流耐压并测量泄漏电流时当电缆长度小于100m时，泄漏\n2)必要时电流一般小于30uA。\n23.5\n电除尘器本体壳体对地网的连接电阻一般小于1Ω2。\n23.6高、低压开关柜及通用电气部分按有关章节执行。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8939, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 81, "text": "", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.0, "ocr_line_count": 0, "ocr_error": null, "raw_text_len": 0, "clean_text_len": 0, "clean_text": "", "is_filtered": true, "filter_reason": "empty_after_clean", "visible_text_ratio": 0.0, "has_structure_hint": false}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 82, "text": "DL/T 596—2021\n附录A\n（资料性附录）\n交流电机全部更换定子绕组时的交流试验电压\n表A.1不分瓣定子圈式线圈的试验电压\nkV\nS（PN）<10\nS(Pn）≥10\n序号\n试验阶段\n试验形式\n2<UN≤6.3\n6.3<UN≤24\n1\n新线圈下线前\n2.75 UN +4.5\n2.75 Un +4.5\n2.75 UN +6.5\n2\n下线打槽楔后\n一\n2.5 UN+2.5\n2.5UN +2.5\n2.5 UN +4.5\n3\n并头、连接绝缘后\n分相\n2.25 UN +2.0\n2.25 U/n+2.0\n2.25 U+4.0\n4\n电机装配后\n分相\n2.0 UN +1.0\n2.0 Uv+1.0\n2.0 UN +1.0\n注：1.24kV以上电压等级按与制造厂签订的专门协议。\n表A.2不分瓣定子条式线圈的试验电压\nkV\n序号\n试验阶段\n试验形式\nS（Pn）<10\nSn (Pn) ≥10\nUN≥2\n2<UN≤6.3\n1\n新线圈下线前\n一\n2.75U/N +4.5\n2.75Un +4.5\n2.75U/N +6.5\n2\n下层线圈下线后\n一\n2.5UN +2.5\n2.5U/N +2.5\n2.5U/N +4.5\n上层线圈下线后打完槽楔与\n3\n2.5UN+2.0\n2.5U/N +2.0\n2.5UN +4.0\n下层线圈同试\n焊好并头，装好连线，引线包\n4\n分相\n2.25U/N +2.0\n2.25UN +2.0\n2.25UN+4.0\n好绝缘\n5\n电机装配后\n分相\n2.0UN +1.0\n2.0UN+1.0\n2.0UN+1.0\n注：1.24kV以上电压等级按与制造厂签订的专门协议。\n0", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9484, "ocr_line_count": 79, "ocr_error": null, "raw_text_len": 688, "clean_text_len": 650, "clean_text": "DL/T 596—2021\n附录A\n（资料性附录）\n交流电机全部更换定子绕组时的交流试验电压表A.1不分瓣定子圈式线圈的试验电压\nkVS（PN）<10S(Pn）≥10\n序号试验阶段试验形式\n2<UN≤6.3\n6.3<UN≤24\n新线圈下线前\n2.75 UN +4.5\n2.75 Un +4.5\n2.75 UN +6.5\n下线打槽楔后一\n2.5 UN+2.5\n2.5UN +2.5\n2.5 UN +4.5\n并头、连接绝缘后分相\n2.25 UN +2.0\n2.25 U/n+2.0\n2.25 U+4.0\n电机装配后分相\n2.0 UN +1.0\n2.0 Uv+1.0\n2.0 UN +1.0\n注：1.24kV以上电压等级按与制造厂签订的专门协议。\n表A.2不分瓣定子条式线圈的试验电压\nkV序号试验阶段试验形式S（Pn）<10\nSn (Pn) ≥10UN≥2\n2<UN≤6.3\n新线圈下线前一\n2.75U/N +4.5\n2.75Un +4.5\n2.75U/N +6.5\n下层线圈下线后一\n2.5UN +2.5\n2.5U/N +2.5\n2.5U/N +4.5\n上层线圈下线后打完槽楔与\n2.5UN+2.0\n2.5U/N +2.0\n2.5UN +4.0\n下层线圈同试焊好并头，装好连线，引线包\n分相\n2.25U/N +2.0\n2.25UN +2.0\n2.25UN+4.0\n好绝缘电机装配后分相\n2.0UN +1.0\n2.0UN+1.0\n2.0UN+1.0\n注：1.24kV以上电压等级按与制造厂签订的专门协议。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7795, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 83, "text": "DL/T 596—2021\n附录B\n（资料性附录）\n交流电机局部更换定子绕组时的交流试验电压\n表B.1\n整台圈式线圈（在电厂修理）的试验电压\nkV\nS（P）<10\nSN（PN）≥10\n序号\n试验阶段\n试验形式\n2<UN≤6.3\n6.3<UN≤24\n1\n新线圈下线前\n一\n2.75 UN +4.5\n2.75 U/n +4.5\n2.75 U/N +6.5\n2\n下线后打完槽楔\n一\n0.75×(2.5UN+2.5)\n0.75(2.5U/N +2.5)\n0.75(2.5U/N +4.5)\n并头、连接绝缘后，定子完成\n分相\n0.75(2.25U/N+2.0)\n0.75×(2.25U/N+2.0)\n0.75(2.25U/v+4.0)\n电机装配后\n分相\n0.75(2.25UN+1.0)\n0.75(2.25U/N+1.0)\n0.75(2.25U/N+1.0)\n注：1.对于运行年久的电机，序号3，4项试验电压值可根据具体条件适当降低；\n2.24kV以上电压等级按与制造厂签订的专门协议。\n表B.2整台条式线圈（在电厂修理）的试验电压\nkV\n序号\n试验阶段\n试验\nS (P）<10\nSn (Pn) ≥10\n形式\nUN≥2\n>9\n1\n线圈下线前\n一\n2.75Un +4.5\n2.75Un +4.5\n2.75Un +6.5\n2\n下层线圈下线后\n一\n0.75(2.5UN +2.5)\n0.75(2.5UN+2.5)\n0.75(2.5UN+4.5)\n3\n上层线圈下线后，打完槽楔与\n0.75(2.5U/N +2.0)\n0.75(2.5U/N+2.0)\n0.75(2.5U/v+4.0)\n下层线圈同试\n4\n焊好并头，装好接线，引线包\n分相\n好绝缘，定子完成\n0.75(2.25 U/N+2.0)\n0.75(2.25UN+2.0)\n0.75(2.25U/N+4.0)\n5\n电机装配后\n分相\n0.75(2.0UN+1.0)\n0.75(2.0U/N+1.0)\n0.75(2.0U/N+1.0)\n注：1.对于运行年久的电机，试验电压值可根据具体条件适当降低；\n2.24kV以上电压等级按与制造厂签订的专门协议。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9554, "ocr_line_count": 81, "ocr_error": null, "raw_text_len": 890, "clean_text_len": 855, "clean_text": "DL/T 596—2021\n附录B\n（资料性附录）\n交流电机局部更换定子绕组时的交流试验电压表B.1\n整台圈式线圈（在电厂修理）的试验电压\nkVS（P）<10SN（PN）≥10\n序号试验阶段试验形式\n2<UN≤6.3\n6.3<UN≤24\n新线圈下线前一\n2.75 UN +4.5\n2.75 U/n +4.5\n2.75 U/N +6.5\n下线后打完槽楔一\n0.75×(2.5UN+2.5)\n0.75(2.5U/N +2.5)\n0.75(2.5U/N +4.5)\n并头、连接绝缘后，定子完成分相\n0.75(2.25U/N+2.0)\n0.75×(2.25U/N+2.0)\n0.75(2.25U/v+4.0)\n电机装配后分相\n0.75(2.25UN+1.0)\n0.75(2.25U/N+1.0)\n0.75(2.25U/N+1.0)\n注：1.对于运行年久的电机，序号3，4项试验电压值可根据具体条件适当降低；\n2.24kV以上电压等级按与制造厂签订的专门协议。\n表B.2整台条式线圈（在电厂修理）的试验电压\nkV序号试验阶段试验S (P）<10\nSn (Pn) ≥10形式UN≥2\n>9线圈下线前一\n2.75Un +4.5\n2.75Un +4.5\n2.75Un +6.5\n下层线圈下线后一\n0.75(2.5UN +2.5)\n0.75(2.5UN+2.5)\n0.75(2.5UN+4.5)\n上层线圈下线后，打完槽楔与\n0.75(2.5U/N +2.0)\n0.75(2.5U/N+2.0)\n0.75(2.5U/v+4.0)\n下层线圈同试\n焊好并头，装好接线，引线包分相好绝缘，定子完成\n0.75(2.25 U/N+2.0)\n0.75(2.25UN+2.0)\n0.75(2.25U/N+4.0)\n电机装配后分相\n0.75(2.0UN+1.0)\n0.75(2.0U/N+1.0)\n0.75(2.0U/N+1.0)\n注：1.对于运行年久的电机，试验电压值可根据具体条件适当降低；\n2.24kV以上电压等级按与制造厂签订的专门协议。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7312, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 84, "text": "DL/T 596—2021\n附录C\n（资料性附录）\n同步发电机、调相机铁心磁化试验修正折算方法\nC.1铁心磁化试验的磁通密度不满足要求时试验时间的修正折算\na）汽轮发电机试验时间的修正折算：\n=\nB\n式中：\n试验时间，min;\nB\n磁通密度，T。\nb）水轮发电机试验时间的修正折算：\n1.0)2×90\n=\nB\nC.2铁心磁化试验铁心单位损耗的修正折算\na）汽轮发电机修正折算到磁通密度1.5T，频率50Hz：\npW1.5f\nm\n式中：\nP\n试验计算的定子铁心比损耗，W；\nP\n实测功率，W；\nW\n励磁线圈匝数；\nW2测量线圈匝数；\nf\n基准频率，50Hz或60Hz;\nfi\n试验时的实测电源频率，Hz;\nm\n定子铁心轭部质量，kg。\nb）水轮发电机修正折算到磁通密度1.0T，频率50Hz：\nJo\nW,(B)\nP(1.0)=-\nm\nC.3定子铁心比损耗P的限制\n作为辅助的铁心质量判别方法，定子铁心比损耗P值应不大于所用硅钢片的标准比损耗的1.3\n倍。即：\na）汽轮发电机\nP≤1.3Ps(1.5)\n式中：\nPa\n定子铁心硅钢片材料在某磁密、50Hz或60Hz时的标准比损耗，W/kg。\nb）水轮发电机\nP≤1.3Ps(1.0)\n额定功率<500MW\nP≤1.4Ps(1.0)\n额定功率≥500MW\nC.4铁心磁化试验数据的修正\n当试验时的磁通密度不满足1.0T（水轮发电机）或1.4T（汽轮发电机）、试验电源频率不是基准频\n率时，按以下公式进行试验数据的修正。\n对于汽轮发电机：\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9732, "ocr_line_count": 57, "ocr_error": null, "raw_text_len": 642, "clean_text_len": 613, "clean_text": "DL/T 596—2021\n附录C\n（资料性附录）\n同步发电机、调相机铁心磁化试验修正折算方法\nC.1铁心磁化试验的磁通密度不满足要求时试验时间的修正折算\na）汽轮发电机试验时间的修正折算：\nB式中：试验时间，min;B磁通密度，T。\nb）水轮发电机试验时间的修正折算：\n1.0)2×90\nB\nC.2铁心磁化试验铁心单位损耗的修正折算\na）汽轮发电机修正折算到磁通密度1.5T，频率50Hz：\npW1.5fm式中：P\n试验计算的定子铁心比损耗，W；\nP实测功率，W；W励磁线圈匝数；\nW2测量线圈匝数；f\n基准频率，50Hz或60Hz;\nfi试验时的实测电源频率，Hz;\nm定子铁心轭部质量，kg。\nb）水轮发电机修正折算到磁通密度1.0T，频率50Hz：\nJoW,(B)P(1.0)=-\nm\nC.3定子铁心比损耗P的限制作为辅助的铁心质量判别方法，定子铁心比损耗P值应不大于所用硅钢片的标准比损耗的1.3\n倍。即：a）汽轮发电机P≤1.3Ps(1.5)\n式中：Pa\n定子铁心硅钢片材料在某磁密、50Hz或60Hz时的标准比损耗，W/kg。\nb）水轮发电机P≤1.3Ps(1.0)\n额定功率<500MWP≤1.4Ps(1.0)\n额定功率≥500MW\nC.4铁心磁化试验数据的修正当试验时的磁通密度不满足1.0T（水轮发电机）或1.4T（汽轮发电机）、试验电源频率不是基准频率时，按以下公式进行试验数据的修正。\n对于汽轮发电机：", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8471, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 85, "text": "DL/T 596—2021\nTmax1=△Tmaxox(\n1.42\nf\n△T=△Tox(\n(14)²()3\nB\nJ\n式中：\nTmax1\n修正后的铁心最大温升，K；\nTmax0\n实测铁心最大温升，K；\n△T\n修正后的铁心温差，K；\n△To\n实测铁心温差，K;\n对于水轮发电机：\nTmax1=△Tmaxo×(\nB\nB", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9011, "ocr_line_count": 21, "ocr_error": null, "raw_text_len": 156, "clean_text_len": 144, "clean_text": "DL/T 596—2021Tmax1=△Tmaxox(\n1.42\nf△T=△Tox((14)²()3\nBJ式中：Tmax1修正后的铁心最大温升，K；\nTmax0实测铁心最大温升，K；\n△T修正后的铁心温差，K；△To\n实测铁心温差，K;对于水轮发电机：\nTmax1=△Tmaxo×(B\nB", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7704, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 86, "text": "DL/T 596—2021\n附录D\n（资料性附录）\n电磁式定子铁心检测仪通小电流法\n表D.1推荐判定标准\n发电机类型\n测量电流\n隐极同步发电机\n≤100mA\n水轮发电机\n≤100mA", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.992, "ocr_line_count": 11, "ocr_error": null, "raw_text_len": 91, "clean_text_len": 85, "clean_text": "DL/T 596—2021\n附录D\n（资料性附录）\n电磁式定子铁心检测仪通小电流法表D.1推荐判定标准发电机类型测量电流隐极同步发电机\n≤100mA水轮发电机≤100mA", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9125, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 87, "text": "DL/T 596—2021\n附录E\n（资料性附录）\n判断变压器故障时可供选用的试验项目\nE.1本条主要针对容量为1.6MVA以上变压器，其它设备可作参考。\n检查潜油泵及其电动机；\n测量铁心（及夹件）接地引线中的电流；\n测量铁心（及夹件）对地的绝缘电阻；\n测量绕组的直流电阻；\n测量油箱表面的温度分布；\n测量套管的表面温度；\n测量油中糠醛含量；\n-单相空载试验；\n负载损耗试验；\n-检查套管与绕组连接的接触情况。\nE.3当油中气体分析判断有异常(放电型故障特征)时宜按下列情况处理：\n-绕组直流电阻；\n铁心（及夹件）绝缘电阻和接地电流；\n-空载损耗和空载电流测量或长时间空载(或轻负载下)运行，用油中气体分析及局部放电检测\n仪监视；\n长时间负载(或用短路法)试验，用油中气体色谱分析监视；\n有载调压开关切换及检查试验；\n绝缘特性试验(绝缘电阻、吸收比、极化指数、介质损耗因数、泄漏电流)；\n-绝缘油含水量测试；\n绝缘油含气量测试(500kV及以上)；\n局部放电测试(可在变压器停运或运行中测量)；\n-交流耐压试验；\n-运行中油箱箱沿热成像测试；\n检查潜油泵及其电动机是否存在故障（若有潜油泵）；\n-检查分接开关有无放电、开关油室是否渗漏；\n-近期变压器油箱是否有焊接、堵漏等行为。\nE.4气体继电器报警或跳闸后，宜进行下列检查：\n变压器油中溶解气体和继电器中的气体分析；\n一保护回路检查；\n气体继电器校验；\n整体密封性检查；\n变压器是否发生近区短路。\nE.5变压器出口短路后宜进行下列试验：\n油中溶解气体分析；\n绕组的绝缘电阻、吸收比、极化指数；\n电压比测量\n5", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9772, "ocr_line_count": 42, "ocr_error": null, "raw_text_len": 680, "clean_text_len": 671, "clean_text": "DL/T 596—2021\n附录E\n（资料性附录）\n判断变压器故障时可供选用的试验项目\nE.1本条主要针对容量为1.6MVA以上变压器，其它设备可作参考。\n检查潜油泵及其电动机；\n测量铁心（及夹件）接地引线中的电流；\n测量铁心（及夹件）对地的绝缘电阻；\n测量绕组的直流电阻；测量油箱表面的温度分布；\n测量套管的表面温度；测量油中糠醛含量；\n-单相空载试验；负载损耗试验；\n-检查套管与绕组连接的接触情况。\nE.3当油中气体分析判断有异常(放电型故障特征)时宜按下列情况处理：\n-绕组直流电阻；\n铁心（及夹件）绝缘电阻和接地电流；\n-空载损耗和空载电流测量或长时间空载(或轻负载下)运行，用油中气体分析及局部放电检测仪监视；\n长时间负载(或用短路法)试验，用油中气体色谱分析监视；\n有载调压开关切换及检查试验；\n绝缘特性试验(绝缘电阻、吸收比、极化指数、介质损耗因数、泄漏电流)；\n-绝缘油含水量测试；\n绝缘油含气量测试(500kV及以上)；\n局部放电测试(可在变压器停运或运行中测量)；\n-交流耐压试验；-运行中油箱箱沿热成像测试；\n检查潜油泵及其电动机是否存在故障（若有潜油泵）；\n-检查分接开关有无放电、开关油室是否渗漏；\n-近期变压器油箱是否有焊接、堵漏等行为。\nE.4气体继电器报警或跳闸后，宜进行下列检查：\n变压器油中溶解气体和继电器中的气体分析；\n一保护回路检查；气体继电器校验；\n整体密封性检查；变压器是否发生近区短路。\nE.5变压器出口短路后宜进行下列试验：\n油中溶解气体分析；\n绕组的绝缘电阻、吸收比、极化指数；\n电压比测量", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8666, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 88, "text": "DL/T 596—2021\n绕组变形测试(频响法、电抗法)；\n空载电流和损耗测试。\nE.6判断绝缘受潮宜进行下列检查：\n绝缘特性(绝缘电阻、吸收比、极化指数、介质损耗因数、泄漏电流)：\n绝缘油的击穿电压、介质损耗因数、含水量、含气量(500kV)；\n绝缘纸的含水量；\n检查水冷却器是否渗漏（水冷变压器）：\n整体密封性检查。\nE.7判断绝缘老化宜进行下列试验：\n油中溶解气体分析(特别是CO、CO2含量及变化)；\n绝缘油酸值；\n油中糠醛含量；\n油中含水量；\n绝缘纸或纸板的聚合度；\n绝缘纸（板）含水量。\nE.8振动、噪音异常时宜进行下列试验：\n振动测量；\n噪声测量；\n油中溶解气体分析；\n短路阻抗测量；\n-中性点直流偏磁测试。\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9733, "ocr_line_count": 23, "ocr_error": null, "raw_text_len": 314, "clean_text_len": 306, "clean_text": "DL/T 596—2021\n绕组变形测试(频响法、电抗法)；\n空载电流和损耗测试。\nE.6判断绝缘受潮宜进行下列检查：\n绝缘特性(绝缘电阻、吸收比、极化指数、介质损耗因数、泄漏电流)：\n绝缘油的击穿电压、介质损耗因数、含水量、含气量(500kV)；\n绝缘纸的含水量；\n检查水冷却器是否渗漏（水冷变压器）：\n整体密封性检查。\nE.7判断绝缘老化宜进行下列试验：\n油中溶解气体分析(特别是CO、CO2含量及变化)；\n绝缘油酸值；油中糠醛含量；油中含水量；\n绝缘纸或纸板的聚合度；绝缘纸（板）含水量。\nE.8振动、噪音异常时宜进行下列试验：\n振动测量；噪声测量；油中溶解气体分析；\n短路阻抗测量；-中性点直流偏磁测试。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.831, "has_structure_hint": false}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 89, "text": "DL/T 596—2021\n附录F\n（资料性附录）\n判断电抗器故障时可供选用的试验项目\nF.1本条主要针对330kV及以上电抗器，其它设备可作参考。\nF.2当油中气体分析判断有异常时可选择下列试验项目：\n—绕组电阻\n铁心绝缘电阻和接地电流\n冷却装置检查试验\n绝缘特性(绝缘电阻、吸收比、极化指数、介质损耗因数、泄漏电流)\n绝缘油的击穿电压、介质损耗因数\n绝缘油含水量\n绝缘油含气量(500kV及以上)\n绝缘油中糠醛含量\n油箱表面温度分布\nF.3气体继电器报警后，进行电抗器油中溶解气体和继电器中的气体分析。\nF.4判断绝缘受潮可进行下列试验：\n绝缘特性(绝缘电阻、吸收比、极化指数、介质损耗因数、泄漏电流)\n绝缘油的击穿电压、介质损耗因数、含水量、含气量(500kV及以上)\n绝缘纸的含水量\nF.5判断绝缘老化可进行下列试验：\n油中溶解气体分析(特别是CO、CO2含量及变化)\n绝缘油酸值\n油中糠醛含量\n—油中含水量\n绝缘纸或纸板的聚合度\nF.6振动、噪音异常时可进行下列试验：\n振动测量\n噪声测量\n油中溶解气体分析\n-检查散热器等附件的固定情况", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9895, "ocr_line_count": 31, "ocr_error": null, "raw_text_len": 473, "clean_text_len": 463, "clean_text": "DL/T 596—2021\n附录F\n（资料性附录）\n判断电抗器故障时可供选用的试验项目\nF.1本条主要针对330kV及以上电抗器，其它设备可作参考。\nF.2当油中气体分析判断有异常时可选择下列试验项目：\n—绕组电阻铁心绝缘电阻和接地电流冷却装置检查试验绝缘特性(绝缘电阻、吸收比、极化指数、介质损耗因数、泄漏电流)\n绝缘油的击穿电压、介质损耗因数绝缘油含水量绝缘油含气量(500kV及以上)\n绝缘油中糠醛含量油箱表面温度分布\nF.3气体继电器报警后，进行电抗器油中溶解气体和继电器中的气体分析。\nF.4判断绝缘受潮可进行下列试验：\n绝缘特性(绝缘电阻、吸收比、极化指数、介质损耗因数、泄漏电流)\n绝缘油的击穿电压、介质损耗因数、含水量、含气量(500kV及以上)\n绝缘纸的含水量\nF.5判断绝缘老化可进行下列试验：\n油中溶解气体分析(特别是CO、CO2含量及变化)\n绝缘油酸值油中糠醛含量\n—油中含水量绝缘纸或纸板的聚合度\nF.6振动、噪音异常时可进行下列试验：\n振动测量噪声测量油中溶解气体分析\n-检查散热器等附件的固定情况", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8982, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 90, "text": "DL/T 596—2021\n附录G\n(资料性附录）\n憎水性分级的描述及典型状态\n表G.1和图G.1中给出了憎水性的分级方法和典型状态。\n表G.1试品表面水滴状态与憎水性分级标准\nHC值\n试品表面水滴状态描述\nHC1\n只有分离的水珠，大部分水珠的状态、大小及分布与图G.1基本一致\nHC2\n只有分离的水珠，大部分水珠的状态、大小及分布与图G.1基本一致\nHC3\n只有分离的水珠，水珠一般不再是圆的，大部分水珠的状态、大小及分布与图G.1基本一致\nHC4\n同时存在分离的水珠与水带。完全湿润的水带面积小于2cm2，总面积小于被测区域面积的90%\nHC5\n一些完全湿润的水带面积大于2cm²，总面积小于被测区域面积的90%\nHC6\n完全湿润总面积大于90%，仍存在少量干燥区域（点或带）\nHC7\n整个被试区域形成连续的水膜\nHC1\nHC2\nHC3\nHC4\nHC5\nHC6\n图G.1憎水性分级标准（图例)", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9898, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 398, "clean_text_len": 390, "clean_text": "DL/T 596—2021\n附录G\n(资料性附录）\n憎水性分级的描述及典型状态表G.1和图G.1中给出了憎水性的分级方法和典型状态。\n表G.1试品表面水滴状态与憎水性分级标准\nHC值试品表面水滴状态描述HC1\n只有分离的水珠，大部分水珠的状态、大小及分布与图G.1基本一致\nHC2\n只有分离的水珠，大部分水珠的状态、大小及分布与图G.1基本一致\nHC3\n只有分离的水珠，水珠一般不再是圆的，大部分水珠的状态、大小及分布与图G.1基本一致\nHC4\n同时存在分离的水珠与水带。完全湿润的水带面积小于2cm2，总面积小于被测区域面积的90%\nHC5\n一些完全湿润的水带面积大于2cm²，总面积小于被测区域面积的90%\nHC6\n完全湿润总面积大于90%，仍存在少量干燥区域（点或带）\nHC7整个被试区域形成连续的水膜\nHC1HC2HC3HC4HC5\nHC6\n图G.1憎水性分级标准（图例)", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.916, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 91, "text": "DL/T 596—2021\n附录H\n（资料性附录）\n有效接地系统接地网安全性状态评估的内容、项目和要求\nH.1变电站接地网特性参数（接地电阻、避雷线的分流、跨步电压和接触电压）现场测试\nH.1.1对接地电阻、跨步电压和接触电压的要求\na)通过实测接地电阻和避雷线的分流系数确定的地网接地电阻应满足设计值要求（一般不大于\n0.5Q)。\nb)在高土壤电阻率地区，接地电阻按上述要求在技术、经济上极不合理时，允许超过0.5Ω，且必\n须采取措施以保证系统发生接地故障时，在该接地网上：（1）接触电压和跨步电压均不超过允许的数\n值；（2）采取措施防止高电位引外和低电位引内；（3）避雷器运行安全。\nc)将跨步电压和接触电压实测值换算到变电站实际短路电流水平，对比其安全限值，评价跨步电\n压和接触电压是否满足人身安全要求。\nH.1.2对接地电阻测量方法的要求\na)测量接地电阻时，采用远离法（夹角法）进行测量，电压线和电流线与接地装置边缘的直线距\n离应至少是接地网最大对角线的4倍，以避免土壤结构不均匀和电流、电压线间互感的影响。如变电站\n周围土壤电阻率比较均匀，可采用30度夹角法进行测量，此时电压线和电流线与接地装置边缘的距离\n为接地网最大对角线的2倍。\nb)慎用直线法，对于110kV及以上的大型地网，不宜采用直线法进行测量。\nc)电压线和电流线布线前，应用GPS对接地网边缘、电压极和电流极进行精确定位，确保电压\n极、电流极与接地网边缘的直线距离满足要求，并根据GPS实测的电压线和电流线夹角按照DL/T475\n《接地装置特性参数测量导则》的有关公式对测量结果进行修正。\nd)应采用柔性电流钳表（罗哥夫斯基线圈）测量出线构架的避雷线（普通地线和OPGW光纤地\n线）和10kV电缆对测试电流的分流，得到分流系数，结合接地电阻实测值来推算接地网真实的接地电\n阻值。\nH.2变电站站址分层土壤电阻率测试\n通过变电站站址土壤电阻率测试，结合相关软件完成土壤分层结构分析，得到变电站站址分层土\n壤结构模型，为接地网状态的数值评估提供依据。\n对土壤电阻率测量要求：\na)测量的分层土壤深度应与接地网最大对角线长度相当。\nb)注意避开测量线间互感对土壤电阻率测量结果的影响。\nH.3设备接地引下线的热稳定校核\n应结合电网规划每5年对设备接地引下线的热稳定校核一次，变电站扩建增容导致短路电流明显增\n大等必要情况下也应进行校核。校核要求：\na)接地线的最小截面积应满足：\n式中：Sg：接地线的最小截面，mm²；\nIg：流过接地导体（线）的最大接地故障不对称电流有效值，A；\nt：接地故障的等效持续时间，S;\nc：接地导体（线）材料的热稳定系数，根据材料的种类、性能及最高允许温度和接地故障前接地\n导体（线）的初始温度确定。\nb)热稳定校验用的时间可按下列规定计算：\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9925, "ocr_line_count": 42, "ocr_error": null, "raw_text_len": 1174, "clean_text_len": 1158, "clean_text": "DL/T 596—2021\n附录H\n（资料性附录）\n有效接地系统接地网安全性状态评估的内容、项目和要求\nH.1变电站接地网特性参数（接地电阻、避雷线的分流、跨步电压和接触电压）现场测试\nH.1.1对接地电阻、跨步电压和接触电压的要求\na)通过实测接地电阻和避雷线的分流系数确定的地网接地电阻应满足设计值要求（一般不大于\n0.5Q)。\nb)在高土壤电阻率地区，接地电阻按上述要求在技术、经济上极不合理时，允许超过0.5Ω，且必须采取措施以保证系统发生接地故障时，在该接地网上：（1）接触电压和跨步电压均不超过允许的数值；（2）采取措施防止高电位引外和低电位引内；（3）避雷器运行安全。\nc)将跨步电压和接触电压实测值换算到变电站实际短路电流水平，对比其安全限值，评价跨步电压和接触电压是否满足人身安全要求。\nH.1.2对接地电阻测量方法的要求\na)测量接地电阻时，采用远离法（夹角法）进行测量，电压线和电流线与接地装置边缘的直线距离应至少是接地网最大对角线的4倍，以避免土壤结构不均匀和电流、电压线间互感的影响。如变电站周围土壤电阻率比较均匀，可采用30度夹角法进行测量，此时电压线和电流线与接地装置边缘的距离为接地网最大对角线的2倍。\nb)慎用直线法，对于110kV及以上的大型地网，不宜采用直线法进行测量。\nc)电压线和电流线布线前，应用GPS对接地网边缘、电压极和电流极进行精确定位，确保电压极、电流极与接地网边缘的直线距离满足要求，并根据GPS实测的电压线和电流线夹角按照DL/T475\n《接地装置特性参数测量导则》的有关公式对测量结果进行修正。\nd)应采用柔性电流钳表（罗哥夫斯基线圈）测量出线构架的避雷线（普通地线和OPGW光纤地线）和10kV电缆对测试电流的分流，得到分流系数，结合接地电阻实测值来推算接地网真实的接地电阻值。\nH.2变电站站址分层土壤电阻率测试通过变电站站址土壤电阻率测试，结合相关软件完成土壤分层结构分析，得到变电站站址分层土壤结构模型，为接地网状态的数值评估提供依据。\n对土壤电阻率测量要求：\na)测量的分层土壤深度应与接地网最大对角线长度相当。\nb)注意避开测量线间互感对土壤电阻率测量结果的影响。\nH.3设备接地引下线的热稳定校核应结合电网规划每5年对设备接地引下线的热稳定校核一次，变电站扩建增容导致短路电流明显增大等必要情况下也应进行校核。校核要求：\na)接地线的最小截面积应满足：\n式中：Sg：接地线的最小截面，mm²；\nIg：流过接地导体（线）的最大接地故障不对称电流有效值，A；\nt：接地故障的等效持续时间，S;\nc：接地导体（线）材料的热稳定系数，根据材料的种类、性能及最高允许温度和接地故障前接地导体（线）的初始温度确定。\nb)热稳定校验用的时间可按下列规定计算：", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8992, "has_structure_hint": true}
{"doc_id": "a2275f81897d", "file_name": "DL∕T 596-2021电力设备预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL∕T 596-2021电力设备预防性试验规程.pdf", "page_num": 92, "text": "DL/T596—20XX\n继电保护配有2套速动主保护、近接地后备保护、断路器失灵保护和自动重合闸时，te≥tm+tk+to，其\n中：tm—主保护动作时间，S；tr断路器失灵保护动作时间，S；to—断路器开断时间s。\n继电保护配有1套速动主保护、近或远(或远近结合的)后备保护和自动重合闸，有或无断路器失灵\n保护时，t≥t+t，其中：t第一级后备保护的动作时间，S。\nH.4接地网安全性状态的数值评估\n根据变电站最新的接地网拓扑图、变电站站址分层土壤结构模型、变电站接地短路电流水平和所有\n出线的相关参数，基于相关软件，在与实测结果比对的基础上，完成接地网安全性状态数值评估，内容\n包括：\na)变电站出线架空地线分流系数和入地最大短路故障电流计算；\nb)地网接地电阻值；\nc)系统实际接地短路故障情况下，地网接地导体的电位升高和变电站场区电压差，是否满足一次设\n备、二次设备（或二次回路）和弱电子设备的运行安全要求；\nd)计算整个接地网区域的跨步电压US和变电站设备场区的接触电压Ur分布，对比实测结果以及跨\n步电压US和接触电压Ur的安全限值，分析和评估接地故障状态下接触电压和跨步电压是否满足人身安\n全要求。\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9904, "ocr_line_count": 17, "ocr_error": null, "raw_text_len": 508, "clean_text_len": 497, "clean_text": "DL/T596—20XX\n继电保护配有2套速动主保护、近接地后备保护、断路器失灵保护和自动重合闸时，te≥tm+tk+to，其中：tm—主保护动作时间，S；tr断路器失灵保护动作时间，S；to—断路器开断时间s。\n继电保护配有1套速动主保护、近或远(或远近结合的)后备保护和自动重合闸，有或无断路器失灵保护时，t≥t+t，其中：t第一级后备保护的动作时间，S。\nH.4接地网安全性状态的数值评估根据变电站最新的接地网拓扑图、变电站站址分层土壤结构模型、变电站接地短路电流水平和所有出线的相关参数，基于相关软件，在与实测结果比对的基础上，完成接地网安全性状态数值评估，内容包括：\na)变电站出线架空地线分流系数和入地最大短路故障电流计算；\nb)地网接地电阻值；\nc)系统实际接地短路故障情况下，地网接地导体的电位升高和变电站场区电压差，是否满足一次设备、二次设备（或二次回路）和弱电子设备的运行安全要求；\nd)计算整个接地网区域的跨步电压US和变电站设备场区的接触电压Ur分布，对比实测结果以及跨步电压US和接触电压Ur的安全限值，分析和评估接地故障状态下接触电压和跨步电压是否满足人身安全要求。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8959, "has_structure_hint": false}
