{"doc_id": "08c3a73f0e81", "file_name": "GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "page_num": 1, "text": "ICS 33.200\nM50\n中华人民共和国国家标准\nGB/T 37911.1—2019\n电力系统北斗卫星授时应用接口\n第1部分：技术规范\nApplication interface of BDs timing for power system-\nPart 1: Technical specification\n2019-08-30发布\n2020-03-01实施\n国家市场监督管理总局\n发布\n中国国家标准化管理委员会", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9908, "ocr_line_count": 13, "ocr_error": null, "raw_text_len": 208, "clean_text_len": 202, "clean_text": "ICS 33.200M50中华人民共和国国家标准\nGB/T 37911.1—2019\n电力系统北斗卫星授时应用接口第1部分：技术规范\nApplication interface of BDs timing for power system-\nPart 1: Technical specification\n2019-08-30发布\n2020-03-01实施国家市场监督管理总局发布中国国家标准化管理委员会", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9402, "has_structure_hint": true}
{"doc_id": "08c3a73f0e81", "file_name": "GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "page_num": 2, "text": "", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.0, "ocr_line_count": 0, "ocr_error": null, "raw_text_len": 0, "clean_text_len": 0, "clean_text": "", "is_filtered": true, "filter_reason": "empty_after_clean", "visible_text_ratio": 0.0, "has_structure_hint": false}
{"doc_id": "08c3a73f0e81", "file_name": "GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "page_num": 3, "text": "GB/T 37911.1—2019\n目次\n前言·\nT\n2规范性引用文件\n3术语和定义·……\n4缩略语\n5组成·\n5.1概述\n5.2北斗卫星授时时间同步装置组成\n5.3北斗卫星授时应用接口组成\n6技术要求\n6.1接口\n5\n6.2功能……….\n12\n6.3环境条件..\n12\n6.4\n电源适应性·\n13\n6.5绝缘性能….\n13\n6.6机械性能··\n14\n6.7电磁兼容性··\n14\n附录A（规范性附录）\n接收单元的交互接口协议\n16\n附录B（规范性附录）\nIRIG-B码码元定义及波形\n23", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9546, "ocr_line_count": 33, "ocr_error": null, "raw_text_len": 244, "clean_text_len": 216, "clean_text": "GB/T 37911.1—2019\n目次前言·T\n2规范性引用文件\n3术语和定义·……\n4缩略语\n5组成·\n5.1概述\n5.2北斗卫星授时时间同步装置组成\n5.3北斗卫星授时应用接口组成\n6技术要求\n6.1接口\n6.2功能……….\n6.3环境条件..\n6.4\n电源适应性·\n6.5绝缘性能….\n6.6机械性能··\n6.7电磁兼容性··\n附录A（规范性附录）\n接收单元的交互接口协议\n附录B（规范性附录）\nIRIG-B码码元定义及波形", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8144, "has_structure_hint": true}
{"doc_id": "08c3a73f0e81", "file_name": "GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "page_num": 4, "text": "", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.0, "ocr_line_count": 0, "ocr_error": null, "raw_text_len": 0, "clean_text_len": 0, "clean_text": "", "is_filtered": true, "filter_reason": "empty_after_clean", "visible_text_ratio": 0.0, "has_structure_hint": false}
{"doc_id": "08c3a73f0e81", "file_name": "GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "page_num": 5, "text": "GB/T 37911.1—2019\n前言\nGB/T37911《电力系统北斗卫星授时应用接口》分为以下2个部分：\n第1部分：技术规范；\n第2部分：检测规范。\n本部分为GB/T37911的第1部分。\n本部分按照GB/T1.1一2009给出的规则起草。\n请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别这些专利的责任。\n本部分由中华人民共和国工业和信息化部提出并归口。\n本部分起草单位：国网电力科学研究院、中国电子技术标准化研究院、华北电力设计院有限公司、国\n力自动化股份有限公司、中国南方电网超高压输电公司、北斗天汇(北京)科技股份有限公司、中国电力\n科学研究院、国电南瑞科技股份有限公司、中国电子科技集团公司第五十四研究所。\n本部分主要起草人：于跃海、陈倩、张道农、南贵林、杨玉清、胡炯、施玉祥、李京、刘琳、张立培、陆天健、\n张筱南、刘宏清、孔红磊、周捷、杜辉。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.997, "ocr_line_count": 14, "ocr_error": null, "raw_text_len": 387, "clean_text_len": 384, "clean_text": "GB/T 37911.1—2019\n前言\nGB/T37911《电力系统北斗卫星授时应用接口》分为以下2个部分：\n第1部分：技术规范；第2部分：检测规范。\n本部分为GB/T37911的第1部分。\n本部分按照GB/T1.1一2009给出的规则起草。\n请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别这些专利的责任。\n本部分由中华人民共和国工业和信息化部提出并归口。\n本部分起草单位：国网电力科学研究院、中国电子技术标准化研究院、华北电力设计院有限公司、国力自动化股份有限公司、中国南方电网超高压输电公司、北斗天汇(北京)科技股份有限公司、中国电力科学研究院、国电南瑞科技股份有限公司、中国电子科技集团公司第五十四研究所。\n本部分主要起草人：于跃海、陈倩、张道农、南贵林、杨玉清、胡炯、施玉祥、李京、刘琳、张立培、陆天健、\n张筱南、刘宏清、孔红磊、周捷、杜辉。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8713, "has_structure_hint": true}
{"doc_id": "08c3a73f0e81", "file_name": "GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "page_num": 6, "text": "GB/T37911.1—2019\n引言\n编制GB/T37911《电力系统北斗卫星授时应用接口》的目的是规范北斗卫星导航系统作为一种标\n准时间源在我国电力系统中的应用，明确电力系统对北斗卫星授时应用接口的技术要求和检测方法，加\n强电力系统多时间源管理，满足电力系统对时间同步的需求，提高电力系统安全稳定控制和事故分析的\n水平，适应我国电力系统发展的需要。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9945, "ocr_line_count": 6, "ocr_error": null, "raw_text_len": 176, "clean_text_len": 172, "clean_text": "GB/T37911.1—2019\n引言编制GB/T37911《电力系统北斗卫星授时应用接口》的目的是规范北斗卫星导航系统作为一种标准时间源在我国电力系统中的应用，明确电力系统对北斗卫星授时应用接口的技术要求和检测方法，加强电力系统多时间源管理，满足电力系统对时间同步的需求，提高电力系统安全稳定控制和事故分析的水平，适应我国电力系统发展的需要。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9298, "has_structure_hint": false}
{"doc_id": "08c3a73f0e81", "file_name": "GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "page_num": 7, "text": "GB/T 37911.1—2019\n电力系统北斗卫星授时应用接口\n第1部分：技术规范\n1范围\nGB/T37911的本部分规定了电力系统北斗卫星授时应用接口的组成，以及采用北斗卫星授时的\n时间同步装置的技术要求。\n本部分适用于采用北斗卫星授时的电力系统时间同步系统的设计、研发、生产与检验。\n2规范性引用文件\n下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文\n件。凡是不注日期的引用文件，其最新版本(包括所有的修改单)适用于本文件。\nGB/T2887—2011计算机场地通用规范\nGB/T6107一2000使用串行二进制数据交换的数据终端设备和数据电路终接设备之间的接口\nGB/T9361—2011计算机场地安全要求\nGB/T11014一1989平衡电压数字接口电路的电气特性\nGB/T13729—2002远动终端设备\nGB/T17626.2电磁兼容试验和测量技术静电放电抗扰度试验\nGB/T17626.3电磁兼容试验和测量技术射频电磁场辐射抗扰度试验\nGB/T17626.4电磁兼容试验和测量技术电快速瞬变脉冲群抗扰度试验\nGB/T17626.5电磁兼容试验和测量技术浪涌（冲击)抗扰度试验\nGB/T17626.9电磁兼容试验和测量技术脉冲磁场抗扰度试验\nGB/T17626.10电磁兼容试验和测量技术阻尼振荡磁场抗扰度试验\nGB/T17626.12电磁兼容试验和测量技术振铃波抗扰度试验\nGB/T17626.29电磁兼容试验和测量技术直流电源输人端口电压暂降、短时中断和电压变\n化的抗扰度试验\nGB/T19391一2003全球定位系统(GPS)术语及定义\nDL/T1100.1一2018电力系统的时间同步系统第1部分：技术规范\nANSI/TUA/EIA485-A一1998平衡数字多点系统用发生器和接收机的电特性（ElectricalChar-\nacteristics of Generators and Receivers for Use in Balanced Digital Multipoint Systems)\nIRIG 200-04 IRIG串行时间码格式（IRIG Serial Time Code Formats)\nIEEE1588一2008网络测量与控制系统的精确时钟同步协议标准（StandardforaPrecision\nClock Synchronization Protocol for Networked Measurement and Control Systems)\nIEEEC37.118一2005电力系统同步相量测量标准（Standardfor Synchrophasors forPower Sys\ntems)\nRFC1305网络时间协议（Ver.3）规范、应用和分析[NetworkTimeProtocol（Version3）Specifi-\ncation, Implementation and Analysis]\nRFC2030简单网络时间协议（SNTP），Ver.4用于IPv4、IPv6和OSISimpleNetworkTime", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.992, "ocr_line_count": 36, "ocr_error": null, "raw_text_len": 1307, "clean_text_len": 1302, "clean_text": "GB/T 37911.1—2019\n电力系统北斗卫星授时应用接口第1部分：技术规范\n1范围\nGB/T37911的本部分规定了电力系统北斗卫星授时应用接口的组成，以及采用北斗卫星授时的时间同步装置的技术要求。\n本部分适用于采用北斗卫星授时的电力系统时间同步系统的设计、研发、生产与检验。\n2规范性引用文件下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文件。凡是不注日期的引用文件，其最新版本(包括所有的修改单)适用于本文件。\nGB/T2887—2011计算机场地通用规范\nGB/T6107一2000使用串行二进制数据交换的数据终端设备和数据电路终接设备之间的接口\nGB/T9361—2011计算机场地安全要求\nGB/T11014一1989平衡电压数字接口电路的电气特性\nGB/T13729—2002远动终端设备\nGB/T17626.2电磁兼容试验和测量技术静电放电抗扰度试验\nGB/T17626.3电磁兼容试验和测量技术射频电磁场辐射抗扰度试验\nGB/T17626.4电磁兼容试验和测量技术电快速瞬变脉冲群抗扰度试验\nGB/T17626.5电磁兼容试验和测量技术浪涌（冲击)抗扰度试验\nGB/T17626.9电磁兼容试验和测量技术脉冲磁场抗扰度试验\nGB/T17626.10电磁兼容试验和测量技术阻尼振荡磁场抗扰度试验\nGB/T17626.12电磁兼容试验和测量技术振铃波抗扰度试验\nGB/T17626.29电磁兼容试验和测量技术直流电源输人端口电压暂降、短时中断和电压变化的抗扰度试验\nGB/T19391一2003全球定位系统(GPS)术语及定义\nDL/T1100.1一2018电力系统的时间同步系统第1部分：技术规范\nANSI/TUA/EIA485-A一1998平衡数字多点系统用发生器和接收机的电特性（ElectricalChar-\nacteristics of Generators and Receivers for Use in Balanced Digital Multipoint Systems)\nIRIG 200-04 IRIG串行时间码格式（IRIG Serial Time Code Formats)\nIEEE1588一2008网络测量与控制系统的精确时钟同步协议标准（StandardforaPrecision\nClock Synchronization Protocol for Networked Measurement and Control Systems)\nIEEEC37.118一2005电力系统同步相量测量标准（Standardfor Synchrophasors forPower Sys\ntems)\nRFC1305网络时间协议（Ver.3）规范、应用和分析[NetworkTimeProtocol（Version3）Specifi-\ncation, Implementation and Analysis]\nRFC2030简单网络时间协议（SNTP），Ver.4用于IPv4、IPv6和OSISimpleNetworkTime", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9363, "has_structure_hint": true}
{"doc_id": "08c3a73f0e81", "file_name": "GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "page_num": 8, "text": "GB/T 37911.1—2019\nProtocol(SNTP),Version 4 for IPv4, IPv6 and OSI]\n3术语和定义\nGB/T19391—2003和DL/T1100.1一2018界定的以及下列术语和定义适用于本文件。为了方便\n使用，以下重复列出了GB/T19391—2003和DL/T1100.1—2018中的一些术语和定义。\n3.1\n协调世界时universal time coordinated;UTC\n以世界时作为时间初始基准，以原子时作为时间单元(s)基础的标准时间。\n[GB/T19391—2003,定义5.3]\n3.2\n北京时间\nJBeijing time;BJT\n中国的标准时间。\n注：北京时间为东八时区的标准区时，比UTC早8h整，即BJT=UTC十8h。本部分中的标准时间，除特殊注明\n者外，均为北京时间。\n[DL/T 1100.1—2018,定义3.4]\n3.3\n时间基准信号timereference signal\n由与国际时频基准或国家时频基准建立溯源关系的连续运转的原子钟组所产生和保持的时间\n信号。\n3.4\n无线时间基准信号radiotimereferencesignal\n以无线通信方式传播的时间基准信号。\n[DL/T 1100.1—2018,定义3.7]\n3.5\n时间报文time message\n包含时间信息和报头、报尾等标志的信息串。\n[DL/T 1100.1—2018,定义3.14]\n3.6\n秒脉冲1pulse per second;1PPS\n一种时间基准信号，每秒一个脉冲。\n[DL/T 1100.1—2018,定义3.15]\n3.7\n分脉冲1pulse per minute;1PPM\n一种时间基准信号，每分一个脉冲。\n[DL/T 1100.1—2018,定义3.16]\n3.8\n时脉冲 1pulse per hour;1PPH\n一种时间基准信号，每小时一个脉冲。\n[DL/T 1100.1—2018,定义3.17]\n3.9\n时间准确度time accuracy\n时钟装置输出的时间与标准时间(如北京时间)的一致性程度。\n[DL/T 1100.1—2018,定义3.18]\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9864, "ocr_line_count": 45, "ocr_error": null, "raw_text_len": 925, "clean_text_len": 920, "clean_text": "GB/T 37911.1—2019\nProtocol(SNTP),Version 4 for IPv4, IPv6 and OSI]\n3术语和定义\nGB/T19391—2003和DL/T1100.1一2018界定的以及下列术语和定义适用于本文件。为了方便使用，以下重复列出了GB/T19391—2003和DL/T1100.1—2018中的一些术语和定义。\n3.1\n协调世界时universal time coordinated;UTC\n以世界时作为时间初始基准，以原子时作为时间单元(s)基础的标准时间。\n[GB/T19391—2003,定义5.3]\n3.2\n北京时间\nJBeijing time;BJT\n中国的标准时间。\n注：北京时间为东八时区的标准区时，比UTC早8h整，即BJT=UTC十8h。本部分中的标准时间，除特殊注明者外，均为北京时间。\n[DL/T 1100.1—2018,定义3.4]\n3.3\n时间基准信号timereference signal\n由与国际时频基准或国家时频基准建立溯源关系的连续运转的原子钟组所产生和保持的时间信号。\n3.4\n无线时间基准信号radiotimereferencesignal\n以无线通信方式传播的时间基准信号。\n[DL/T 1100.1—2018,定义3.7]\n3.5\n时间报文time message\n包含时间信息和报头、报尾等标志的信息串。\n[DL/T 1100.1—2018,定义3.14]\n3.6\n秒脉冲1pulse per second;1PPS\n一种时间基准信号，每秒一个脉冲。\n[DL/T 1100.1—2018,定义3.15]\n3.7\n分脉冲1pulse per minute;1PPM\n一种时间基准信号，每分一个脉冲。\n[DL/T 1100.1—2018,定义3.16]\n3.8\n时脉冲 1pulse per hour;1PPH\n一种时间基准信号，每小时一个脉冲。\n[DL/T 1100.1—2018,定义3.17]\n3.9\n时间准确度time accuracy\n时钟装置输出的时间与标准时间(如北京时间)的一致性程度。\n[DL/T 1100.1—2018,定义3.18]", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8652, "has_structure_hint": true}
{"doc_id": "08c3a73f0e81", "file_name": "GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "page_num": 9, "text": "GB/T 37911.1—2019\n3.10\nIRIG-B 码 inter-range instrumentation group-B; IRIG-B\n一种串行时间交换码。\n[DL/T1100.1—2018,定义3.20]\n3.11\n驻波比 voltage standing wave ratio\n行驻波的电压峰值与电压谷值之比。\n3.12\n定时不确定度timinguncertainty\n单次测量定时准确度测量不确定度和定时稳定度测量不确定度的合成不确定度。\n注：可以用扩展不确定度来表示。\n3.13\n时间同步装置time synchronizationdevice\n时间同步装置又称时钟装置，包括主时钟和从时钟。\n[DL/T 1100.1—2018,定义 3.11]\n3.14\n时间同步系统time synchronization system\n能接收外部时间基准信号，并按照要求的时间准确度向外输出时间信号的系统。\n注：时间同步系统通常由主时钟、若干从时钟、时间信号传输介质组成。\n[DL/T1100.1—2018,定义3.9]\n3.15\n输入接口input interface\n接收单元的射频输入接口。\n3.16\n交互接口interactiveinterface\n接收单元与时钟单元之间的接口。\n3.17\n输出接口outputinterface\n输出单元与被授时设备之间的接口。\n4缩略语\n下列缩略语适用于本文件。\nAC：交流(Alternating Current)\nBDS：北斗卫星导航系统（BeiDou SatelliteNavigationSystem）\nBNC：卡口连接结构的低功率连接器（Bayonet Nut Connector)\nCGCS2000：2000中国大地坐标系（ChinaGeodeticCoordinate System 2000)\nDC：直流(Direct Current)\nGPS：全球卫星定位系统（GlobalPositionSystem）\nIce：集电极-发射极电流（Collector-EmitterCurrent)\nLVTTL/LVCMOS：低电压晶体管-晶体管逻辑/低电压互补型金属氧化物半导体（Low-Voltage\nTransistor-Transistor Logic/Low-Votage Complementary Metal Oxide Semiconductor)\nNC：螺纹连接结构的中大功率连接器（NutConnector)\nNTP：网络时间协议(Network TimeProtocol)", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9902, "ocr_line_count": 43, "ocr_error": null, "raw_text_len": 1079, "clean_text_len": 1078, "clean_text": "GB/T 37911.1—2019\n3.10\nIRIG-B 码 inter-range instrumentation group-B; IRIG-B\n一种串行时间交换码。\n[DL/T1100.1—2018,定义3.20]\n3.11\n驻波比 voltage standing wave ratio\n行驻波的电压峰值与电压谷值之比。\n3.12\n定时不确定度timinguncertainty\n单次测量定时准确度测量不确定度和定时稳定度测量不确定度的合成不确定度。\n注：可以用扩展不确定度来表示。\n3.13\n时间同步装置time synchronizationdevice\n时间同步装置又称时钟装置，包括主时钟和从时钟。\n[DL/T 1100.1—2018,定义 3.11]\n3.14\n时间同步系统time synchronization system\n能接收外部时间基准信号，并按照要求的时间准确度向外输出时间信号的系统。\n注：时间同步系统通常由主时钟、若干从时钟、时间信号传输介质组成。\n[DL/T1100.1—2018,定义3.9]\n3.15\n输入接口input interface\n接收单元的射频输入接口。\n3.16\n交互接口interactiveinterface\n接收单元与时钟单元之间的接口。\n3.17\n输出接口outputinterface\n输出单元与被授时设备之间的接口。\n4缩略语下列缩略语适用于本文件。\nAC：交流(Alternating Current)\nBDS：北斗卫星导航系统（BeiDou SatelliteNavigationSystem）\nBNC：卡口连接结构的低功率连接器（Bayonet Nut Connector)\nCGCS2000：2000中国大地坐标系（ChinaGeodeticCoordinate System 2000)\nDC：直流(Direct Current)\nGPS：全球卫星定位系统（GlobalPositionSystem）\nIce：集电极-发射极电流（Collector-EmitterCurrent)\nLVTTL/LVCMOS：低电压晶体管-晶体管逻辑/低电压互补型金属氧化物半导体（Low-Voltage\nTransistor-Transistor Logic/Low-Votage Complementary Metal Oxide Semiconductor)\nNC：螺纹连接结构的中大功率连接器（NutConnector)\nNTP：网络时间协议(Network TimeProtocol)", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9077, "has_structure_hint": true}
{"doc_id": "08c3a73f0e81", "file_name": "GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "page_num": 10, "text": "GB/T 37911.1—2019\nPTP：精确时间协议(PrecisionTimeProtocol)\nRS-232C：推荐标准-232C（美国电子工业协会制定的串行物理接口标准，标识号232C）（Rec0m-\nmended Standard-232C)\nRS-422：推荐标准-422（美国电子工业协会制定的串行物理接口标准，标识号422）（Recommended\nStandard-422)\nRS-485：推荐标准-485（美国电子工业协会制定的串行物理接口标准，标识号485）（Recommended\nStandard-485)\nSNTP：简单网络时间协议(SimpleNetwork Time Protocol)\nTNC：螺纹连接结构的BNC(Threaded Neill-Concelman)\nTTL：晶体管-晶体管逻辑（Transistor-TransistorLogic)\nUART：通用异步收发传输器（UniversalAsynchronous Receiver/Transmitter)\nVCE：集电极-发射极电压(Collector-EmitterVoltage)\nWGS84：1984世界大地坐标系（World Geodetic System1984)\n5组成\n5.1概述\n北斗卫星导航系统是电力系统时间同步系统的时间源之一，时间同步功能通过北斗卫星授时时间\n同步装置实现，北斗卫星授时时间同步装置的组成及应用接口示意图如图1所示。\n北斗卫星授时时间同步装置接收北斗卫星无线时间基准信号，输出相应的时间信号，由接收单元\n（又称授时终端）、时钟单元、输出单元组成。北斗授时应用接口包括接收单元的天线输人接口、北斗卫\n星授时时间同步装置内部接收单元与时钟单元的交互接口、北斗卫星授时时间同步装置与被授时系统\n和设备的输出接口。\n输入接口\n交互接口\n输出接口\n卫星\n接收\n天线\n输出\n：\n:1\n接收单元\n时钟单元\n输出单元\n:\n.\n北斗卫星授时时间同步装置\n注：时钟单元与输出单元接口为时间同步装置内部通信接口，本部分不涉及。\n图1北斗卫星授时时间同步装置的组成及应用接口示意图\n5.2北斗卫星授时时间同步装置组成\n5.2.1接收单元\n接收单元分为两类：北斗单系统接收单元或北斗和GPS双系统接收单元。北斗单系统接收单元只\n接收北斗卫星无线时间基准信号；北斗和GPS双系统接收单元接收北斗卫星无线时间基准信号和GPS\n卫星无线时间基准信号。\n接收单元由射频前端、基带处理和定时处理三部分组成。接收单元接收北斗授时基准信号或北斗\n和GPS授时基准信号，提供时间信号有效性标志，输出位置信息、时间信息、卫星信息、状态信息和\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9816, "ocr_line_count": 47, "ocr_error": null, "raw_text_len": 1119, "clean_text_len": 1095, "clean_text": "GB/T 37911.1—2019\nPTP：精确时间协议(PrecisionTimeProtocol)\nRS-232C：推荐标准-232C（美国电子工业协会制定的串行物理接口标准，标识号232C）（Rec0m-\nmended Standard-232C)\nRS-422：推荐标准-422（美国电子工业协会制定的串行物理接口标准，标识号422）（Recommended\nStandard-422)\nRS-485：推荐标准-485（美国电子工业协会制定的串行物理接口标准，标识号485）（Recommended\nStandard-485)\nSNTP：简单网络时间协议(SimpleNetwork Time Protocol)\nTNC：螺纹连接结构的BNC(Threaded Neill-Concelman)\nTTL：晶体管-晶体管逻辑（Transistor-TransistorLogic)\nUART：通用异步收发传输器（UniversalAsynchronous Receiver/Transmitter)\nVCE：集电极-发射极电压(Collector-EmitterVoltage)\nWGS84：1984世界大地坐标系（World Geodetic System1984)\n5组成\n5.1概述北斗卫星导航系统是电力系统时间同步系统的时间源之一，时间同步功能通过北斗卫星授时时间同步装置实现，北斗卫星授时时间同步装置的组成及应用接口示意图如图1所示。\n北斗卫星授时时间同步装置接收北斗卫星无线时间基准信号，输出相应的时间信号，由接收单元\n（又称授时终端）、时钟单元、输出单元组成。北斗授时应用接口包括接收单元的天线输人接口、北斗卫星授时时间同步装置内部接收单元与时钟单元的交互接口、北斗卫星授时时间同步装置与被授时系统和设备的输出接口。\n输入接口交互接口输出接口卫星接收天线输出：\n:1接收单元时钟单元输出单元\n北斗卫星授时时间同步装置注：时钟单元与输出单元接口为时间同步装置内部通信接口，本部分不涉及。\n图1北斗卫星授时时间同步装置的组成及应用接口示意图\n5.2北斗卫星授时时间同步装置组成\n5.2.1接收单元接收单元分为两类：北斗单系统接收单元或北斗和GPS双系统接收单元。北斗单系统接收单元只接收北斗卫星无线时间基准信号；北斗和GPS双系统接收单元接收北斗卫星无线时间基准信号和GPS\n卫星无线时间基准信号。\n接收单元由射频前端、基带处理和定时处理三部分组成。接收单元接收北斗授时基准信号或北斗和GPS授时基准信号，提供时间信号有效性标志，输出位置信息、时间信息、卫星信息、状态信息和", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9143, "has_structure_hint": true}
{"doc_id": "08c3a73f0e81", "file_name": "GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "page_num": 11, "text": "GB/T 37911.1—2019\n输出。\n接收单元应接收和处理来自时钟单元的参数设置和控制信息。\n5.2.2时钟单元\n时钟单元对接收单元输出的时间信息、卫星信息、状态信息和1PPS信号进行处理，由内置频标生\n成本地时间基准。\n时钟单元接收到有效的时间信号后，进入跟踪锁定状态，利用接收时间信号同步本地时钟，保持输\n出时间与接收时间一致，并补偿传输延时。\n时钟单元接收到的时间信号失效时，进入守时保持状态，依靠内置频标保持时间输出准确度。接收\n时间信号恢复正常后，时钟单元自动结束守时状态，并由接收时间信号牵引进入跟踪锁定状态。在牵引\n过程中，时钟单元仍能输出正确的时间同步信号和时间信息。\n时钟单元可根据时间准确度的要求选用相应的内置频标器件，如温度补偿石英晶体振荡器、恒温控\n制晶体振荡器或原子频标等。\n5.2.3输出单元\n输出单元输出时间同步信号、时间信息、状态信号和告警信号。\n5.3北斗卫星授时应用接口组成\n5.3.1输入接口\n接收单元通过输人接口与卫星接收天线相连，接收北斗卫星信号或北斗和GPS卫星信号。\n5.3.2交互接口\n交互接口包括：\na）接收单元输出同步脉冲信号给时钟单元的专用接口；\nb）接收单元与时钟单元之间指令、信息交互的全双工串行通信接口。\n交互接口的交互协议见附录A。\n5.3.3输出接口\n输出时间同步信号、时间信息、状态信息等。\n6技术要求\n6.1接口\n6.1.1输入接口\n6.1.1.1接收单元对天馈线\n接收单元对天馈线的要求如下：\na）接收频率：\n1）北斗:1561.098 MHz或2 491.75 MHz;\n2）GPS:1 575.42 MHz。\nb）天线增益：30dB～50 dB。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9937, "ocr_line_count": 34, "ocr_error": null, "raw_text_len": 713, "clean_text_len": 702, "clean_text": "GB/T 37911.1—2019\n输出。\n接收单元应接收和处理来自时钟单元的参数设置和控制信息。\n5.2.2时钟单元时钟单元对接收单元输出的时间信息、卫星信息、状态信息和1PPS信号进行处理，由内置频标生成本地时间基准。\n时钟单元接收到有效的时间信号后，进入跟踪锁定状态，利用接收时间信号同步本地时钟，保持输出时间与接收时间一致，并补偿传输延时。\n时钟单元接收到的时间信号失效时，进入守时保持状态，依靠内置频标保持时间输出准确度。接收时间信号恢复正常后，时钟单元自动结束守时状态，并由接收时间信号牵引进入跟踪锁定状态。在牵引过程中，时钟单元仍能输出正确的时间同步信号和时间信息。\n时钟单元可根据时间准确度的要求选用相应的内置频标器件，如温度补偿石英晶体振荡器、恒温控制晶体振荡器或原子频标等。\n5.2.3输出单元输出单元输出时间同步信号、时间信息、状态信号和告警信号。\n5.3北斗卫星授时应用接口组成\n5.3.1输入接口接收单元通过输人接口与卫星接收天线相连，接收北斗卫星信号或北斗和GPS卫星信号。\n5.3.2交互接口交互接口包括：\na）接收单元输出同步脉冲信号给时钟单元的专用接口；\nb）接收单元与时钟单元之间指令、信息交互的全双工串行通信接口。\n交互接口的交互协议见附录A。\n5.3.3输出接口输出时间同步信号、时间信息、状态信息等。\n6技术要求\n6.1接口\n6.1.1输入接口\n6.1.1.1接收单元对天馈线接收单元对天馈线的要求如下：\na）接收频率：\n1）北斗:1561.098 MHz或2 491.75 MHz;\n2）GPS:1 575.42 MHz。\nb）天线增益：30dB～50 dB。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8915, "has_structure_hint": true}
{"doc_id": "08c3a73f0e81", "file_name": "GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "page_num": 12, "text": "GB/T 37911.1—2019\nc）驻波比：≤1.5。\nd）噪声系数：≤2.0。\ne）输入阻抗：50Ω。\nf）接口形式：N/BNC/TNC接口。\ng）天线供电：（5±0.25)V或(3±0.15)V。\nh）馈线长度：宜采用30m、50m、60m、80m、100m等规格。\n6.1.1.2接收单元\n接收单元的要求如下：\na）接收频率：\n1）北斗:1 561.098MHz或2 491.75 MHz;\n2）GPS:1 575.42 MHz。\nb）接收灵敏度：\n北斗：\n1）北斗捕获灵敏度：当接收1561.098MHz信号或等效天线口面信号电平不低于一163dBW\n不低于一157.6dBW时，应捕获到卫星信号并能正常工作。\n2）北斗跟踪灵敏度：当接收1561.098MHz信号或等效天线口面信号电平不低于－173dBW\n时，应连续正常工作，不出现失去跟踪锁定现象。\nGPS:\n1）GPS捕获灵敏度：当接收1575.42MHz信号或等效天线口面信号电平不低于一163dBW\n时，应捕获到卫星信号并能正常工作。\n2）GPS跟踪灵敏度：当接收1575.42MHz信号或等效天线口面信号电平不低于－173dBW\n时，应连续正常工作，不出现失去跟踪锁定现象。\nc）通道数：\n1）北斗:≥12，1561.098MHz频点或≥2,2491.75MHz频点；\n2）GPS:≥12,1575.42 MHz频点。\nd）定时不确定度：\n1）北斗:≤200 ns,1o;\n2） GPS:≤200 ns,1 o。\ne）启动时间：\n1）热启动时间:<2 min;\n2）冷启动时间：<5min。\n6.1.2交互接口\n6.1.2.1时钟单元对接收单元的要求\n时钟单元对接收单元的要求：\na）1PPS:\n1PPS的要求如下：\n电平:3.3VLVTTL/LVCMOS;\n脉冲宽度：10ms～200ms;\n准时沿：上升沿，上升时间不大于100 ns；\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9793, "ocr_line_count": 41, "ocr_error": null, "raw_text_len": 808, "clean_text_len": 802, "clean_text": "GB/T 37911.1—2019\nc）驻波比：≤1.5。d）噪声系数：≤2.0。\ne）输入阻抗：50Ω。\nf）接口形式：N/BNC/TNC接口。\ng）天线供电：（5±0.25)V或(3±0.15)V。\nh）馈线长度：宜采用30m、50m、60m、80m、100m等规格。\n6.1.1.2接收单元接收单元的要求如下：\na）接收频率：\n1）北斗:1 561.098MHz或2 491.75 MHz;\n2）GPS:1 575.42 MHz。\nb）接收灵敏度：北斗：\n1）北斗捕获灵敏度：当接收1561.098MHz信号或等效天线口面信号电平不低于一163dBW\n不低于一157.6dBW时，应捕获到卫星信号并能正常工作。\n2）北斗跟踪灵敏度：当接收1561.098MHz信号或等效天线口面信号电平不低于－173dBW\n时，应连续正常工作，不出现失去跟踪锁定现象。\nGPS:\n1）GPS捕获灵敏度：当接收1575.42MHz信号或等效天线口面信号电平不低于一163dBW\n时，应捕获到卫星信号并能正常工作。\n2）GPS跟踪灵敏度：当接收1575.42MHz信号或等效天线口面信号电平不低于－173dBW\n时，应连续正常工作，不出现失去跟踪锁定现象。\nc）通道数：\n1）北斗:≥12，1561.098MHz频点或≥2,2491.75MHz频点；\n2）GPS:≥12,1575.42 MHz频点。\nd）定时不确定度：\n1）北斗:≤200 ns,1o;\n2） GPS:≤200 ns,1 o。\ne）启动时间：\n1）热启动时间:<2 min;\n2）冷启动时间：<5min。\n6.1.2交互接口\n6.1.2.1时钟单元对接收单元的要求时钟单元对接收单元的要求：\na）1PPS:\n1PPS的要求如下：\n电平:3.3VLVTTL/LVCMOS;\n脉冲宽度：10ms～200ms;\n准时沿：上升沿，上升时间不大于100 ns；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8117, "has_structure_hint": true}
{"doc_id": "08c3a73f0e81", "file_name": "GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "page_num": 13, "text": "GB/T 37911.1—2019\n准时沿的时间准确度：优于0.5μs（相对于UTC时间）。\nb）串行通信口：\n接收单元提供1个全双工UART串行通信口，要求如下：\n电平:3.3VLVTTL/LVCMOS;\n通信速率:4 800 bit/s、9 600 bit/s、19 200 bit/s、38 400 bit/s、57 600 bit/s、115 200 bit/s\n可选,缺省设置应为9600bit/s;\n数据格式：起始位1位、数据位8位、停止位1位、无校验位；\n接收单元输出的串行报文帧头开始时刻与1PPS信号上升沿的时间差△t：5ms<△t<\n200ms，串行报文帧头开始时刻与1PPS信号上升沿关系如图2所示。时间信息应在\n1PPS上升沿之后的500 ms内发送完成。\n秒脉冲准时沿\n帧头开始时刻与1PPS 准时沿时间差△r\nHH:MM :SS : 000 ms i\n帧头\nHH:MM :SS\n图21PPS与串行通信口报文的同步关系\nc）供电方式：\n接收单元的供电方式要求如下：\n用于天线供电：(5土0.25)V或(3土0.15)V；\n-用于接收单元自身供电：(3土0.15)V或（3.3士0.165)V。\n6.1.2.2接收单元与时钟单元间信息交互\n接收单元与时钟单元间的交互信息至少应包括位置信息、时间信息、卫星信息、状态信息、配置信息\n等，坐标类型为WGS84、CGCS2000可选，默认应为WGS84。\na）接收单元输出的位置信息：\n纬度：\n格式：ddmm.mmmm（度分.分）；\n纬度方向:N(北纬)或S(南纬);\n经度：\n格式：dddmm.mmmm（度分.分）；\n经度方向：E(东经)或W(西经)；\n海拔高度：\n格式：XXXXXX.XX(米）；\n取值范围：—99999.99～999999.99。\nb）接收单元输出的时间信号：\n时间：\n格式：hhmmss.s（时分秒.秒）；\n日期：\n格式：yyyy.mm.dd(年月日）；\nUTC时间、北京时间（UTC十8)输出可选。\nc）接收单元输出的卫星信息：", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9795, "ocr_line_count": 41, "ocr_error": null, "raw_text_len": 861, "clean_text_len": 854, "clean_text": "GB/T 37911.1—2019\n准时沿的时间准确度：优于0.5μs（相对于UTC时间）。\nb）串行通信口：\n接收单元提供1个全双工UART串行通信口，要求如下：\n电平:3.3VLVTTL/LVCMOS;\n通信速率:4 800 bit/s、9 600 bit/s、19 200 bit/s、38 400 bit/s、57 600 bit/s、115 200 bit/s\n可选,缺省设置应为9600bit/s;\n数据格式：起始位1位、数据位8位、停止位1位、无校验位；\n接收单元输出的串行报文帧头开始时刻与1PPS信号上升沿的时间差△t：5ms<△t<\n200ms，串行报文帧头开始时刻与1PPS信号上升沿关系如图2所示。时间信息应在\n1PPS上升沿之后的500 ms内发送完成。\n秒脉冲准时沿帧头开始时刻与1PPS 准时沿时间差△r\nHH:MM :SS : 000 ms i\n帧头HH:MM :SS\n图21PPS与串行通信口报文的同步关系\nc）供电方式：接收单元的供电方式要求如下：\n用于天线供电：(5土0.25)V或(3土0.15)V；\n-用于接收单元自身供电：(3土0.15)V或（3.3士0.165)V。\n6.1.2.2接收单元与时钟单元间信息交互接收单元与时钟单元间的交互信息至少应包括位置信息、时间信息、卫星信息、状态信息、配置信息等，坐标类型为WGS84、CGCS2000可选，默认应为WGS84。\na）接收单元输出的位置信息：纬度：\n格式：ddmm.mmmm（度分.分）；\n纬度方向:N(北纬)或S(南纬);\n经度：\n格式：dddmm.mmmm（度分.分）；\n经度方向：E(东经)或W(西经)；\n海拔高度：\n格式：XXXXXX.XX(米）；\n取值范围：—99999.99～999999.99。\nb）接收单元输出的时间信号：时间：\n格式：hhmmss.s（时分秒.秒）；\n日期：\n格式：yyyy.mm.dd(年月日）；\nUTC时间、北京时间（UTC十8)输出可选。\nc）接收单元输出的卫星信息：", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8187, "has_structure_hint": true}
{"doc_id": "08c3a73f0e81", "file_name": "GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "page_num": 14, "text": "GB/T 37911.1—2019\n可视的卫星数；\n正在使用的卫星数；\n接收卫星信号的信号强度。\nd）接收单元输出的状态指示：\n当前时间信号有效性标志；\n-闰秒状态；\n其他状态信息。\ne）接收单元接收的配置信息：\n天线位置信息；\n波特率配置信息；\n其他配置信息。\n6.1.3输出接口\n6.1.3.1脉冲信号\n脉冲信号的脉冲宽度范围应为10ms～200ms，脉冲信号输出信号有1PPS、1PPM、1PPH或可编\n程脉冲信号，脉冲信号输出方式为TTL电平、静态空接点、RS-422/RS-485或光纤（可选）。具体要求\n如下：\na）TTL电平：\n准时沿：上升沿，上升时间不大于100ns;\n准时沿的时间准确度：优于1μs。\nb）静态空接点：\n静态空接点与TTL电平信号的对应关系应为接点闭合对应于TTL电平的高电平，接点断开\n对应于TTL电平的低电平，接点由断开到闭合的跳变对应准时沿。静态空节点输出脉冲信号\n的技术要求如下：\n准时沿：上升沿，上升时间不大于1μs;\n准时沿的时间准确度：优于3μs；\n隔离方式：光电隔离；\n输出方式：集电极开路；\n允许VcE工作电压：220V直流；\n允许Ice工作电流：20 mA。\nc）RS-422/RS-485:\n上升沿的时间准确度：优于1μs。\nd）光纤：\n使用光纤传导时，应定义为亮对应高电平，灭对应低电平，由灭转亮的跳变对应准时沿。光纤\n传输脉冲信号的技术要求：\n准时沿：上升沿，上升时间不大于100ns;\n准时沿的时间准确度：优于1μs。\n6.1.3.2IRIG-B码\nIRIG-B码应符合IRIG200-04的规定，年份和时间信号质量信息应遵循IEEEC37.118一2005的\n规定，时间应为北京时间（UTC十8）。码元定义及波形见附录B。\na）IRIG-B(DC)码:\n每秒1帧，包含100个码元，每个码元10ms；\n脉冲上升时间：≤100ns;\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9838, "ocr_line_count": 44, "ocr_error": null, "raw_text_len": 799, "clean_text_len": 784, "clean_text": "GB/T 37911.1—2019\n可视的卫星数；正在使用的卫星数；\n接收卫星信号的信号强度。d）接收单元输出的状态指示：\n当前时间信号有效性标志；-闰秒状态；\n其他状态信息。e）接收单元接收的配置信息：\n天线位置信息；波特率配置信息；\n其他配置信息。\n6.1.3输出接口\n6.1.3.1脉冲信号脉冲信号的脉冲宽度范围应为10ms～200ms，脉冲信号输出信号有1PPS、1PPM、1PPH或可编程脉冲信号，脉冲信号输出方式为TTL电平、静态空接点、RS-422/RS-485或光纤（可选）。具体要求如下：\na）TTL电平：\n准时沿：上升沿，上升时间不大于100ns;\n准时沿的时间准确度：优于1μs。\nb）静态空接点：\n静态空接点与TTL电平信号的对应关系应为接点闭合对应于TTL电平的高电平，接点断开对应于TTL电平的低电平，接点由断开到闭合的跳变对应准时沿。静态空节点输出脉冲信号的技术要求如下：\n准时沿：上升沿，上升时间不大于1μs;\n准时沿的时间准确度：优于3μs；\n隔离方式：光电隔离；输出方式：集电极开路；\n允许VcE工作电压：220V直流；\n允许Ice工作电流：20 mA。\nc）RS-422/RS-485:\n上升沿的时间准确度：优于1μs。\nd）光纤：\n使用光纤传导时，应定义为亮对应高电平，灭对应低电平，由灭转亮的跳变对应准时沿。光纤传输脉冲信号的技术要求：\n准时沿：上升沿，上升时间不大于100ns;\n准时沿的时间准确度：优于1μs。\n6.1.3.2IRIG-B码\nIRIG-B码应符合IRIG200-04的规定，年份和时间信号质量信息应遵循IEEEC37.118一2005的规定，时间应为北京时间（UTC十8）。码元定义及波形见附录B。\na）IRIG-B(DC)码:\n每秒1帧，包含100个码元，每个码元10ms；\n脉冲上升时间：≤100ns;", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8539, "has_structure_hint": true}
{"doc_id": "08c3a73f0e81", "file_name": "GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "page_num": 15, "text": "GB/T 37911.1—2019\n抖动时间：≤200ns;\n秒准时沿的时间准确度：优于1μs；\n接口类型：TTL电平、RS-422、RS-485或光纤；\n使用光纤传导时，亮对应于高电平，灭对应于低电平，由灭转亮的跳变对应于准时沿；\n采用IRIG-B000格式。\nb）IRIG-B(AC)码：\n载波频率：1kHz;\n频率抖动：≤1%载波频率；\n信号幅值（峰峰值）：高幅值为3V～12V可调，典型值为10V；低幅值符合3：1～6：1\n调制比要求，典型调制比为3：1；\n输出阻抗：600Ω，变压器隔离输出；\n秒准时点的时间准确度：优于 20 μs;\n采用IRIG-B120格式。\n6.1.3.3串行通信接口\n串行通信接口的要求如下：\na）RS-232C:\n电气特性应符合GB/T6107—2000的规定；\n连接器为9针D型小型阳插座，D型9针阳插座针的编号和定义见表1。\n表1D型9针阳插座针的编号和定义\n针的编号\nRS-232C针脚定义\n1\n空\n2\n数据接收RXD\n3\n数据发送TXD\n4\n空\n5\n信号地GND\n6~9\n空\nb）RS-422:\n应符合GB/T11014—1989的规定。\nRS-485:\n应符合ANSI/TUA/EIA485-A—1998的规定。\nd）光纤：\n使用光纤传导时，应定义为亮对应TTL高电平，灭对应TTL低电平。\n6.1.3.4串行通信时间报文\n串行通信时间报文的要求如下：\na）串行通信口参数：\n通信速率:4 800 bit/s、9 600 bit/s、19 200 bit/s、38 400 bit/s、57 600 bit/s、115200 bit/s\n可选，缺省值为9600bit/s;\n数据格式：起始位1位、数据位8位、停止位1位、无校验位。\nb）串行口时间报文格式：", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9854, "ocr_line_count": 47, "ocr_error": null, "raw_text_len": 752, "clean_text_len": 732, "clean_text": "GB/T 37911.1—2019\n抖动时间：≤200ns;\n秒准时沿的时间准确度：优于1μs；\n接口类型：TTL电平、RS-422、RS-485或光纤；\n使用光纤传导时，亮对应于高电平，灭对应于低电平，由灭转亮的跳变对应于准时沿；\n采用IRIG-B000格式。b）IRIG-B(AC)码：\n载波频率：1kHz;频率抖动：≤1%载波频率；\n信号幅值（峰峰值）：高幅值为3V～12V可调，典型值为10V；低幅值符合3：1～6：1\n调制比要求，典型调制比为3：1；\n输出阻抗：600Ω，变压器隔离输出；\n秒准时点的时间准确度：优于 20 μs;\n采用IRIG-B120格式。\n6.1.3.3串行通信接口串行通信接口的要求如下：\na）RS-232C:\n电气特性应符合GB/T6107—2000的规定；\n连接器为9针D型小型阳插座，D型9针阳插座针的编号和定义见表1。\n表1D型9针阳插座针的编号和定义针的编号\nRS-232C针脚定义空数据接收RXD\n数据发送TXD空信号地GND\n6~9\n空b）RS-422:\n应符合GB/T11014—1989的规定。\nRS-485:\n应符合ANSI/TUA/EIA485-A—1998的规定。\nd）光纤：\n使用光纤传导时，应定义为亮对应TTL高电平，灭对应TTL低电平。\n6.1.3.4串行通信时间报文串行通信时间报文的要求如下：\na）串行通信口参数：\n通信速率:4 800 bit/s、9 600 bit/s、19 200 bit/s、38 400 bit/s、57 600 bit/s、115200 bit/s\n可选，缺省值为9600bit/s;\n数据格式：起始位1位、数据位8位、停止位1位、无校验位。\nb）串行口时间报文格式：", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8355, "has_structure_hint": true}
{"doc_id": "08c3a73f0e81", "file_name": "GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "page_num": 16, "text": "GB/T 37911.1—2019\n串行口输出的报文应采用ASCII码格式。\n报文发送时刻，每秒输出1帧。帧头为#，与秒脉冲(1PPS)的前沿对齐，偏差△t：0ms≤△t≤5ms；串\n行口时间报文标准格式见表2，波形见图2。\n表2串行口时间报文标准格式\n字节序号\n含义\n内容\n取值范围\n1\n帧头\n<#>\n‘#”\n用下列4个位合成的16进制数对应的ASCII码值：\nbit3：保留，置0；\nbit 2:保留，置0；\n6，~0，\n2\n状态标志1\nbit 1:闰秒预告(LSP):在闺秒来临前 59s置1;在闰秒到来后的 00 s\n‘A'~`F’\n置0；\nbit0:闰秒标志(LS):0:正闺秒；1:负闺秒\n用下列4个位合成的16进制数对应的ASCII码值：\nbit3:夏令时预告(DSP)，置0；\n6,~0,\n3\n状态标志2\nbit 2:夏令时标志(DST)，置0；\n‘A'~‘F’\nbit 1:半小时时区偏移，0=不增加；1=时间偏移值额外增加0.5h;\nbit0:时区偏移值符号位：0=正偏；1=负偏\n用下列4个位合成的16进制数对应的ASCII码值：\nbit3～0:时区偏移值（h)：串口报文时间与UTC时间的差值，报文时\n:6,~0,\n状态标志3\n间减去时间偏移(带符号)等于UTC时间(时间偏移在夏时制期间会\n‘A'~`F’\n发生变化)\n用下列4个位合成的16进制数对应的ASCII码值：\nbit3～0时间质量：\n0x0：正常工作状态,时钟同步正常；\n0x1:时钟同步异常,时间准确度优于1ns;\n0x2：时钟同步异常，时间准确度优于10ns;\n0x3:时钟同步异常,时间准确度优于100 ns;\n0x4:时钟同步异常,时间准确度优于1us;\n0x5：时钟同步异常，时间准确度优于10us；\n6,~0,\n状态标志4\n0x6：时钟同步异常，时间准确度优于100us;\n‘A'~`F’\n0x7：时钟同步异常，时间准确度优于1ms;\n0x8:时钟同步异常,时间准确度优于10 ms;\n0x9：时钟同步异常，时间准确度优于100ms;\n0xA：时钟同步异常，时间准确度优于1s；\n0xB:时钟同步异常，时间准确度优于10 s;\n0xC～0xE：保留位，无效；\n0xF:时钟严重故障，时间信号不可信\n6\n年千位\nASCII码值\n‘2”\n年百位\n<\nASCII码值\n‘0”\n8\n年十位\nASCII码值\n6，~0，\n9\n年个位\nASCII码值\n:6,~;0,\n10\n月十位\nASCII码值\n‘0'~`1′\n11\n月个位\nASCII码值\n:6,~;0,\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9237, "ocr_line_count": 83, "ocr_error": null, "raw_text_len": 1074, "clean_text_len": 1027, "clean_text": "GB/T 37911.1—2019\n串行口输出的报文应采用ASCII码格式。\n报文发送时刻，每秒输出1帧。帧头为#，与秒脉冲(1PPS)的前沿对齐，偏差△t：0ms≤△t≤5ms；串行口时间报文标准格式见表2，波形见图2。\n表2串行口时间报文标准格式字节序号含义内容取值范围\n帧头<#>‘#”\n用下列4个位合成的16进制数对应的ASCII码值：\nbit3：保留，置0；bit 2:保留，置0；\n6，~0，\n状态标志1\nbit 1:闰秒预告(LSP):在闺秒来临前 59s置1;在闰秒到来后的 00 s\n‘A'~`F’置0；\nbit0:闰秒标志(LS):0:正闺秒；1:负闺秒用下列4个位合成的16进制数对应的ASCII码值：\nbit3:夏令时预告(DSP)，置0；\n6,~0,\n状态标志2\nbit 2:夏令时标志(DST)，置0；\n‘A'~‘F’\nbit 1:半小时时区偏移，0=不增加；1=时间偏移值额外增加0.5h;\nbit0:时区偏移值符号位：0=正偏；1=负偏用下列4个位合成的16进制数对应的ASCII码值：\nbit3～0:时区偏移值（h)：串口报文时间与UTC时间的差值，报文时\n:6,~0,状态标志3\n间减去时间偏移(带符号)等于UTC时间(时间偏移在夏时制期间会\n‘A'~`F’发生变化)\n用下列4个位合成的16进制数对应的ASCII码值：\nbit3～0时间质量：\n0x0：正常工作状态,时钟同步正常；\n0x1:时钟同步异常,时间准确度优于1ns;\n0x2：时钟同步异常，时间准确度优于10ns;\n0x3:时钟同步异常,时间准确度优于100 ns;\n0x4:时钟同步异常,时间准确度优于1us;\n0x5：时钟同步异常，时间准确度优于10us；\n6,~0,\n状态标志4\n0x6：时钟同步异常，时间准确度优于100us;\n‘A'~`F’\n0x7：时钟同步异常，时间准确度优于1ms;\n0x8:时钟同步异常,时间准确度优于10 ms;\n0x9：时钟同步异常，时间准确度优于100ms;\n0xA：时钟同步异常，时间准确度优于1s；\n0xB:时钟同步异常，时间准确度优于10 s;\n0xC～0xE：保留位，无效；\n0xF:时钟严重故障，时间信号不可信\n年千位ASCII码值‘2”年百位\n<ASCII码值‘0”年十位ASCII码值\n6，~0，\n年个位ASCII码值:6,~;0,\n月十位ASCII码值‘0'~`1′\n月个位ASCII码值:6,~;0,", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8142, "has_structure_hint": true}
{"doc_id": "08c3a73f0e81", "file_name": "GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "page_num": 17, "text": "GB/T 37911.1—2019\n表2 (续)\n字节序号\n含义\n内容\n取值范围\n12\n日十位\nASCII码值\n‘0”～‘3”\n13\n日个位\nASCII码值\n6,~0,\n14\n时十位\nASCII码值\n‘0'～‘2”\n15\n时个位\nASCII码值\n<6,~~0,\n16\n分十位\nASCII码值\n‘0′~‘5”\n17\n分个位\nASCII码值\n:6,~0,\n18\n秒十位\nASCII码值\n9,~;0,\n19\n秒个位\nASCII码值\n:6,~0,\n20\n校验字节高位\n从“状态标志1\"直到“秒个位\"逐字节异或操作的结果（即异或校验)，\n6，~,0，\n21\n校验字节低位\n将校验字节的十六进制数高位和低位分别使用ASCII码值表示\n‘A'~`F'\n22\n结束标志\nCR\nODH\n23\n结束标志\nLF\nHVO\n6.1.3.5网络时间同步接口\n网络时间同步接口的要求如下：\na）工作模式：\n客户端或服务器端模式。\nb）网络接口：\n电缆接口或光缆接口。\nc）\n支持的协议：\nRFC 1305(NTP);\nRFC 2030(SNTP);\nIEEE Std 1588—2008(PTP)。\nd）准确度：\n时间准确度要求见表3。\n表3时间准确度要求\n网络\n支持协议\n时钟准确度\n局域网\nNTP/SNTP\n优于10 ms\n广域网\nNTP/SNTP\n优于500 ms\n局域网\nPTP\n优于1μs\n6.1.3.6时间同步信号、接口类型与时间同步准确度对照\n时间同步装置、被授时设备，按照时间同步准确度的要求，选择接口信号、接口类型。时间同步信\n号、接口类型与时间同步准确度对照表，见表4。\n被授时设备的时间同步准确度要求优于1μs时，传输电缆长度应控制在15m之内。\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9579, "ocr_line_count": 85, "ocr_error": null, "raw_text_len": 722, "clean_text_len": 642, "clean_text": "GB/T 37911.1—2019\n表2 (续)\n字节序号含义内容取值范围日十位\nASCII码值‘0”～‘3”日个位\nASCII码值\n6,~0,\n时十位ASCII码值‘0'～‘2”\n时个位ASCII码值<6,~~0,\n分十位ASCII码值‘0′~‘5”\n分个位ASCII码值:6,~0,\n秒十位ASCII码值\n9,~;0,\n秒个位ASCII码值:6,~0,\n校验字节高位从“状态标志1\"直到“秒个位\"逐字节异或操作的结果（即异或校验)，\n6，~,0，\n校验字节低位将校验字节的十六进制数高位和低位分别使用ASCII码值表示\n‘A'~`F'结束标志CRODH\n结束标志LFHVO\n6.1.3.5网络时间同步接口网络时间同步接口的要求如下：\na）工作模式：客户端或服务器端模式。\nb）网络接口：电缆接口或光缆接口。\nc）支持的协议：RFC 1305(NTP);\nRFC 2030(SNTP);\nIEEE Std 1588—2008(PTP)。\nd）准确度：时间准确度要求见表3。\n表3时间准确度要求网络支持协议时钟准确度局域网\nNTP/SNTP优于10 ms\n广域网NTP/SNTP优于500 ms\n局域网PTP优于1μs\n6.1.3.6时间同步信号、接口类型与时间同步准确度对照时间同步装置、被授时设备，按照时间同步准确度的要求，选择接口信号、接口类型。时间同步信号、接口类型与时间同步准确度对照表，见表4。\n被授时设备的时间同步准确度要求优于1μs时，传输电缆长度应控制在15m之内。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8361, "has_structure_hint": true}
{"doc_id": "08c3a73f0e81", "file_name": "GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "page_num": 18, "text": "GB/T 37911.1—2019\n表4时间同步信号、接口类型与时间同步准确度对照表\nRS-422,\n接口类型\n光纤\n静态空接点\nTTL\nAC\nRS-232C\nRS-485\n1PPS\n1μs\n1μs\n3μs\n1 μs\n一\n一\n1PPM\n1 μs\n1 μs\n3μs\n1 μs\n一\n1PPH\n1 μs\n1 μs\n3 μs\n1 μs\n一\n一\n串口时间报文\n≤10 ms\n≤10 ms\n≤10 ms\nIRIG-B(DC)\n1 μs\n1μs\n1 μs\nIRIG-B(AC)\n20 μs\n6.2功能\n北斗卫星授时时间同步装置应具有以下功能：\na）可输出脉冲信号、IRIG-B码、串行口时间报文和网络时间报文等。\nb）应输出用于检测的1PPS脉冲信号（TTL电平）。\nc）具备守时功能，要求在外部时间基准信号失效12h内的守时精度应优于1μs/h。\nd）具有自复位功能，时间同步装置复位时应不输出时间同步信号，复位后应能恢复正常工作。\ne）面板应具备显示功能，显示下列信息：\n电源状态指示；\n-时钟同步信号输出指示灯（正常：IPPS同步闪烁；故障：熄灭或常亮）；\n外部时间基准信号状态指示；\n当前使用的时间基准信号；\n年、月、日、时、分、秒(北京时间)；\n故障信息。\nf）\n应有告警功能，输出下列告警接点：\n电源中断告警；\n故障状态告警。\n换过程中，输出时间应无异常跳变。\nh）可选配电网频率测量功能。\ni）应提供专用测试接口用于交互接口测试\n6.3环境条件\n6.3.1天线运行环境条件\n天线应适应以下运行环境条件，包括工作温度范围、允许最大相对湿度：\na）工作温度范围：一40℃～70℃。\nb）允许最大相对湿度：100%。\n6.3.2时间同步装置运行环境条件\n时间同步装置应适应以下运行环境条件：\na）运行环境的温度和湿度：\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9479, "ocr_line_count": 69, "ocr_error": null, "raw_text_len": 759, "clean_text_len": 738, "clean_text": "GB/T 37911.1—2019\n表4时间同步信号、接口类型与时间同步准确度对照表\nRS-422,接口类型光纤静态空接点\nTTLACRS-232CRS-485\n1PPS\n1μs\n1μs\n3μs\n1 μs\n一一\n1PPM\n1 μs\n1 μs\n3μs\n1 μs\n一\n1PPH\n1 μs\n1 μs\n3 μs\n1 μs\n一一串口时间报文≤10 ms≤10 ms\n≤10 msIRIG-B(DC)\n1 μs\n1μs\n1 μs\nIRIG-B(AC)\n20 μs\n6.2功能北斗卫星授时时间同步装置应具有以下功能：\na）可输出脉冲信号、IRIG-B码、串行口时间报文和网络时间报文等。\nb）应输出用于检测的1PPS脉冲信号（TTL电平）。\nc）具备守时功能，要求在外部时间基准信号失效12h内的守时精度应优于1μs/h。\nd）具有自复位功能，时间同步装置复位时应不输出时间同步信号，复位后应能恢复正常工作。\ne）面板应具备显示功能，显示下列信息：\n电源状态指示；\n-时钟同步信号输出指示灯（正常：IPPS同步闪烁；故障：熄灭或常亮）；\n外部时间基准信号状态指示；当前使用的时间基准信号；\n年、月、日、时、分、秒(北京时间)；\n故障信息。f）\n应有告警功能，输出下列告警接点：\n电源中断告警；故障状态告警。\n换过程中，输出时间应无异常跳变。\nh）可选配电网频率测量功能。\ni）应提供专用测试接口用于交互接口测试\n6.3环境条件\n6.3.1天线运行环境条件天线应适应以下运行环境条件，包括工作温度范围、允许最大相对湿度：\na）工作温度范围：一40℃～70℃。\nb）允许最大相对湿度：100%。\n6.3.2时间同步装置运行环境条件时间同步装置应适应以下运行环境条件：\na）运行环境的温度和湿度：", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8427, "has_structure_hint": true}
{"doc_id": "08c3a73f0e81", "file_name": "GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "page_num": 19, "text": "GB/T 37911.1—2019\n时间同步装置运行环境的温度和湿度要求见表5，可根据实际应用场合选择。\n表5运行环境的温度和湿度要求\n环境温度\n湿度\n级别\n范围\n最大变化率\n相对湿度\n最大变化率\n使用场所\n℃\n°℃ /h\n%\n°℃ /h\nCO\n-5~+45\n20\n5～95\n28\n室内\nC1\n-25~+55\n20\n5~100\n28\n遮蔽场所\nC2\n-40~+70\n20\n5~100\n28\n室外\nCX\n特定\n与用户协商\nb）对周围环境的要求：\n装置工作的大气压力范围为86kPa～106kPa，使用地点应无爆炸危险，无腐蚀性气体及导电\n尘埃、无严重霉菌、无剧烈振动源，不允许有超过发电厂、变电站正常运行范围内可能遇到的\n电磁场存在。有防御雨、雪、风、沙、尘埃及防静电措施。场地安全要求应符合GB/T9361一\n2011中B级的规定。接地电阻应符合GB/T2887一2011中4.8.3的规定。\n6.3.3贮存、运输极限环境\n天线的贮存、运输极限的环境温度范围为一40°℃～70℃，装置的贮存、运输极限的环境温度范围\n为一25℃～70℃，不应出现异常情况。温度恢复正常后，装置的性能、功能应符合6.1和6.2的规定。\n6.4电源适应性\n在以下电源条件下，装置应正常运行，性能、功能应符合6.1和6.2的规定。\na）交流电源：\n电压：220V，允许偏差为一20%～15%；\n频率：50Hz，允许偏差土5%；\n波形：正弦波，谐波含量小于5%。\nb）直流电源：\n电压：220V、110V，允许偏差为一20%～15%；\n电压纹波系数：小于5%。\nc）\n供电方式：\n宜采用双电源供电。\nd）功耗：\n由产品规范规定。\n6.5绝缘性能\n6.5.1绝缘电阻\n除另有规定外，考核绝缘性能时的大气条件应符合6.3的要求。按GB/T13729一2002中3.6.1的\n规定，用绝缘电阻测试仪250V或500V挡测量各回路之间的绝缘电阻，应符合以下规定：\na）所有导电回路与地间，绝缘电阻值应不小于20MΩ；\nb）无电气连接的各导电回路间，绝缘电阻值应不小于20MΩ。\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9715, "ocr_line_count": 65, "ocr_error": null, "raw_text_len": 874, "clean_text_len": 821, "clean_text": "GB/T 37911.1—2019\n时间同步装置运行环境的温度和湿度要求见表5，可根据实际应用场合选择。\n表5运行环境的温度和湿度要求环境温度湿度级别范围最大变化率相对湿度最大变化率使用场所\n℃°℃ /h%°℃ /hCO-5~+45\n5～95\n室内C1-25~+55\n5~100\n遮蔽场所C2-40~+70\n5~100\n室外CX特定与用户协商b）对周围环境的要求：\n装置工作的大气压力范围为86kPa～106kPa，使用地点应无爆炸危险，无腐蚀性气体及导电尘埃、无严重霉菌、无剧烈振动源，不允许有超过发电厂、变电站正常运行范围内可能遇到的电磁场存在。有防御雨、雪、风、沙、尘埃及防静电措施。场地安全要求应符合GB/T9361一\n2011中B级的规定。接地电阻应符合GB/T2887一2011中4.8.3的规定。\n6.3.3贮存、运输极限环境天线的贮存、运输极限的环境温度范围为一40°℃～70℃，装置的贮存、运输极限的环境温度范围为一25℃～70℃，不应出现异常情况。温度恢复正常后，装置的性能、功能应符合6.1和6.2的规定。\n6.4电源适应性在以下电源条件下，装置应正常运行，性能、功能应符合6.1和6.2的规定。\na）交流电源：\n电压：220V，允许偏差为一20%～15%；\n频率：50Hz，允许偏差土5%；\n波形：正弦波，谐波含量小于5%。\nb）直流电源：\n电压：220V、110V，允许偏差为一20%～15%；\n电压纹波系数：小于5%。c）供电方式：\n宜采用双电源供电。d）功耗：由产品规范规定。\n6.5绝缘性能\n6.5.1绝缘电阻除另有规定外，考核绝缘性能时的大气条件应符合6.3的要求。按GB/T13729一2002中3.6.1的规定，用绝缘电阻测试仪250V或500V挡测量各回路之间的绝缘电阻，应符合以下规定：\na）所有导电回路与地间，绝缘电阻值应不小于20MΩ；\nb）无电气连接的各导电回路间，绝缘电阻值应不小于20MΩ。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8398, "has_structure_hint": true}
{"doc_id": "08c3a73f0e81", "file_name": "GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "page_num": 20, "text": "GB/T 37911.1—2019\n6.5.2介质强度\n应符合GB/T13729—2002中3.6.2的规定\n6.5.3耐湿热性能\n装置应能承受GB/T13729—2002中3.6.1规定的恒定湿热试验：温度40℃±2℃，相对湿度93%\n土3%，装置的性能、功能应符合6.1和6.2的规定。并符合GB/T13729一2002中3.6.1的规定：\na）被测回路间电压小于或等于60V，用绝缘电阻测试仪250V挡测量，绝缘电阻值不小于\n1 MΩ。\nb）被测回路间电压大于60V，用绝缘电阻测试仪500V挡测量，绝缘电阻值不小于1MΩ。\n6.6机械性能\n装置应能承受GB/T13729一2002中3.8规定的机械性能试验，要求装置不发生紧固零件松动、机\n械损坏等现象。机械性能试验包括：\na）振动试验：\n装置应承受严酷等级为I级振动响应试验、严酷等级为I级振动耐久试验，试验结束后加电试\n验，装置的性能、功能应符合6.1和6.2的规定。\nb）冲击试验：\n装置应承受严酷等级为I级冲击响应试验、严酷等级为I级冲击耐久试验，试验结束后加电试\n验，装置的性能、功能应符合6.1和6.2的规定。\nc）碰撞试验：\n装置应承受严酷等级为I级碰撞试验，试验结束后加电试验，装置的性能、功能应符合6.1和\n6.2的规定。\n6.7电磁兼容性\n装置应承受以下电磁兼容试验：\na）静电放电抗扰度：\n装置应承受GB/T17626.2中规定的严酷等级为Ⅲ级或IV级静电放电试验，试验期间装置输\n出时间信号的时间准确度允许改变量为200%，试验结束后加电试验，装置的性能、功能应符\n合6.1和6.2的规定。\nb）射频电磁场辐射抗扰度：\n装置应承受GB/T17626.3中规定的严酷等级为Ⅲ级或IV级射频电磁场辐射试验，试验期间\n装置输出时间信号的时间准确度允许改变量为200%。\nc）电快速瞬变脉冲群抗扰度：\n装置应承受GB/T17626.4中规定的严酷等级为Ⅲ级或IⅣ级电快速瞬变脉冲群试验，试验期\n间装置输出时间信号的时间准确度允许改变量为200%。\nd）浪涌(冲击)抗扰度：\n装置应承受GB/T17626.5中规定的试验等级为Ⅲ级或IV级浪涌（冲击)试验，试验期间装置\n输出时间信号的时间准确度允许改变量为200%。\ne）射频场感应的传导骚扰抗扰度：\n装置应承受GB/T17626.6中规定的试验等级为Ⅱ级或Ⅲ射频场感应的传导骚扰试验，试验\n期间装置输出时间信号的时间准确度允许改变量为100%。\nf）工频磁场抗扰度：\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9918, "ocr_line_count": 41, "ocr_error": null, "raw_text_len": 1048, "clean_text_len": 1032, "clean_text": "GB/T 37911.1—2019\n6.5.2介质强度应符合GB/T13729—2002中3.6.2的规定\n6.5.3耐湿热性能装置应能承受GB/T13729—2002中3.6.1规定的恒定湿热试验：温度40℃±2℃，相对湿度93%\n土3%，装置的性能、功能应符合6.1和6.2的规定。并符合GB/T13729一2002中3.6.1的规定：\na）被测回路间电压小于或等于60V，用绝缘电阻测试仪250V挡测量，绝缘电阻值不小于\n1 MΩ。\nb）被测回路间电压大于60V，用绝缘电阻测试仪500V挡测量，绝缘电阻值不小于1MΩ。\n6.6机械性能装置应能承受GB/T13729一2002中3.8规定的机械性能试验，要求装置不发生紧固零件松动、机械损坏等现象。机械性能试验包括：\na）振动试验：\n装置应承受严酷等级为I级振动响应试验、严酷等级为I级振动耐久试验，试验结束后加电试验，装置的性能、功能应符合6.1和6.2的规定。\nb）冲击试验：\n装置应承受严酷等级为I级冲击响应试验、严酷等级为I级冲击耐久试验，试验结束后加电试验，装置的性能、功能应符合6.1和6.2的规定。\nc）碰撞试验：\n装置应承受严酷等级为I级碰撞试验，试验结束后加电试验，装置的性能、功能应符合6.1和\n6.2的规定。\n6.7电磁兼容性装置应承受以下电磁兼容试验：\na）静电放电抗扰度：\n装置应承受GB/T17626.2中规定的严酷等级为Ⅲ级或IV级静电放电试验，试验期间装置输出时间信号的时间准确度允许改变量为200%，试验结束后加电试验，装置的性能、功能应符合6.1和6.2的规定。\nb）射频电磁场辐射抗扰度：\n装置应承受GB/T17626.3中规定的严酷等级为Ⅲ级或IV级射频电磁场辐射试验，试验期间装置输出时间信号的时间准确度允许改变量为200%。\nc）电快速瞬变脉冲群抗扰度：\n装置应承受GB/T17626.4中规定的严酷等级为Ⅲ级或IⅣ级电快速瞬变脉冲群试验，试验期间装置输出时间信号的时间准确度允许改变量为200%。\nd）浪涌(冲击)抗扰度：\n装置应承受GB/T17626.5中规定的试验等级为Ⅲ级或IV级浪涌（冲击)试验，试验期间装置输出时间信号的时间准确度允许改变量为200%。\ne）射频场感应的传导骚扰抗扰度：\n装置应承受GB/T17626.6中规定的试验等级为Ⅱ级或Ⅲ射频场感应的传导骚扰试验，试验期间装置输出时间信号的时间准确度允许改变量为100%。\nf）工频磁场抗扰度：", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8715, "has_structure_hint": true}
{"doc_id": "08c3a73f0e81", "file_name": "GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "page_num": 21, "text": "GB/T 37911.1—2019\n装置应承受GB/T17626.8中规定的试验等级为Ⅲ级或IV级工频磁场试验，试验期间装置输\n出时间信号的时间准确度允许改变量为100%。\ng）脉冲磁场抗扰度：\n装置能承受GB/T17626.9中规定的试验等级为Ⅲ级或IV级脉冲磁场试验，试验期间装置输\n出时间信号的时间准确度允许改变量为100%。\nh）阻尼振荡磁场抗扰度：\n装置应承受GB/T17626.10中规定的试验等级为Ⅲ级或IV级阻尼振荡磁场试验，试验期间装\n置输出时间信号的时间准确度允许改变量为100%。\ni）\n振铃波抗扰度：\n装置应承受GB/T17626.12中规定的严酷等级为Ⅲ级或Ⅳ级振荡波试验，试验期间装置输出\n时间信号的时间准确度允许改变量为200%。\nj）直流电源输入端口电压暂降、短时中断和电压变化的抗扰度：\n应符合GB/T17626.29的要求，电源电压从额定电压U降至0%U，持续0.1s，试验期间装\n置应正常运行、输出正确的时间信息。\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9925, "ocr_line_count": 17, "ocr_error": null, "raw_text_len": 429, "clean_text_len": 420, "clean_text": "GB/T 37911.1—2019\n装置应承受GB/T17626.8中规定的试验等级为Ⅲ级或IV级工频磁场试验，试验期间装置输出时间信号的时间准确度允许改变量为100%。\ng）脉冲磁场抗扰度：\n装置能承受GB/T17626.9中规定的试验等级为Ⅲ级或IV级脉冲磁场试验，试验期间装置输出时间信号的时间准确度允许改变量为100%。\nh）阻尼振荡磁场抗扰度：\n装置应承受GB/T17626.10中规定的试验等级为Ⅲ级或IV级阻尼振荡磁场试验，试验期间装置输出时间信号的时间准确度允许改变量为100%。\ni）振铃波抗扰度：\n装置应承受GB/T17626.12中规定的严酷等级为Ⅲ级或Ⅳ级振荡波试验，试验期间装置输出时间信号的时间准确度允许改变量为200%。\nj）直流电源输入端口电压暂降、短时中断和电压变化的抗扰度：\n应符合GB/T17626.29的要求，电源电压从额定电压U降至0%U，持续0.1s，试验期间装置应正常运行、输出正确的时间信息。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8878, "has_structure_hint": false}
{"doc_id": "08c3a73f0e81", "file_name": "GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "page_num": 22, "text": "GB/T 37911.1—2019\n附录A\n(规范性附录)\n接收单元的交互接口协议\nA.1概述\n本附录规定了接收单元与时钟单元之间的交互接口协议。\nA.2结构\n协议结构如表A.1所示。\n表 A.1协议结构\n顿头\n信息类别\n信息 ID\n数据\n校验和\n帧尾\n‘$”\n\"XX,\n《，(数据>}\n*（校验和HH)\n(CR>(LF)\n3 Byte\n1Byte\n2 Byte\n不定长\n3 Byte\n2 Byte\n表A.1协议结构中各栏目说明如下：\na）帧头：1个ASCII字符，‘$’（0x24）。\nb）\n信息类别：信息类别XX为可选择的2个ASCII字符，可选择为北斗“BD”（0x4244）、GPS\n“GP\"（0x4750)或GNSS\"GN\"（0x474E），默认值为北斗“BD”。\nc）信息ID:3个ASCII字符，定义信息内容，‘A’～‘Z”，如“GGA”。\nd）数据：不定长，为‘A'～‘Z\"和“0”～‘9”，由‘，\"分隔。\ne）校验和HH:2个ASCII字符表示的1字节十六进制数，‘$’和‘￥’之间全部字符（不包括\n‘$”和‘￥”)异或运算的结果。通过‘￥”与数据段区隔。\n帧尾：2个ASCII字符，回车换行（CR>LF>（Ox0D0A）。\nA.3信息类别\n输人输出信息类别定义如表A.2所示。\n表A.2输入输出信息定义\n序号\n信息类别\n信息ID\n说明\n备注\nBD\n定位、定时、状态相关的信息\nGP\nGGA\n输出\n至少支持北斗卫星导航系统。\nGN\n根据接收的卫星导航系统选择相应的信息\nBD\n类别，默认为“BD\"\n2\nGP\nZDA\n时间与日期信息输出\nGN\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9705, "ocr_line_count": 60, "ocr_error": null, "raw_text_len": 682, "clean_text_len": 652, "clean_text": "GB/T 37911.1—2019\n附录A\n(规范性附录)接收单元的交互接口协议\nA.1概述本附录规定了接收单元与时钟单元之间的交互接口协议。\nA.2结构协议结构如表A.1所示。\n表 A.1协议结构顿头信息类别信息 ID\n数据校验和帧尾‘$”\"XX,《，(数据>}\n*（校验和HH)(CR>(LF)\n3 Byte\n1Byte\n2 Byte\n不定长\n3 Byte\n2 Byte\n表A.1协议结构中各栏目说明如下：\na）帧头：1个ASCII字符，‘$’（0x24）。\nb）\n信息类别：信息类别XX为可选择的2个ASCII字符，可选择为北斗“BD”（0x4244）、GPS\n“GP\"（0x4750)或GNSS\"GN\"（0x474E），默认值为北斗“BD”。\nc）信息ID:3个ASCII字符，定义信息内容，‘A’～‘Z”，如“GGA”。\nd）数据：不定长，为‘A'～‘Z\"和“0”～‘9”，由‘，\"分隔。\ne）校验和HH:2个ASCII字符表示的1字节十六进制数，‘$’和‘￥’之间全部字符（不包括\n‘$”和‘￥”)异或运算的结果。通过‘￥”与数据段区隔。\n帧尾：2个ASCII字符，回车换行（CR>LF>（Ox0D0A）。\nA.3信息类别输人输出信息类别定义如表A.2所示。\n表A.2输入输出信息定义序号信息类别信息ID\n说明备注BD定位、定时、状态相关的信息\nGPGGA\n输出至少支持北斗卫星导航系统。\nGN\n根据接收的卫星导航系统选择相应的信息\nBD类别，默认为“BD\"GPZDA\n时间与日期信息输出GN", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7879, "has_structure_hint": true}
{"doc_id": "08c3a73f0e81", "file_name": "GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "page_num": 23, "text": "GB/T 37911.1—2019\n表A.2 (续)\n序号\n信息类别\n信息ID\n说明\n备注\nBD\n位置、定位时间与状态信息\n3\nGP\nGLL\n输出\nGN\nBD\n精度因子与有效卫星信息\nGP\nGSA\n4\n输出\n至少支持北斗卫星导航系统。\nGN\n根据接收的卫星导航系统选择相应的信息\nBD\n类别，默认为“BD\"\n5\nGP\nGSV\n可视的卫星信息输出\nGN\nBD\n提供最小的时间、日期、位置、\n6\nGP\nRMC\n航迹向和速度等数据信息\nGN\n7\nBD\nTXT\n文本信息\n8\nBD\nPRT\n波特率设置\n9\nBD\nSRC\n跟踪源设置命令\n因接收单元设置与所选择的BD/GPS/GNSS\n10\nBD\nRST\n复位命令\n工作方式无关，信息类别固定为“BD”\n11\nBD\nSTP\n1PPS 时延设置\n12\nBD\nPMO\n信息类型输出设置\n13\nBD\nLPS\n闰秒预告信息输出\n注：至少默认输出GGA/ZDA信息（1Hz频度输出）。\n输入输出信息数据类型说明如表A.3所示。\n表A.3数据类型说明\n简写\n类型\n字节数\n取值范围\nU1\nUnsigned Char\n2\n0~255\nI1\nSigned Char\n2\n-128~127\nX1\nBitfield\n2\nU2\nUnsigned Short\n4\n0~65 535\n12\nSigned Short\n4\n32768~32767\nX2\nBitfield\n4\nU4\nUnsigned Long\n8\n0~4 294 967 295\nI4\nSigned Long\n8\n2 147 483 648~2 147 483 647\nX4\nBitfield\n8\n一\nCH\nASCII\n1\n17", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9827, "ocr_line_count": 112, "ocr_error": null, "raw_text_len": 702, "clean_text_len": 597, "clean_text": "GB/T 37911.1—2019\n表A.2 (续)\n序号信息类别信息ID说明备注BD\n位置、定位时间与状态信息GPGLL\n输出GNBD精度因子与有效卫星信息\nGPGSA\n输出至少支持北斗卫星导航系统。\nGN\n根据接收的卫星导航系统选择相应的信息\nBD类别，默认为“BD\"GPGSV\n可视的卫星信息输出GNBD提供最小的时间、日期、位置、\nGPRMC航迹向和速度等数据信息\nGNBDTXT文本信息BDPRT\n波特率设置BDSRC\n跟踪源设置命令因接收单元设置与所选择的BD/GPS/GNSS\nBDRST\n复位命令工作方式无关，信息类别固定为“BD”\nBDSTP\n1PPS 时延设置\nBDPMO信息类型输出设置BD\nLPS\n闰秒预告信息输出注：至少默认输出GGA/ZDA信息（1Hz频度输出）。\n输入输出信息数据类型说明如表A.3所示。\n表A.3数据类型说明简写类型字节数取值范围\nU1Unsigned Char\n0~255\nI1Signed Char-128~127\nX1BitfieldU2Unsigned Short\n0~65 535\nSigned Short\n32768~32767\nX2BitfieldU4Unsigned Long\n0~4 294 967 295\nI4Signed Long\n2 147 483 648~2 147 483 647\nX4Bitfield一CHASCII", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9374, "has_structure_hint": true}
{"doc_id": "08c3a73f0e81", "file_name": "GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "page_num": 24, "text": "GB/T 37911.1—2019\nA.4交互信息协议\nA.4.1GGA\n通过本语句获得定位信息。格式：\n$XXGGA，<1>，<2>，<3>，<4>，<5>，<6>，<7>，<8>，<9>，(10>，<11>，<12>，<13>，<14>*hh<CR><LF>\nXX：XX为可选择的2个ASCII字符的字符串，可选择为“BD”“GP”“GN”。\n(1>：UTC时:9个字符,hhmmss.ss\nhh,2个字符，单位：时，范围：00～23；\nmm,2个字符，单位：分，范围：00～59；\nSS.ss，整数部分2个字符，小数部分2个字符，单位：秒，范围：00.00～60.00。\n(2>：纬度：不超过9个字符，ddmm.mmmm\ndd,2个字符，单位：度；\nmm.mmmm，整数部分2个字符，小数部分不超过4个字符，单位：分。\n<3>：纬度方向：1个字符，‘N'=北纬，‘S'=南纬。\n(4>：经度：不超过10个字符，dddmm.mmmm\nddd,3个字符，单位：度；\n-mm.mmmm，整数部分2个字符，小数部分不超过4个字符，单位：分。\n<5>：经度方向：1个字符，‘E”=东经，‘W'=西经。\n(6>：定位状态指示：1个字符\n一‘0'=定位不可用；\n—‘1'=定位可用。\n<7>：跟踪卫星数：2个字符，00～32。\n(8>：水平精度因子（HDOP)：整数部分不超过2个字符，小数部分不超过2个字符，可以没有小数\n部分，范围：0～99.99。\n<9）：海拔高度：不超9个字符，shhhhh.hh\n一s,符号位，高度为负值时，s=‘-”,为正值时没有符号位；\nhhhhh.hh，不定长，整数部分不超过5个字符，小数部分不超过2个字符。\n<10>：海拔高度单位：1个字符，固定为“M”，表示海拔高度的单位为“米”。\n(11>：保留字段：空。\n(12)：保留字段：空。\n<13)：保留字段：空。\n(14>：固定值：1个字符，固定为“0”。\nA.4.2ZDA\n通过本语句可获取UTC时。格式：\n$XXZDA,(1>，(2>，(3>，(4>，<5>，<6>*HH<CR><LF>\nXX:XX为可选择的2个ASCII字符，可选择为“BD”、GP”、“GN”。\n<1>：时分秒：9个字符,hhmmss.ss\nhh,单位：时，范围：00～23；\nmm，单位：分，范围：00～59；\n-ss.ss，单位：秒，范围：00.00～60.00。\n<2>：日：2个字符，dd，范围：01～31。\n18", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9529, "ocr_line_count": 42, "ocr_error": null, "raw_text_len": 1038, "clean_text_len": 1031, "clean_text": "GB/T 37911.1—2019\nA.4交互信息协议A.4.1GGA\n通过本语句获得定位信息。格式：\n$XXGGA，<1>，<2>，<3>，<4>，<5>，<6>，<7>，<8>，<9>，(10>，<11>，<12>，<13>，<14>*hh<CR><LF>\nXX：XX为可选择的2个ASCII字符的字符串，可选择为“BD”“GP”“GN”。\n(1>：UTC时:9个字符,hhmmss.ss\nhh,2个字符，单位：时，范围：00～23；\nmm,2个字符，单位：分，范围：00～59；\nSS.ss，整数部分2个字符，小数部分2个字符，单位：秒，范围：00.00～60.00。\n(2>：纬度：不超过9个字符，ddmm.mmmm\ndd,2个字符，单位：度；\nmm.mmmm，整数部分2个字符，小数部分不超过4个字符，单位：分。\n<3>：纬度方向：1个字符，‘N'=北纬，‘S'=南纬。\n(4>：经度：不超过10个字符，dddmm.mmmm\nddd,3个字符，单位：度；\n-mm.mmmm，整数部分2个字符，小数部分不超过4个字符，单位：分。\n<5>：经度方向：1个字符，‘E”=东经，‘W'=西经。\n(6>：定位状态指示：1个字符一‘0'=定位不可用；\n—‘1'=定位可用。\n<7>：跟踪卫星数：2个字符，00～32。\n(8>：水平精度因子（HDOP)：整数部分不超过2个字符，小数部分不超过2个字符，可以没有小数部分，范围：0～99.99。\n<9）：海拔高度：不超9个字符，shhhhh.hh\n一s,符号位，高度为负值时，s=‘-”,为正值时没有符号位；\nhhhhh.hh，不定长，整数部分不超过5个字符，小数部分不超过2个字符。\n<10>：海拔高度单位：1个字符，固定为“M”，表示海拔高度的单位为“米”。\n(11>：保留字段：空。(12)：保留字段：空。\n<13)：保留字段：空。\n(14>：固定值：1个字符，固定为“0”。\nA.4.2ZDA\n通过本语句可获取UTC时。格式：\n$XXZDA,(1>，(2>，(3>，(4>，<5>，<6>*HH<CR><LF>\nXX:XX为可选择的2个ASCII字符，可选择为“BD”、GP”、“GN”。\n<1>：时分秒：9个字符,hhmmss.ss\nhh,单位：时，范围：00～23；\nmm，单位：分，范围：00～59；\n-ss.ss，单位：秒，范围：00.00～60.00。\n<2>：日：2个字符，dd，范围：01～31。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.6811, "has_structure_hint": false}
{"doc_id": "08c3a73f0e81", "file_name": "GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "page_num": 25, "text": "GB/T 37911.1—2019\n<3>：月：2个字符，mm，范围：01～12。\n（4>：年:4个字符，yyyy。\n<5>：时区：不超过3个字符，hhh，单位：时，范围：一13～13。\n<6>：时区：2个字符，mm，单位：分，范围：00～59。\nA.4.3GLL\n通过本语句获取定位结果信息。格式：\n$XXGLL,<1>，<2>，<3>,(4>，<5>，<6>，<7>*HH<CR><LF>\nXX：XX为可选择的2个ASCII字符，可选择为“BD”、“GP”、“GN”。\n(1>：纬度:不超过9个字符,ddmm.mmmm\ndd,2个字符，单位：度；\nmm.mmmm，整数部分2个字符，小数部分不超过4个字符，单位：分。\n<2>：纬度方向：1个字符，‘N'=北纬；‘S'=南纬。\n(3）：经度：不超过10个字符，dddmm.mmmm\n-ddd，3个字符，单位：度；\n<4>：经度方向：1个字符，‘E'=东经；‘W'=西经。\n<5>：UTC时：9个字符,hhmmss.ss\n-hh,2个字符，单位：时，范围：00～23；\n-mm，2个字符，单位：分，范围：00～59；\nss.ss，整数部分2个字符，小数部分2个字符，单位：秒，范围：00.00～60.00。\n(6>：数据有效标志：1个字符，A'=有效；‘V'=无效。\n<7>：模式指示：1个字符\n—‘A'=自动模式；\n‘M”=手动模式；\n‘N'=数据无效。\nA.4.4GSA\n通过本语句可获取DOP值和通道跟踪卫星信息。格式：\n$XXGSA,(1>，(2>，<3>，～，(14>，<15>，<16>，<17>*HH<CR><LF)\nXX：XX为可选择的2个ASCII字符，可选择为“BD\"或“GP”，“GN\"不适用。\n<2>：定位状态：1个字符，‘1’=未定位；‘2'=2D定位；‘3'=3D定位。\n<3)～(14>：参与位置速度时间（PVT)解算的前12个通道对应的卫星号PRN，每个字段不超过3\n个字符，没有跟踪卫星时字段为空。\n(15>：位置精度因子（PDOP）：不超过5个字符，mm.mmm，整数部分不超过2个字符，小数部分不\n超过2个字符，可以没有小数部分，范围：0～99.99。\n<16>：水平精度因子（HDOP)：不超过5个字符，mm.mmm，整数部分不超过2个字符，小数部分\n不超过2个字符，可以没有小数部分，范围：0～99.99。\n(17>：垂直精度因子（VDOP）：不超过5个字符，mm.mmm整数部分不超过2个字符，小数部分不\n超过2个字符，可以没有小数部分，范围：0～99.99。\nA.4.5GSV\n通过本语句可获取跟踪卫星信息。格式：\n19", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9588, "ocr_line_count": 41, "ocr_error": null, "raw_text_len": 1108, "clean_text_len": 1100, "clean_text": "GB/T 37911.1—2019\n<3>：月：2个字符，mm，范围：01～12。\n（4>：年:4个字符，yyyy。\n<5>：时区：不超过3个字符，hhh，单位：时，范围：一13～13。\n<6>：时区：2个字符，mm，单位：分，范围：00～59。\nA.4.3GLL\n通过本语句获取定位结果信息。格式：\n$XXGLL,<1>，<2>，<3>,(4>，<5>，<6>，<7>*HH<CR><LF>\nXX：XX为可选择的2个ASCII字符，可选择为“BD”、“GP”、“GN”。\n(1>：纬度:不超过9个字符,ddmm.mmmm\ndd,2个字符，单位：度；\nmm.mmmm，整数部分2个字符，小数部分不超过4个字符，单位：分。\n<2>：纬度方向：1个字符，‘N'=北纬；‘S'=南纬。\n(3）：经度：不超过10个字符，dddmm.mmmm\n-ddd，3个字符，单位：度；\n<4>：经度方向：1个字符，‘E'=东经；‘W'=西经。\n<5>：UTC时：9个字符,hhmmss.ss\n-hh,2个字符，单位：时，范围：00～23；\n-mm，2个字符，单位：分，范围：00～59；\nss.ss，整数部分2个字符，小数部分2个字符，单位：秒，范围：00.00～60.00。\n(6>：数据有效标志：1个字符，A'=有效；‘V'=无效。\n<7>：模式指示：1个字符—‘A'=自动模式；\n‘M”=手动模式；‘N'=数据无效。\nA.4.4GSA\n通过本语句可获取DOP值和通道跟踪卫星信息。格式：\n$XXGSA,(1>，(2>，<3>，～，(14>，<15>，<16>，<17>*HH<CR><LF)\nXX：XX为可选择的2个ASCII字符，可选择为“BD\"或“GP”，“GN\"不适用。\n<2>：定位状态：1个字符，‘1’=未定位；‘2'=2D定位；‘3'=3D定位。\n<3)～(14>：参与位置速度时间（PVT)解算的前12个通道对应的卫星号PRN，每个字段不超过3\n个字符，没有跟踪卫星时字段为空。\n(15>：位置精度因子（PDOP）：不超过5个字符，mm.mmm，整数部分不超过2个字符，小数部分不超过2个字符，可以没有小数部分，范围：0～99.99。\n<16>：水平精度因子（HDOP)：不超过5个字符，mm.mmm，整数部分不超过2个字符，小数部分不超过2个字符，可以没有小数部分，范围：0～99.99。\n(17>：垂直精度因子（VDOP）：不超过5个字符，mm.mmm整数部分不超过2个字符，小数部分不超过2个字符，可以没有小数部分，范围：0～99.99。\nA.4.5GSV\n通过本语句可获取跟踪卫星信息。格式：", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7005, "has_structure_hint": false}
{"doc_id": "08c3a73f0e81", "file_name": "GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "page_num": 26, "text": "GB/T 37911.1—2019\n$XXGSV，<1>，(2>，(3>{，<4>，<5>，(6>，(7>}*HH<CR><LF>\nXX：XX为可选择的2个ASCII字符，可选择为“BD\"或“GP”，“GN\"不适用。\n<1>：信息总数：1个字符，输出跟踪卫星信息的总数，范围：1～4。\n<2>：信息编号：1个字符，当前输出跟踪卫星信息的编号，范围：1～4。\n<3>：可视卫星数：2个字符，范围：00～32。\n(4>：第1颗卫星标识号：2个字符，GPS：01～32,BD:01～37。\n<5>：第1颗卫星仰角：2个字符，单位度，范围：00～90。\n（6>：第1颗卫星真方位角：3个字符，单位度，范围：000～359。\n(7>：第1颗卫星信号强度：2个字符。\n注1：每帧GSV最多有4组{，(4>，<5)，<6)，(7>}。\n注2：允许卫星仰角、真方位角和信号强度信息为空字段。\n注3：在每条语句中，允许“卫星标识号，仰角，真方位角，信号强度\"参数组数量是可变的，最多为4组；当发送的组\n数少于4个时，只使用所接收卫星的参数组，不必对未使用的参数组使用空字段。\nA.4.6RMC\n通过本语句可获取最小的时间、日期、位置、航迹向和速度等数据信息。格式：\n$XXRMC，<1>，<2>，<3>，(4>，<5>，(6>，<7>，<8>，<9>，<10>，(11>，<12>*HH<CR><LF>\nXX：XX为可选择的2个ASCII字符，可选择为“BD”、“GP”、“GN”。\n<1>：定位时间：hhmmss.ss，用UTC时间表示\n-hh,2个字符，单位：时，范围：00～23；\nmm，2个字符，单位：分，范围：00～59；\n<2>：定位状态：1个字符，‘A'=有效；‘V”=无效。\n<3)：纬度：ddmm.mmmm\ndd,2个字符，单位：度；\nmm.mmmm，整数部分2个字符，小数部分不超过4个字符，单位：分。\n<4>：纬度方向：1个字符，‘N'=北纬，‘S'=南纬。\n<5）：经度：dddmm.mmmm\n-ddd,3个字符，单位：度；\nmm.mmmm，整数部分2个字符，小数部分不超过4个字符，单位：分。\n<6>：经度方向：1个字符，‘E'=东经，‘W'=西经。\n(7>：对地速度：不定长，授时应用中可为空字段。\n<8)：对地真航向：不定长，授时应用中可为空字段。\n(9>：日期:ddmmyy\ndd,2个字符，范围：01～31；\n一mm,2个字符，范围：01～12；\nyy，2个字符，范围：00～99，对应2000年～2099年。\n<10>：磁偏角：单位为度，授时应用中可为空字段。\n<11>：磁偏角方向：空字段，授时应用中可为空字段。\n<12>：模式指示：1个字符\n-‘A'=自动模式；\n-‘M”=手动模式；\n‘N’=数据无效。\n20", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9567, "ocr_line_count": 43, "ocr_error": null, "raw_text_len": 1166, "clean_text_len": 1160, "clean_text": "GB/T 37911.1—2019\n$XXGSV，<1>，(2>，(3>{，<4>，<5>，(6>，(7>}*HH<CR><LF>\nXX：XX为可选择的2个ASCII字符，可选择为“BD\"或“GP”，“GN\"不适用。\n<1>：信息总数：1个字符，输出跟踪卫星信息的总数，范围：1～4。\n<2>：信息编号：1个字符，当前输出跟踪卫星信息的编号，范围：1～4。\n<3>：可视卫星数：2个字符，范围：00～32。\n(4>：第1颗卫星标识号：2个字符，GPS：01～32,BD:01～37。\n<5>：第1颗卫星仰角：2个字符，单位度，范围：00～90。\n（6>：第1颗卫星真方位角：3个字符，单位度，范围：000～359。\n(7>：第1颗卫星信号强度：2个字符。\n注1：每帧GSV最多有4组{，(4>，<5)，<6)，(7>}。\n注2：允许卫星仰角、真方位角和信号强度信息为空字段。\n注3：在每条语句中，允许“卫星标识号，仰角，真方位角，信号强度\"参数组数量是可变的，最多为4组；当发送的组数少于4个时，只使用所接收卫星的参数组，不必对未使用的参数组使用空字段。\nA.4.6RMC\n通过本语句可获取最小的时间、日期、位置、航迹向和速度等数据信息。格式：\n$XXRMC，<1>，<2>，<3>，(4>，<5>，(6>，<7>，<8>，<9>，<10>，(11>，<12>*HH<CR><LF>\nXX：XX为可选择的2个ASCII字符，可选择为“BD”、“GP”、“GN”。\n<1>：定位时间：hhmmss.ss，用UTC时间表示\n-hh,2个字符，单位：时，范围：00～23；\nmm，2个字符，单位：分，范围：00～59；\n<2>：定位状态：1个字符，‘A'=有效；‘V”=无效。\n<3)：纬度：ddmm.mmmm\ndd,2个字符，单位：度；\nmm.mmmm，整数部分2个字符，小数部分不超过4个字符，单位：分。\n<4>：纬度方向：1个字符，‘N'=北纬，‘S'=南纬。\n<5）：经度：dddmm.mmmm\n-ddd,3个字符，单位：度；\nmm.mmmm，整数部分2个字符，小数部分不超过4个字符，单位：分。\n<6>：经度方向：1个字符，‘E'=东经，‘W'=西经。\n(7>：对地速度：不定长，授时应用中可为空字段。\n<8)：对地真航向：不定长，授时应用中可为空字段。\n(9>：日期:ddmmyy\ndd,2个字符，范围：01～31；\n一mm,2个字符，范围：01～12；\nyy，2个字符，范围：00～99，对应2000年～2099年。\n<10>：磁偏角：单位为度，授时应用中可为空字段。\n<11>：磁偏角方向：空字段，授时应用中可为空字段。\n<12>：模式指示：1个字符-‘A'=自动模式；\n-‘M”=手动模式；‘N’=数据无效。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.6905, "has_structure_hint": false}
{"doc_id": "08c3a73f0e81", "file_name": "GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "page_num": 27, "text": "GB/T 37911.1—2019\nA.4.7TXT\n通过本语句可获取接收单元信息，包括产品型号和版本号。格式：\n$XXTXT,(1>,<2>，<3>,<4>￥HH(CR><LF>\nXX:XX为可选择的2个ASCII字符，固定为“BD”。\n<1>：输出信息总数：2个字符，输出TXT信息总数，范围：01～99。\n<2>：信息编号：2个字符，当前TXT信息的编号，范围：01～99。\n<3>：信息类型，2个字符：\n“00\"=error(出错）;\n“01\"=warning(告警）;\n“02”=notice(通知）;\n“07”=user(用户)。\n<4>：描述信息：用ASCII码字符串表示的描述信息，不定长，信息内容与信息类型有关。\nA.4.8PRT\n通过本语句设置串口波特率。格式：\n$XXPRT,<1>*HH<CR><LF>\nXX：XX为可选择的2个ASCII字符，固定为“BD”。\n<1>：波特率：不定长，4～6个字符，单位bit/s，范围：9600，19200,38400，115200。\nA.4.9SRC\n通过本语句可设置接收单元跟踪模式。格式：\n$ XXSRC,(1>*HH<CR><LF)\nXX：XX为可选择的2个ASCII字符，固定为“BD”。\n<1)：跟踪模式：1个字符：\n“1’=指定跟踪北斗；\n-‘2’=指定跟踪GPS；\n—‘3’=自动跟踪主用北斗(默认值)；\n—‘4'=自动跟踪主用GPS；\n‘5’=组合模式。\nA.4.10RST\n通过本语句可对设备进行重新启动操作。格式：\n$ XXRST,<1>* HH(CR)(LF>\nXX：XX为可选择的2个ASCII字符，固定为“BD”。\n<1>：启动方式：1个字符，‘F'=冷启动、H'=热启动。\nA.4.11STP\n通过本语句调整输出1PPS信号的相位。格式：\n$XXSTP,<1>，<2>，<3>，(4>，<5>*HH<CR>(LF>\nXX：XX为可选择的2个ASCII字符，固定为“BD”。\n(1)：保留：空字段或8个字符。\n<2>：保留：空字段或1个字符。\n21", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9534, "ocr_line_count": 40, "ocr_error": null, "raw_text_len": 868, "clean_text_len": 863, "clean_text": "GB/T 37911.1—2019\nA.4.7TXT\n通过本语句可获取接收单元信息，包括产品型号和版本号。格式：\n$XXTXT,(1>,<2>，<3>,<4>￥HH(CR><LF>\nXX:XX为可选择的2个ASCII字符，固定为“BD”。\n<1>：输出信息总数：2个字符，输出TXT信息总数，范围：01～99。\n<2>：信息编号：2个字符，当前TXT信息的编号，范围：01～99。\n<3>：信息类型，2个字符：\n“00\"=error(出错）;\n“01\"=warning(告警）;\n“02”=notice(通知）;\n“07”=user(用户)。\n<4>：描述信息：用ASCII码字符串表示的描述信息，不定长，信息内容与信息类型有关。\nA.4.8PRT\n通过本语句设置串口波特率。格式：\n$XXPRT,<1>*HH<CR><LF>\nXX：XX为可选择的2个ASCII字符，固定为“BD”。\n<1>：波特率：不定长，4～6个字符，单位bit/s，范围：9600，19200,38400，115200。\nA.4.9SRC\n通过本语句可设置接收单元跟踪模式。格式：\n$ XXSRC,(1>*HH<CR><LF)\nXX：XX为可选择的2个ASCII字符，固定为“BD”。\n<1)：跟踪模式：1个字符：“1’=指定跟踪北斗；\n-‘2’=指定跟踪GPS；\n—‘3’=自动跟踪主用北斗(默认值)；\n—‘4'=自动跟踪主用GPS；\n‘5’=组合模式。A.4.10RST\n通过本语句可对设备进行重新启动操作。格式：\n$ XXRST,<1>* HH(CR)(LF>\nXX：XX为可选择的2个ASCII字符，固定为“BD”。\n<1>：启动方式：1个字符，‘F'=冷启动、H'=热启动。\nA.4.11STP\n通过本语句调整输出1PPS信号的相位。格式：\n$XXSTP,<1>，<2>，<3>，(4>，<5>*HH<CR>(LF>\nXX：XX为可选择的2个ASCII字符，固定为“BD”。\n(1)：保留：空字段或8个字符。\n<2>：保留：空字段或1个字符。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7145, "has_structure_hint": false}
{"doc_id": "08c3a73f0e81", "file_name": "GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "page_num": 28, "text": "GB/T 37911.1—2019\n<3>：保留：空字段或1个字符。\n<4>：线缆时延：4个字符，U2，单位ns，默认值为0。\n<5>：用户时延：8个字符，I4，单位ns，默认值为0。\n注：时延参数为正值时表示超前，负值时表示滞后。\nA.4.12PMO\n通过本语句可设置其他信息输出。格式：\n$XXPMO,(1>,(2>*HH<CR><LF>\nXX：XX为可选择的2个ASCII字符，固定为“BD”。\n(1)：信息ID：3个字符，如表A.4所示。\n<2)：输出方式：1个字符或空字段；\n‘1’=每秒输出1次;\n‘0’=关闭输出；\n信息ID为LPS时，输出方式为空字段。\n注：作为查询命令时，系统忽略(2>的内容。\n输出控制信息说明如表A.4所示。\n表A.4输出控制说明\n信息ID\n输出方式\n功能描述\n1\n每秒输出1次\nGGA/ZDA/GLL/GSA/GSV/RMC/TXT\n0\n关闭输出\nLPS\n空字段\n闺秒查询输出，输出1次对应的信息\nA.4.13LPS\n通过本语句可获取闺秒信息，应答式输出，即仅在用户请求时才输出当前的闰秒信息，最高响应频\n率为1次/1秒。格式：\n$XXLPS，(1>,(2>，(3),<4>,<5>*HH(CR><LF>\nXX：XX为可选择的2个ASCII字符，固定为“BD\"或“GP”，“GN\"不适用。\n<1>：闰秒状态：1l1个字符，sppffffff\n-s:闰秒预告操作，1个字符，范围：‘0’=无操作，‘1’=正闰秒，‘2'=负闰秒；\nPp:GPS 时对应的闰秒,2个字符,I1,单位 s,GPS 时-UTC;\nfffff：保留，8个字符。\n<2>：闰秒发生时分秒，6个字符，hhmmss\n-hh:2个字符，闰秒发生时，00～23；\nmm:2个字符，闰秒发生分，00～59；\nss:2个字符，闰秒发生秒,00～60，60=正闰秒，58=负闰秒。\n(3>：闰秒发生日，2个字符，01～31。\n(4>：闰秒发生月，2个字符，01～12。\n<5)：闰秒发生年，4个字符。\n22", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9556, "ocr_line_count": 45, "ocr_error": null, "raw_text_len": 851, "clean_text_len": 837, "clean_text": "GB/T 37911.1—2019\n<3>：保留：空字段或1个字符。\n<4>：线缆时延：4个字符，U2，单位ns，默认值为0。\n<5>：用户时延：8个字符，I4，单位ns，默认值为0。\n注：时延参数为正值时表示超前，负值时表示滞后。\nA.4.12PMO\n通过本语句可设置其他信息输出。格式：\n$XXPMO,(1>,(2>*HH<CR><LF>\nXX：XX为可选择的2个ASCII字符，固定为“BD”。\n(1)：信息ID：3个字符，如表A.4所示。\n<2)：输出方式：1个字符或空字段；\n‘1’=每秒输出1次;‘0’=关闭输出；\n信息ID为LPS时，输出方式为空字段。\n注：作为查询命令时，系统忽略(2>的内容。\n输出控制信息说明如表A.4所示。\n表A.4输出控制说明信息ID\n输出方式功能描述每秒输出1次\nGGA/ZDA/GLL/GSA/GSV/RMC/TXT\n关闭输出LPS\n空字段闺秒查询输出，输出1次对应的信息\nA.4.13LPS\n通过本语句可获取闺秒信息，应答式输出，即仅在用户请求时才输出当前的闰秒信息，最高响应频率为1次/1秒。格式：\n$XXLPS，(1>,(2>，(3),<4>,<5>*HH(CR><LF>\nXX：XX为可选择的2个ASCII字符，固定为“BD\"或“GP”，“GN\"不适用。\n<1>：闰秒状态：1l1个字符，sppffffff\n-s:闰秒预告操作，1个字符，范围：‘0’=无操作，‘1’=正闰秒，‘2'=负闰秒；\nPp:GPS 时对应的闰秒,2个字符,I1,单位 s,GPS 时-UTC;\nfffff：保留，8个字符。\n<2>：闰秒发生时分秒，6个字符，hhmmss\n-hh:2个字符，闰秒发生时，00～23；\nmm:2个字符，闰秒发生分，00～59；\nss:2个字符，闰秒发生秒,00～60，60=正闰秒，58=负闰秒。\n(3>：闰秒发生日，2个字符，01～31。\n(4>：闰秒发生月，2个字符，01～12。\n<5)：闰秒发生年，4个字符。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7497, "has_structure_hint": true}
{"doc_id": "08c3a73f0e81", "file_name": "GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "page_num": 29, "text": "GB/T 37911.1—2019\n附录B\n(规范性附录)\nIRIG-B码码元定义及波形\nIRIG-B码码元定义见表B.1,波形见图B.1。IRIG-B码中的时间为北京时间（UTC十8)。\n表 B.1IRIG-B码码元定义表\n码元序号\n定义\n说明\n0\nPr\n基准码元\n1~4\n秒个位，BCD码，低位在前\n5\n索引位\n置‘0”\n6~8\n秒十位,BCD码,低位在前\n9\nP1\n位置识别标志#1\n10~13\n分个位,BCD码，低位在前\n14\n索引位\n置‘0”\n15~17\n分十位，BCD码，低位在前\n18\n索引位\n置‘0”\n19\nP2\n位置识别标志#2\n20~23\n时个位,BCD码，低位在前\n24\n索引位\n置‘0”\n25～26\n时十位,BCD码,低位在前\n27～28\n索引位\n置‘0”\n29\nP3\n位置识别标志#3\n30~33\n日个位，BCD码，低位在前\n34\n索引位\n置‘0”\n日十位,BCD码，低位在前\n39\nP4\n位置识别标志#4\n40~ 41\n日百位，BCD码，低位在前\n42~48\n索引位\n置‘0”\n49\nP5\n位置识别标志#5\n50~53\n年个位,BCD码,低位在前\n54\n索引位\n置‘0”\n55~58\n年十位,BCD码，低位在前\n59\nP6\n位置识别标志#6\n60\n闰秒预告(LSP)\n在闰秒来临前1s～59s置‘1’,在闰秒到来后的00s置‘0”\n61\n闰秒(LS)标志\n‘0”：正闰秒，1′：负闰秒\n62\n夏时制预告(DSP)\n置‘0”\n23", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9613, "ocr_line_count": 85, "ocr_error": null, "raw_text_len": 628, "clean_text_len": 550, "clean_text": "GB/T 37911.1—2019\n附录B\n(规范性附录)IRIG-B码码元定义及波形\nIRIG-B码码元定义见表B.1,波形见图B.1。IRIG-B码中的时间为北京时间（UTC十8)。\n表 B.1IRIG-B码码元定义表码元序号定义说明\nPr基准码元\n1~4\n秒个位，BCD码，低位在前索引位置‘0”\n6~8\n秒十位,BCD码,低位在前P1\n位置识别标志#1\n10~13\n分个位,BCD码，低位在前索引位置‘0”\n15~17\n分十位，BCD码，低位在前索引位置‘0”\nP2位置识别标志#2\n20~23\n时个位,BCD码，低位在前索引位置‘0”\n25～26\n时十位,BCD码,低位在前\n27～28\n索引位置‘0”P3位置识别标志#3\n30~33\n日个位，BCD码，低位在前索引位置‘0”\n日十位,BCD码，低位在前P4\n位置识别标志#4\n40~ 41\n日百位，BCD码，低位在前\n42~48\n索引位置‘0”P5位置识别标志#5\n50~53\n年个位,BCD码,低位在前索引位置‘0”\n55~58\n年十位,BCD码，低位在前P6\n位置识别标志#6闰秒预告(LSP)\n在闰秒来临前1s～59s置‘1’,在闰秒到来后的00s置‘0”\n闰秒(LS)标志‘0”：正闰秒，1′：负闰秒\n夏时制预告(DSP)置‘0”", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8176, "has_structure_hint": true}
{"doc_id": "08c3a73f0e81", "file_name": "GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "page_num": 30, "text": "GB/T 37911.1—2019\n表B.1 (续)\n码元序号\n定义\n说明\n63\n夏时制(DST)标志\n置‘0”\n64\n时间偏移符号位\n‘0′：+,‘1′:-\n时间偏移（小时），二进制，低位\n时间偏移=IRIG-B时间－UTC时间（时间偏移在夏时制期间\n65~68\n在前\n会发生变化)\n69\nP7\n位置识别标志#7\n‘0”：不增加时间偏移量\n70\n时间偏移(0.5h)\n‘1”：时间偏移量额外增加0.5h\n0x0：正常工作状态，时钟同步正常\n0x1:时钟同步异常,时间准确度优于1 ns\n0x2：时钟同步异常，时间准确度优于10ns\n0x3：时钟同步异常,时间准确度优于100 ns\n0x4:时钟同步异常，时间准确度优于1μs\n0x5：时钟同步异常，时间准确度优于10μs\n0x6:时钟同步异常，时间准确度优于100μs\n71~74\n时间质量，二进制，低位在前\n0x7:时钟同步异常,时间准确度优于1 ms\n0x8：时钟同步异常，时间准确度优于10ms\n0x9：时钟同步异常，时间准确度优于100ms\n0xA：时钟同步异常，时间准确度优于1s\n0xB:时钟同步异常，时间准确度优于10s\n0xC～0xE：保留位，无效；\n0xF：时钟严重故障，时间信息不可信赖\n75\n校验位\n从“秒个位\"至“时间质量\"按位（数据位)进行奇校验的结果\n76~78\n保留\n置‘0”\n79\nP8\n位置识别标志#8\n80～88,\n一天中的秒数（SBS)，二进制，低\nL6~06\n位在前\n98\n索引位\n置‘0”\n99\nPO\n位置识别标志#0\n24", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9588, "ocr_line_count": 59, "ocr_error": null, "raw_text_len": 659, "clean_text_len": 614, "clean_text": "GB/T 37911.1—2019\n表B.1 (续)\n码元序号定义说明夏时制(DST)标志置‘0”\n时间偏移符号位‘0′：+,‘1′:-\n时间偏移（小时），二进制，低位时间偏移=IRIG-B时间－UTC时间（时间偏移在夏时制期间\n65~68\n在前会发生变化)P7位置识别标志#7\n‘0”：不增加时间偏移量时间偏移(0.5h)\n‘1”：时间偏移量额外增加0.5h\n0x0：正常工作状态，时钟同步正常\n0x1:时钟同步异常,时间准确度优于1 ns\n0x2：时钟同步异常，时间准确度优于10ns\n0x3：时钟同步异常,时间准确度优于100 ns\n0x4:时钟同步异常，时间准确度优于1μs\n0x5：时钟同步异常，时间准确度优于10μs\n0x6:时钟同步异常，时间准确度优于100μs\n71~74\n时间质量，二进制，低位在前\n0x7:时钟同步异常,时间准确度优于1 ms\n0x8：时钟同步异常，时间准确度优于10ms\n0x9：时钟同步异常，时间准确度优于100ms\n0xA：时钟同步异常，时间准确度优于1s\n0xB:时钟同步异常，时间准确度优于10s\n0xC～0xE：保留位，无效；\n0xF：时钟严重故障，时间信息不可信赖\n校验位从“秒个位\"至“时间质量\"按位（数据位)进行奇校验的结果\n76~78\n保留置‘0”P8位置识别标志#8\n80～88,\n一天中的秒数（SBS)，二进制，低\nL6~06位在前索引位置‘0”\nPO位置识别标志#0", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8339, "has_structure_hint": true}
{"doc_id": "08c3a73f0e81", "file_name": "GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "page_num": 31, "text": "GB/T 37911.1—2019\nIRIG-B004格式:BCDror,BCDrEAR, CF, SBS\nIRIG-B124格式:BCDroy,BCDrEAR,CF,SBS\nSBS码组（BIN)\n二进制秒17位\n主\n载波频率1kHz\n￥下\nIRIG-B004码波形图[对应于北京时间(UTC+8)2006年1月1日7时59分60秒(闰秒时刻)］\n码元逻辑\"0”\n年和CF码组\n码元逻辑\"0\"\nIRIG-B124码部分波形图（对应于第59秒）\n图B.1IRIG-B码的波形图\nsm8\n世纪年\nR一\n码元逻辑\"1”\n码元逻辑\"1”\n1帧/s\nsus  sms\n3\n码元\"p\"\n时间码组（BCD）", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.8932, "ocr_line_count": 24, "ocr_error": null, "raw_text_len": 296, "clean_text_len": 284, "clean_text": "GB/T 37911.1—2019\nIRIG-B004格式:BCDror,BCDrEAR, CF, SBS\nIRIG-B124格式:BCDroy,BCDrEAR,CF,SBS\nSBS码组（BIN)\n二进制秒17位主载波频率1kHz\n￥下\nIRIG-B004码波形图[对应于北京时间(UTC+8)2006年1月1日7时59分60秒(闰秒时刻)］\n码元逻辑\"0”年和CF码组码元逻辑\"0\"\nIRIG-B124码部分波形图（对应于第59秒）\n图B.1IRIG-B码的波形图\nsm8世纪年R一码元逻辑\"1”\n码元逻辑\"1”\n1帧/s\nsus sms码元\"p\"时间码组（BCD）", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8427, "has_structure_hint": true}
{"doc_id": "08c3a73f0e81", "file_name": "GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GBT 37911.1-2019 电力系统北斗卫星授时应用接口 第1部分：技术规范.pdf", "page_num": 32, "text": "GB/T 37911.1—2019\n中华人民共和国\n国家标准\n电力系统北斗卫星授时应用接口\n第1部分：技术规范\nGB/T 37911.1—2019\n中国标准出版社出版发行\n北京市朝阳区和平里西街甲2号(100029)\n北京市西城区三里河北街16号(100045)\n网址：www.spc.org.cn\n服务热线：400-168-0010\n2019年8月第一版\n*\n书号：155066·1-63379\n版权专有\n侵权必究\nGB/T37911.1-2019", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.966, "ocr_line_count": 17, "ocr_error": null, "raw_text_len": 225, "clean_text_len": 220, "clean_text": "GB/T 37911.1—2019\n中华人民共和国国家标准电力系统北斗卫星授时应用接口第1部分：技术规范\nGB/T 37911.1—2019\n中国标准出版社出版发行北京市朝阳区和平里西街甲2号(100029)\n北京市西城区三里河北街16号(100045)\n网址：www.spc.org.cn\n服务热线：400-168-0010\n2019年8月第一版\n*\n书号：155066·1-63379\n版权专有侵权必究\nGB/T37911.1-2019", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8792, "has_structure_hint": true}
