{"doc_id": "4c4430597927", "file_name": "GB_T 19963.2-2024 风电场接入电力系统技术规定第2部分：海上风电.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\GB_T 19963.2-2024 风电场接入电力系统技术规定第2部分：海上风电.pdf", "page_num": 1, "text": "ICS27.180\nCCS F 11\n中华人民共和国国家标准\nGB/T 19963.2—2024\n部分代替GB/T19963—2011\n风电场接入电力系统技术规定\n第2部分：海上风电\nTechnicalspecificationforconnectingwindpowerplanttopowersystem-\nPart2:Offshorewindpower\n2024-09-29发布\n2025-04-01实施\n国家市场监督管理总局\n发布\n国家标准化管理委员会", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.986, "ocr_line_count": 14, "ocr_error": null, "raw_text_len": 230, "clean_text_len": 225, "clean_text": "ICS27.180CCS F 11\n中华人民共和国国家标准\nGB/T 19963.2—2024\n部分代替GB/T19963—2011\n风电场接入电力系统技术规定第2部分：海上风电\nTechnicalspecificationforconnectingwindpowerplanttopowersystem-\nPart2:Offshorewindpower\n2024-09-29发布\n2025-04-01实施国家市场监督管理总局发布国家标准化管理委员会", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9393, "has_structure_hint": true}
{"doc_id": "4c4430597927", "file_name": "GB_T 19963.2-2024 风电场接入电力系统技术规定第2部分：海上风电.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\GB_T 19963.2-2024 风电场接入电力系统技术规定第2部分：海上风电.pdf", "page_num": 2, "text": "GB/T19963.2-2024\n目次\n前言\nⅢ\n引言\n2规范性引用文件\n3术语和定义\n4总体要求\n5有功功率\n6功率预测\n7无功电压.\n8故障穿越\n9运行适应性\n10电能质量.·.\n11仿真模型和参数\n12二次系统.\n13测试和评价\n附录A（资料性）海上风电场并网点和海上风电场汇集点示意图\n10\n参考文献…\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.956, "ocr_line_count": 21, "ocr_error": null, "raw_text_len": 158, "clean_text_len": 148, "clean_text": "GB/T19963.2-2024\n目次前言Ⅲ引言\n2规范性引用文件\n3术语和定义\n4总体要求\n5有功功率\n6功率预测\n7无功电压.\n8故障穿越\n9运行适应性\n10电能质量.·.\n11仿真模型和参数\n12二次系统.\n13测试和评价附录A（资料性）海上风电场并网点和海上风电场汇集点示意图\n参考文献…", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9104, "has_structure_hint": true}
{"doc_id": "4c4430597927", "file_name": "GB_T 19963.2-2024 风电场接入电力系统技术规定第2部分：海上风电.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\GB_T 19963.2-2024 风电场接入电力系统技术规定第2部分：海上风电.pdf", "page_num": 3, "text": "", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.0, "ocr_line_count": 0, "ocr_error": null, "raw_text_len": 0, "clean_text_len": 0, "clean_text": "", "is_filtered": true, "filter_reason": "empty_after_clean", "visible_text_ratio": 0.0, "has_structure_hint": false}
{"doc_id": "4c4430597927", "file_name": "GB_T 19963.2-2024 风电场接入电力系统技术规定第2部分：海上风电.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\GB_T 19963.2-2024 风电场接入电力系统技术规定第2部分：海上风电.pdf", "page_num": 4, "text": "GB/T 19963.2—2024\n前言\n本文件按照GB/T1.1一2020《标准化工作导则第1部分：标准化文件的结构和起草规则》的规定\n起草。\n本文件是GB/T19963《风电场接人电力系统技术规定》的第2部分。GB/T19963已经发布了以\n下部分：\n一第1部分：陆上风电；\n第2部分：海上风电。\n本文件部分代替GB/T19963—2011《风电场接人电力系统技术规定》，与GB/T19963一2011相\n比，除结构调整和编辑性改动外，主要技术变化如下：\n更改了本文件的适用范围（见第1章，2011年版的第1章)；\n场并网点”等术语（见第3章，2011年版的第3章)；\n增加了风电场一次调频和惯量响应的要求（见5.2)；\n-更改了风电场功率预测的基本要求和预测曲线上报的要求，增加了功率预测的运行情况上报\n和预测性能的要求（见第6章，2011年版的第6章）；\n第7章)；\n增加了低电压穿越动态无功支撑、高电压穿越、连续穿越要求（见第8章）；\n-增加了风电场宽频振荡分析与防控的要求（见第9章）；\n增加了风电场汇集点电能质量要求（见10.2)；\n-更改了风电场仿真模型的要求，增加了模型评价、参数变化的内容（见第11章，2011年版的第\n12章)；\n-更改了风电场二次系统不间断电源带负荷运行时间，增加了风电场网络安全防护、向电力调度\n机构提供的信号、配置相量测量系统（PMU)等要求（见第12章，2011年版的第13章)；\n一更改了风电场接入系统测试和评价的要求和内容（见13.2，2011年版的14.2）。\n请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别专利的责任。\n本文件由中国电力企业联合会提出并归口。\n本文件起草单位：中国电力科学研究院有限公司、国家电网有限公司、电力规划总院有限公司、国网\n江苏省电力有限公司、南方电网数字电网研究院股份有限公司、中国电建集团华东勘测设计研究院有限\n公司、中国三峡新能源（集团)股份有限公司、国网江苏省电力有限公司电力科学研究院、南京南瑞继保\n电气有限公司、国网经济技术研究院有限公司、国网上海市电力公司、中国华能集团清洁能源技术研究\n院有限公司、中广核风电有限公司、深圳市禾望电气股份有限公司、华中科技大学、重庆大学、金风科技\n股份有限公司、中国船舶重工集团海装风电股份有限公司、东方电气风电股份有限公司、北京日立能源\n电力系统有限公司。\n本文件主要起草人：王伟胜、何国庆、李光辉、刘纯、迟永宁、张龙、汪海蛟、秦世耀、李庆、肖云涛、\n陈晴、陆晓、胡家兵、吴先友、袁凌、徐贤、李琰、汤海雁、郭小江、韩小淇、周党生、黄卫民、王业、王勃、\n王瑞明、高丽萍、刘可可、孙文文、车建峰、贺敬、施琳、李文锋、仇卫东、秦晓辉、马溪原、姚俊、吕振华、\n甄妮、李强、黄阮明、杨林刚、张占奎、雷雨、刘超、戴慧珠、赵海翔、石文辉、邹小明、孙艳霞、张兴、史秋娟、", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9878, "ocr_line_count": 37, "ocr_error": null, "raw_text_len": 1200, "clean_text_len": 1187, "clean_text": "GB/T 19963.2—2024\n前言本文件按照GB/T1.1一2020《标准化工作导则第1部分：标准化文件的结构和起草规则》的规定起草。\n本文件是GB/T19963《风电场接人电力系统技术规定》的第2部分。GB/T19963已经发布了以下部分：\n一第1部分：陆上风电；第2部分：海上风电。\n本文件部分代替GB/T19963—2011《风电场接人电力系统技术规定》，与GB/T19963一2011相比，除结构调整和编辑性改动外，主要技术变化如下：\n更改了本文件的适用范围（见第1章，2011年版的第1章)；\n场并网点”等术语（见第3章，2011年版的第3章)；\n增加了风电场一次调频和惯量响应的要求（见5.2)；\n-更改了风电场功率预测的基本要求和预测曲线上报的要求，增加了功率预测的运行情况上报和预测性能的要求（见第6章，2011年版的第6章）；\n第7章)；\n增加了低电压穿越动态无功支撑、高电压穿越、连续穿越要求（见第8章）；\n-增加了风电场宽频振荡分析与防控的要求（见第9章）；\n增加了风电场汇集点电能质量要求（见10.2)；\n-更改了风电场仿真模型的要求，增加了模型评价、参数变化的内容（见第11章，2011年版的第\n12章)；\n-更改了风电场二次系统不间断电源带负荷运行时间，增加了风电场网络安全防护、向电力调度机构提供的信号、配置相量测量系统（PMU)等要求（见第12章，2011年版的第13章)；\n一更改了风电场接入系统测试和评价的要求和内容（见13.2，2011年版的14.2）。\n请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别专利的责任。\n本文件由中国电力企业联合会提出并归口。\n本文件起草单位：中国电力科学研究院有限公司、国家电网有限公司、电力规划总院有限公司、国网江苏省电力有限公司、南方电网数字电网研究院股份有限公司、中国电建集团华东勘测设计研究院有限公司、中国三峡新能源（集团)股份有限公司、国网江苏省电力有限公司电力科学研究院、南京南瑞继保电气有限公司、国网经济技术研究院有限公司、国网上海市电力公司、中国华能集团清洁能源技术研究院有限公司、中广核风电有限公司、深圳市禾望电气股份有限公司、华中科技大学、重庆大学、金风科技股份有限公司、中国船舶重工集团海装风电股份有限公司、东方电气风电股份有限公司、北京日立能源电力系统有限公司。\n本文件主要起草人：王伟胜、何国庆、李光辉、刘纯、迟永宁、张龙、汪海蛟、秦世耀、李庆、肖云涛、\n陈晴、陆晓、胡家兵、吴先友、袁凌、徐贤、李琰、汤海雁、郭小江、韩小淇、周党生、黄卫民、王业、王勃、\n王瑞明、高丽萍、刘可可、孙文文、车建峰、贺敬、施琳、李文锋、仇卫东、秦晓辉、马溪原、姚俊、吕振华、\n甄妮、李强、黄阮明、杨林刚、张占奎、雷雨、刘超、戴慧珠、赵海翔、石文辉、邹小明、孙艳霞、张兴、史秋娟、", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8598, "has_structure_hint": true}
{"doc_id": "4c4430597927", "file_name": "GB_T 19963.2-2024 风电场接入电力系统技术规定第2部分：海上风电.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\GB_T 19963.2-2024 风电场接入电力系统技术规定第2部分：海上风电.pdf", "page_num": 5, "text": "GB/T19963.2—2024\n翟健帆、杨志强、王素飞。\n本文件及其所代替文件的历次版本发布情况为：\n-2005年首次发布为GB/Z19963—2005，2011年第一次修订为GB/T19963—2011；\n本次为第二次修订，将GB/T19963一2011拆分为两个部分，本文件是GB/T19963的第2\n部分。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.987, "ocr_line_count": 6, "ocr_error": null, "raw_text_len": 157, "clean_text_len": 157, "clean_text": "GB/T19963.2—2024\n翟健帆、杨志强、王素飞。\n本文件及其所代替文件的历次版本发布情况为：\n-2005年首次发布为GB/Z19963—2005，2011年第一次修订为GB/T19963—2011；\n本次为第二次修订，将GB/T19963一2011拆分为两个部分，本文件是GB/T19963的第2\n部分。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.875, "has_structure_hint": false}
{"doc_id": "4c4430597927", "file_name": "GB_T 19963.2-2024 风电场接入电力系统技术规定第2部分：海上风电.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\GB_T 19963.2-2024 风电场接入电力系统技术规定第2部分：海上风电.pdf", "page_num": 6, "text": "GB/T19963.2-2024\n引言\n截至2023年年底，我国海上风电累计装机3650万kW，装机容量位列全球第一。我国“十四五\"将\n重点建设山东半岛、长三角、闽南、粤东和北部湾五大千万千瓦海上风电基地，推进一批百万千瓦级的重\n点项目集中连片开发，海上风电开发将呈深远海、规模化发展趋势。根据我国当前海上风电发展现状及\n并网运行的具体问题，为了进一步适应新形势下海上风电友好并网、保障大规模海上风电接人电力系统\n安全稳定运行，支撑我国海上风电可持续发展，GB/T19963《风电场接人电力系统技术规定》拟由两部\n分组成。\n-第1部分：陆上风电。目的在于明确陆上风电场在规划、设计、建设与运行阶段，为满足接人电\n力系统所需要的技术条件。\n一第2部分：海上风电。目的在于明确海上风电场在规划、设计、建设与运行阶段，为满足接人电\n力系统所需要的技术条件。\n本文件侧重海上风电并网的技术要求，明确了电网企业、发电企业在海上风电接人电力系统中所需\n满足的技术要求，以确保电力系统和海上风电场的安全、稳定运行。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9946, "ocr_line_count": 14, "ocr_error": null, "raw_text_len": 450, "clean_text_len": 441, "clean_text": "GB/T19963.2-2024\n引言截至2023年年底，我国海上风电累计装机3650万kW，装机容量位列全球第一。我国“十四五\"将重点建设山东半岛、长三角、闽南、粤东和北部湾五大千万千瓦海上风电基地，推进一批百万千瓦级的重点项目集中连片开发，海上风电开发将呈深远海、规模化发展趋势。根据我国当前海上风电发展现状及并网运行的具体问题，为了进一步适应新形势下海上风电友好并网、保障大规模海上风电接人电力系统安全稳定运行，支撑我国海上风电可持续发展，GB/T19963《风电场接人电力系统技术规定》拟由两部分组成。\n-第1部分：陆上风电。目的在于明确陆上风电场在规划、设计、建设与运行阶段，为满足接人电力系统所需要的技术条件。\n一第2部分：海上风电。目的在于明确海上风电场在规划、设计、建设与运行阶段，为满足接人电力系统所需要的技术条件。\n本文件侧重海上风电并网的技术要求，明确了电网企业、发电企业在海上风电接人电力系统中所需满足的技术要求，以确保电力系统和海上风电场的安全、稳定运行。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9062, "has_structure_hint": false}
{"doc_id": "4c4430597927", "file_name": "GB_T 19963.2-2024 风电场接入电力系统技术规定第2部分：海上风电.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\GB_T 19963.2-2024 风电场接入电力系统技术规定第2部分：海上风电.pdf", "page_num": 7, "text": "GB/T 19963.2—2024\n风电场接入电力系统技术规定\n第2部分：海上风电\n1范围\n本文件规定了海上风电场接人电力系统的总体要求、有功功率、功率预测、无功电压、故障穿越、运\n行适应性、电能质量、仿真模型和参数、二次系统的技术要求，以及测试和评价的内容。\n本文件适用于通过工频交流输电线路或柔性直流输电系统与电力系统连接的新建或改（扩)建海上\n风电场的接人、调试和运行。\n2规范性引用文件\n下列文件中的内容通过文中的规范性引用而构成本文件必不可少的条款。其中，注日期的引用文\n件，仅该日期对应的版本适用于本文件；不注日期的引用文件，其最新版本（包括所有的修改单)适用于\n本文件。\nGB/T12326电能质量电压波动和闪变\nGB/T14285继电保护和安全自动装置技术规程\nGB/T14549电能质量公用电网谐波\nGB/T15543电能质量三相电压不平衡\nGB/T19862电能质量监测设备通用要求\nGB/T19963.1风电场接人电力系统技术规定第1部分：陆上风电\nGB/T22239信息安全技术网络安全等级保护基本要求\nGB/T24337电能质量公用电网间谐波\nGB/T31464电网运行准则\nGB/T36572电力监控系统网络安全防护导则\nGB/T37015.1柔性直流输电系统性能第1部分：稳态\nGB/T37015.2柔性直流输电系统性能第2部分：暂态\nGB38755电力系统安全稳定导则\nGB/T40594电力系统网源协调技术导则\nGB/T40604新能源场站调度运行信息交换技术要求\nGB/T40607调度侧风电或光伏功率预测系统技术要求\nGB/T50063电力装置电测量仪表装置设计规范\nDL/T448电能计量装置技术管理规程\nDL/T1631并网风电场继电保护配置及整定技术规范\nDL/T5003电力系统调度自动化设计规程\nNB/T31047.2风电调度运行管理规范第2部分：海上风电\n3术语和定义\nGB/T19963.1和NB/T31047.2界定的以及下列术语和定义适用于本文件。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9977, "ocr_line_count": 35, "ocr_error": null, "raw_text_len": 852, "clean_text_len": 845, "clean_text": "GB/T 19963.2—2024\n风电场接入电力系统技术规定第2部分：海上风电\n1范围本文件规定了海上风电场接人电力系统的总体要求、有功功率、功率预测、无功电压、故障穿越、运行适应性、电能质量、仿真模型和参数、二次系统的技术要求，以及测试和评价的内容。\n本文件适用于通过工频交流输电线路或柔性直流输电系统与电力系统连接的新建或改（扩)建海上风电场的接人、调试和运行。\n2规范性引用文件下列文件中的内容通过文中的规范性引用而构成本文件必不可少的条款。其中，注日期的引用文件，仅该日期对应的版本适用于本文件；不注日期的引用文件，其最新版本（包括所有的修改单)适用于本文件。\nGB/T12326电能质量电压波动和闪变\nGB/T14285继电保护和安全自动装置技术规程\nGB/T14549电能质量公用电网谐波\nGB/T15543电能质量三相电压不平衡\nGB/T19862电能质量监测设备通用要求\nGB/T19963.1风电场接人电力系统技术规定第1部分：陆上风电\nGB/T22239信息安全技术网络安全等级保护基本要求\nGB/T24337电能质量公用电网间谐波\nGB/T31464电网运行准则\nGB/T36572电力监控系统网络安全防护导则\nGB/T37015.1柔性直流输电系统性能第1部分：稳态\nGB/T37015.2柔性直流输电系统性能第2部分：暂态\nGB38755电力系统安全稳定导则\nGB/T40594电力系统网源协调技术导则\nGB/T40604新能源场站调度运行信息交换技术要求\nGB/T40607调度侧风电或光伏功率预测系统技术要求\nGB/T50063电力装置电测量仪表装置设计规范\nDL/T448电能计量装置技术管理规程\nDL/T1631并网风电场继电保护配置及整定技术规范\nDL/T5003电力系统调度自动化设计规程\nNB/T31047.2风电调度运行管理规范第2部分：海上风电\n3术语和定义\nGB/T19963.1和NB/T31047.2界定的以及下列术语和定义适用于本文件。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9278, "has_structure_hint": true}
{"doc_id": "4c4430597927", "file_name": "GB_T 19963.2-2024 风电场接入电力系统技术规定第2部分：海上风电.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\GB_T 19963.2-2024 风电场接入电力系统技术规定第2部分：海上风电.pdf", "page_num": 8, "text": "GB/T 19963.2—2024\n3.1\n海上风电场offshorewindpowerplant\n在沿海多年平均大潮高潮线以下海域开发建设的风电场，由一批风力发电机组或风力发电机组群\n（包括机组单元变压器）及其汇集与送出系统组成的发电站。\n[来源：NB/T31047.2—2022，3.1，有修改]\n3.2\n海上风电场并网点pointof connectionofoffshore windpowerplant\n海上风电场陆上升压站/开关站或陆上换流站联接变压器的网侧母线或节点。\n[来源：GB/T19963.1—2021，3.2，有修改]\n3.3\n海上风电场汇集点pointof collection ofoffshore windpowerplant\n海上风电场海上升压站高压侧母线或节点，或者海上风电场集电线路汇集母线或节点。\n注：海上风电场并网点和海上风电场汇集点的示意图见附录A。\n4总体要求\n4.1风电场应具备参与电力系统安全稳定控制及有功功率、无功功率控制等能力，并符合\nGB/T31464、GB38755和GB/T40594的相关规定。\n4.2通过柔性直流输电系统送出的风电场，柔性直流输电系统的稳态和暂态性能应符合\nGB/T37015.1和GB/T37015.2的相关规定。\n5有功功率\n5.1风电场有功功率控制的基本要求、正常运行情况下的有功功率变化、紧急控制应符合\nGB/T19963.1的相关规定。\n5.2风电场应具备根据并网点频率和频率变化率向电力系统提供一次调频和惯量响应的功能，一次调\n频和惯量响应的功能和性能指标应符合GB/T19963.1的相关规定。\n6功率预测\n6.1基本要求\n风电场应配置风电功率预测系统，系统应具备中期风电功率预测、短期风电功率预测、超短期风电\n功率预测的功能，功率预测的时间尺度和执行周期应符合GB/T40607的相关规定。\n6.2预测曲线和运行情况上报\n6.2.1风电功率预测系统应向电力调度机构上报中期风电功率预测、短期风电功率预测、超短期风电\n功率预测数据，上报时间和分辨率应满足GB/T40604的相关规定，同时应上报与预测数据相同时段、\n相同时间分辨率的风电场预计开机容量。\n6.2.2风电功率预测系统应按电力调度机构要求，实时上传测风数据、风电机组单机运行状态数据、风\n电场理论发电功率和可用发电功率等数据。\nN", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9833, "ocr_line_count": 35, "ocr_error": null, "raw_text_len": 992, "clean_text_len": 987, "clean_text": "GB/T 19963.2—2024\n3.1\n海上风电场offshorewindpowerplant\n在沿海多年平均大潮高潮线以下海域开发建设的风电场，由一批风力发电机组或风力发电机组群\n（包括机组单元变压器）及其汇集与送出系统组成的发电站。\n[来源：NB/T31047.2—2022，3.1，有修改]\n3.2\n海上风电场并网点pointof connectionofoffshore windpowerplant\n海上风电场陆上升压站/开关站或陆上换流站联接变压器的网侧母线或节点。\n[来源：GB/T19963.1—2021，3.2，有修改]\n3.3\n海上风电场汇集点pointof collection ofoffshore windpowerplant\n海上风电场海上升压站高压侧母线或节点，或者海上风电场集电线路汇集母线或节点。\n注：海上风电场并网点和海上风电场汇集点的示意图见附录A。\n4总体要求\n4.1风电场应具备参与电力系统安全稳定控制及有功功率、无功功率控制等能力，并符合\nGB/T31464、GB38755和GB/T40594的相关规定。\n4.2通过柔性直流输电系统送出的风电场，柔性直流输电系统的稳态和暂态性能应符合\nGB/T37015.1和GB/T37015.2的相关规定。\n5有功功率\n5.1风电场有功功率控制的基本要求、正常运行情况下的有功功率变化、紧急控制应符合\nGB/T19963.1的相关规定。\n5.2风电场应具备根据并网点频率和频率变化率向电力系统提供一次调频和惯量响应的功能，一次调频和惯量响应的功能和性能指标应符合GB/T19963.1的相关规定。\n6功率预测\n6.1基本要求风电场应配置风电功率预测系统，系统应具备中期风电功率预测、短期风电功率预测、超短期风电功率预测的功能，功率预测的时间尺度和执行周期应符合GB/T40607的相关规定。\n6.2预测曲线和运行情况上报\n6.2.1风电功率预测系统应向电力调度机构上报中期风电功率预测、短期风电功率预测、超短期风电功率预测数据，上报时间和分辨率应满足GB/T40604的相关规定，同时应上报与预测数据相同时段、\n相同时间分辨率的风电场预计开机容量。\n6.2.2风电功率预测系统应按电力调度机构要求，实时上传测风数据、风电机组单机运行状态数据、风电场理论发电功率和可用发电功率等数据。\nN", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9139, "has_structure_hint": true}
{"doc_id": "4c4430597927", "file_name": "GB_T 19963.2-2024 风电场接入电力系统技术规定第2部分：海上风电.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\GB_T 19963.2-2024 风电场接入电力系统技术规定第2部分：海上风电.pdf", "page_num": 9, "text": "GB/T 19963.2—2024\n6.3预测性能\n6.3.1风电场中期风电功率预测、短期风电功率预测、超短期风电功率预测结果的月平均上报率应达\n到100%，预测性能指标应符合GB/T40607的相关规定。\n6.3.2风电功率预测系统应具备在风电场功率受限、风电机组故障或检修等非正常停机情况下功率预\n测的功能。\n6.3.3风电场功率受限时刻进行预测性能计算时，应使用可用功率代替实际功率，可用功率的计算方\n法可参照GB/T40603的相关规定。\n7无功电压\n7.1无功电源\n7.1.1风电场的无功电源可包括风电场中的风电机组、并联电容器、并联电抗器、静止无功补偿器，以\n及静止无功发生器、同步调相机等动态无功补偿装置。\n7.1.2风电机组应具备并网运行状态下功率因数在超前0.95～滞后0.95的范围内动态可调的能力，并\n应在图1所示矩形框内动态可调。\n(p.u)\n0. 33\n0\nP(p.u)\n0.33\n标引符号说明：\nP—风电机组有功功率标么值；\nQ一风电机组无功功率标么值。\n图1风电机组无功出力范围\n7.1.3通过工频交流输电线路送出的风电场，应充分利用风电机组的无功容量及调节能力，进行风电\n场并网点电压调节。当风电机组的无功容量及调节能力不能满足风电场并网点电压调节需求时，应加\n装适当容量的无功补偿装置，必要时加装动态无功补偿装置。\n7.1.4通过柔性直流输电系统送出的风电场，应充分利用陆上换流站、风电机组及海上换流站的无功\n容量及调节能力，进行风电场并网点、汇集点的电压调节。当陆上换流站、风电机组及海上换流站的无\n功容量及调节能力不能满足风电场并网点、汇集点电压调节需求时，应加装适当容量的无功补偿装\n置，必要时加装动态无功补偿装置。\n7.2无功容量配置\n7.2.1风电场的无功容量应按照分（电压）层和分（电）区基本平衡的原则进行配置，并满足检修备用\n要求。\n7.2.2通过工频交流输电线路送出的风电场，其无功容量配置要求如下。\na）对于直接接入公共电网的风电场，其配置的容性无功容量应能补偿风电场满发时场内汇集海\n3", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9853, "ocr_line_count": 36, "ocr_error": null, "raw_text_len": 870, "clean_text_len": 854, "clean_text": "GB/T 19963.2—2024\n6.3预测性能\n6.3.1风电场中期风电功率预测、短期风电功率预测、超短期风电功率预测结果的月平均上报率应达到100%，预测性能指标应符合GB/T40607的相关规定。\n6.3.2风电功率预测系统应具备在风电场功率受限、风电机组故障或检修等非正常停机情况下功率预测的功能。\n6.3.3风电场功率受限时刻进行预测性能计算时，应使用可用功率代替实际功率，可用功率的计算方法可参照GB/T40603的相关规定。\n7无功电压\n7.1无功电源\n7.1.1风电场的无功电源可包括风电场中的风电机组、并联电容器、并联电抗器、静止无功补偿器，以及静止无功发生器、同步调相机等动态无功补偿装置。\n7.1.2风电机组应具备并网运行状态下功率因数在超前0.95～滞后0.95的范围内动态可调的能力，并应在图1所示矩形框内动态可调。\n(p.u)\n0. 33\nP(p.u)\n0.33\n标引符号说明：P—风电机组有功功率标么值；\nQ一风电机组无功功率标么值。\n图1风电机组无功出力范围\n7.1.3通过工频交流输电线路送出的风电场，应充分利用风电机组的无功容量及调节能力，进行风电场并网点电压调节。当风电机组的无功容量及调节能力不能满足风电场并网点电压调节需求时，应加装适当容量的无功补偿装置，必要时加装动态无功补偿装置。\n7.1.4通过柔性直流输电系统送出的风电场，应充分利用陆上换流站、风电机组及海上换流站的无功容量及调节能力，进行风电场并网点、汇集点的电压调节。当陆上换流站、风电机组及海上换流站的无功容量及调节能力不能满足风电场并网点、汇集点电压调节需求时，应加装适当容量的无功补偿装置，必要时加装动态无功补偿装置。\n7.2无功容量配置\n7.2.1风电场的无功容量应按照分（电压）层和分（电）区基本平衡的原则进行配置，并满足检修备用要求。\n7.2.2通过工频交流输电线路送出的风电场，其无功容量配置要求如下。\na）对于直接接入公共电网的风电场，其配置的容性无功容量应能补偿风电场满发时场内汇集海", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8977, "has_structure_hint": true}
{"doc_id": "4c4430597927", "file_name": "GB_T 19963.2-2024 风电场接入电力系统技术规定第2部分：海上风电.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\GB_T 19963.2-2024 风电场接入电力系统技术规定第2部分：海上风电.pdf", "page_num": 10, "text": "GB/T 19963.2—2024\n缆、主变压器、输电海缆的感性无功功率，以及风电场送出线路的一半感性无功功率之和，其配\n置的感性无功容量应能补偿含输电海缆在内的风电场自身容性充电无功功率及风电场送出线\n路的一半充电无功功率；\nb）对于通过220kV(330kV)风电汇集系统升压至500kV电压等级接入公共电网的风电场群中\n的风电场，其配置的容性无功容量应能补偿风电场满发时场内汇集海缆、主变压器、输电海缆\n的感性无功功率及风电场送出线路的全部感性无功功率之和，其配置的感性无功容量应能补\n偿含输电海缆在内的风电场自身容性充电无功功率及风电场送出线路的全部充电无功功率；\nc）对于通过长输电海缆送出的风电场，宜在输电海缆首端或末端配置高压并联电抗器，必要时在\n输电海缆中间配置无功补偿站。高压并联电抗器的配置应满足过电压限制、无功平衡的要求。\n7.2.3通过柔性直流输电系统送出的风电场，其无功容量配置要求如下。\na）陆上换流站的容性无功容量应能补偿风电场满发时联接变压器的感性无功功率及送出线路的\n一半感性无功功率之和，其配置的感性无功容量应能补偿送出线路的一半容性充电无功功率。\n场内汇集海缆、联接变压器的感性无功功率之和，其配置的感性无功容量应能补偿风电场自身\n的容性充电无功功率。\nc）对于有海上升压站的风电场群，风电场的容性无功容量宜能补偿风电场满发时场内汇集海缆、\n主变压器的感性无功功率及汇集点至海上换流站交流海缆的一半感性无功功率之和，其配置\n的感性无功容量宜能补偿风电场自身的容性充电无功功率及汇集点至海上换流站交流海缆的\n一半充电无功功率；海上换流站的容性无功容量宜能补偿风电场满发时联接变压器的感性无\n功及汇集点至海上换流站交流海缆的一半感性无功功率之和，其配置的感性无功容量宜能补\n偿汇集点至海上换流站交流海缆的一半容性充电无功功率。具体配置方案可结合汇集与送出\n系统优化确定。\n7.2.4风电场配置的无功补偿装置类型及容量范围应结合风电场实际接人情况通过专题研究确定。\n7.3无功功率/电压控制\n7.3.1风电场应具备无功功率调节及电压控制能力，并应符合GB/T31464和GB/T40594相关规定。\n7.3.2风电场应配置无功/电压控制系统，系统应具备并网点或汇集点定电压控制、定功率因数控制和\n定无功功率控制等控制模式，并具备根据运行需要在线切换控制模式的功能。\n7.3.3通过工频交流输电线路送出的风电场，当公共电网电压处于正常范围内时，对于接人220kV\n(330kV)及以下电压等级公共电网的风电场，风电场应能够控制并网点电压在标称电压的97%～\n107%范围内；对于通过220kV(330kV)风电汇集系统升压至500kV电压等级接人公共电网的风电场\n群，风电场群应能够控制并网点电压在标称电压的100%～110%范围内。\n7.3.4通过柔性直流输电系统送出的风电场，当公共电网电压处于正常范围内时，对于接人220kV\n(330kV)及以下电压等级公共电网的风电场，风电场应能够控制并网点电压在标称电压的97%～\n107%范围内；对于接人500kV电压等级公共电网的风电场，风电场应能够控制并网点电压在标称电压\n的100%~110%范围内。\n7.3.5通过工频交流输电线路送出的风电场，风电场的主变压器应采用有载调压变压器。\n7.3.6风电场无功电压控制系统应能自动接收电力系统调度机构或就地AVC下发的风电场并网点、\n汇集点电压值、功率因数值或无功功率值，通过协调控制风电机组、换流站、无功补偿装置的无功输\n出，以及主变压器分接头位置，实现对风电场并网点、汇集点无功功率/电压的控制。\n7.3.7风电场无功电压控制系统的定值整定、单次调节步长应注意与邻近风电场间的协同，采用定电\n压控制模式时宜采用小步长多次调节等避免振荡的控制策略。\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9965, "ocr_line_count": 42, "ocr_error": null, "raw_text_len": 1591, "clean_text_len": 1571, "clean_text": "GB/T 19963.2—2024\n缆、主变压器、输电海缆的感性无功功率，以及风电场送出线路的一半感性无功功率之和，其配置的感性无功容量应能补偿含输电海缆在内的风电场自身容性充电无功功率及风电场送出线路的一半充电无功功率；\nb）对于通过220kV(330kV)风电汇集系统升压至500kV电压等级接入公共电网的风电场群中的风电场，其配置的容性无功容量应能补偿风电场满发时场内汇集海缆、主变压器、输电海缆的感性无功功率及风电场送出线路的全部感性无功功率之和，其配置的感性无功容量应能补偿含输电海缆在内的风电场自身容性充电无功功率及风电场送出线路的全部充电无功功率；\nc）对于通过长输电海缆送出的风电场，宜在输电海缆首端或末端配置高压并联电抗器，必要时在输电海缆中间配置无功补偿站。高压并联电抗器的配置应满足过电压限制、无功平衡的要求。\n7.2.3通过柔性直流输电系统送出的风电场，其无功容量配置要求如下。\na）陆上换流站的容性无功容量应能补偿风电场满发时联接变压器的感性无功功率及送出线路的一半感性无功功率之和，其配置的感性无功容量应能补偿送出线路的一半容性充电无功功率。\n场内汇集海缆、联接变压器的感性无功功率之和，其配置的感性无功容量应能补偿风电场自身的容性充电无功功率。\nc）对于有海上升压站的风电场群，风电场的容性无功容量宜能补偿风电场满发时场内汇集海缆、\n主变压器的感性无功功率及汇集点至海上换流站交流海缆的一半感性无功功率之和，其配置的感性无功容量宜能补偿风电场自身的容性充电无功功率及汇集点至海上换流站交流海缆的一半充电无功功率；海上换流站的容性无功容量宜能补偿风电场满发时联接变压器的感性无功及汇集点至海上换流站交流海缆的一半感性无功功率之和，其配置的感性无功容量宜能补偿汇集点至海上换流站交流海缆的一半容性充电无功功率。具体配置方案可结合汇集与送出系统优化确定。\n7.2.4风电场配置的无功补偿装置类型及容量范围应结合风电场实际接人情况通过专题研究确定。\n7.3无功功率/电压控制\n7.3.1风电场应具备无功功率调节及电压控制能力，并应符合GB/T31464和GB/T40594相关规定。\n7.3.2风电场应配置无功/电压控制系统，系统应具备并网点或汇集点定电压控制、定功率因数控制和定无功功率控制等控制模式，并具备根据运行需要在线切换控制模式的功能。\n7.3.3通过工频交流输电线路送出的风电场，当公共电网电压处于正常范围内时，对于接人220kV\n(330kV)及以下电压等级公共电网的风电场，风电场应能够控制并网点电压在标称电压的97%～\n107%范围内；对于通过220kV(330kV)风电汇集系统升压至500kV电压等级接人公共电网的风电场群，风电场群应能够控制并网点电压在标称电压的100%～110%范围内。\n7.3.4通过柔性直流输电系统送出的风电场，当公共电网电压处于正常范围内时，对于接人220kV\n(330kV)及以下电压等级公共电网的风电场，风电场应能够控制并网点电压在标称电压的97%～\n107%范围内；对于接人500kV电压等级公共电网的风电场，风电场应能够控制并网点电压在标称电压的100%~110%范围内。\n7.3.5通过工频交流输电线路送出的风电场，风电场的主变压器应采用有载调压变压器。\n7.3.6风电场无功电压控制系统应能自动接收电力系统调度机构或就地AVC下发的风电场并网点、\n汇集点电压值、功率因数值或无功功率值，通过协调控制风电机组、换流站、无功补偿装置的无功输出，以及主变压器分接头位置，实现对风电场并网点、汇集点无功功率/电压的控制。\n7.3.7风电场无功电压控制系统的定值整定、单次调节步长应注意与邻近风电场间的协同，采用定电压控制模式时宜采用小步长多次调节等避免振荡的控制策略。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.927, "has_structure_hint": true}
{"doc_id": "4c4430597927", "file_name": "GB_T 19963.2-2024 风电场接入电力系统技术规定第2部分：海上风电.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\GB_T 19963.2-2024 风电场接入电力系统技术规定第2部分：海上风电.pdf", "page_num": 11, "text": "GB/T 19963.2—2024\n8故障穿越\n8.1基本要求\n8.1.1风电场应具备故障穿越能力，包括低电压穿越能力、高电压穿越能力、连续穿越能力，在电压考\n核范围内，风电场内的风电机组和无功补偿装置应不脱网连续运行。\n8.1.2通过工频交流输电线路送出的风电场，故障穿越能力应符合GB/T19963.1的相关规定。\n8.2通过柔性直流输电系统送出的风电场的故障穿越要求\n8.2.1低电压穿越\n8.2.1.1风电场应具备图2所示低电压穿越要求，具体要求如下：\na）风电场汇集点电压跌至0时，风电场内的风电机组和无功补偿装置应能够不脱网连续运行\n250ms;\nb）风电场汇集点电压跌至标称电压的20%时，风电场内的风电机组和无功补偿装置应能够不脱\n网连续运行625ms；\nc）风电场汇集点电压跌至标称电压的20%以上至90%时，风电场内的风电机组和无功补偿装置\n应能够在图2规定的时间内不脱网连续运行。\n1.2\n电压跌落\n电压轮廊线\n1.1\n1.0\n0.9\nd）\n0.8\n风电机组和无功\n电压\n0.7\n补偿装置不脱网\n0.6\n0.5\n连续运行\n点\n风电机组和无功补偿\n0.4\n装置可以切出\n0.3\n0.2\n0.1\n0 0.25 0.6251\n时间/s\n图2风电场低电压穿越要求\n8.2.1.2陆上、海上交流系统，或者柔性直流输电系统发生不同类型故障时，若风电场汇集点考核电压\n全部在图2中电压轮廊线及以上的区域内，风电场应不脱网连续运行。针对不同故障类型风电场低电\n压穿越的考核电压如表1所示。\n表1风电场低电压穿越考核电压\n故障类型\n考核电压\n三相短路故障\n风电场汇集点线电压\n两相短路故障\n风电场汇集点线电压\n单相接地短路故障\n风电场汇集点相电压\n8.2.1.3当风电场汇集点电压跌落时，风电场在低电压穿越过程中具有以下动态无功支撑能力。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9857, "ocr_line_count": 53, "ocr_error": null, "raw_text_len": 771, "clean_text_len": 754, "clean_text": "GB/T 19963.2—2024\n8故障穿越\n8.1基本要求\n8.1.1风电场应具备故障穿越能力，包括低电压穿越能力、高电压穿越能力、连续穿越能力，在电压考核范围内，风电场内的风电机组和无功补偿装置应不脱网连续运行。\n8.1.2通过工频交流输电线路送出的风电场，故障穿越能力应符合GB/T19963.1的相关规定。\n8.2通过柔性直流输电系统送出的风电场的故障穿越要求\n8.2.1低电压穿越\n8.2.1.1风电场应具备图2所示低电压穿越要求，具体要求如下：\na）风电场汇集点电压跌至0时，风电场内的风电机组和无功补偿装置应能够不脱网连续运行\n250ms;\nb）风电场汇集点电压跌至标称电压的20%时，风电场内的风电机组和无功补偿装置应能够不脱网连续运行625ms；\nc）风电场汇集点电压跌至标称电压的20%以上至90%时，风电场内的风电机组和无功补偿装置应能够在图2规定的时间内不脱网连续运行。\n1.2\n电压跌落电压轮廊线\n1.1\n1.0\n0.9\nd）\n0.8\n风电机组和无功电压\n0.7\n补偿装置不脱网\n0.6\n0.5\n连续运行点风电机组和无功补偿\n0.4\n装置可以切出\n0.3\n0.2\n0.1\n0 0.25 0.6251\n时间/s\n图2风电场低电压穿越要求\n8.2.1.2陆上、海上交流系统，或者柔性直流输电系统发生不同类型故障时，若风电场汇集点考核电压全部在图2中电压轮廊线及以上的区域内，风电场应不脱网连续运行。针对不同故障类型风电场低电压穿越的考核电压如表1所示。\n表1风电场低电压穿越考核电压故障类型考核电压三相短路故障风电场汇集点线电压两相短路故障风电场汇集点线电压单相接地短路故障风电场汇集点相电压\n8.2.1.3当风电场汇集点电压跌落时，风电场在低电压穿越过程中具有以下动态无功支撑能力。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.905, "has_structure_hint": true}
{"doc_id": "4c4430597927", "file_name": "GB_T 19963.2-2024 风电场接入电力系统技术规定第2部分：海上风电.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\GB_T 19963.2-2024 风电场接入电力系统技术规定第2部分：海上风电.pdf", "page_num": 12, "text": "GB/T 19963.2—2024\na）当风电场汇集点电压正序分量低于标称电压的80%时，风电场应能向海上交流系统注人正序\n动态无功电流支撑电压恢复，正序动态无功电流增量响应风电场汇集点电压变化，并应满足公\n式(1)：\n△I,=K×(0.9-U,)×In,(0≤U,≤0.9)\n式中：\n△I：一风电场注人的正序动态无功电流增量，单位为安培(A)；\nK一风电场正序动态无功电流比例系数；\nU、一风电场汇集点正序电压标幺值；\nIn一风电场额定电流，单位为安培(A)。\nb）风电场汇集点电压跌落期间，风电场向海上交流系统输出无功电流应为电压跌落前正常运行\n时的输出无功电流I。与正序动态无功电流增量△I，之和。\nc）风电场汇集点电压跌落期间，风电场无功电流的最大输出能力不应低于风电场额定电流的\n1.05倍。\nd）风电场正序动态无功电流比例系数K：可根据实际情况确定，取值范围宜为1.17～2.33。\ne）对于对称跌落故障，自风电场汇集点电压跌落出现的时刻起，风电场动态无功电流上升时间不\n大于60ms。\nf）对于对称跌落故障，自风电场汇集点电压恢复至标称电压90%以上的时刻起，风电场应在\n40ms内退出动态无功电流增量。\n8.2.1.4对于风电场汇集点电压跌落期间没有切出的风电场，其有功功率在故障清除后应快速恢复，自\n故障清除时刻开始，以至少0.2Pv/s的功率变化率恢复至故障前的值。当电力系统对风电场有功恢复\n速率有特殊要求时，可根据实际需要进行调整。\n8.2.2高电压穿越\n风电场以汇集点为电压考核点，高电压穿越能力应符合GB/T19963.1的相关规定。\n8.2.3连续穿越\n风电场应具备低-高电压穿越能力，具体要求如下。\na）风电场自低电压阶段快速过渡至高电压阶段，风电场内的风电机组和无功补偿装置应不脱网\n连续运行。在故障清除后汇集点电压由低电压恢复至0.9p.u.以上时，风电场应快速控制动态\n电流以降低汇集点过电压水平。\nb）风电场应具备至少一次零电压-高电压穿越能力，零电压持续时间为0.25s，高电压持续时间应\n符合GB/T19963.1的相关规定。\nc）风电场应具备至少连续两次低-高电压穿越能力，低电压持续时间和高电压持续时间应符合\nGB/T19963.1的相关规定，连续穿越时间间隔宜为0.15s～1.5s。\n8.2.4联合故障穿越\n柔性直流输电系统的故障穿越能力应符合GB/T37015.2的相关规定。风电场应与柔性直流输电\n系统相配合，具备低电压、高电压和连续故障联合穿越能力。当柔性直流输电系统对风电场的故障穿越\n能力有特殊要求时，可根据实际需要进行调整。\n9运行适应性\n9.1通过工频交流输电线路送出的风电场，运行适应性应符合GB/T19963.1的相关规定。\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9866, "ocr_line_count": 40, "ocr_error": null, "raw_text_len": 1149, "clean_text_len": 1133, "clean_text": "GB/T 19963.2—2024\na）当风电场汇集点电压正序分量低于标称电压的80%时，风电场应能向海上交流系统注人正序动态无功电流支撑电压恢复，正序动态无功电流增量响应风电场汇集点电压变化，并应满足公式(1)：\n△I,=K×(0.9-U,)×In,(0≤U,≤0.9)\n式中：\n△I：一风电场注人的正序动态无功电流增量，单位为安培(A)；\nK一风电场正序动态无功电流比例系数；\nU、一风电场汇集点正序电压标幺值；\nIn一风电场额定电流，单位为安培(A)。\nb）风电场汇集点电压跌落期间，风电场向海上交流系统输出无功电流应为电压跌落前正常运行时的输出无功电流I。与正序动态无功电流增量△I，之和。\nc）风电场汇集点电压跌落期间，风电场无功电流的最大输出能力不应低于风电场额定电流的\n1.05倍。\nd）风电场正序动态无功电流比例系数K：可根据实际情况确定，取值范围宜为1.17～2.33。\ne）对于对称跌落故障，自风电场汇集点电压跌落出现的时刻起，风电场动态无功电流上升时间不大于60ms。\nf）对于对称跌落故障，自风电场汇集点电压恢复至标称电压90%以上的时刻起，风电场应在\n40ms内退出动态无功电流增量。\n8.2.1.4对于风电场汇集点电压跌落期间没有切出的风电场，其有功功率在故障清除后应快速恢复，自故障清除时刻开始，以至少0.2Pv/s的功率变化率恢复至故障前的值。当电力系统对风电场有功恢复速率有特殊要求时，可根据实际需要进行调整。\n8.2.2高电压穿越风电场以汇集点为电压考核点，高电压穿越能力应符合GB/T19963.1的相关规定。\n8.2.3连续穿越风电场应具备低-高电压穿越能力，具体要求如下。\na）风电场自低电压阶段快速过渡至高电压阶段，风电场内的风电机组和无功补偿装置应不脱网连续运行。在故障清除后汇集点电压由低电压恢复至0.9p.u.以上时，风电场应快速控制动态电流以降低汇集点过电压水平。\nb）风电场应具备至少一次零电压-高电压穿越能力，零电压持续时间为0.25s，高电压持续时间应符合GB/T19963.1的相关规定。\nc）风电场应具备至少连续两次低-高电压穿越能力，低电压持续时间和高电压持续时间应符合\nGB/T19963.1的相关规定，连续穿越时间间隔宜为0.15s～1.5s。\n8.2.4联合故障穿越柔性直流输电系统的故障穿越能力应符合GB/T37015.2的相关规定。风电场应与柔性直流输电系统相配合，具备低电压、高电压和连续故障联合穿越能力。当柔性直流输电系统对风电场的故障穿越能力有特殊要求时，可根据实际需要进行调整。\n9运行适应性\n9.1通过工频交流输电线路送出的风电场，运行适应性应符合GB/T19963.1的相关规定。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8818, "has_structure_hint": true}
{"doc_id": "4c4430597927", "file_name": "GB_T 19963.2-2024 风电场接入电力系统技术规定第2部分：海上风电.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\GB_T 19963.2-2024 风电场接入电力系统技术规定第2部分：海上风电.pdf", "page_num": 13, "text": "GB/T 19963.2—2024\n9.2通过柔性直流输电系统送出的风电场，并网点的运行适应性应符合GB/T37015.1的相关规定，汇\n集点的电压和频率运行适应性宜符合GB/T19963.1的相关规定。柔性直流输电系统对风电场汇集点\n的电压和频率运行适应性范围有特殊要求时，可根据实际需要进行调整。\n关规定：\na）并网点近区交流电网中装设有串联补偿装置；\nb）接人短路比较低的电力系统；\nc）通过长输电海缆送出；\nd）通过柔性直流输电系统送出。\n10电能质量\n10.1通过工频交流输电线路送出的风电场，并网点的电能质量应符合GB/T19963.1的相关规定。\n10.2通过柔性直流输电系统送出的风电场，并网点的电能质量应符合GB/T37015.1的相关规定，汇\n集点的电能质量要求如下。\na）风电场接人后，引起风电场汇集点的电压偏差宜满足GB/T12325的要求。柔性直流输电系\n统对风电场汇集点的电压偏差范围有特殊要求时，可根据实际需要进行调整。\nb）风电场接人后，引起风电场汇集点的电压波动和闪变应满足GB/T12326的要求。\nc）风电场向风电场汇集点注人的谐波电流应满足GB/T14549的要求。\nd）风电场接人后，引起风电场汇集点的间谐波应满足GB/T24337的要求。\ne）风电场接人后，引起风电场汇集点的三相电压不平衡度应满足GB/T15543的要求。\nf）风电场应配置电能质量实时监测设备，设备应满足GB/T19862的要求。当风电场汇集点的\n电能质量指标不满足要求时，应安装电能质量治理设备。\n11仿真模型和参数\n11.1仿真模型\n11.1.1风电场的仿真模型应符合GB/T19963.1的相关规定。\n机电和电磁暂态仿真模型及参数，模型应通过实际控制保护装置硬件在环仿真验证。\n11.2参数变化\n风电场应根据电力系统调度机构的要求配合开展风电场、柔性直流输电系统的性能和参数优化工\n作，并跟踪其各个元件模型和参数的变化情况，随时将变更情况反馈给电力系统调度机构。\n12二次系统\n12.1基本要求\n12.1.1风电场的二次设备及系统应符合电力二次系统技术规范及相关技术规程。\n12.1.2风电场与电力系统调度机构之间的通信方式、传输通道和信息传输内容应由电力系统调度机\n构作出规定，包括提供远动信息、系统继电保护及安全自动装置信息、提供信息的方式和实时性要求等。\n12.1.3风电场二次设备供电电源应采用不间断电源装置（UPS)或站内直流电源系统供电，在交流供\n7", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9964, "ocr_line_count": 35, "ocr_error": null, "raw_text_len": 1041, "clean_text_len": 1031, "clean_text": "GB/T 19963.2—2024\n9.2通过柔性直流输电系统送出的风电场，并网点的运行适应性应符合GB/T37015.1的相关规定，汇集点的电压和频率运行适应性宜符合GB/T19963.1的相关规定。柔性直流输电系统对风电场汇集点的电压和频率运行适应性范围有特殊要求时，可根据实际需要进行调整。\n关规定：\na）并网点近区交流电网中装设有串联补偿装置；\nb）接人短路比较低的电力系统；\nc）通过长输电海缆送出；\nd）通过柔性直流输电系统送出。\n10电能质量\n10.1通过工频交流输电线路送出的风电场，并网点的电能质量应符合GB/T19963.1的相关规定。\n10.2通过柔性直流输电系统送出的风电场，并网点的电能质量应符合GB/T37015.1的相关规定，汇集点的电能质量要求如下。\na）风电场接人后，引起风电场汇集点的电压偏差宜满足GB/T12325的要求。柔性直流输电系统对风电场汇集点的电压偏差范围有特殊要求时，可根据实际需要进行调整。\nb）风电场接人后，引起风电场汇集点的电压波动和闪变应满足GB/T12326的要求。\nc）风电场向风电场汇集点注人的谐波电流应满足GB/T14549的要求。\nd）风电场接人后，引起风电场汇集点的间谐波应满足GB/T24337的要求。\ne）风电场接人后，引起风电场汇集点的三相电压不平衡度应满足GB/T15543的要求。\nf）风电场应配置电能质量实时监测设备，设备应满足GB/T19862的要求。当风电场汇集点的电能质量指标不满足要求时，应安装电能质量治理设备。\n11仿真模型和参数\n11.1仿真模型\n11.1.1风电场的仿真模型应符合GB/T19963.1的相关规定。\n机电和电磁暂态仿真模型及参数，模型应通过实际控制保护装置硬件在环仿真验证。\n11.2参数变化风电场应根据电力系统调度机构的要求配合开展风电场、柔性直流输电系统的性能和参数优化工作，并跟踪其各个元件模型和参数的变化情况，随时将变更情况反馈给电力系统调度机构。\n12二次系统\n12.1基本要求\n12.1.1风电场的二次设备及系统应符合电力二次系统技术规范及相关技术规程。\n12.1.2风电场与电力系统调度机构之间的通信方式、传输通道和信息传输内容应由电力系统调度机构作出规定，包括提供远动信息、系统继电保护及安全自动装置信息、提供信息的方式和实时性要求等。\n12.1.3风电场二次设备供电电源应采用不间断电源装置（UPS)或站内直流电源系统供电，在交流供", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9114, "has_structure_hint": true}
{"doc_id": "4c4430597927", "file_name": "GB_T 19963.2-2024 风电场接入电力系统技术规定第2部分：海上风电.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\GB_T 19963.2-2024 风电场接入电力系统技术规定第2部分：海上风电.pdf", "page_num": 14, "text": "GB/T 19963.2—2024\n电电源消失后，不间断电源装置带负荷运行时间应大于120min。\n12.1.4风电场网络安全防护应遵循GB/T22239、GB/T36572以及电力监控系统安全防护规定及配\n套防护方案的要求。\n12.2系统调度自动化\n12.2.1风电场应配置计算机监控系统、有功功率控制系统、无功电压控制系统、电能量采集系统、风电\n功率预测系统、二次系统安全防护设备、调度数据网络接人设备等，并应满足DL/T5003要求及电力二\n次系统调度管理规范要求。\n12.2.2风电场远动信息采集范围应按电力系统调度自动化能量管理系统（EMS)远动信息接人规定的\n要求接人信息量。风电场向电力调度机构提供的信号应满足GB/T19963.1的规定。\n12.2.3风电场关口计量点应设在风电场与电网、不同风电场企业的产权分界处或同一风电场不同电\n价分界处，计量装置配置应符合GB/T50063、DL/T448的要求。\n12.2.4风电场应配置时钟同步系统，对风电场内各二次系统和设备进行统一授时，宜采用北斗授时。\n12.2.5风电场应配置具备宽频测量功能的相量测量系统（PMU)，必要时加装宽频振荡防控功能。\n12.2.6风电场监控系统服务器、远动装置、交换机、路由器等自动化设备应冗余配置。\n12.3系统通信\n12.3.1风电场调度自动化、电能量信息传输宜采用主/备信道通信方式，直送电力系统调度机构。\n12.3.2风电场接人电力系统应具备两条独立的光缆通信通道，风电场内及风电场至陆上升压站或开\n关站数据传输通道应冗余配置。\n12.4信息安全\n12.4.1风电场网络安全防护应遵循“安全分区、网络专用、横向隔离、纵向认证”的总体防护原则要\n求，各自动化系统通过安全加固满足本体安全要求，宜采用安全可控的自动化设备。应部署网络安全信\n息采集设备，并将信息接入电力系统调度机构。\n12.4.2风电场网络安全防护应满足GB/T22239、GB/T36572以及电力监控系统安全防护规定的要\n求，防护方案应通过由具备相应资质的机构进行网络安全等级测评和安全评估。\n12.5继电保护及安全自动装置\n12.5.1风电场的继电保护、安全自动装置以及二次回路的设计、安装应满足电力系统有关规定和反事\n故措施的要求。\n12.5.2风电场继电保护应按照GB/T14285、DL/T1631进行配置。继电保护应适应风电场安全稳定\n运行需要，满足可靠性、选择性、灵敏性和速动性的要求。\n12.5.3应能快速切除风电场集电系统故障，汇集线路的快速保护应对线路末端故障有灵敏度。集电\n系统母线应配置母线差动保护。\n12.5.4风电场应配置故障录波设备，该设备接人的模拟量及开关量应满足调度机构的要求，并应具有\n足够的记录通道，能够记录故障前10s到故障后60s的情况；应配置继电保护在线监视与智能诊断设\n备，汇集风电场保护及故障录波信息，通过电力调度数据网与电力系统调度机构通信。\n12.5.5风电场应根据电网安全稳定要求配置相应的安全自动装置。对于安全稳定控制系统配置方案\n涉及多方协调配合或接人系统存在安全稳定问题的，应开展安全稳定控制专题研究，明确安全稳定控制\n系统配置方案和基本策略功能。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9954, "ocr_line_count": 38, "ocr_error": null, "raw_text_len": 1338, "clean_text_len": 1322, "clean_text": "GB/T 19963.2—2024\n电电源消失后，不间断电源装置带负荷运行时间应大于120min。\n12.1.4风电场网络安全防护应遵循GB/T22239、GB/T36572以及电力监控系统安全防护规定及配套防护方案的要求。\n12.2系统调度自动化\n12.2.1风电场应配置计算机监控系统、有功功率控制系统、无功电压控制系统、电能量采集系统、风电功率预测系统、二次系统安全防护设备、调度数据网络接人设备等，并应满足DL/T5003要求及电力二次系统调度管理规范要求。\n12.2.2风电场远动信息采集范围应按电力系统调度自动化能量管理系统（EMS)远动信息接人规定的要求接人信息量。风电场向电力调度机构提供的信号应满足GB/T19963.1的规定。\n12.2.3风电场关口计量点应设在风电场与电网、不同风电场企业的产权分界处或同一风电场不同电价分界处，计量装置配置应符合GB/T50063、DL/T448的要求。\n12.2.4风电场应配置时钟同步系统，对风电场内各二次系统和设备进行统一授时，宜采用北斗授时。\n12.2.5风电场应配置具备宽频测量功能的相量测量系统（PMU)，必要时加装宽频振荡防控功能。\n12.2.6风电场监控系统服务器、远动装置、交换机、路由器等自动化设备应冗余配置。\n12.3系统通信\n12.3.1风电场调度自动化、电能量信息传输宜采用主/备信道通信方式，直送电力系统调度机构。\n12.3.2风电场接人电力系统应具备两条独立的光缆通信通道，风电场内及风电场至陆上升压站或开关站数据传输通道应冗余配置。\n12.4信息安全\n12.4.1风电场网络安全防护应遵循“安全分区、网络专用、横向隔离、纵向认证”的总体防护原则要求，各自动化系统通过安全加固满足本体安全要求，宜采用安全可控的自动化设备。应部署网络安全信息采集设备，并将信息接入电力系统调度机构。\n12.4.2风电场网络安全防护应满足GB/T22239、GB/T36572以及电力监控系统安全防护规定的要求，防护方案应通过由具备相应资质的机构进行网络安全等级测评和安全评估。\n12.5继电保护及安全自动装置\n12.5.1风电场的继电保护、安全自动装置以及二次回路的设计、安装应满足电力系统有关规定和反事故措施的要求。\n12.5.2风电场继电保护应按照GB/T14285、DL/T1631进行配置。继电保护应适应风电场安全稳定运行需要，满足可靠性、选择性、灵敏性和速动性的要求。\n12.5.3应能快速切除风电场集电系统故障，汇集线路的快速保护应对线路末端故障有灵敏度。集电系统母线应配置母线差动保护。\n12.5.4风电场应配置故障录波设备，该设备接人的模拟量及开关量应满足调度机构的要求，并应具有足够的记录通道，能够记录故障前10s到故障后60s的情况；应配置继电保护在线监视与智能诊断设备，汇集风电场保护及故障录波信息，通过电力调度数据网与电力系统调度机构通信。\n12.5.5风电场应根据电网安全稳定要求配置相应的安全自动装置。对于安全稳定控制系统配置方案涉及多方协调配合或接人系统存在安全稳定问题的，应开展安全稳定控制专题研究，明确安全稳定控制系统配置方案和基本策略功能。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9054, "has_structure_hint": true}
{"doc_id": "4c4430597927", "file_name": "GB_T 19963.2-2024 风电场接入电力系统技术规定第2部分：海上风电.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\GB_T 19963.2-2024 风电场接入电力系统技术规定第2部分：海上风电.pdf", "page_num": 15, "text": "GB/T 19963.2—2024\n13测试和评价\n13.1基本要求\n13.1.1风电场应向电力系统调度机构提供风电场接人电力系统测试与评价报告。当风电场改（扩)建\n后，应重新提交测试与评价报告。\n13.1.2风电场在申请接人电力系统测试前应向电力系统调度机构提供风电机组、无功补偿装置及风\n电场的模型、参数和控制系统特性等资料。\n13.1.3风电场接人电力系统测试应由具备相应资质的机构进行，并在测试前30d将测试方案报所接\n人地区的电力系统调度机构备案。\n13.1.4风电场应在全部机组并网调试运行后6个月内向电力系统调度机构提供有关风电场运行特性\n的测试和评价报告。\n13.2测试和评价内容\n13.2.1通过工频交流输电线路送出的风电场，测试和评价应符合GB/T19963.1的相关规定。\n13.2.2通过柔性直流输电系统送出的风电场，测试和评价内容如下：\na）风电场有功功率控制能力测试/评价；\nb）风电场并网点惯量响应和一次调频能力测试/评价；\nc）风电场无功容量测试/评价；\nd）风电场无功/电压控制能力测试/评价；\ne）风电场无功补偿装置并网性能测试/评价；\nf）风电场故障穿越能力、风电场与柔性直流输电系统联合故障穿越能力仿真评价；\ng）风电场运行适应性评价；\nh）风电场电能质量测试/评价；\ni）风电场（含柔性直流输电系统）电气仿真模型评价。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.995, "ocr_line_count": 23, "ocr_error": null, "raw_text_len": 580, "clean_text_len": 576, "clean_text": "GB/T 19963.2—2024\n13测试和评价\n13.1基本要求\n13.1.1风电场应向电力系统调度机构提供风电场接人电力系统测试与评价报告。当风电场改（扩)建后，应重新提交测试与评价报告。\n13.1.2风电场在申请接人电力系统测试前应向电力系统调度机构提供风电机组、无功补偿装置及风电场的模型、参数和控制系统特性等资料。\n13.1.3风电场接人电力系统测试应由具备相应资质的机构进行，并在测试前30d将测试方案报所接人地区的电力系统调度机构备案。\n13.1.4风电场应在全部机组并网调试运行后6个月内向电力系统调度机构提供有关风电场运行特性的测试和评价报告。\n13.2测试和评价内容\n13.2.1通过工频交流输电线路送出的风电场，测试和评价应符合GB/T19963.1的相关规定。\n13.2.2通过柔性直流输电系统送出的风电场，测试和评价内容如下：\na）风电场有功功率控制能力测试/评价；\nb）风电场并网点惯量响应和一次调频能力测试/评价；\nc）风电场无功容量测试/评价；\nd）风电场无功/电压控制能力测试/评价；\ne）风电场无功补偿装置并网性能测试/评价；\nf）风电场故障穿越能力、风电场与柔性直流输电系统联合故障穿越能力仿真评价；\ng）风电场运行适应性评价；\nh）风电场电能质量测试/评价；\ni）风电场（含柔性直流输电系统）电气仿真模型评价。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8887, "has_structure_hint": true}
{"doc_id": "4c4430597927", "file_name": "GB_T 19963.2-2024 风电场接入电力系统技术规定第2部分：海上风电.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\GB_T 19963.2-2024 风电场接入电力系统技术规定第2部分：海上风电.pdf", "page_num": 16, "text": "GB/T 19963.2-2024\n附录A\n（资料性）\n海上风电场并网点和海上风电场汇集点示意图\n图A.1给出了海上风电场并网点和海上风电场汇集点示意图，其中A点为海上风电场并网点，\nB点为海上风电场汇集点。\n开关站\nO\n升压站\n陆上\n升压站\n通过工频交流输电线路送出的海上风电场\nQ\n联接变\n联接变\n陆上\nAC\n陆上\n换流站\n换流站\nli..\n海上\n海上\n海上\n换流站\n换流站\n联接变\n联接变\n压站\n压站\nLo\nb）通过柔性直流输电系统送出的海上风电场\n图A.1海上风电场并网点和海上风电场汇集点示意图\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9343, "ocr_line_count": 34, "ocr_error": null, "raw_text_len": 255, "clean_text_len": 231, "clean_text": "GB/T 19963.2-2024\n附录A\n（资料性）\n海上风电场并网点和海上风电场汇集点示意图图A.1给出了海上风电场并网点和海上风电场汇集点示意图，其中A点为海上风电场并网点，\nB点为海上风电场汇集点。开关站\nO\n升压站陆上升压站通过工频交流输电线路送出的海上风电场\nQ联接变联接变陆上AC陆上换流站换流站\nli..\n海上海上海上换流站换流站联接变联接变压站压站\nLo\nb）通过柔性直流输电系统送出的海上风电场图A.1海上风电场并网点和海上风电场汇集点示意图", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9406, "has_structure_hint": true}
{"doc_id": "4c4430597927", "file_name": "GB_T 19963.2-2024 风电场接入电力系统技术规定第2部分：海上风电.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\GB_T 19963.2-2024 风电场接入电力系统技术规定第2部分：海上风电.pdf", "page_num": 17, "text": "GB/T 19963.2—2024\n参考文献\n[1]GB/T12325电能质量供电电压偏差\n[2]GB/T40603风电场受限电量评估导则\n[3]NB/T10651风电场阻抗特性评估技术规范", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9823, "ocr_line_count": 5, "ocr_error": null, "raw_text_len": 95, "clean_text_len": 95, "clean_text": "GB/T 19963.2—2024\n参考文献\n[1]GB/T12325电能质量供电电压偏差\n[2]GB/T40603风电场受限电量评估导则\n[3]NB/T10651风电场阻抗特性评估技术规范", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8667, "has_structure_hint": false}
{"doc_id": "4c4430597927", "file_name": "GB_T 19963.2-2024 风电场接入电力系统技术规定第2部分：海上风电.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\GB_T 19963.2-2024 风电场接入电力系统技术规定第2部分：海上风电.pdf", "page_num": 18, "text": "中华人民共和国\n国家标准\n风电场接入电力系统技术规定\n第2部分：海上风电\nGB/T 19963.2—2024\n中国标准出版社出版发行\n北京市朝阳区和平里西街甲2号(100029)\n北京市西城区三里河北街16号(100045)\n网址www.spc.net.cn\n总编室：（010)68533533发行中心：（010)51780238\n读者服务部：（010)68523946\n中国标准出版社秦皇岛印刷厂印刷\n各地新华书店经销\n￥\n开本880×12301/16印张1.25字数27千字\n2024年9月第一版2024年9月第一次印刷\n书号：155066·1-77555 定价38.00元\n如有印装差错由本社发行中心调换\n版权专有侵权必究\nGB/T19963.2-2024\n举报电话：（010)68510107", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9662, "ocr_line_count": 21, "ocr_error": null, "raw_text_len": 350, "clean_text_len": 342, "clean_text": "中华人民共和国国家标准风电场接入电力系统技术规定第2部分：海上风电\nGB/T 19963.2—2024\n中国标准出版社出版发行北京市朝阳区和平里西街甲2号(100029)\n北京市西城区三里河北街16号(100045)\n网址www.spc.net.cn\n总编室：（010)68533533发行中心：（010)51780238\n读者服务部：（010)68523946\n中国标准出版社秦皇岛印刷厂印刷各地新华书店经销\n￥\n开本880×12301/16印张1.25字数27千字\n2024年9月第一版2024年9月第一次印刷书号：155066·1-77555 定价38.00元如有印装差错由本社发行中心调换版权专有侵权必究\nGB/T19963.2-2024\n举报电话：（010)68510107", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8963, "has_structure_hint": true}
