{"doc_id": "9f2bf82706cb", "file_name": "145---NBT 10648-2021海上风电场直流接入电力系统控制保护设备技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\145---NBT 10648-2021海上风电场直流接入电力系统控制保护设备技术规范.pdf", "page_num": 1, "text": "ICS 29.120.50\nCCSK45\nNB\n中华人民共和国能源行业标准\nNB/T10648-2021\n海上风电场\n直流接入电力系统\n控制保护设备技术规范\nTechnical specificationforcontrol andprotection equipment of\nDC transmissionsystemsintegratingoffshorewindfarms\n2021-04-26发布\n2021-10-26实施\n国家能源局\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9912, "ocr_line_count": 14, "ocr_error": null}
{"doc_id": "9f2bf82706cb", "file_name": "145---NBT 10648-2021海上风电场直流接入电力系统控制保护设备技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\145---NBT 10648-2021海上风电场直流接入电力系统控制保护设备技术规范.pdf", "page_num": 2, "text": "", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.0, "ocr_line_count": 0, "ocr_error": null}
{"doc_id": "9f2bf82706cb", "file_name": "145---NBT 10648-2021海上风电场直流接入电力系统控制保护设备技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\145---NBT 10648-2021海上风电场直流接入电力系统控制保护设备技术规范.pdf", "page_num": 3, "text": "NB/T10648—2021\n目次\n前言\nⅡ\n1范围.\n2规范性引用文件\n3术语和定义\n4使用环境条件\n5技术要求\n6标志、包装、贮存和运输\n附录A（资料性）运行人员控制与直流控制系统\n附录B（资料性）不同主接线回路直流保护功能要求", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9764, "ocr_line_count": 12, "ocr_error": null}
{"doc_id": "9f2bf82706cb", "file_name": "145---NBT 10648-2021海上风电场直流接入电力系统控制保护设备技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\145---NBT 10648-2021海上风电场直流接入电力系统控制保护设备技术规范.pdf", "page_num": 4, "text": "NB/T10648—2021\n前言\n本文件按照GB/T1.1一2020《标准化工作导则第1部分：标准化文件的结构和起草规则》的规定\n起草。\n请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别专利的责任。\n本文件由中国电器工业协会提出。\n本标准由能源行业风电标准化技术委员会风电电器设备分技术委员会（NEA/TC1/SC6）、全国量度\n继电器和保护设备标准化技术委员会（SAC/TC154）归口。\n本文件主要起草单位：清华大学、机械工业北京电工技术经济研究所、清华四川能源互联网研究院、\n北京四方继保自动化股份有限公司、上海电气风电集团股份有限公司、明阳智慧能源集团股份公司、许\n昌开普电气研究院有限公司、特变电工新疆新能源股份有限公司、中国长江三峡集团有限公司、中国电\n力科学研究院有限公司、国网北京经济技术研究院。\n本文件参与起草单位：中国船级社质量认证公司、中国广核新能源控股有限公司、荣信汇科电气技\n术有限责任公司、远景能源有限公司、北京金风科创风电设备有限公司、西安西电电力系统有限公司、\n南京南瑞继保电气有限公司、中国电力工程顾问集团中南电力设计院有限公司、北京交通大学、南方电\n网科学研究院有限责任公司、山东泰开高压开关有限公司、平高集团有限公司、北京鉴衡认证中心有限\n公司、北京电力设备总厂有限公司、中国电建集团华东勘测设计研究院有限公司、许继集团有限公司、\n全球能源互联网集团公司、上海麟荣电子技术有限公司。\n本文件起草人：余占清、袁志昌、郭佩乾、宋强、曾蝶、果岩、崔鹤松、郭振岩、赵彪、司喆、\n蒋勇、杨才建、孙佳林、张新刚、胡晓静、白鹏、张学礼、乐波、隋红霞、杜慧成、张宗岩、吴磊、\n尹立坤、易荣、赵冰洁、杨志千、艾斯卡尔、马志荣、石巍、刘超、吴学智、张祖安、李伟、冯健、\n周新亮、张猛、王克、吴庆范、张赞、隋鲁波。\n本文件为首次发布。\n本文件在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条\n一号，100761)。\nII", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.983, "ocr_line_count": 26, "ocr_error": null}
{"doc_id": "9f2bf82706cb", "file_name": "145---NBT 10648-2021海上风电场直流接入电力系统控制保护设备技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\145---NBT 10648-2021海上风电场直流接入电力系统控制保护设备技术规范.pdf", "page_num": 5, "text": "NB/T10648-2021\n海上风电场\n场直流接入电力系统控制保护设备\n技术规范\n1范围\n本文件规定了海上风电场直流接入电力系统控制保护设备（以下简称“控保设备”）的使用环境条\n件、技术要求，以及标志、包装、贮存和运输等内容\n本文件适用于海上风电场直流接入电力系统控制保护设备。\n2规范性引用文件\n下列文件中的内容通过文中的规范性引用而构成本文件必不可少的条款。其中，注日期的引用文件，\n仅该日期对应的版本适用于本文件；不注目期的引用文件，其最新版本（包括所有的修改单）适用于本\n文件。\nGB/T191—2008\n包装储运图示标志\nGB/T2423.16\n电工电子产品环境试验第2部分：试验方法\n试验J及导则：长霉\nGB/T4208外壳防护等级（IP代码）\nGB/T9969工业产品使用说明书\n总则\nGB/T11287-2000电气继电器\n第21部分：量度继电器和保护装置的振动、冲击、碰撞和地震\n试验第1篇：振动试验（正弦）\nGB/T12668.2—2002调速电气传动系统\n第2部分：\n一般要求\n低压交流变频电气传动系统额定\n值的规定\nGB/T13498高压直流输电术语\nGB/T14537——1993\n量度继电器和保护装置的冲击与碰撞试验\nGB/T14549\n9电能质量\n公用电网谐波\nGB/T14598.23电气继电器\n第21部分：量度继电器和保护\n置的振动、冲击、碰撞和地震试验\n第3篇：地震试验\nGB/T14598.27—2017\n量度继电器和保护装置第27部分：产品安全要求\nGB/T35745一2017柔性直流输电控制与保护设备技术要求\nGB/T51308-2019海上风力发电场设计标准\nDL/T1193柔性输电术语\nNB/T31060\n风力发电设备环境条件\nNB/T31094\n风力发电设备海上特殊环境条件与技术要求\nISO 12944-2\n色漆和清漆防护漆体系对钢结构腐蚀防护等级第2部分：环境分类（Paintsand\nvarnishes-Corrosionprotection of steel structures byprotectivepaint systems-Part 2:Classification of\nenvironments)\n3术语和定义\nGB/T13498、GB/T14549、NB/T31060、NB/T31094和DL/T1193界定的以及下列术语和定义适\n用于本文件。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9926, "ocr_line_count": 54, "ocr_error": null}
{"doc_id": "9f2bf82706cb", "file_name": "145---NBT 10648-2021海上风电场直流接入电力系统控制保护设备技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\145---NBT 10648-2021海上风电场直流接入电力系统控制保护设备技术规范.pdf", "page_num": 6, "text": "NB/T10648—2021\n3.1\n海上风电场直流接入电力系统的控制保护设备controlandprotectionequipmentofDCtransmission\nsystemsintegrating offshorewindfarms\n实现海上风电场直流接入电力系统的控制及保护功能的二次设备。\n注：包括换流阀控制层（不含）以上的控制设备、保护设备、监控及远动通信设备，以及故障录波等其他辅助二次\n系统设备。\n3.2\n频率映射frequencyreflection\n海上风电场直流接入电力系统在系统频率出现波动时，可将频率波动信号及时反馈至海上风电机组\n控制系统或交流主网。\n4使用环境条件\n控保设备应在规定使用条件下工作：\na）温度范围：10C~55C；\nb）相对湿度最大值：60%；\nc）盐雾：有；\nd）霉菌：有；\ne）振动：有；\nf）阀厅气压保持微正压。\n注：不满足以上特殊性情况，用户需与供应方协商确定。\n5技术要求\n5.1结构外观\n5.1.1总则\n金属材料应具有耐腐蚀性能，或采用经过耐腐蚀处理的材料；\n绝缘材料应具有无毒、耐火、滞燃、防霉和防潮性能，或采用经过相应处理的材料；\n根据具体工程中消防系统的设计方案，控保设备柜应在结构等设计方面考虑与消防系统配合。\n5.1.2外壳防护等级\n不应低于GB/T4208中规定IP23要求。\n5.1.3防腐等级\n应满足ISO12944-2中规定的C3要求。\n5.1.4防霉性能\n绝缘材料应具有防霉能力，经长霉试验后长霉程度不应超过GB/T2423.16中2b的要求。\n5.1.5互换性与防误插性\n同类设备中相同功能的插件、易损件应具备互换性，不同功能的插件应具备防误插措施。\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9941, "ocr_line_count": 35, "ocr_error": null}
{"doc_id": "9f2bf82706cb", "file_name": "145---NBT 10648-2021海上风电场直流接入电力系统控制保护设备技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\145---NBT 10648-2021海上风电场直流接入电力系统控制保护设备技术规范.pdf", "page_num": 7, "text": "NB/T 10648—2021\n5.2基本要求\n5.2.1电源要求\n5.2.1.1交流电源\n交流电源要求如下：\na）额定电压：220V，允许偏差-15%~+15%；\nb）频率：50Hz，允许偏差土1Hz；\nc）波形：正弦，畸变率不大于5%。\n5.2.1.2直流电源\n直流电源要求如下：\na）额定电压：220V或110V，允许偏差-20%~+15%；\nb）纹波系数：≤5%。\n5.2.1.3交流测量回路功率消耗\n交流测量回路功率消耗要求如下：\na）交流电流回路：\n1）当额定电流为5A时，每相不大于1V·A；\n2）当额定电流为1A时，每相不大于0.5V·A。\nb）交流电压回路：当额定电压时，每相不大于1V·A。\n5.2.2绝缘要求\n应符合GB/T35745—2017中4.4的规定。\n5.2.3电磁兼容要求\n应符合GB/T35745—2017中4.7的规定。\n5.2.4抗震能力\n应符合GB/T14598.23规定的抗震水平。\n5.2.5耐振动性能\n控保设备应具有承受GB/T11287一2000中3.2.1规定的严酷等级为1级的振动响应能力；控保设备\n应具有承受GB/T11287一2000中3.2.2规定的严酷等级为1级的振动耐久能力。\n5.2.6耐冲击性能\n控保设备应具有承受GB/T14537—1993中4.2.1规定的严酷等级为1级的冲击响应能力；控保设备\n应具有承受GB/T14537—1993中4.2.2规定的严酷等级为1级的冲击耐受能力。\n5.2.7碰撞能力\n控保设备应具有承受GB/T14537一1993中4.3规定的严酷等级为1级的碰撞能力。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9904, "ocr_line_count": 32, "ocr_error": null}
{"doc_id": "9f2bf82706cb", "file_name": "145---NBT 10648-2021海上风电场直流接入电力系统控制保护设备技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\145---NBT 10648-2021海上风电场直流接入电力系统控制保护设备技术规范.pdf", "page_num": 8, "text": "NB/T 10648—2021\n5.2.8电击防护性能\n控保设备的电击防护应符合GB/T14598.27—2017中5.1的规定。\n5.3功能要求\n5.3.1启停控制\n应能从陆上换流站实现启/停海上换流站的控制功能，符合GB/T35745一2017中5.1.3.2.4的规定。\n5.3.2系统监测\n监测系统包括对交流系统、直流系统、设备状态、运行控制命令等的监测，应满足GB/T35745一\n2017中5.1.3.2.1的规定。\n5.3.3频率映射\n建议海上风电场经直流接入系统具备频率映射功能，当海上风电场直流接入电力系统频率出现波动\n时，可将频率波动信号及时反馈至海上风电机组控制系统或交流主网。\n5.3.4交流故障穿越\n对于持续时间不大于625ms的交流故障，应能够保证换流器不脱网连续运行。对于持续时间大于\n625ms的交流故障，或故障产生的暂态电压、电流超过换流器的耐受能力，控保设备允许换流器闭锁。\n5.3.5附加阻尼控制\n根据系统的需要，应具备针对特征频率的附加阻尼控制功能抑制系统在该特征频率下的振荡。\n5.3.6停运后电缆放电功能\n应具备停运后电缆中储存剩余电荷的对地放电功能。\n5.3.7远动通信\n远动通信系统功能应满足GB/T35745一2017中的有关规定。\n5.3.8控制设备\n运行人员控制与直流控制设备功能与性能要求应符合GB/T35745一2017中5.1的规定，运行人员\n控制与直流控制系统的结构和配置见附录A。\n5.3.9保护设备\n保护设备功能与性能要求应符合GB/T35745一2017中5.2的规定，保护分区与配置根据不同主接\n线方式的配置见附录B。\n5.3.10辅助二次系统设备\n海上风电场控保设备应配置相应的辅助二次系统设备，满足GB/T51308一2019中9.10与GB/T\n35745—2017中5.3的规定。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9949, "ocr_line_count": 30, "ocr_error": null}
{"doc_id": "9f2bf82706cb", "file_name": "145---NBT 10648-2021海上风电场直流接入电力系统控制保护设备技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\145---NBT 10648-2021海上风电场直流接入电力系统控制保护设备技术规范.pdf", "page_num": 9, "text": "NB/T10648—2021\n6标志、包装、贮存和运输\n6.1标志、标签及使用说明书\n6.1.1标志和标签\n6.1.1.1\n每台设备应有铭牌或相当于铭牌的标志，内容包括：\na）\n制造厂名称和商标；\nb）\n设备型号和名称；\nc）\n规格号（需要时）；\n额定值；\ne)\n整定范围和刻度（需要时）；\nf）\n设备制造年、月；\ng）\n设备的编号；\n具有端子标志和接地标志的内部接线图。\n6.1.1.2\n设备的端子旁应标明端子号。\n6.1.1.3\n设备内部的继电器、集成电路、\n电阻器、电容器、晶体管等主要元器件，应在其印制电路板或\n安装板上标明其在原理接线图中的代号\n6.1.1.4\n静电敏感部件应有防静电标志。\n6.1.1.5\n设备外包装上应有收发货标志\n包装、贮运图示标志等必需的标志和标签。\n6.1.1.6\n设备包装储运标志应符合GB/T191—2008的有关规定。\n6.1.1.7\n设备的相关部位及说明书中应有安全标志，安全标志应符合GB/T14598.27一2017的有关规定。\n6.1.1.8\n设备的使用说明书、\n质量证明文件或包装物上应标有设备执行的标准代号\n6.1.1.9\n所有标志均应规范、\n、清晰、持久。\n6.1.2使用说明书\n设备使用说明书的基本要求应符合GB/T9969的规定。使用说明\n用书一般应提供以下信息：\na）\n设备型号及名称；\nb）\n设备执行的标准代号及名称：\nc）\n主要用途及适用范围；\nd）\n使用条件；\n设备主要特点；\nf)\n设备原理、结构及工作特性；\ng）\n主要性能及技术参数；\nh）\n安装、接线、调试方法；\ni)\n运行前的准备及操作方法；\nj）\n软件的安装、操作及维护；\nk)\n故障分析及排除方法；\n1)\n有关安全事项的说明；\nm）设备接口、附件及配套情况；\nn）维护与保养；\no）运输及贮存；\np）开箱及检查；\n5", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9646, "ocr_line_count": 72, "ocr_error": null}
{"doc_id": "9f2bf82706cb", "file_name": "145---NBT 10648-2021海上风电场直流接入电力系统控制保护设备技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\145---NBT 10648-2021海上风电场直流接入电力系统控制保护设备技术规范.pdf", "page_num": 10, "text": "NB/T10648—2021\nq）质量保证及服务；\nr）附图：外形图、安装图、开孔图、原理图、接线图；\ns）其他必要的说明。\n6.2包装\n设备在包装前，应将其可动部分固定。\n每台设备应用防水材料包好，再装在具有一定防振能力的包装盒内。\n设备随机文件、附件及易损件应按企业产品标准和说明书的规定一并包装和供应，按GB/T191一2008\n中第2章～第4章的有关规定执行。\n6.3贮存\n6.3.1一般贮存条件\n控保设备应采用合理的包装材料及方式，置于通风及非腐蚀性气体场所：\na）环境温度：-25C~+55°℃；\nb）相对湿度：≤85%；\nc）模块和控制面板应防止凝露；\nd）周围空气中不含有腐蚀性、易燃性及爆炸性物质。\n6.3.2特定贮存条件\n控保设备应采用合理的防水、防潮、防锈、防霉、防震及防磕碰包装或措施，在各种储存、装卸条\n件下，不应因包装不善而出现损坏、变质、精度降低等现象，并能防止磕、碰、伤、脏、锈、漏、松等\n七害的发生。\na）水：应避免雨、雪等侵入；\nb）腐蚀性物质：应防止盐雾、危险性气体、腐蚀性液体等的侵蚀；\nc）时间：若存放时间较长，则应考虑长期存放措施；\nd）啮齿动物和霉菌：贮存场所或控保设备应具备防止啮齿动物侵入的措施，应规定出合适于存放\n和工作的材料耐霉度；\ne）应具备海上环境的抗震能力；\nf）应具备运输、安装过程中的防倾斜、防磕碰能力。\n6.4运输\n气候条件、机械条件及异常气候条件下的运输应符合GB/T12668.2一2002中4.3的规定。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9914, "ocr_line_count": 29, "ocr_error": null}
{"doc_id": "9f2bf82706cb", "file_name": "145---NBT 10648-2021海上风电场直流接入电力系统控制保护设备技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\145---NBT 10648-2021海上风电场直流接入电力系统控制保护设备技术规范.pdf", "page_num": 11, "text": "NB/T10648—2021\n附录A\n（资料性）\n运行人员控制与直流控制系统\nA.1说明\n本附录对控制设备中运行人员控制与直流控制系统功能与性能要求做了必要的补充。\nA.2控制设备\nA.2.1总则\n控制设备的体系结构、功能配置和总体性能应与工程的主回路结构和运行方式相适应，保证柔性直\n流输电系统的安全稳定运行，并满足系统可用率的要求。\n控制设备每个环节应采用可靠余配置。分布式I/O宜采用模块化结构，易维护和更换，任何一个\n模块故障不应影响其他模块的正常工作。\n控制设备所采用的网络应具有良好的开放性，网络通信规约应采用国际通用协议。网络的抗干扰能\n力、传输速率及传输距离应满足现场运行环境及控制性能的要求。\n控制设备的自诊断覆盖率应达到100%，即自诊断功能应能覆盖从测量二次线圈开始的完整的测量\n回路、信号输入/输出回路、通信回路、主机和所有相关设备，根据故障严重情况采取报警、系统切换\n等措施，并能提供足够的信息使故障定位到最小可更换元件，能提供相应的检修建议。\nA.2.2运行人员控制系统\n运行人员控制系统由服务器、操作站、工程师工作站、站长工作站、培训工作站、远动工作站及网\n络设备等组成。站局域网上连接的若干服务器、工作站应为分布式结构，不同的应用分布于不同计算机\n节点，有关键应用的计算机节点应配置余。整个局域网应按双网备用设置，保证系统稳定运行。\n运行人员控制系统功能要求包含：监控功能、数据处理运算和储存功能、数据通信接口、控制调节\n功能、人机界面功能、顺序时间记录功能、数据库功能、用户权限管理功能、基本防误操作功能、系统\n的维护和自诊断功能、换流站文档管理系统、系统培训仿真功能（选配）等。\n运行人员控制系统技术参数应满足GB/T22390.1一2008中4.3的要求。\nA.2.3直流控制系统\n直流控制系统应采用分布式设计，完成直流系统要求的系统级控制、站级控制、换流器级控制等功\n能；设备的每个环节应采用可靠余配置。\n系统级与站级控制功能要求包括：连锁功能、顺序控制、充电控制、运行方式选择、与稳控配合、\n负荷限制、频率限制、多端协调控制、监视功能和系统切换、控制模式转换、定值控制。\n换流器级控制功能包括：换流阀控制层（不含）以上的级控制。\n技术性能包含：稳定性要求、控制精度要求与动态性能要求。\n直流控制系统应满足GB/T35745一2017中5.1.3的要求。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9975, "ocr_line_count": 33, "ocr_error": null}
{"doc_id": "9f2bf82706cb", "file_name": "145---NBT 10648-2021海上风电场直流接入电力系统控制保护设备技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\145---NBT 10648-2021海上风电场直流接入电力系统控制保护设备技术规范.pdf", "page_num": 12, "text": "NB/T10648—2021\n附录B\n（资料性）\n不同主接线回路直流保护功能要求\nB.1说明\n充（以陆上换流站接线图为例）。\nB.2直流保护功能要求\nB.2.1双极主接线回路直流保护\nB.2.1.1范围\n双极主接线回路直流保护的范围应覆盖直流线路、直流开关场、阀厅、联接变压器阀侧交流引线。\n直流保护必须对保护区域的所有相关直流设备进行保护。\nB.2.1.2双极主接线回路直流保护范围及分区\n双极主接线回路直流保护范围如下：\na）交流连接母线保护区域：包括联接变压器阀侧套管至桥臂电抗器网侧之间的所有设备；\nb）换流器保护区域：包括桥臂电抗器至阀厅极线侧直流穿墙套管之间的所有设备；\nc）直流极保护区域：包括阀厅极线直流穿墙套管至对侧换流站同极极线穿墙套管之间串联的直流\n电抗器及直流输电线路等，以及极母线、极中性母线和中性母线开关等设备；\nd）双极区保护区域：包括双极公用连接区域及其中的开关设备；\ne）金属回线保护区域：包括中性母线至接地极间的金属回线等设备。\n双极主接线回路直流保护分区如图B.1所示。\nB.2.1.3双极主接线回路直流保护主要功能配置\n主要保护功能配置如下：\na）交流连接母线区保护可根据工程情况选择配置如下保护功能：\n1）交流连接母线差动保护；\n2）交流连接母线过电流保护；\n3）启动回路热过载保护；\n4）启动回路差动保护；\n5）交流连接母线接地保护；\n6）中性点电阻热过载保护；\n7）接地过电流保护；\n8）交流低电压保护；\n9）交流过电压保护。\nb）换流器区保护可根据工程情况选择配置以下保护功能：\n1）桥臂过电流保护；\n2）桥臂电抗器差动保护；", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9956, "ocr_line_count": 35, "ocr_error": null}
{"doc_id": "9f2bf82706cb", "file_name": "145---NBT 10648-2021海上风电场直流接入电力系统控制保护设备技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\145---NBT 10648-2021海上风电场直流接入电力系统控制保护设备技术规范.pdf", "page_num": 13, "text": "NB/T10648-2021\n1.交流连接母线保护区\n2.换流器保护区\n直流极保护区\n极1\n4.双极区保护区\n启动回路\nMRS\nHSNBS\n金属国线保护区\nMRTB\nHSNBS\n启动回路\n说明：\nMMC-\n多电平换流器：\nHSNBS-\n直流中性母线开关；\nMRS-\n金属回线开关；\nMRTB\n金属回线转换开关；\nHSGS-\n快速接地开关。\n图B.1\n双极主接线回路直流保护分区\n3）桥臂电抗器谐波保护；\n4）换流器差动保护；\n5）换流器直流过电流保护：\n6）桥臂环流保护。\nc）直流极区保护可根据工程情况选择配置以下保护功能：\n1）直流电压不平衡保护；\n2）直流低压过电流保护；\n3）直流低电压保护；\n4）直流过电压保护；\n5）直流线路纵差保护；\n6）直流线路行波保护；\n7）直流线路电压突变量保护；\n8）\n直流极线电流谐波保护；\n9）直流过电流保护；\n10）直流极母线差动保护；\n11）直流中性母线差动保护；\n12）直流极差动保护；\n13）接地极开路保护；\n14）中性母线开关保护；\n15）金属回线横差保护；\n16）金属回线纵差保护。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9811, "ocr_line_count": 48, "ocr_error": null}
{"doc_id": "9f2bf82706cb", "file_name": "145---NBT 10648-2021海上风电场直流接入电力系统控制保护设备技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\145---NBT 10648-2021海上风电场直流接入电力系统控制保护设备技术规范.pdf", "page_num": 14, "text": "NB/T10648—2021\nd）双极区保护可根据工程情况选择配置以下保护功能：\n1）双极中线差动保护；\n2）后备站内接地过电流保护；\n3）金属回线接地保护；\n4）站内接地开关保护；\n5）后备站内接地开关保护；\n6）金属回线转换开关保护；\n7）后备金属回线转换开关保护；\n8）金属回线转换开关保护；\n9）后备金属回线转换开关保护。\ne）金属回线区保护保护可根据工程情况选择配置以下保护功能：\n1）金属回线过电流保护；\n2）金属回线开路保护；\n3）金属回线不平衡保护；\n4）金属回线监测；\n5）金属回线纵差保护；\n6）站接地过电流保护。\nB.2.1.4金属回线设备条件\n双极主接线回路下柔性直流输电换流站应配置监视设备，用于对金属回线运行状态的实时监视，一\n旦金属回线出现开路或者接地故障，应能正确地记录并报警。\n金属回线引线监视设备宜采用数字式装置，可以采用独立设备，也可将其功能集成在其他二次设备\n中。\n监视设备可采用注入电流法、高频脉冲反射法等原理实现，当工程存在共用金属回线的情况时，监\n视设备应能对故障数据自动进行修正，以满足精度要求。\n监视设备应具有自监测功能，以便当设备自身发生故障时闭锁可能的误报警。\nB.2.2单极主接线回路直流保护\nB.2.2.1范围\n单极主接线回路直流保护的范围应覆盖直流线路、直流开关场、阀厅、联接变压器阀侧交流引线。\n直流保护必须对保护区域的所有相关直流设备进行保护。\nB.2.2.2单极主接线回路直流保护范围及分区\n单极主接线回路直流保护范围如下：\na）交流连接母线保护区域：包括联接变压器阀侧套管至桥臂电抗器网侧之间的所有设备；\nb）换流器保护区域：包括桥臂电抗器网侧至阀厅极线侧直流穿墙套管之间的所有设备；\nc）直流极保护区域：包括阀厅极线直流穿墙套管至对侧换流站同极极线穿墙套管之间串联的直流\n电抗器及直流输电线路等。\n单极主接线回路直流保护分区如图B.2所示。\nB.2.2.3单极主接线回路直流保护主要功能配置\n主要保护功能配置如下：\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9979, "ocr_line_count": 40, "ocr_error": null}
{"doc_id": "9f2bf82706cb", "file_name": "145---NBT 10648-2021海上风电场直流接入电力系统控制保护设备技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\145---NBT 10648-2021海上风电场直流接入电力系统控制保护设备技术规范.pdf", "page_num": 15, "text": "NB/T10648—2021\n1.交流连接母线保护区\n2.换流器保护区\n3.直流极保护区\n启动回路\n图B.2单极主接线回路直流保护分区\na）\n交流连接母线区保护可根据工程情况选择配置如下保护功能：\n1）交流连接母线差动保护；\n2）交流连接母线过电流保护；\n3）启动回路热过载保护；\n4）启动回路差动保护；\n5）交流连接母线接地保护；\n6）\n中性点电阻热过载保护；\n7）接地过电流保护；\n8）交流低电压保护；\n9）交流过电压保护。\nb）换流器区保护可根据工程情况选择配置以下保护功能：\n1）桥臂过电流保护；\n2）桥臂电抗器差动保护；\n3）桥臂电抗器谐波保护；\n4）换流器差动保护；\n5）换流器直流过电流保护；\n6）桥臂环流保护。\nc）直流极区保护可根据工程情况选择配置以下保护功能：\n1）直流电压不平衡保护；\n2）直流低压过电流保护；\n3）直流低电压保护；\n4）直流过电压保护；\n5）直流线路纵差保护；\n6）直流线路行波保护；\n7）直流线路电压突变量保护；\n8）直流过电流保护。\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9921, "ocr_line_count": 35, "ocr_error": null}
{"doc_id": "9f2bf82706cb", "file_name": "145---NBT 10648-2021海上风电场直流接入电力系统控制保护设备技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\145---NBT 10648-2021海上风电场直流接入电力系统控制保护设备技术规范.pdf", "page_num": 16, "text": "", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.0, "ocr_line_count": 0, "ocr_error": null}
{"doc_id": "9f2bf82706cb", "file_name": "145---NBT 10648-2021海上风电场直流接入电力系统控制保护设备技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\145---NBT 10648-2021海上风电场直流接入电力系统控制保护设备技术规范.pdf", "page_num": 17, "text": "NB", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9918, "ocr_line_count": 1, "ocr_error": null}
{"doc_id": "9f2bf82706cb", "file_name": "145---NBT 10648-2021海上风电场直流接入电力系统控制保护设备技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\145---NBT 10648-2021海上风电场直流接入电力系统控制保护设备技术规范.pdf", "page_num": 18, "text": "", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.0, "ocr_line_count": 0, "ocr_error": null}
{"doc_id": "9f2bf82706cb", "file_name": "145---NBT 10648-2021海上风电场直流接入电力系统控制保护设备技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\145---NBT 10648-2021海上风电场直流接入电力系统控制保护设备技术规范.pdf", "page_num": 19, "text": "", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.0, "ocr_line_count": 0, "ocr_error": null}
{"doc_id": "9f2bf82706cb", "file_name": "145---NBT 10648-2021海上风电场直流接入电力系统控制保护设备技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\145---NBT 10648-2021海上风电场直流接入电力系统控制保护设备技术规范.pdf", "page_num": 20, "text": "NB/T 10648—2021\n中华人民共和国\n能源行业标准\n海上风电场直流接入电力系统\n控制保护设备技术规范\nNB/T 10648—2021\n中国电力出版社出版、印刷、发行\n（北京市东城区北京站西街19号100005http://www.cepp.sgcc.com.cn）\n*\n2021年12月第一版\n2021年12月北京第一次印刷\n880毫米x1230毫米16开本1印张30千字\n统一书号155198·3336定价15.00元\n版权专有侵权必究\n本书如有印装质量问题，我社营销中心负责退换\n口\n品\n中国电力出版社官方微信\n中国电力百科网网址\n电力标准信息微信\n为您提供最及时、最准确、最权威的电力标准信息\n155198.3336", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9834, "ocr_line_count": 22, "ocr_error": null}
