{"doc_id": "fd9e7069ef23", "file_name": "48--GB_T 26866-2011 电力系统的时间同步系统检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 26866-2011 电力系统的时间同步系统检测规范.pdf", "page_num": 1, "text": "ICS 27. 100\nN 22\n中华人民共和国国家标准\nGB/T 26866—2011\n电力系统的时间同步系统检测规范\nTesting specifications of time synchronism systems for power system\n2011-07-29 发布\n2011-12-01实施\n中华人民共和国国家质量监督检验检疫总局\n发布\n中国国家标准化管理委员会", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9863, "ocr_line_count": 11, "ocr_error": null}
{"doc_id": "fd9e7069ef23", "file_name": "48--GB_T 26866-2011 电力系统的时间同步系统检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 26866-2011 电力系统的时间同步系统检测规范.pdf", "page_num": 2, "text": "GB/T 26866-2011\n目次\n前言\n1 范围\n2规范性引用文件\n3术语和定义\n4检测项目及要求\n5检验规则·\n13\n附录A（资料性附录）现场试验\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9866, "ocr_line_count": 11, "ocr_error": null}
{"doc_id": "fd9e7069ef23", "file_name": "48--GB_T 26866-2011 电力系统的时间同步系统检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 26866-2011 电力系统的时间同步系统检测规范.pdf", "page_num": 3, "text": "GB/T 26866-2011\n前言\n本标准按照 GB/T 1.1—2009 给出的规则起草。\n本标准由中国电力企业联合会提出。\n本标准由全国电力系统管理及其信息交换标准化技术委员会(SAC/TC82)归口。\n本标准起草单位：国网电力科学研究院、北京国电华北电力工程有限公司（华北电力设计院）、武汉\n中元华电科技股份有限公司、中国电力科学研究院、国家电力调度通信中心、中国科学院国家授时中心、\n北京四方继保自动化股份有限公司、北京波行电力科技有限公司、山东科汇电气有限公司、许昌开普电\n器检测研究院、南方电网公司等。\n本标准主要起草人:于跃海、张道农、邓志刚、陆天健、南贵林、胡永辉、胡炯、张立培、李京、贺春、\n李刚、覃剑、赵曼勇、刘洋、董言涛。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9901, "ocr_line_count": 11, "ocr_error": null}
{"doc_id": "fd9e7069ef23", "file_name": "48--GB_T 26866-2011 电力系统的时间同步系统检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 26866-2011 电力系统的时间同步系统检测规范.pdf", "page_num": 4, "text": "GB/T 26866-2011\n电力系统的时间同步系统检测规范\n1 范围\n本标准规定了电力系统时间同步系统的检测试验条件、检测项目(包括型式试验和出厂检验)以及\n检验方法、检测结果判定方法和检验周期的要求。\n测部门检验的依据，运行部门的现场检验也可以参照执行。\n2规范性引用文件\n下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文\n件。凡是不注日期的引用文件，其最新版(包括所有的修改单)适用于本文件。\nGB/T7261一2008继电保护和安全自动装置基本试验方法\nGB/T 13729—2002远动终端设备\nGB/T17626.2—2006电磁兼容试验和测量技术静电放电抗扰度试验\nGB/T 17626.3—2006电磁兼容试验和测量技术射频电磁场辐射抗扰度试验\nGB/T 17626.4一2008电磁兼容试验和测量技术电快速瞬变脉冲群抗扰度试验\nGB/T 17626.5一2008电磁兼容试验和测量技术浪涌（冲击)抗扰度试验\nGB/T 17626.8—2006电磁兼容试验和测量技术工频磁场抗扰度试验\nGB/T 17626.9—1998电磁兼容试验和测量技术脉冲磁场抗扰度试验\nGB/T 17626.10--1998电磁兼容试验和测量技术阻尼振荡磁场抗扰度试验\nGB/T 17626.12—1998电磁兼容试验和测量技术振荡波抗扰度试验\nGB/T 19520.12---2009电子设备机械结构482.6mm(19in)系列机械结构尺寸第3-101部分：\n插箱及其插件\nDL/T1100.1—2009电力系统的时间同步系统第1部分：技术规范\n3术语和定义\n下列术语和定义适用于本文件。\n3.1\n时间同步装置time synchronizing device\n时间同步装置又称时钟装置，包括主时钟和从时钟。\n3.2\n锁定状态locked state\n时钟装置处于与外部时间基准信号保持同步的状态。\n3.3\n守时保持状态timekeeping state\n时钟装置处于非锁定状态，即与所有外部时间基准信号失去同步，通过内部频标，保持时间信息的状态。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9847, "ocr_line_count": 33, "ocr_error": null}
{"doc_id": "fd9e7069ef23", "file_name": "48--GB_T 26866-2011 电力系统的时间同步系统检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 26866-2011 电力系统的时间同步系统检测规范.pdf", "page_num": 5, "text": "GB/T 26866--2011\n3.4\n脉冲宽度pulse width\n脉冲信号从上升沿50%处到下降沿50%处所经历的时间。\n3.5\n上升时间rise time\n脉冲幅值的从10%到90%所经历的时间。\n3.6\n脉冲周期pulse period\n4检测项目及要求\n4.1外观结构检查\n外观结构应符合GB/T19520.12一2009所规定的要求。\n4.2时钟装置功能性能试验\n4.2.1 试验环境条件\n除另有规定外，试验应在正常试验大气条件下进行。\n正常试验大气环境条件：\na）环境温度:十15℃～十35℃;\nb）相对湿度:45%～75%；\nc）大气压力:86 kPa～106 kPa。\n基准条件为：\na）环境温度:20℃±2℃;\nb）相对湿度:45%～75%;\nc）大气压力:86 kPa～106 kPa。\n4.2.2主要测试设备\n4.2.2. 1 标准时间源\na）需经国家授权机构检定，通过量值传递并标定准确度的时间源,才能作为本地UTC时间源开\n展测试工作；\nb）标准时间源相对 UTC时间的时间准确度应优于被测装置标称的时间准确度的四分之一,应\n具有秒脉冲输出。\n4.2.2.2时间频率测试仪\na）应能测试以下类型(但不限于)时间同步信号：\n-脉冲信号(1PPS、1PPM、1PPH、可编程脉冲等);\nIRIG-B 信号;\n-串行通信口对时信号；\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9766, "ocr_line_count": 35, "ocr_error": null}
{"doc_id": "fd9e7069ef23", "file_name": "48--GB_T 26866-2011 电力系统的时间同步系统检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 26866-2011 电力系统的时间同步系统检测规范.pdf", "page_num": 6, "text": "GB/T 26866—2011\n——网络对时信号。\nb）时间分辨率应优于 10 ns,测量精度应优于被测装置标称的时间准确度的四分之一。\n4.2.2.3时间间隔频率计数器\na）可测量两路输人脉冲信号上升沿之间的时间差；\nb）时间分辨率应优于10 ns,测量精度应优于被测装置标称的时间准确度的四分之一。\n4.2.2.4卫星信号模拟器\n用于模拟北斗卫星、GPS卫星等发送射频信号的设备。\na）射频信号输出接口；\nb）模拟器输出信号参数：\n输出功率:≥-183 dBW;\n功率分辨率：优于0.2dB；\n-功率准确度：优于0.7 dB。\n4.2.2.5示波器\na）信号输人≥2 路；\nb）带宽≥100 MHz;\nc）采样率≥1.25 G/s。\n4.2.2.6万用表\n具有电压、电流大小指示，电阻值指示及通断音响指示的多用表。\n4.2.2. 7 标准三相功率源\na）频率范围：(45～55)Hz,正弦；\nb）信号幅值:(0～220)V可调；\nc）频率误差：≤0.02%。\n4.2.3输出信号测试\n根据 DL/T1100.1—2009中5.4.5的要求,被测试时间同步信号和输出接口之间存在多种组合关\n系；为简化试验步骤，在检测每种时间同步信号时，通常仅选取一种最常用的输出接口进行测试；检测单\n位可根据实际需求增加试验项目。\n4.2.3.1TTL 电平接口\na）测试方法\n如图1所示，选取被测试设备的1PPS输出进行测试，等效输人负载电阻为50Ω。\nb）测试内容\n--IRIG-B(DC)码的秒准时沿与标准时间准时沿的误差；\nIRIG-B(DC)码的秒准时沿的上升时间；\n-IRIG-B(DC)码的码元正脉宽、码元周期。\nc）合格判据\n满足 DL/T 1100.1—2009 中 5.4.1 的要求。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9717, "ocr_line_count": 36, "ocr_error": null}
{"doc_id": "fd9e7069ef23", "file_name": "48--GB_T 26866-2011 电力系统的时间同步系统检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 26866-2011 电力系统的时间同步系统检测规范.pdf", "page_num": 7, "text": "GB/T 26866—2011\n被测试设备\nTTL输出\n1PPS\nIRIG-B(DC)\n图1TTL电平接口测试方法示意图\n4.2.3.2空接点接口\na）测试方法\n如图 2 所示,选取被测设备的 1PPS 输出进行测试,控制负载电流为 2 mA。\nb)\n测试内容\n空接点由打开到闭合的跳变对应准时沿；\n用示波器测量被测试设备输出信号的上升时间。\nc）合格判据\n满足 DL/T 1100.1—2009中5.4.1的要求。\nDC 220V\n被测设备\n1PPS\n图 2空接点接口测试方法示意图\n4. 2.3.3 RS232 接口\na）测试方法\n如图3所示，选取被测设备的输出报文进行测试。\n被测试设备\n串行口\n对时报文\nRS232C 输出\n图3RS232 接口测试方法示意图\nb)\n测试内容\n测量报文的起始发送时刻与UTC基准时间的误差；", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.977, "ocr_line_count": 30, "ocr_error": null}
{"doc_id": "fd9e7069ef23", "file_name": "48--GB_T 26866-2011 电力系统的时间同步系统检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 26866-2011 电力系统的时间同步系统检测规范.pdf", "page_num": 8, "text": "GB/T 26866--2011\n检验报文中时间信息的正确性。\nc）合格判据\n满足DL/T 1100.1—2009中5.4.3的要求。\n4.2.3. 4RS485/RS422 接口\na）测试方法\n负载电阻为100Ω。\nb）测试内容\n-IRIG-B(DC)码秒准时沿和 UTC 基准时间的误差;\n-IRIG-B(DC)码的码元正脉宽、码元周期;\n检验IRIG-B(DC)码和时间报文中时间信息的正确性,时间信息包括:本地时间信息、B码校\n验位、时区信息、时间质量信息(应使被测试装置在锁定状态及守时保持状态之间切换,观察时\n间质量信息的变化)、闺秒标识信息、SBS 信息。\nc）合格判据\n满足 DL/T 1100.1—2009 中 5.4.1、5.4.2 的要求。\n被测设备\nIRIG-B(DC)\n1PPS\n串行口对时报文\nRS485/RS422 输出\n图 4RS485/RS422 接口测试方法示意图\n4.2.3.5光纤接口\na）测试方法\n如图5所示,选取被测设备的IRIG-B(DC)码或 1PPS 输出进行测试;\n被测试设备\n光纤\nIRIG-B(DC)\n1PPS\n图5光纤接口测试方法示意图\nb）测试内容\nIRIG-B(DC)码的码元正脉宽、码元周期;\n验位、时区信息、时间质量信息（应使被测试装置在锁定状态及守时保持状态之间切换，观察时\n间质量信息的变化)、闰秒标识信息、SBS信息;", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9866, "ocr_line_count": 33, "ocr_error": null}
{"doc_id": "fd9e7069ef23", "file_name": "48--GB_T 26866-2011 电力系统的时间同步系统检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 26866-2011 电力系统的时间同步系统检测规范.pdf", "page_num": 9, "text": "GB/T 26866—2011\n检验1PPS和UTC基准时间的误差。\nc）合格判据\n满足 DL/T 1100.1—-2009 中 5.4.1、5.4.2 的要求。\n4.2.3.6交流调制接口\n测试方法\nIRIG-B(AC)码的测试方法如图6所示,等效输人负载电阻为600Ω。\n被测设备\nIRIG-B(AC)\n图 6IRIG-B(AC)码测试方法示意图\nb）测试内容\n-IRIG-B(AC)码的秒准时点与标准时间的误差；\n-IRIG-B(AC)码的载波频率、幅值、调制比和输出阻抗;\n检验IRIG-B(AC)中时间信息的正确性，时间信息包括:本地时间信息、B码校验位、时区信\n息、时间质量信息(应使被测试装置在锁定状态及守时保持状态之间切换,观察时间质量信息\n的变化)、闰秒标识信息、SBS信息。\nc）合格判据\n秒准时沿的准确度满足 DL/T 1100.1—2009中5.4.2的要求;\n-IRIG-B(AC)码中的时间信息满足 DL/T 1100.1—2009 中附录B 的要求。\n4.2.3.7网络接口\n测试方法\n被测设备的 NTP 工作模式，只作为授时源存在,对相关设备实现对时。测试方法如图7所示。\n被测试设备\nNTP\n服务器\n图 7NTP服务器端测试方法示意图\nb）测试内容\n-网络对时报文格式的正确性；\n-NTP 对时信号的时间准确度。\nc）合格判据\n满足 DL/T 1100.1—2009 中 5.4.4 的要求。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9816, "ocr_line_count": 31, "ocr_error": null}
{"doc_id": "fd9e7069ef23", "file_name": "48--GB_T 26866-2011 电力系统的时间同步系统检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 26866-2011 电力系统的时间同步系统检测规范.pdf", "page_num": 10, "text": "GB/T 26866—2011\n4.2.3.8 输出接口驱动性能测试\na）测试方法\n根据DL/T1100.1一2009中第6章规定的各种时间信号在不同传输介质中传输距离的要求,按照\nDL/T1100.1—2009 中第6章的规定被测设备连接相应长度的电缆或光缆接人被测试设备,测试方法\n如图8所示。\nb）测试内容\n在传输电缆或光纤的末端，测输出时间信号。\nc）合格判据\n时间频率测试仪收到的时间信号正确。\n被测试设备\n时间信号输出\n传输电缆或光纤\n图8输出接口传输距离测试方法示意图\n4.2. 4 守时功能测试\n将被测试设备接人标准时钟源，使被测试设备进人锁定状态,30 min后断开标准时钟源，此时被测\n试设备进人守时状态，继续运行120 min 后，测试被测试设备输出时间准确度，输出应满足\nDL/T 1100.1—2009中 5.5 的要求。\n4.2.5 接收灵敏度性能测试\na）测试方法\n本试验全部过程应在屏蔽室中完成，测试方法如图9所示；\n信号强度监测点\n被测设备\n图9接收天线灵敏度测试方法示意图\n-将卫星信号模拟器的输出接上天线，被测试设备接上其标准配置的天线；\n根据被测试设备提供的接口形式,将被测试设备接人时间频率综合测试仪；", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.985, "ocr_line_count": 26, "ocr_error": null}
{"doc_id": "fd9e7069ef23", "file_name": "48--GB_T 26866-2011 电力系统的时间同步系统检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 26866-2011 电力系统的时间同步系统检测规范.pdf", "page_num": 11, "text": "GB/T 26866—2011\n用时间频率综合测试仪监视被测试设备输出的时间准确度；\n逐步调节卫星信号模拟器输出的功率，图中信号强度监测点的信号从－170dBW到\n-150 dBW变化。\nb）测试内容\n-输出时间的准确度;\n被测试设备输出信号源状态。\nc）合格判据\n—被测试设备能正确捕捉卫星信号模拟器的卫星信号，输出时间准确度满足 DL/T 1100.1\n2009 中5.6a)项的要求。\n4.2.6状态指示功能测试\n观测被测试设备相关信号指示，信号指示应满足DL/T1100.1——2009中5.2i)的要求。\na）电源状态指示\n观察被测试设备的面板上电源状态指示是否正常。\nb）时钟同步信号输出指示\n观察被测试设备的面板上时钟同步信号输出指示是否正常；断开外部时间基准信号，让被测试设备\n失步，观察指示是否正确。\nc）外部时间基准信号指示\n正确指示。\nd）当前使用的时间基准信号指示\n是否正确指示。\ne）年、月、日、时、分、秒(北京时间)指示\n观察被测试设备的北京时间的年、月、日、时、分、秒的显示是否正常，并与标准时间源对比，观察显\n示是否正确。\nf）可见卫星数指示\n将被测试设备接人卫星信号模拟器，在卫星信号模拟器上修改当前可见卫星配置，观察被测试设备\n卫星可见卫星数是否正确。\n4.2.7告警输出功能测试\na）测试内容\n—电源中断告警；\n一故障状态（例如：失步)告警。\nb）合格判据\n时间装置告警接点输出功能应满足DL/T 1100.1—2009中5.2j)的要求。\n4. 2.8 传输延时补偿测试\na）测试方法\n-按主从方式配置时间同步系统,测量主时钟输出的1PPS 和从时钟输出的 1PPS 之间的时\n间差。\n一连接主时钟和从时钟之间的线缆长度会影响补偿性能。采用自动补偿方式的从时钟，应测试\n3种以上长度组合条件下的传输延时补偿；对采用手动补偿方式的从时钟设定3个不同的补\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9853, "ocr_line_count": 40, "ocr_error": null}
{"doc_id": "fd9e7069ef23", "file_name": "48--GB_T 26866-2011 电力系统的时间同步系统检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 26866-2011 电力系统的时间同步系统检测规范.pdf", "page_num": 12, "text": "GB/T 26866—2011\n偿时间值进行测试。\nb）合格判据\n测量结果应满足DL/T1100.1-2009中5.4.1的要求，并且传输延时补偿采用手动补偿方式的从\n时钟，其主时钟与从时钟输出的时间差应与测试前设置的补偿值一致。\n4.2.9电网频率测量测试\na）测试方法\n-时钟装置接人标准三相功率源输出的信号；\n一调整标准三相功率源输出信号的频率，记录时钟装置的频率测量值。\nb）合格判据\n测量结果应满足 DL/T 1100.1—2009 中 5.7 的要求。\n4.3时间同步系统整组试验\n时间同步系统通常由主时钟、若干从时钟、时间信号传输介质组成，可以按基本式、主从式和主备式\n运行，需要进行整组试验。考虑到时钟装置的互换性要求，还需要进行兼容性测试。\n整组试验时，将被测主时钟和从时钟按基本式、主从式和主备式构建系统。\n兼容性测试需配置一套有多种接口方式的标准时间同步系统，被测主时钟和从时钟分别替换标准\n时间同步系统中的主时钟和从时钟，重新启动系统运行，测量系统以基本式、主从式和主备式运行时、被\n测时钟装置对系统输出的影响。\n4.3.1基本式时间同步系统试验\n按照 DL/T 1100.1—2009 中 4.2.1 图 2 所示构建系统,进行整组试验和兼容性测试,应满足\nDL/T 1100.1---2009 中 5. 2、5.4 的要求。\n4.3.2 主从式时间同步系统整组试验\n按照 DL/T 1100.1—2009 中 4. 2. 2 图 3 所示构建系统,进行整组试验和兼容性测试,应满足\nDL/T 1100.1—2009 中 5.2、5.4 的要求。\n4.3.3 主备式时间同步系统整组试验\n按照 DL/T 1100.1—2009 中 4.2.3 图 4 所示构建系统,进行整组试验和兼容性测试,应满足\nDL/T 1100.1—2009 中 5.2、5.4 和附录 C 的要求。\n4.4环境试验\n4.4.1 低温试验\na）按GB/T13729一2002 中 3.1.1正常工作大气条件、4.3 中的规定和方法，进行低温测试试验。\n保持试验温度，按4.2.5完成试验。\nb）合格判据:工作正常、时间准确度满足 DL/T 1100.12009 中 5.4 的要求、守时性能满足\nDL/T 1100.1—2009 中 5.5 的要求。\n4. 4.2高温试验\n保持试验温度，按4.2.5完成试验。\n9", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9822, "ocr_line_count": 36, "ocr_error": null}
{"doc_id": "fd9e7069ef23", "file_name": "48--GB_T 26866-2011 电力系统的时间同步系统检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 26866-2011 电力系统的时间同步系统检测规范.pdf", "page_num": 13, "text": "GB/T 26866-2011\nb）合格判据：工作正常、时间准确度满足 DL/T 1100.1—-2009 中5.4 的要求、守时性能满足\nDL/T 1100.1—2009 中 5.5 的要求。\n4.4.3温度贮存试验\na）按GB/T 13729—2002中3.1.3的规定和方法温度贮存试验。\nb）合格判据：温度正常后，设备的功能、性能应符合DL/T 1100.1一2009中5.2、5.4的要求。\n4.4.4湿热试验\na）按 GB/T 13729一2002 中 4.5 的规定和方法进行湿热试验。\nb）合格判据:DL/T 1100.1—2009 中5.3.4的要求。\n4.5电气性能试验\n4.5.1冲击电压试验\na）在正常试验大气条件下设备的天线、电源输入回路、信号输出触点各回路对地，以及回路之间，\n应能承受1.2/50μs的标准雷电波的短时冲击电压试验，对被试回路进行3个正脉冲、3个负\n脉冲试验，脉冲间隔时间不小于5 s。\nb）当额定绝缘电压大于60V时，开路试验电压为5kV；小于60V时，开路试验电压为1kV。\nc）合格判据：设备在试验中应无闪烁，冲击试验后，无器件损坏，设备的功能、性能应符合\nDL/T 1100.1—2009 中 5.2、5.4 的要求。\n4.5.2 绝缘电阻试验\na）额定绝缘电压大于60V，用500V摇表测量；\nb）额定绝缘电压不大于60V，用250V摇表测量；\nc）施加电压时间不小于5s；\nd）合格判据：要求绝缘电阻值不低于100MΩ。\n4.5.3介质强度试验\n介质强度GB/T13729—2002中4.5的规定介质强度的要求见表1。\n表1介质强度的要求\n单位为伏\n额定绝缘电压U\n试验电压有效值\nU,≤60\n500\n60<U,≤125\n1 000\n125<U,≤250\n1 500\n注：与二次设备及外部回路直接连接的接口回路试验电压采用125<U≤250的要求。\na）试验电压从零值起，在5s内逐渐升到规定值并保持1min，随后迅速平滑地降到零值，测试完\n毕断电后用接地线对被试品进行安全放电；\nb）合格判据：要求不发生击穿和闪烁现象。试验后，设备的功能、性能应符合DL/T1100.1一\n2009中5.2、5.4的要求。\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9811, "ocr_line_count": 40, "ocr_error": null}
{"doc_id": "fd9e7069ef23", "file_name": "48--GB_T 26866-2011 电力系统的时间同步系统检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 26866-2011 电力系统的时间同步系统检测规范.pdf", "page_num": 14, "text": "GB/T 26866--2011\n4.5.4直流电源电压波动影响试验\na）根据装置技术条件的规定，分别将直流电源电压为80%～115%的额定电压值加于被试装置；\n在该变化范围内装置能正常工作,性能满足 DL/T 1100.1—2009 中 5.4 的要求。\nb）在瞬时接通、瞬时断开直流电源,直流电源缓慢上升或缓慢下降时,装置均不误发信号，当直\n流电源恢复正常后，装置自动恢复正常工作。\nc）合格判据:时间准确度满足 DL/T 1100.1—2009 中 5.4 的要求。\n4.5.5电磁兼容试验\n电磁兼容试验项目及评定标准,见表 2。\n表 2合格评定准则\n评定标准\n电磁骚扰施加位置\n试验期间\n试验后\n信号端口\n快速瞬变抗扰度试验\n电源端口\n输出时间信息正确,输出时\n振荡波抗扰度试验\n电源端口\n间信号的时间准确度允许改\n正常使用设备时可\n变量为 200%\n功能、性能满足\n静电放电抗扰度试验\n能接触的点和表面\nDL/T 1100. 1-- 2009\n要求\n浪涌 (冲击)抗扰度试验\n电源端口\n工频磁场抗扰度试验\n被测试设备整体\n输出时间信息正确，输出时\n脉冲磁场抗扰度试验\n被测试设备整体\n间信号的时间准确度允许改\n变量为100%\n阻尼振荡磁场抗扰度试验\n被测试设备整体\n注：允许改变量：以 DL/T 1100.1—2009中5.4规定的时间准确度指标的百分数表示。\n4.5.5.1辐射电磁场抗扰度试验\na）按 GB/T17626.3一2006 的规定和方法进行辐射电磁场抗扰度试验；\nb）严酷等级:Ⅲ级或Ⅳ级；\nc）合格判据:在规定的频率范围内进行频率点周期扫频并施加辐射电磁场干扰,装置应能正常工\n作，要求装置输出时间信号的性能指标满足表2的要求。\n4.5.5.2 快速瞬变抗扰度试验\na）按 GB/T17626.4一2008 的规定和方法进行快速瞬变干扰试验；\nb）严酷等级:Ⅲ级或Ⅳ级；\n试验回路为：装置的电源及输出信号回路；\nc）\nd）合格判据:在施加快速瞬变的干扰电压的情况下,装置应工作正常,要求装置的性能满足表2\n的要求。\n4.5.5.3振荡波抗扰度试验\na）按 GB/T 17626.12一2008 的规定和方法进行 1 MHz和 100 kHz 的脉冲群干扰试验;\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9801, "ocr_line_count": 55, "ocr_error": null}
{"doc_id": "fd9e7069ef23", "file_name": "48--GB_T 26866-2011 电力系统的时间同步系统检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 26866-2011 电力系统的时间同步系统检测规范.pdf", "page_num": 15, "text": "GB/T 26866-2011\nb）严酷等级:Ⅲ级或Ⅳ级；\n4.5.5.4静电放电抗扰度试验\na）按 GB/T17626.2一2006的规定和方法进行静电放电试验；\nb）严酷等级:Ⅲ级或Ⅳ级;\nc）测试点为机箱的前面板、按键、开关、把手、显示屏和指示灯；\nd)．合格判据:在静电放电的情况下,装置应工作正常,要求装置的性能满足表2的要求。\n4.5.5.5浪涌（冲击)抗扰度试验\na）按 GB/T 17626.5—-2008的规定和方法进行浪涌(冲击)抗扰度试验;\nb）严酷等级：Ⅲ级或V级；\nc）试验回路为:装置的电源；\nd）合格判据:在电源施加浪涌干扰的情况下,装置应工作正常，要求装置的性能满足表2的要求。\n4.5.5.6工频磁场抗扰度试验\na）按 GB/T 17626.8一2006 的规定和方法进行工频磁场抗扰度试验；\nb）严酷等级:Ⅲ级或IⅣ级；\nc）合格判据:在施加工频磁场干扰的情况下，装置应工作正常，要求装置的性能满足表2的要求。\n4.5.5.7 脉冲磁场抗扰度试验\na）按 GB/T 17626.9--1998的规定和方法进行脉冲磁场抗扰度试验；\nb）严酷等级:Ⅲ级或IV级；\nc）合格判据：在施加工频磁场干扰的情况下，装置应工作正常，要求装置的性能满足表2的要求。\n4.5.5.8阻尼振荡磁场抗扰度试验\na）按 GB/T17626.10—1998的规定和方法进行阻尼振荡磁场抗扰度试验；\nb）严酷等级:Ⅲ级或IV级；\nc）合格判据：在施加工频磁场干扰的情况下,装置应工作正常，要求装置的性能满足表2的要求。\n4.5.6机械性能试验\n4.5.6.1 振动试验\na）振动响应试验\n—按 GB/T 7261—2008 中第16章的规定和方法进行振动响应试验;\n—严酷等级为I级；\n一合格判据：要求装置不发生紧固零件松动、机械损坏等现象，试验结束后加电测试，结果应符合\nDL/T 1100.1—2009 中 5.3.5 的要求。\nb）振动耐久试验\n—按 GB/T 7261—2008 中第16章的规定和方法进行振动耐久试验；\n—严酷等级为工级；\n一合格判据：要求装置不发生紧固零件松动、机械损坏等现象，试验结束后加电测试，结果应符合\nDL/T 1100.1—2009 中 5.3.5的要求。\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9607, "ocr_line_count": 37, "ocr_error": null}
{"doc_id": "fd9e7069ef23", "file_name": "48--GB_T 26866-2011 电力系统的时间同步系统检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 26866-2011 电力系统的时间同步系统检测规范.pdf", "page_num": 16, "text": "GB/T 26866-2011\n4.5.6.2冲击试验\na）冲击响应试验\n-按GB/T 7261—2008中第17章的规定和方法进行冲击响应试验；\n严酷等级为I级；\n合格判据：要求装置不发生紧固零件松动、机械损坏等现象，试验结束后加电测试，结果应符合\nDL/T 1100.1-2009 中 5.3.5 的要求。\nb）冲击耐久试验\n--—按 GB/T 7261-—-2008中第17章的规定和方法进行冲击耐久试验；\n-严酷等级为I级；\n合格判据：要求装置不发生紧固零件松动、机械损坏等现象，试验结束后加电测试，结果应符合\nDL/T 1100.1—2009 中 5.3.5 的要求。\n4.5.6.3 碰撞试验\na）按 GB/T 7261—2008 中第18章的规定和方法进行碰撞试验；\nb）严酷等级为I级；\nc）合格判据：要求装置不发生紧固零件松动、机械损坏等现象，试验结束后加电测试,结果应符合\nDL/T 1100.1—2009 中 5.3.5 的要求。\n5 检验规则\n本标准规定的试验分为型式试验、出厂检验两种，现场检验的规定见附录A。\n5.1型式试验\n凡遇下列情况之一，应进行型式试验：\na）新产品定型鉴定前;\nb）产品转厂生产定型鉴定前；\nc）连续批量生产的装置每4 年一次；\nd）正式投产后，如设计，工艺材料，元器件有较大改变，可能影响产品性能时；\ne）产品停产一年以上又重新恢复生产时；\nf）国家技术监督机构或受其委托的技术检验部门提出型式试验要求时；\ng）出厂检验结果与上批产品检验有较大差异时；\nh）合同规定时。\n型式试验的样品数量一般不应少于两台，其他类型的试验应逐件进行。\n5.2出厂检验\n每套时钟装置出厂前必须由制造单位的检验部门进行出厂检验，检验项目见表3。\n5.3现场检验\n为保证时间同步系统在现场正常运行，在投运前要进行现场检验，在运行过程中要进行定期的现场\n检验，现场检验周期宜为(2～4)年。检验要求详见附录A。\n现场运行检查时，原则上采用周期抽样检查的方法，抽样点的选择要能反映时钟的运行状况。\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9789, "ocr_line_count": 37, "ocr_error": null}
{"doc_id": "fd9e7069ef23", "file_name": "48--GB_T 26866-2011 电力系统的时间同步系统检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 26866-2011 电力系统的时间同步系统检测规范.pdf", "page_num": 17, "text": "GB/T 26866—2011\n5.4\n时钟装置试验项目\n时钟装置试验项目，见表3。\n表3时钟装置试验及检验项目\n序号\n检验项目\n型式试验\n出厂检验\n检验方法及要求\n1\n外观结构检查\n4.1\n2\n输出信号测试\n2.1\nTTL电平接口\n4. 2.3.1\n2.2\n空接点接口\n4.2.3.2\n2.3\nRS232接口\n4. 2.3. 3\n2. 4\nRS485/RS422 接口\n4. 2.3.4\n2.5\n光纤接口\n0\n0\n4. 2.3.5\n1\n2.6\n交流调制接口\nO\n4. 2.3.6\n2.7\n网络接口\n4.2.3.7\n2.8\n输出接口驱动性能测试\n4.2.3.8\n3\n守时功能测试\n4.2.4\n接收灵敏度性能测试\n4\n4.2.5\n状态指示功能测试\n5\n0\n4. 2.6\n.6\n告警输出功能测试\nO..\n4.2.7\n7\n传输延时补偿测试\n4.2.8\n.8\n电网频率测量测试\n△\n4.2.9\n时间同步系统整组试验\n9\n9.1\n基本式时间同步系统试验\n4.3.1\n9.2\n主从式时间同步系统整组试验\n4.3.2\n9.3\n主备式时间同步系统整组试验\n△\n4.3.3\n10\n环境试验\n10.1\n低温试验\n-\n4.4.1\n10. 2\n高温试验\n4. 4.2\n10.3\n温度贮存试验\n0\n4.4.3\n一\n10. 4\n湿热试验\n4. 4. 4\n11\n电气性能试验\n11.1\n冲击电压试验\n一\n4.5.1\n11.2\n绝缘电阻试验\n—\n4.5.2\n11.3\n介质强度试验\n一\n4.5.3\n11.4\n4.5. 4\n直流电源电压波动影响试验\n△\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9369, "ocr_line_count": 112, "ocr_error": null}
{"doc_id": "fd9e7069ef23", "file_name": "48--GB_T 26866-2011 电力系统的时间同步系统检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 26866-2011 电力系统的时间同步系统检测规范.pdf", "page_num": 18, "text": "GB/T 26866-2011\n表3(续)\n序号\n型式试验\n出厂检验\n检验方法及要求\n检验项目\n12\n电磁兼容试验\n4.5.5.1\n12.1\n辐射电磁场抗扰度试验\n12.2\n快速瞬变抗扰度试验\n4.5.5.2\n4.5.5.3\n12.3\n振荡波抗扰度试验\n一\n12.4\n静电放电抗扰度试验\n4. 5.5. 4\n4.5.5.5\n12.5\n12.6\n工频磁场抗扰度试验\n4.5.5.6\n4.5.5.7\n12.7\n脉冲磁场抗扰度试验\n—\no\n4.5.5.8\n12.8\n阻尼振荡磁场抗扰度试验\n13\n机械性能试验\n振动试验\n0\n4.5.6.1\n13.1\n4.5.6.2\n13.2\n冲击试验\n4.5.6.3\n碰撞试验\n13.3\n---\n注 1：表中符号：“O\"表示应检验项目，“△\"表示选做项目，“一\"表示不做项目。\n注2：选做项目，根据现场应用配置选择。\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9591, "ocr_line_count": 51, "ocr_error": null}
{"doc_id": "fd9e7069ef23", "file_name": "48--GB_T 26866-2011 电力系统的时间同步系统检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 26866-2011 电力系统的时间同步系统检测规范.pdf", "page_num": 19, "text": "GB/T 26866—2011\n附录A\n(资料性附录)\n现场试验\n现场检验项目见表A.1。\n表A.1F\n时钟装置现场检验项目\n序号\n检验项目\n现场试验\n检验方法及要求\n1\n输出信号测试\n1.1\nTTL电平接口\n4.2.3.1\n1.2\n空接点接口\n4.2.3.2\n1.3\nRS232接口\n4.2.3.3\n1. 4\nRS485/RS422 接口\n4. 2.3.4\n光纤接口\n1.5\nO\n4.2.3.5\n1.6\n交流调制接口\n4.2.3.6\n1.7\n网络接口\n4.2.3.7\n1.8\n输出接口驱动性能测试\n0\n4.2.3.8\n2\n守时功能测试\n4.2. 4\n3\n状态指示功能测试\n4.2.6\n4\n告警输出功能测试\n0\n4.2.7\n传输延时补偿测试\n5\n4.2.8\n6\n时间同步系统整组试验\n6.1\n基本式时间同步系统试验\n4.3.1\n6.2\n主从式时间同步系统整组试验\n4. 3.2\n6.3\n主备式时间同步系统整组试验\n4.3.3\n注1：表中符号：“O\"表示应检验项目，“△\"表示选做项目，“一\"表示不做项目。\n注2：选做项目，根据现场应用配置选择。\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9697, "ocr_line_count": 66, "ocr_error": null}
{"doc_id": "fd9e7069ef23", "file_name": "48--GB_T 26866-2011 电力系统的时间同步系统检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 26866-2011 电力系统的时间同步系统检测规范.pdf", "page_num": 20, "text": "中华人民共和国\n国家标准\n电力系统的时间同步系统检测规范\nGB/T 26866—2011\n￥\n中国标准出版社出版发行\n北京复兴门外三里河北街16号\n邮政编码：100045\n网址 www. spc. net. cn\n电话：68523946 68517548\n中国标准出版社秦皇岛印刷厂印刷\n各地新华书店经销\n开本880×12301/16印张1.5字数34千字\n2011年11月第一版2011年11月第一次印刷\n书号：155066·1-43711\n如有印装差错\n由本社发行中心调换\n版权专有\n侵权必究\n举报电话：（010)68533533\nGB/T 26866-2011", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9831, "ocr_line_count": 21, "ocr_error": null}
