{"doc_id": "cbad6322c776", "file_name": "50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "page_num": 1, "text": "ICS29.020\nK04\n中华人民共和国国家标准\nGB/T 34925—2017\n高原110kV变电站\n交流回路系统现场检验方法\nOn-site inspections method of a.c. circuit systems for 110 kV\nsubstationsonplateau\n2017-11-01发布\n2018-05-01实施\n中华人民共和国国家质量监督检验检疫总局\n发布\n中国国家标准化管理委员会", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9935, "ocr_line_count": 13, "ocr_error": null}
{"doc_id": "cbad6322c776", "file_name": "50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "page_num": 2, "text": "GB/T34925—2017\n目次\n前言\n1范围·\n2规范性引用文件…..….\n3术语和定义\n4试验条件…\n4.1试验的环境条件\n2\n4.2试验电源的基准条件及允差\n2\n4.3变电站交流回路试验条件\n4.4主要的试验设备\n.......\n5试验项目和试验顺序……\n3\n5.1试验项目\n3\n5.2试验顺序\n3\n6试验方法·\n3\n6.1总则\n3\n6.2一次回路检查\n3\n6.3二次回路检查\n4\n6.4交流电流回路的系统检验\n....5\n6.5交流电压回路的系统检验\n6.6检验流程要求\n附录A（资料性附录）电流回路直流电阻检验记录表\n8\n附录B（资料性附录）电压二次回路直流电阻检测记录表\n9\n附录C（规范性附录）\n变压器短路阻抗估算方法\n附录D（规范性附录）交流回路检验示意图…·\n13\n附录E（资料性附录）\n交流电流回路系统检验记录表\n16\n附录F（规范性附录）\n交流电流回路检验电流折算方法·\n附录G（资料性附录）\n交流电压回路系统检验记录表·\n·19\n附录H（规范性附录）\n交流电压回路检验二次电压折算方法\n附录I（规范性附录）\n变电站交流回路系统检验流程\n参考文献……", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9574, "ocr_line_count": 53, "ocr_error": null}
{"doc_id": "cbad6322c776", "file_name": "50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "page_num": 3, "text": "GB/T34925—2017\n前言\n本标准按照GB/T1.1—2009给出的规则起草。\n本标准由中国电器工业协会提出。\n本标准由全国高原电工产品环境技术标准化技术委员会（SAC/TC330)归口。\n本标准起草单位：云南电网有限责任公司、昆明电器科学研究所、安徽森源电器有限公司、云南省送\n变电工程公司、云南电力试验研究院（集团)有限公司、云南电网有限责任公司电力科学研究院、湖南电\n器检测所有限公司、西安高压电器研究院有限责任公司、重庆大学、国网四川省电力公司电力科学研究\n院、广东远光电缆实业有限公司、北京科锐配电自动化股份有限公司、北京天源科创风电技术有限责任\n公司、中国电力科学研究院武汉分院、国网青海省电力公司电力科学研究院、上海交通大学、中国长江三\n峡集团公司、川开电气有限公司、湖南湘能电力强弱电实业有限公司、长沙市跃泰科技发展有限公司、云\n南能投天然气产业发展有限公司、云南能投威士科技股份有限公司、许昌开普检测技术有限公司、云南\n机电职业技术学院、深圳电气科学研究院。\n本标准主要起草人：陈勇、田恩文、李宏、晋伟平、陈缨、果家礼、孙双成、吴夕球、程颖、李本瑜、\n杨吉柱、薛正山、蒋兴良、梁仕斌、马仪、王科、张志劲、范松海、甘德刚、叶祖标、蔡仲光、蒋陆肆、杨阿娟、\n杨志红、涂海龙、张学礼、陈国平、白玉宝、宁巧珍、王志新、徐涛、汪本进、康钧、李全喜、高波、马力、\n姬广辉、李国忠、刘稳根、易亮、张占军、肖敏英、陈新美。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9945, "ocr_line_count": 17, "ocr_error": null}
{"doc_id": "cbad6322c776", "file_name": "50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "page_num": 4, "text": "GB/T34925—2017\n引言\n本标准以检验高原110kV变电站的电流互感器和电压互感器一次回路、二次回路接线，以及计\n量、测量、保护等交流回路相互配合的正确性为目的。为规范高原110kV变电站交流回路系统的检验\n方法，避免系统投运期间及运行过程中因极性和变比等错误引起继电保护不正确动作，从而给电网带来\n安全运行风险，提高变电站的安全稳定运行水平，特制定本标准。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9941, "ocr_line_count": 6, "ocr_error": null}
{"doc_id": "cbad6322c776", "file_name": "50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "page_num": 5, "text": "GB/T34925—2017\n高原110kV变电站\n交流回路系统现场检验方法\n1范围\n本标准规定了高海拔地区110kV变电站交流回路现场检验的内容、方法和要求。\n本标准适用于海拔1000m～5000m地区，新建或改扩建常规变电站工程，指导交流回路投运前\n的现场检验。数字变电站工程可参考使用。\n2规范性引用文件\n下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文\n件。凡是不注日期的引用文件，其最新版本(包括所有的修改单)适用于本文件。\nGB/T16927.1高电压试验技术第1部分：一般定义及试验要求\nGB/T16927.2高电压试验技术第2部分：测量系统\nGB/T20626.1特殊环境条件高原电工电子产品第1部分：通用技术要求\nGB/T20645特殊环境条件高原用低压电器技术要求\nGB50150电气装置安装工程电气设备交接试验标准\nDL/T474（所有部分）现场绝缘试验实施导则\n3术语和定义\n下列术语和定义适用于本文件。\n3.1\n交流回路a.c.circuit\n变电站交流电流回路和交流电压回路。\n3.2\n交流电流回路a.c.currentcircuit\n变电站交流一次电流回路和交流二次电流回路。\n交流一次电流回路指主变、断路器、隔离开关、母线、电流互感器一次绕组等一次设备及回路的有序\n连接组合。\n交流二次电流回路指电流互感器二次绕组、二次电缆、端子箱、屏柜内端子排、连接线、关口计量、继\n电保护及测控装置等二次设备及回路的有序连接组合。\n3.3\n交流电压回路a.c.voltagecircuit\n变电站交流一次电压回路和交流二次电压回路。\n交流一次电压回路指主变、断路器、隔离开关、母线、电压互感器的一次绕组等一次设备及回路的有\n序连接组合。\n交流二次电压回路指电压互感器的二次绕组、二次电缆、端子箱、屏柜内端子排、连接线、继电保护\n及测控装置等二次设备及回路的有序连接组合。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9976, "ocr_line_count": 35, "ocr_error": null}
{"doc_id": "cbad6322c776", "file_name": "50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "page_num": 6, "text": "GB/T34925—2017\n4试验条件\n4.1试验的环境条件\n正常试验环境条件及试验基准环境条件见表1。\n表1试验环境条件\n试验基准环境条件\n环境条件\n正常试验环境条件\n基准条件\n允差\n环境温度/C\n-5～40\n20\n±2\n相对湿度\n45%~75%\n45%~75%\n大气压力/kPa\n53~86\n60～86\n注：除另有规定外，试验一般在正常试验环境条件下进行，试验的基准环境条件作为仲裁条件。\n4.2试验电源的基准条件及允差\n试验电源的基准条件及允差见表2。\n表2试验电源的基准条件及试验允差\n试验电源参数\n基准条件\n允差\n交流电源频率\n50 Hz\n±0.5%\n交流电源波形\n正弦波\n波形畸变5%\n交流电源中的直流分量\n0\n峰值的2%\n三相电源中相电压或线电压\n相等\n不大于电压平均值的1%\n注：除另有规定外，试验电源参数均应符合电源基准条件及允差。\n4.3变电站交流回路试验条件\n在试验开始前，变电站一、二次设备安装工作应全部结束，符合电气装置安装工程施工及验收规范\n的相关要求。\n4.4主要的试验设备\n试验使用的设备应符合GB/T20645的规定。\n试验使用的仪器、仪表应符合计量管理相关要求，其准确级满足被测量的误差要求，宜不低于表3\n的技术指标要求。\nCN", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9812, "ocr_line_count": 48, "ocr_error": null}
{"doc_id": "cbad6322c776", "file_name": "50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "page_num": 7, "text": "GB/T34925—2017\n表3主要试验仪器仪表\n序号\n仪器仪表\n数量\n主要技术指标\n交流电压：测量范围（5~500)V，分辨率0.01V，准确级1级；\n1台\n交流电流：测量范围15mA~30A，分辨率0.01A，准确级1级；\n钳形相位表\n相位角：测量范围0°～360°，分辨率0.1°，误差≤土1.0°，工作条件为电压（5～\n350)V，电流不大于15mA\n2\n钳形电流表\n2块\n量程1A~200A，准确级1级\n3\n试验电源输人设备\n1套\n输出电压、电流及容量需满足试验需求\n交流电压最小量程≤10V，分辨率≤0.1mV，准确级1级；\n数字式万用表\n2块\n电阻最小量程≤400Ω，分辨率≤0.01Ω，准确级1级；颜率测量范围10Hz~\n100kHz，分辨率≤0.1，准确级1级\n5\n兆欧表\n1块\n工作电压1000V，测量范围(0～2000)MQ，准确级5级\n5试验项目和试验顺序\n5.1试验项目\n变电站交流回路系统现场检验包含以下试验项目：\na)\n一次回路的符合性检查；\nb）日\n电压互感器8(或N)端可靠接地检验；\nc）二次回路绝缘电阻的检测；\nd）二次回路接地点与接地状况检查；\ne）二次回路直流电阻检测；\nf)\n二次电压及电流回路耐压试验；\ng）屏柜内回路及装置精度检测；\nh）交流电流回路的系统检验；\ni）\n交流电压回路的系统检验。\n5.2试验顺序\n交流回路的系统检验应安排在其他试验结束后进行。\n6试验方法\n6.1总则\n标准主要规定了交流二次回路的检验项目和要求及交流一次回路的符合性检查，涉及交流一次回\n路设备试验按GB50150进行。\n6.2一次回路检查\n6.2.1一次回路的符合性检查\n一次回路中的变压器、断路器、隔离开关、母线、电流互感器、电压互感器等一次设备应按照\n3", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9832, "ocr_line_count": 55, "ocr_error": null}
{"doc_id": "cbad6322c776", "file_name": "50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "page_num": 8, "text": "GB/T34925—2017\nGB/T16927.1、GB/T16927.2、DL/T474（所有部分）及相关设备标准规定的试验方法开展电气试验，\n电气试验结果应满足GB50150的规定，且要求互感器二次绕组的布置、极性和准确级次、引出抽头标\n示清晰，应与铭牌示意图及设计施工图一致。\n6.2.2电压互感器8（或N)端可靠接地检验\n测量电压互感器一次绕组尾端8(或N)端子对地之间的直流电阻，电阻测量值宜为零。\n6.3二次回路检查\n6.3.1一般要求\n根据设计接线原理图、互感器铭牌标示，核对所有交流二次回路的连接缆线。要求二次接线图与实\n际接线相符合，接线正确。\n6.3.2二次回路绝缘电阻的检测\n用1000V兆欧表分别测量交流电流、电压二次回路的绝缘电阻，其绝缘电阻均应大于1.2MQ。\n6.3.3二次回路接地点与接地状况检查\n6.3.3.1二次电流回路\n电流互感器的二次回路必须分别且只能有一点接地。由几组电流互感器二次组合的电流回路，应\n在有直接电气连接处一点接地。独立的、与其他互感器二次回路没有置接电气联系的二次回路，应在开\n关场实现一点接地，并确保接地可靠。解开接地点，检测对地电阻不应为零。\n6.3.3.2二次电压回路\n经控制室N600小母线连通的几组电压互感器二次回路，只应在控制室将N600一点接地，各电压\n互感器二次中性点在开关场的接地点应断开。为保证接地可靠，各电压互感器的中性线不得接有熔断\n器、自动开关、或接触器等可开断原件。独立的、与其他互感器二次回路没有直接电气联系的二次回路，\n可以在控制室也可以在开关场实现一点接地，如计量电压回路。解开接地点，检测对地电阻不应为零。\n6.3.4二次回路直流电阻检测\n6.3.4.1二次电流回路直流电阻检测\n以断路器汇控箱作为检测点，断开电流回路试验端子连接片（在检测结束后恢复），分别测量各电流\n回路绕组侧及负载侧首、尾端之间的直流电阻。电流回路应无并路，相同变比、相同准确度等级、同一用\n途二次电流回路的三相直流电阻应基本相同，不平衡度宜≤5%，检测记录表参见附录A。\n6.3.4.2二次电压回路直流电阻检测\n电压回路绕组侧和负载侧首、尾端之间的直流电阻。电压回路应无短路和开路，相同变比、相同准确度\n等级、同一用途的二次电压回路三相直流电阻应基本相同，不平衡度宜≤5%。检测记录表参见附录B。\n6.3.5二次（电压、电流）回路耐压试验\n交流二次回路的耐压试验应根据使用地点的海拔，按GB/T20626.1修正试验电压，试验持续时间\n为1min。\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9946, "ocr_line_count": 34, "ocr_error": null}
{"doc_id": "cbad6322c776", "file_name": "50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "page_num": 9, "text": "GB/T34925—2017\n6.3.6屏柜内回路及装置精度检测\n6.3.6.1零点漂移检测\n在相应一次回路停运，二次电流回路、二次电压回路连接完整、可靠条件下，观察保护装置交流电\n流、电压显示值至少1min，电流零漂值应在土0.01I。以内，电压零漂值应在土0.05V以内。\n6.3.6.2屏柜内电流回路及精度检测\n在保护屏柜端子向装置输人电流，推荐电流值包括0.1I。、0.2I。、1I。、2I、5I的电流值（I。为电流\n互感器的二次额定电流），检查保护装置的电流采样精度情况，误差不超过土2%。\n6.3.6.3屏柜内电压回路及精度检测\n在保护屏柜端子向装置输入电压，宜有以下5个点1V、5V、30V、60V、75V的电压值，检查保护\n装置的电压回路采样精度情况，误差应不超过土2%。\n6.3.6.4相位角精确度检测\n在保护屏柜端子向装置输入额定电压、电流调节相角，宜按45°、90°、135°、180°、225°、270°、315°、\n360°检查装置的相角误差，误差应不超过土3°。\n6.4交流电流回路的系统检验\n6.4.1检验内容\n交流电流回路系统检验内容：\na）一次施加电压、电流的幅值、相位测量；\nb）输入侧电流回路二次电流的幅值、相位测量；\nc）接地侧电流回路二次电流的幅值、相位测量。\n6.4.2检验方法\n在变电站的一次回路设置适当的接地点（试验结束后恢复），在一次回路施加试验电源，模拟一次系\n统通过电流，测量一次、二次电流的幅值、相位，通过检验的数据对电流回路的一次、二次接线、互感器极\n性、变比进行分析和判断。设定A相UA为检测参考电压，电流和电压滞后参考电压时相位为正。\n一次试验模型见图1。其中，Us、U：为试验电源；Zs、Z：为被测交流电流回路系统的短路阻抗。\n在110kV侧施加试验电源，35kV侧或10kV侧短路接地。估算短路阻抗Zs、Z：值，方法见附录C；\n通过公式：试验电流=试验电压/短路阻抗，估算试验电流。\nZs\nZH\n(/\n中压侧\n低压侧\n高压侧\n高压候\na）高压-中压侧试验模型\nb）高压-低压侧试验模型\n图1一次试验模型\n6.4.3三绕组主变的110kV变电站交流电流回路检验\n5", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9674, "ocr_line_count": 39, "ocr_error": null}
{"doc_id": "cbad6322c776", "file_name": "50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "page_num": 10, "text": "GB/T 34925—2017\n隔离开关与电流互感器之间施加试验电源，通过操作断路器、隔离开关，试验电流依次通过110kV侧\n出线一间隔、110kV侧母线，主变110kV侧间隔、主变压器、主变35kV侧间隔，35kV侧母线、35kV\n侧出线一间隔至三相接地短路点1，见附录D的图D.1。\n6.4.3.2在电源注人点施加对应一次A、B、C相的正序对称试验电源，测量试验电源的B、C相电压幅\n值和相位，以及三相电流的幅值和相位。\n6.4.3.3在屏柜电流端子测量二次回路电流幅值和相位。\n6.4.3.4110kV及35kV线路的其他间隔按6.4.3.1～6.4.3.3进行检验。\n6.4.3.5在电源注人点施加A相试验电源，在屏柜电流端子测量二次零序电流的幅值和相位。\n6.4.3.6检验完成后将被试回路恢复原来状态。\n6.4.3.7设置10kV侧三相接地短路点2，在110kV侧出线一间隔线路侧隔离开关与电流互感器之间\n施加试验电源，通过操作断路器、隔离开关，试验电流依次通过110kV侧出线一间隔、110kV侧母线，\n主变110kV侧间隔、主变压器、主变10kV侧间隔，10kV侧母线、10kV侧出线一间隔至三相接地短\n路点2，见图D.1。\n6.4.3.8在电源注人点施加对应一次A、B、C相的正序对称试验电源，测量试验电源的B、C相电压幅\n值和相位，以及三相电流的幅值和相位。\n6.4.3.9在屏柜电流端子测量二次电流幅值和相位。\n6.4.3.1010kV其他间隔按6.4.3.7～6.4.3.9进行检验。\n6.4.3.11检验完成后将被试回路恢复原来状态。\n6.4.4双绕组主变的110kV变电站交流电流回路检验\n6.4.4.1设置10kV侧三相接地短路点1，在110kV侧出线一间隔线路侧隔离开关与电流互感器之间\n施加试验电源，通过操作断路器、隔离开关，使试验电流依次通过110kV侧出线一间隔、110kV侧母\n线，主变110kV侧间隔、主变压器、主变10kV侧间隔，10kV侧母线、10kV侧出线一间隔至三相接地\n短路点1，见图D.2。\n6.4.4.2在电源注人点施加对应一次A、B、C相的正序对称试验电源，测量试验电源的B、C相电压幅\n值和相位，以及三相电流的幅值和相位。\n6.4.4.3在屏柜电流端子测量二次电流幅值和相位。\n6.4.4.5检验完成后将被试回路恢复原来状态。\n6.4.5试验要求\n试验应符合以下要求：\na）试验电源电压A、B、C三相幅值应相等，相角互差120°正相序，电流A相实测为IAn=IAHei*，\nB相应为IBH=IAHej(Φ+120），C相应为IcH=IAHei(o+240\"）；\nb）二次电流幅值宜≥20mA，最小不应低于钳形相位表相位检测的电流幅值要求；\nc）记录检测数据，记录表参见附录E。\n6.4.6判断标准\n判断标准如下：\na）将二次电流实测的幅值和相位与折算值进行差值计算，幅值差值宜≤5%，相位差值宜≤5°，电\n流互感器极性以母线指向线路（或变压器)为正方向。折算方法见附录F；\nb）一、二次电流的幅值和相位关系应与变压器的变比、连接组别相符。本标准以主变YNyn0d11\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9908, "ocr_line_count": 40, "ocr_error": null}
{"doc_id": "cbad6322c776", "file_name": "50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "page_num": 11, "text": "GB/T34925—2017\n接线方式进行回路的极性判别，其他接线方式可根据一次相角的变化按照附录F的方法进行\n折算。\n6.5交流电压回路的系统检验\n6.5.1三绕组主变的110kV变电站交流电压回路检验\n6.5.1.1在110kV侧出线一间隔线路侧隔离开关与电流互感器之间施加对应一次三相正序对称试验\n电源。检测一次相电压、线电压幅值，见图D.3。\n6.5.1.2通过操作断路器、隔离开关，使110kV母线及母线电压互感器、主变压器、35kV母线及母线\n电压互感器、10kV母线及母线电压互感器带电。\n6.5.1.3在各屏柜电压端子，测量二次电压回路的相电压、线电压及零序电压幅值。在二次电压并列柜\n进行二次电压核相检测。\n6.5.2双绕组主变的110kV变电站交流电压回路检验\n6.5.2.1在110kV侧出线一间隔线路侧隔离开关与电流互感器之间施加对应一次三相正序对称试验\n电源。检测一次相电压、线电压幅值，见图D.4。\n6.5.2.2通过操作断路器、隔离开关，使110kV母线及母线电压互感器、主变压器、10kV母线及母线\n电压互感器带电。\n进行二次电压核相检测。\n6.5.3试验要求\n记录检测数据，记录表参见附录G。\n6.5.4判断标准\n将二次实测电压与二次计算电压进行差值计算，不宜超过5%。按各电压互感器的变比，将一次实\n测试验电压折算成二次计算电压，折算方法见附录H。\n6.6检验流程要求\n见附录1。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9961, "ocr_line_count": 24, "ocr_error": null}
{"doc_id": "cbad6322c776", "file_name": "50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "page_num": 12, "text": "GB/T34925—2017\n附录A\n（资料性附录）\n电流回路直流电阻检验记录表\n电流互感器二次电流回路完整性检验记录表见表A.1。\n表A.1电流互感器二次电流回路完整性检验记录表\n安装间隔\n型号\nCT变比接线是否符合定值\n电流二次回路接地是否可靠\n电流二次回路是否开路\n是口\n否口\n是口\n否\n是口\n否口\n负载侧回路\n绕组侧回路\n二次绕组\n相别\n电流变比\n准确度等级\n回路编号\n用途\n直流电阻\n直流电阻\nn\nA\n1S1-1S2\nB\n(1S1-1S3)\nC\nA\n2S1-2S2\nB\n(2S1-2S3)\nC\nA\n3S1-3S2\nB\n(3S1-3S3)\nC\nA\n4S1-4S2\nB\n(4S1-4S3)\nC\n二\n次\nC'T.....CT.\nPθ\n绕\nθP2\n出线\n组\n示\nP指向：\n侧；P指向：\n意\n侧", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9452, "ocr_line_count": 61, "ocr_error": null}
{"doc_id": "cbad6322c776", "file_name": "50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "page_num": 13, "text": "GB/T 34925—2017\n附录B\n（资料性附录）\n电压二次回路直流电阻检测记录表\n电压互感器二次电压回路完整性检测记录表见表B.1。\n表B.1电压互感器二次电压回路直流电阻检测记录表\n安装间隔\n型号\n负载侧回路\n绕组侧回路\n额定电压\n二次绕组\n相别\n准确度等级\n回路编号\n用途\n直流电阻\n直流电阻\nV\nA\n基本二次\nB\n1a-1n\nC\nA\n基本二次\nB\n2a-2n\nC\nV\n基本二次\nB\n3a-3n\nC\n辅助二次\nda-dn\nA", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.961, "ocr_line_count": 37, "ocr_error": null}
{"doc_id": "cbad6322c776", "file_name": "50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "page_num": 14, "text": "GB/T 34925—2017\n附录C\n（规范性附录）\n变压器短路阻抗估算方法\nC.1双绕组变压器的短路阻抗模型计算\n双绕组变压器单相模型图见图C.1。由于Rr、Gr、B均非常小，在短路试验电流的估算中，为简化\n计算，可忽略不计。\n说明：\nR-\n变压器折算至一次侧的电阻，单位为欧姆（Ω）；\nGr—变压器电导，单位为西门子(S)；\nBr一—变压器电纳，单位为西门子(S)；\nX-一变压器折算至一次侧的电抗，单位为欧姆（Ω)。\n图C.1双绕组变压器单相模型图\n工程计算中，常将变压器励磁支路前移到电源侧，并将二次绕组的电阻和漏抗折算到一次绕组，并\n和一次绕组的电阻和漏抗合并，用等值阻抗Rr十jX来表示（下同）。对于大容量变压器的阻抗中，主\n要以电抗为主，直流电阻可忽略不计，亦即变压器的电抗和阻抗数值上接近相等，可近似认为，变压器铭\n牌上给出的短路电压比Uk%（也称为阻抗电压比）与变压器的电抗有如下关系：\nUK\n×100≈（√3IX/UN）×100=\nSN\nU%=\nUN\nU\nX×100\n从而得出：\nUK%U\n式中：\nUK\n—\n变压器的短路电压（即变压器短路试验时，短路绕组通过额定电流时在阻抗上的电压降），\n单位为千伏(kV)；\nUN\n变压器的额定线电压，单位为千伏(kV)；\nIN\n变压器的额定线电流，单位为千安（kA)；\nXT\n变压器折算至一次侧的总电抗，单位为欧姆（Ω)；\nSN-一变压器的三相额定容量，单位为兆伏安(MVA)。\nC.2三绕组变压器的短路阻抗模型计算\n三绕组变压器单相模型图见图C.2。图中，Yr=GT-jB，Zπ=RT:+jX（i=1、2、3)，由于RT、\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.948, "ocr_line_count": 42, "ocr_error": null}
{"doc_id": "cbad6322c776", "file_name": "50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "page_num": 15, "text": "GB/T34925—2017\nGr、B均非常小，在短路试验电流的估算中，为简化计算，可忽略不计，仅计算电抗Xr。\nZ12\n0中压侧\n高压侧0\n0低压侧\nZ13\n说明：\n变压器导纳，单位为西门子(S)；\nZ\n变压器折算至一次侧的高（中、低）压侧的阻抗，单位为欧姆（Ω）；\nR\n变压器折算至一次侧的高（中、低）压侧的电阻，单位为欧姆（Ω）；\nXT一变压器折算至一次侧的高（中、低）压侧的电抗，单位为欧姆（Ω)；\n一—1，2，3。分别代表变压器的高、中、低压侧（下同）。\n图C.2三绕组变压器单相模型图\n下面将对模型参数计算进行说明。在计算电抗时，需要注意的是，无论变压器各绕组容量比如何，\n制造厂家提供的短路电压比总是以110kV侧额定容量为基准的，所以就不需要归算了。利用以下公\n式，可以得出三绕组变压器各侧的短路电压比：\n2\n2\n2\n式中：\nUk %\n变压器的110kV侧短路电压百分比；\nUk2%\n变压器的35kV侧短路电压百分比；\nUks%\n变压器的10kV侧短路电压百分比；\nUk(1-2)%—变压器的高对中短路电压百分比；\nUk(1-3)%一—变压器的高对低短路电压百分比；\nUk(2-3)%—变压器的中对低短路电压百分比。\n然后根据双绕组变压器计算电抗X的方法计算出三绕组变压器各侧的电抗Xr（Xr为110kV\n侧电抗，X2为35kV侧电抗，X为10kV侧电抗）。\nUK%U\n式中：\nXT：一变压器各侧折算至一次侧的电抗，其中i=1、2、3，单位为欧姆（Ω)；\nUk%一一变压器各侧短路电压百分比，其中i=1、2、3；\n—n\n变压器的额定线电压，单位为千伏(kV)；\nSN\n变压器的三相额定容量，单位为兆伏安（MVA)。\n自耦变压器的等值电路及其参数计算与普通变压器相同，在参数计算时，关键注意将10kV侧短\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9474, "ocr_line_count": 44, "ocr_error": null}
{"doc_id": "cbad6322c776", "file_name": "50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "page_num": 16, "text": "GB/T34925—2017\n路电压百分数归算至110kV侧再进行有关参数计算，公式如下：\nUk(2-3) % =Uk(2-3) % ×(\nUk(3-1)% =Uk(3-1)%×\n式中：\nUk(2-3)%一—归算后，变压器中对低短路电压百分比；\nUk(3-1)%-\n归算后，变压器低对高短路电压百分比；\nUk(2-3)%-\n归算前，变压器中对低短路电压百分比；\nUk(3-1)%-\n-归算前，变压器低对高短路电压百分比；\nSN\n变压器的三相额定容量，单位为兆伏安(MVA)；\nS3N\n变压器低压侧绕组的额定容量，单位为兆伏安(MVA)。\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9267, "ocr_line_count": 17, "ocr_error": null}
{"doc_id": "cbad6322c776", "file_name": "50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "page_num": 17, "text": "GB/T34925—2017\n附录D\n（规范性附录）\n交流回路检验示意图\n三绕组主变的110kV变电站交流电流回路检验示意图见图D.1。\n双绕组主变的110kV变电站交流电流回路检验示意图见图D.2。\n三绕组主变的110kV变电站交流电压回路检验示意图见图D.3。\n双绕组主变的110kV变电站交流电压回路检验示意图见图D.4。\no\n室内屏二次电：\n主变110kV侧间屏柜二\n主变\n流回路端子\n隔电流互感器\n110 kV\n次电流\n侧套\n室内屏二\n回路端\n管电\n次电流回\n主变110kV\n子\n流互\n路端子\n侧间隔\n感器\n110kV母线及母联（分段）\ne\n1#主变\n主变10kV\n侧间隔\n主变10kV\n主变35kV\n侧间隔电\n流互感器\n10kV出线三相接\n侧间隔\n一间隔电流地短路\n主变35kV-\n互感器\n点2\n侧间隔电\n室内屏二\n10kV\n流互感器\n次电流回\n110kV出线\n母线\n路端子\n线一间\n室内屏\n一间隔电流\n隔\n二次电\n互感器\n35kV母线\n6室内屏二\n流回路\nAC\n次电流回\n端子\n②\n路端子\n三相试验电\n源注入点\n35kV出\n线一间\n室内屏二\n110kV出线一间隔\n隔电流\n次电流回\n互\n路端子\n三相接地短\n路点1\n35kV出线一间隔\n图D.1三绕组主变的110kV变电站交流电流回路检验示意图\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9792, "ocr_line_count": 79, "ocr_error": null}
{"doc_id": "cbad6322c776", "file_name": "50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "page_num": 18, "text": "GB/T34925—2017\n主变110kV侧间屏柜二\n110kV\n室内屏二次电\n流回路端子\n隔电流互感器\n次电流\n则套\n管电\n室内屏二\n回路端\n流互\n次电流回\n主变110kV\n子\n路端子\n侧间隔\n110kV母线及母联（分段）\nP\ne\n主变10kV主变10kV\n侧间隔\n侧间隔电\n流互感器\n10kV出线\n三相接地\n双绕组主变\n一间隔电流\n互感器\n短路点\n110kV出线\n10kV\n线一间\n室内屏\n一间隔电流\n母线\n隔\n二次电\n互感器\n。室内屏二\n流回路\nAC\n次电流回\n端子\n②\n路端子\n三相试验电\n源注入点\n110kV出线一间隔\n图D.2\n双绕组主变的110kV变电站交流电流回路检验示意图\n主变110kV侧间隔\n110kV母线及母线电压\n互感器\n主变10kV\n1#主变\n侧间隔\nAC\n主变35kV侧间隔\n加试验电\n压点\n由\n35kVI母\n10kV1母\n10kV母\n110 kV出\n线一间隔\n线电压\n线电压\n互感器\n互感器\n回0\n图D.3\n三绕组主变的110kV变电站交流电压回路检验示意图\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9631, "ocr_line_count": 75, "ocr_error": null}
{"doc_id": "cbad6322c776", "file_name": "50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "page_num": 19, "text": "GB/T34925—2017\n主变110kV侧间隔\n110kV母线及母线电压\n1#主变\n互感器\n主变10kV侧间隔\nAC\n②1\n由\n加试验电\n压点\n10kV母\n线电压\n互感器\n10kVI母\n110 kV出\n线一间隔\n10kV出线一间隔\n图D.4双绕组主变的110kV变电站交流电压回路检验示意图\nS", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9392, "ocr_line_count": 20, "ocr_error": null}
{"doc_id": "cbad6322c776", "file_name": "50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "page_num": 20, "text": "GB/T34925—2017\n附录E\n（资料性附录）\n交流电流回路系统检验记录表\n交流回路的检验记录表分别见表E.1、表E.2、表E.3。\n表中“一\"表示不检测。\n表E.1一次试验电压检测记录表\nU\nUAN\nUBN\nUcN\nUAB\nUc\nUcA\n相序\n电压幅值\nV\n相位\n(°)\n表E.2一次试验电流检测记录表\ni\niA\niB\nic\niN\n电流\nA\n相位\n(°)\n表E.3二次电流检验记录表\n一次电流流向\n电流互感器安装位置\n测量项目\n屏柜名称\n第\n回路编号用途方向\n变比\n一\nA相\nB相\nC相\n组\nN\n电\n电流幅值\n流\nA\n回\n路\n电流相位\n。\n屏柜名称\n回路编号用途方向\n变比\n电流幅值\n**\nA\n电流相位\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9235, "ocr_line_count": 59, "ocr_error": null}
{"doc_id": "cbad6322c776", "file_name": "50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "page_num": 21, "text": "GB/T34925—2017\n附录F\n（规范性附录）\n交流电流回路检验电流折算方法\nF.1变压器接线方式\n主变压器的接线方式为YNyn0dl1，全部相位检测均以U为参考向量。\nF.2高压对中压试验二次电流折算\nF.2.1110kV侧二次电流折算\nF.2.1.1110kV侧一次电流\n主变110kV、35kV侧绕组接线方式为YNyn0接线，以UA为参考向量，实测110kV一次A相电\n流为IAH=IHe，B相应为IBn=IHei<o+12o），C相应为IcH=IHei(+246\"）。IH为实测A相一次试验电\n流有效值，下同。\nF.2.1.2主变110kV侧间隔二次电流\n主变110kV侧间隔电流互感器一次侧P指向母线，其二次侧电流应为Ia=In/kHe，Ibh=IH\n/kHei<o+120），Ia=In/kHei（0+246）；kH为主变110kV侧间隔电流互感器变比。\nF.2.1.3110kV出线间隔二次电流\n110kV出线间隔电流互感器一次侧P;指向母线，其二次侧电流应为Ih=In/kHeo+180），\nIbh=I/kHei(o-50\"），ic=In/kHuei（(0+60）；k为110kV侧出线间隔电流互感器变比。\nF.2.235kV侧二次电流折算\nF.2.2.135kV侧一次电流\n位的线电压，Um为变压器35kV侧实际档位的线电压。\nF.2.2.2主变35kV侧间隔二次电流\n主变35kV侧间隔电流互感器一次侧P指向母线，其二次侧电流应为Im=In×KHM/kmejo+180），\nIbm=I×KHM/kMeico-60），Im=IH×KHM/kmerC+6），km为主变35kV侧间隔电流互感器变比。\nF.2.2.335kV出线间隔二次电流\n35kV出线间隔电流互感器一次侧P指向母线，其二次侧电流应为Im=In×KHM/kM1ei°，\n17", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9614, "ocr_line_count": 27, "ocr_error": null}
{"doc_id": "cbad6322c776", "file_name": "50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "page_num": 22, "text": "GB/T34925-—2017\nIbm=IH×KHM/km1eico+120\"），icm=IH×KHM/kM1ei（o+240），kM为35kV出线侧间隔电流互感器\n变比。\nF.3高压对低压试验二次电流折算\nF.3.1110kV侧二次电流折算\nF.3.1.1110kV侧一次电流\n主变110kV与10kV侧绕组接线方式为YNd11接线，以UA为参考向量，实测110kV侧一次A\n相电流为IAH=IHei，B相应为IBH=I ej<o+120），C相应为IcH=Ieji(O+240\"）。\nF.3.1.2主变110kV侧间隔二次电流\n主变110kV侧间隔电流互感器一次侧P指向母线，其二次侧电流应为Ia=In/kHei，Ibh=\nIn/kHe++120），Ia=I：/kHei（o+240\"）；kH为主变110kV侧间隔电流互感器变比。\nF.3.1.3110kV出线间隔二次电流\n110 kV出线间隔电流互感器一次侧P,指向母线，其二次侧电流应为ia=In/kHiejo+18o°），ibh=\nIn/kHero-6o），ia=IH/kH1ei(o+so\"）；k：为110kV 出线间隔电流互感器变比。\nF.3.210kV侧二次电流折算\nF.3.2.110kV侧一次电流\n侧实际档位的线电压，UL为变压器10kV侧实际档位的线电压。\nF.3.2.2主变10kV侧间隔二次电流\n主变10kV侧间隔电流互感器一次侧P指向母线，其二次侧电流应为Ia=I×Km./ku\nej（o+150），ibm=I×Km./ktei(o+27o），icm=IH×Km./kt.ef(o+30\"），k.为主变10kV侧间隔电流互感\n器变比。\nF.3.2.310kV侧出线间隔二次电流\n10kV出线间隔电流互感器一次侧P,指向母线，其二次侧电流应为Ia=In×KR./ktiejo-3\"），\nibm=I×Km./kuei(O+90\"），icm=In×Km./kunejico+20），ku为10 kV 出线间隔电流互感器变比。\n18", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9403, "ocr_line_count": 25, "ocr_error": null}
{"doc_id": "cbad6322c776", "file_name": "50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "page_num": 23, "text": "GB/T34925-2017\n附录G\n（资料性附录）\n交流电压回路系统检验记录表\n交流电压回路的检验记录表分别见表G.1、表G.2。\n表G.1交流电压回路检验记录表\n电压互感器安装\n位置、名称\n测量项目\n第\n屏柜名称\n回路编号\n组\n用途\n电\nUn\nUbn\nUe\n\"n\nUa\n开口电压\n压\n回\n电压\n路\nV\n屏柜名称\n回路编号\n用途\nU\nUbn\nUm\nUas\nU\nUa\n开口电压\n电压\nV\n表G.2二次电压核相检验记录表\n测量位置\n回路编号及用途\nU.\nUe1\nU.1\n1n\nIn", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9201, "ocr_line_count": 46, "ocr_error": null}
{"doc_id": "cbad6322c776", "file_name": "50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "page_num": 24, "text": "GB/T 34925—2017\n附录H\n（规范性附录）\n交流电压回路检验二次电压折算方法\n110kV变电站交流电压回路检验电压折算方法为：\nUn\n√3UH\n，二次线电压为U\nKH2\nKH2为110kV电压互感器变比；\nUH\n，二次相电压为Um=\nUH\nKHM\n，二次线电压为U\n(KHMKz）\n√3UH\n，Km2为35kV侧电压互感器变比，KnM为变压器高、中压侧的变比；\n(KHMK m2)\nUH\n，二次相电压为Um=\nUH\n（KH.K.2)\n，K2为10kV侧电压互\n感器变比，Kn为变压器高、低压侧的变比。\n20", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9114, "ocr_line_count": 26, "ocr_error": null}
{"doc_id": "cbad6322c776", "file_name": "50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "page_num": 25, "text": "GB/T 34925—2017\n附\n录I\n（规范性附录）\n变电站交流回路系统检验流程\n图1.1给出了变电站交流回路系统检验的主要流程。\n（工作开始\n确认相关一次设备\n不带电，\n为检修状态\n确认相关二次设备不\n带电，\n为检修状态\n可手续\n进行试验接线\n进行试验，并记录\n不正确\n正确\n拆除试验接线\n工作结束\n图I.1变电站交流回路系统检验流程图\n21", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9688, "ocr_line_count": 22, "ocr_error": null}
{"doc_id": "cbad6322c776", "file_name": "50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\50--GB_T 34925-2017 高原110 kV变电站交流回路系统现场检验方法.pdf", "page_num": 26, "text": "GB/T34925-2017\n参考文献\n[1]GB/T13499—2002电力变压器应用导则\n1集]\n[4]GB/T20840.2—2014互感器第2部分：电流互感器补充技术要求\n[5]GB/T20840.3—2013互感器第3部分：电磁式电压互感器补充技术要求\n[6］GB/T20840.5—2013互感器第5部分：电容式电压互感器的补充技术要求\n[7]DL/T474.1一2006现场绝缘试验实施导则第1部分：绝缘电阻、吸收比和极化指数试验\n[8]DL/T474.2一2006现场绝缘试验实施导则第2部分：直流高电压试验\n[9]DL/T474.3—2006现场绝缘试验实施导则第3部分：介质损耗因数tan8试验\n[10]DL/T474.4—2006现场绝缘试验实施导则第4部分：交流耐压试验\n[11]DL/T474.5—2006现场绝缘试验实施导则第5部分：避雷器试验\n22", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9439, "ocr_line_count": 13, "ocr_error": null}
