{"doc_id": "d992f2e6dd5d", "file_name": "8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "page_num": 1, "text": "ICS 29.240.01\nK 45\nDL\n备案号：31112-2011\n中华人民共和国电力行业标准\nDL/T 623—2010\n代替DL/T623—1997\n电力系统继电保护及安全自动装置\n运行评价规程\nEvaluation code of protection equipment andpower system\nstability control devices\n2011-01-09发布\n2011-05-01实施\n国家能源局\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9793, "ocr_line_count": 15, "ocr_error": null}
{"doc_id": "d992f2e6dd5d", "file_name": "8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "page_num": 2, "text": "DL/T623-2010\n目次\n前言\nⅡ\n1\n范围\n规范性引用文件.\n3\n术语和定义\n4\n总则·\n5\n继电保护评价体系·\n2\n6\n继电保护动作记录与评价\n5\n7\n责任单位的评价\n6\n8\n继电保护不正确动作原因及故障环节（或部位）分类\nQ\n线路重合不成功原因分类\n9\n10\n保护装置分类\n10\n11\n电力系统一次设备故障分类\n11\n12继电保护运行评价管理·\n12\n附录A（规范性附录）评价分析报表\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9665, "ocr_line_count": 35, "ocr_error": null}
{"doc_id": "d992f2e6dd5d", "file_name": "8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "page_num": 3, "text": "DL/T623-2010\n前言\n及设计、基建水平提供技术标准和依据。\n本次修订与原标准相比主要有以下区别：\n从综合评价、责任部门评价和运行分析评价三个方面评价继电保护运行情况；\n规定所有的继电保护动作行为均应进行评价（新开发挂网试运行半年以内的继电保护以及因\n系统调试需要设置的临时保护除外），继电保护动作评价按照保护动作的实际效果进行评价：\n一增加了对线路故障测距装置的动作评价要求；\n一一增加了对继电保护全过程管理涉及的各部门、各环节的责任评价指标；\n-将元件保护的动作情况按所接入电压等级分别归入相应电压等级进行评价：\n将继电保护运行评价范围按电压等级分为两大类：220kV及以上系统继电保护装置和110kV及\n以下系统继电保护装置；省级及以上的调度机构分析评价220kV及以上系统继电保护运行情\n况，省级以下的调度机构分析评价110kV及以下系统继电保护运行情况。\n本标准由中国电力企业联合会提出。\n本标准由全国电网运行与控制标准化技术委员会归口。\n本标准主要起草单位：华中电力调度通信中心、中国电力科学研究院、国家电力调度通信中心、\n中国南方电网电力调度通信中心、西北电力调度通信中心、山西省电力公司电力调度中心、四川省电\n力公司调度中心、辽宁电力调度通信中心、安徽电力调度通信中心。\n本标准主要起草人：柳焕章、沈晓凡、舒治淮、马锁明、章激扬、杨军、粟小华、刘彦梅、李天\n华、邱金辉、曹凯丽。\n本标准代替的DL/T623一1997于1997年10月22日首次发布，本次为第一次修订。\n本标准在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二\n条一号，100761)。\nIⅡ", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9819, "ocr_line_count": 24, "ocr_error": null}
{"doc_id": "d992f2e6dd5d", "file_name": "8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "page_num": 4, "text": "DL/T623-2010\n电力系统继电保护及安全自动装置运行评价规程\n1范围\n本标准规定了电力系统继电保护及安全自动装置（简称继电保护）的运行评价方法。\n本标准适用于接入电网运行的220kV及以上继电保护的运行评价，110kV及以下继电保护的运行\n评价可参照执行。\n2规范性引用文件\n下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文\n件。凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nGB/T14285一2006继电保护和安全自动装置技术规程\n3术语和定义\n下列术语和定义适用于本标准。\n3.1\n事件event\n指电力设备的故障或继电保护的不正确动作，是继电保护动作评价的基本单元。\n4总则\n4.1继电保护运行评价体系\n4.1.1继电保护评价按照综合评价、责任部门评价和运行分析评价三个评价体系实施。\n4.1.2综合评价体系针对继电保护动作的实际效果进行评价。继电保护最终的动作行为应满足可靠、\n快速、灵敏、有选择地切除故障的要求，保障电网安全。\n4.1.3责任部门评价体系针对继电保护全过程管理涉及的各部门、各环节的责任进行评价。\n4.1.4·运行分析评价体系针对继电保护运行效果进行评价。侧重分析继电保护缺陷、异常退出等运行\n情况。\n4.2继电保护运行评价范围\n4.2.1以下继电保护的动作行为纳入运行评价范围：\na）线路（含电缆）、母线、变压器、发电机、电抗器、断路器、电容器和电动机等的保护装置；\nb）电力系统故障录波及测距装置；\nc）电力系统安全自动装置（简称安自装置）。\n4.2.2继电保护责任范围包括以下设施和环节（现场各专业运行维护职责范围的界定按相应规程、规\n定等执行）：\na）继电保护装置本体：包括继电保护装置硬件（装置内部各继电器、元件、端子排及回路）和\n软件（原理、程序、版本）；\nb）交流电流、电压回路：供继电保护装置使用的自交流电流、电压互感器二次绕组的接线端子\n或接线柱接至继电保护装置间的全部连线，包括电缆、导线、接线端子、试验部件、电压切\n换回路等：\nc）开关量输入、输出回路；", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9938, "ocr_line_count": 36, "ocr_error": null}
{"doc_id": "d992f2e6dd5d", "file_name": "8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "page_num": 5, "text": "DL/T623—2010\nd）继电保护通道：保护装置至保护与通信专业运行维护分界点；\ne）直流回路：自直流电源分配屏至断路器汇控柜（箱）间供继电保护用的全部回路；\nf）其他相关设备。\n4.3直流输电系统继电保护的动作评价\n直流输电系统继电保护的动作评价另行规定。\n4.4继电保护动作评价工作的分级管理\n评价。\n省（自治区、直辖市）级及以上调度机构评价所管辖范围内220kV及以上系统继电保护，省（自\n治区、直辖市）级以下调度机构评价所管辖范围内110kV及以下系统继电保护；对于主网架为110kV\n的省级电网，其110kV系统继电保护由省级调度机构评价。\n4.5继电保护分类\n4.5.1继电保护按保护装置、故障录波及测距装置和安自装置分类评价。\n4.5.2保护装置包括：\na）全部保护装置：指110kV及以下系统保护装置、220kV及以上系统保护装置的总和；\nb）110kV及以下系统保护装置：接入110kV及以下电压的线路（含电缆）、母线、变压器、发电\n机、电抗器、电容器、电动机、直接接在发电机变压器组的高压厂用变压器的保护装置以及\n自动重合闸装置；\nc）220kV及以上系统保护装置：接入220kV及以上电压的线路（含电缆）、母线、变压器（不包\n括厂用变压器）、发电机（含发电机变压器组）、电抗器、电容器、电动机和断路器的保护装\n置以及自动重合闸装置、远方跳闸装置；\nd）220kV系统保护装置：接入220kV电压的线路（含电缆）、母线、变压器、发电机（含发电机\n变压器组）、电抗器、电容器和断路器的继电保护装置以及自动重合闸装置、远方跳闸装置；\ne）500kV（330kV）系统保护装置：接入500kV（330kV）电压的线路、母线、变压器、发电机\n（含发电机变压器组）、电抗器、电容器和断路器的保护装置以及自动重合闸装置、远方跳闸\n装置；\nf）1000kV（750kV）系统保护装置：接入1000kV（750kV）电压的线路、母线、变压器、发电\n机（含发电机变压器组）、电抗器、电容器和断路器的保护装置以及自动重合闸装置、远方跳\n闸装置。\n4.5.3故障录波及测距装置指全部故障录波装置和故障测距装置。\n4.5.4安自装置包括各类解列、切机、切负荷等就地或远方安全自动装置，按频率（电压）自动减负\n荷装置、备用电源自动投入装置。安自装置不分电压等级。\n5继电保护评价体系\n5.1综合评价体系\n5.1.1继电保护正确动作率\n5.1.1.1继电保护正确动作率是指继电保护正确动作次数与继电保护动作总次数的百分比。继电保护\n正确动作率按事件评价继电保护的动作后果。继电保护正确动作率的计算方法为：\n继电保护正确动作率=\n继电保护正确动作次数、\n×100%\n(1)\n继电保护总动作次数\n继电保护动作总次数包括继电保护正确动作次数、误动次数和拒动次数。\n5.1.1.2评价继电保护正确动作率时，继电保护的动作次数按事件评价：\na）单次故障认定为1个事件；\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9937, "ocr_line_count": 46, "ocr_error": null}
{"doc_id": "d992f2e6dd5d", "file_name": "8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "page_num": 6, "text": "DL/T623—2010\nb）线路故障及重合闸过程（包括重合于永久性故障）认定为1个事件；\nc）对安全自动装置，1次电网事故（无论故障形态简单或复杂）认定为1个事件；\nd）系统无故障，继电保护发生不正确动作，认定为1个事件。\n5.1.1.3评价继电保护正确动作率时，可以以继电保护装置为单位进行评价，也可以以继电保护装置\n内含的保护功能为单位进行评价，两者可选其一。\n在以继电保护装置内含的保护功能为单位进行评价时，对于1个事件，以继电保护装置内含各保\n护功能为对象评价动作次数，保护功能正确动作，评价继电保护正确动作1次；保护功能拒动，评价\n继电保护拒动1次；保护功能误动（含系统无故障保护功能动作），评价继电保护误动1次。\n在以继电保护装置为单位评价继电保护正确动作率时，继电保护的动作次数按事件评价，\n一般1\n个事件1台继电保护装置只评价动作1次。\n对1个事件，继电保护\n动1次：继电保护误动\n障继电保护动作），评价继电保护误动1次：若在事件过程中主保护应\n动而未动，由后备保护\nP\n后备保护评价正确动\n作1次。\n5.1.1.4对于线路古\n个事件可分为故障切除、重合闸重合以及重合于永久性故障再切除3个过\n程，每个过程对相\n保护装置的动作行为分别进行评价\n5.1.1.5双重化配\n的两台继电保护分别评价。\n5.1.2故障快速切\n故障快速切除率是指电力系统中的线路、母线、变压器、\n发电机、电抗器等设各发生故障时，由\n该设备的主保护切除故障的比例。故障快速切除率的计算为：\nR\n主保护动作快速切除故障次数\n故障快速切除率\n×100%\n(2)\n总故障次数\n5.1.3线路重合成\n线路的重合成\n功\n是指线路重合闸及断路器的联合运行符合预定功能和恢复线路输送负荷的能\n力。线路重合成功\n算为：\nA\n线路重合成功率\n线路重合成功次数、\n×100%\n(3)\nNII\n线路应重合次数\n线路应重合次数指\n后应该重合的次数。\n5.1.4继电保护直接责任导致的重、特大电网事故次数\n由于继电保护直接责任导致的重\n特大电网事故动作次数\n5.2责任部门评价体系\n责任部门评价体系评价继电保护全过程管理涉及的制造、\n基建、维护检修、调度运行、值\n班运行及其他专业部门责任造成的继电保护不正确动作\n不正确动作次数按责任部门分别评价。\n责任部门不正确动作率的计算为：\n×100%\n(4)\n总不正确动作次数\n5.3运行分析评价体系\n5.3.1继电保护百台不正确动作次数\n继电保护百台不正确动作次数的计算为：\n（5)\n评价周期中继电保护总台数", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9641, "ocr_line_count": 67, "ocr_error": null}
{"doc_id": "d992f2e6dd5d", "file_name": "8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "page_num": 7, "text": "DL/T623—2010\n继电保护百台不正确动作次数单位为次/（百台·评价周期）。\n评价周期内继电保护总台数按评价周期末在运继电保护台数计算。\n5.3.2主保护投运率\n主保护投运率的评价范围包括：线路纵联保护、变压器差动保护、母线差动保护、高压电抗器差\n动保护。主保护投运率是指主保护投入电网处于运行状态的时间与评价周期时间的百分比。主保护投\n运率的计算为：\n主保护停运时间\n主保护投运率=1-\n×100%\n(6)\n主保护应投运时间\n主保护应投运时间和主保护停运时间单位为h。\n主保护停运时间是指主保护退出运行的时间（因计划性检修而停运的时间除外），评价周期时间为\n年初至评价截止日的小时数。\n5.3.3继电保护故障率\n继电保护故障率是指继电保护由于装置硬件损坏和软件错误等原因造成继电保护故障次数与继电\n保护总台数之比。继电保护故障率的计算为：\nx100\n(7)\n评价周期中继电保护总台数\n继电保护故障率单位为次/（百台·评价周期）。\n继电保护故障次数的计算方法：凡由于继电保护元器件损坏、工艺质量和软件问题、绝缘损坏、\n抗干扰性能差等造成继电保护异常退出运行的，均评价为继电保护故障1次。\n5.3.4继电保护故障停运率\n继电保护故障停运率是指为处理继电保护缺陷或故障而退出运行的时间与继电保护应投运时间之\n百分比。继电保护故障停运率的计算为：\n继电保护停运时间\n继电保护故障停运率=\n×100%\n(8)\n继电保护应投运时间\n继电保护应投运时间指评价周期时间内扣除因计划性检修而停运的时间，评价周期时间单位为\n台·h。\n5.4录波完好率及故障测距动作良好率\n故障录波装置的录波完好率是指故障录波装置在系统异常工况及故障情况下启动录波完好次数与\n故障录波装置应启动录波次数之百分比。录波完好率的计算为：\n故障录波装置录波完好次数、\n录波完好率：\n×100%\n(9)\n故障录波装置应评价次数\n保护装置内置的故障录波功能不在评价范围之内。\n故障测距装置的动作良好率是指故障测距装置在线路发生故障情况下启动测距，并能够得到有效\n故障点位置的次数与故障测距装置应启动测距次数之百分比。故障测距动作良好率的计算为：\n测距装置动作良好次数\n故障测距动作良好率=\n×100%\n(10)\n故障测距装置应评价次数\n5.5安自装置的评价\n安自装置的评价重在描述其事件、装置的动作过程和所起的作用。根据安自装置动作情况是否符\n合预定功能和动作要求，评价为正确动作、拒动或误动。\n安自装置的评价可参照保护装置的评价方法，并进一步制定符合安自装置特点的评价方法。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9801, "ocr_line_count": 54, "ocr_error": null}
{"doc_id": "d992f2e6dd5d", "file_name": "8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "page_num": 8, "text": "DL/T623—2010\n6继电保护动作记录与评价\n6.1动作评价原则\n6.1.1凡接入电网运行的继电保护的动作行为都应进行记录与评价。\n6.1.2继电保护在运行中，其动作行为应满足GB/T14285一2006中4.1.2的要求。\n6.1.3继电保护的动作评价按照继电保护动作结果界定“正确动作”与“不正确动作”，其中不正确动\n信息记录）及故障录波图，对故障过程综合分析给予评价。\n6.1.4继电保护的动作按5.1～5.3三个评价体系进行分析评价。\n6.1.5线路纵联保护按两侧分别进行评价。\n6.1.6远方跳闸装置按两侧分别进行评价。\n6.1.7变压器纵差、重瓦斯保护及各侧后备保护按高压侧归类评价。\n6.1.8发电机变压器组单元的继电保护按发电机保护评价。\n6.1.9错误地投、停继电保护造成的继电保护不正确动作应进行分析评价。\n6.1.10继电保护的动作虽不完全符合消除电力系统故障或改善异常运行情况的要求，但由于某些特殊\n原因，事先列有方案，经总工程师批准，并报上级主管部门备案，认为此情况是允许的，视具体情况\n做具体分析，但造成电网重大事故者仍应评价。\n6.2继电保护“正确动作”的评价方法\n6.2.1被保护设备发生故障或异常、符合系统运行和继电保护设计要求的保护正常动作，应评价为\n“正确动作”。\n6.2.2在电力系统故障（接地、短路或断线）或异常运行（过负荷、振荡、低频率、低电压、发电\n机失磁等）时，继电保护的动作能有效地消除故障或使异常运行情况得以改善，应评价为“正确动\n作”。\n6.2.3双母线接线母线故障，母差保护动作，利用线路纵联保护促使其对侧断路器跳闸，消除故障，\n6.2.4双母线接线母线故障，母差保护动作，由于母联断路器拒跳，由母联失灵保护消除母线故障，\n母差保护和母联失灵保护应分别评价为“正确动作”。\n6.2.5双母线接线母线故障，母差保护动作，断路器拒跳，利用变压器保护跳各侧，消除故障，母差\n保护和变压器保护应分别评价为“正确动作”。\n6.2.6继电保护正确动作，断路器拒跳，继电保护应评价为“正确动作”。\n6.3继电保护“不正确动作”的评价方法\n6.3.1被保护设备发生故障或异常，保护应动而未动（拒动），以及被保护设备无故障或异常情况下的\n保护动作（误动），应评价为“不正确动作”。\n6.3.2在电力系统发生故障或异常运行时，继电保护应动而未动作，应评价为“不正确动作（拒\n动）”。\n6.3.3在电力系统发生故障或异常运行时，继电保护不应动而误动作，应评价为“不正确动作（误\n动)”。\n6.3.4在电力系统正常运行情况下，继电保护误动作跳闸，应评价为“不正确动作（误动)”。\n6.3.5线路纵联保护在原理上是由线路两侧的设备共同构成一整套保护装置，若保护装置的不正确动\n作是因一侧设备的不正确状态引起的，引起不正确动作的一侧应评价为“不正确动作”，另一侧不再评\n价；若两侧设备均有问题，则两侧应分别评价为“不正确动作”。\n6.3.6不同的保护装置因同一原因造成的不正确动作，应分别评价为“不正确动作”。\n6.3.7同一保护装置因同一原因在24h内发生多次不正确动作，按1次不正确动作评价，超过24h的\n5", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9886, "ocr_line_count": 42, "ocr_error": null}
{"doc_id": "d992f2e6dd5d", "file_name": "8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "page_num": 9, "text": "DL/T623-2010\n不正确动作，应分别评价。\n6.4特殊情况的评价\n如遇下列情况，继电保护的动作可不计入动作总次数中，但对其动作行为仍应进行分析评价：\na）厂家新开发挂网试运行的继电保护，在投入跳闸试运行期间（不超过半年），因设计原理、制\n造质量等非运行部门责任原因而发生不正确动作，事前经过主管部门的同意；\nb）因系统调试需要设置的临时保护，调试中临时保护的动作。\n6.5线路重合闸动作的评价\n6.5.1重合闸装置的动作情况单独进行评价，其动作次数计入保护装置动作总次数中。重合闸装置动\n作行为的评价与保护装置评价原则一致。\n6.5.2下列情况重合闸的动作不予评价：\na）由于继电保护选相不正确致重合闸未动作，该继电保护的动作行为评价为不正确动作，重合\n闸不予评价；\nb）连续性故障使重合闸充电不满未动作，则重合闸不予评价。\n6.5.3线路重合成功次数按下述方法计算：\na）单侧投重合闸的线路，若单侧重合成功，则线路重合成功次数为1次；\nb）两侧（或多侧）投重合闸线路，若两侧（或多侧）均重合成功，则线路重合成功次数为1\n次；若一侧拒合（或重合不成功），则线路重合成功次数为0次；\nc）重合闸停用以及因为系统要求或继电保护设计要求不允许重合的均不列入重合成功率评价。\n6.6故障录波及测距装置的评价\n6.6.1与故障元件直接连接的故障录波装置和接入故障线路的测距装置必须进行评价。\n6.6.2故障录波所记录时间与故障时间吻合、数据准确、波形清晰完整、标记正确、开关量清楚、与\n6.6.4故障录波装置录波不完好、故障测距装置得不到测距结果必须说明原因及状况。\n6.6.5故障录波及测距装置的动作次数单独计算，不计入保护装置动作的总次数中。\n6.7安自装置的评价\n6.7.1安自装置的动作应根据是否符合电网安全稳定运行所提的要求进行评价。\n6.7.2评价安自装置时，按事件评价，1个事件安全自动装置只评价1次。例如：发生系统故障，无\n论故障形态简单复杂，均计算为1个事件。双重化配置的2台安自装置分别评价。\n6.7.3安自装置按台评价动作次数，不计入保护装置动作的总次数中。\n7责任单位的评价\n7.1制造部门\n制造部门责任的不正确动作包括以下原因：\na）制造质量不良：指运行部门在调试、维护过程中无法发现或处理的继电保护元件质量问题\n（如中间继电器线圈断线、元器件损坏、时间继电器机构不灵活、虚焊、插件质量不良以及装\n配不良等）；\nb）装置硬件设计不当；\nc）图纸资料不全、不准确：指由于制造部门未能及时向运行部门交付继电保护的图纸和资料或\n所交付的图纸和资料不完整、不准确；\nd）软件原理问题；\ne）未执行反事故技术措施规定；\nf）其他。\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9931, "ocr_line_count": 42, "ocr_error": null}
{"doc_id": "d992f2e6dd5d", "file_name": "8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "page_num": 10, "text": "DL/T623—2010\n7.2设计部门\n设计部门责任的不正确动作包括以下原因：\na）\n回路接线设计不合理：指设计回路不合理，如存在寄生回路，元件参数选择不当等；\nb）\n未执行反事故技术措施规定；\nc）\n设计图纸不标准、不规范，图纸不全，不正确；\nd）其他。\n7.3基建部门\n基建部门责任的不正确动作包括以\n原因：\na）误碰：误碰、误接运行的继电保护设备、回路，误试验等直接造成的误动作；\nb）误接线：指设备投产\n运行部门在设备验收时无法发现的接线错误：\nS\nc）\n图纸、资料移交不\nd）\n安装调试不良：\n年内，安装调试质量不良；\ne）\n参数不准：没有\n数或实测参数不准；\nf）其他。\nR\n7.4维护检修部门\n维护检修部门责\n正确动作包括以下原因：\na）误碰，包括\n0\n1）误碰、\n具接\n运行的保护设备\n回路；\n2）误将交\n心\n验电源通入运行的保护装置\n3）继电保\n没有断开跳闸线\n（连接片）的情况下作\n业\nb）误接线，\n括\n1）未按拟\n接线方式接线（\n到如\n拆线后未恢复或图纸有明显的错误等）；\n2）电流或\n回路相别、极性\n接\n3）未恢复\n电流、电压互\n回路的连线和连接片；\n4）直流回路\n昔误。\nc）误整定，包括\n11\n1）未按电力系\n方式的要求执行整定值；\n2）整定值设置\nd）\n调试质量不良，包括\n1）\n调试质量没有达到装置应有的技术性能要求；\n2）继电器机械部分调试质量不良；\n3）日\n电流互感器饱和特性不良，变比错误；\n4）现场交代错误；\n5）继电保护屏上电压、电流互感器回路、直流回路接线、端子、插头接触不良；\n6）检验项目不全。\ne）\n检修维护不良：检修维护不良指没有及时发现和处理继电保护存在的缺陷、应发现并应及时解\n决却没有及时去做（例如：绝缘老化、接地等）所引起的继电保护不正确动作，包括：\n1）继电保护运行规定错误；\n2）软件版本使用错误；\n3）走\n超过检验周期；\n4）端子箱端子接线不良；\n5）日\n电缆芯断线和绝缘不良；\n6）继电保护用通道衰耗不符合要求；", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9496, "ocr_line_count": 83, "ocr_error": null}
{"doc_id": "d992f2e6dd5d", "file_name": "8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "page_num": 11, "text": "DL/T623—2010\n7）气体继电器进水、渗油。\nf）未执行反事故技术措施规定。\ng）其他。\n7.5调度运行部门\n调度运行部门责任的不正确动作包括以下原因：\na）整定计算错误，包括：\n1）使用参数错误；\n2）继电保护定值计算错误；\n3）电力系统运行方式改变后，未对继电保护定值进行调整。\nb）调度人员未按继电保护运行规程规定，误发投、停保护的命令。\nc）未执行反事故技术措施规定。\n7.6值班运行部门\n值班运行部门责任的不正确动作包括以下原因：\na）误碰（如清扫不慎、用力过猛等）。\nb）误操作，其中包括：\n1）未按规定投、停继电保护；\n2）继电保护投错位置；\n3）误变更整定值；\n4）误切换、误投连接片。\nc）运行维护不良，包括：\n1）直流电源及其回路维护不良（电压过高、过低，波纹系数超标，熔断器使用不当）；\n2）熔断器或连接片接触不良；\n3）未按运行规程处理继电保护异常。\n7.7其他专业、部门\n7.7.1其他专业、部门包括试验部门、通信部门、生技部门、领导人员以及其他非保护专业部门。\n7.7.2其他专业、部门的不正确动作包括以下原因：\na）直流电源、电压互感器、电流互感器、耦合电容器等检修不良；\nb）交、直流混接；\nc）直流接地；\nd）隔离开关、断路器辅助触点等接触不良；\ne）变压器油管堵塞，未经运行值班人员同意在变压器（包括备用变压器）上工作引起气体继电\n器误动跳闸：\nf）电缆、端子箱、气体继电器等维护不良，防水、防油措施不当；\ng）通信通道（光纤、微波、载波）不良，通信频率分配不当等引起继电保护不正确动作；\nh）非保护专业人员（高压、仪表、远动、计算机等专业人员）在电压、电流互感器回路中作\n业，实测参数不正确等引起的继电保护不正确动作；\ni）继电保护超期服役，因未对装置功能、性能能否满足电网安全稳定要求进行研究、不制定更\n新改造计划等而引起的继电保护不正确动作；\nj）有关领导人员错误决定或未认真履行领导责任造成的继电保护不正确动作。\n7.8自然灾害\n由于地震、火灾、水灾、冰灾等天灾及外力破坏引起的继电保护不正确动作。\n7.9原因不明\n当继电保护发生不正确动作后，必须对不正确动作的继电保护进行调查、试验、分析，以确定发\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9961, "ocr_line_count": 45, "ocr_error": null}
{"doc_id": "d992f2e6dd5d", "file_name": "8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "page_num": 12, "text": "DL/T623—2010\n生不正确动作的原因和责任部门，若经过调查、试验、分析仍不能确定不正确动作原因，则需写出调\n查报告，经本单位总工程师同意，并报上级主管部门认可，才能定为“原因不明”。\n8继电保护不正确动作原因及故障环节（或部位）分类\n继电保护不正确动作原因及故障环节包括：\na）误碰；\nb）误操作；\nc）误整定；\nd）误接线；\n．e）调试不良；\nf）装置制造质量不良；\ng）原理缺陷；\nh）软件问题；\ni）未执行反事故技术措施规定；\nj）干扰影响；\nk）绝缘老化、设备陈旧；\n1）外力破坏；\nm）供继电保护使用的交流电流、电压互感器的二次绕组；\nn）交流电流、电压回路故障：自互感器二次绕组的端子排接至保护装置间的全部连线，包括电\n缆、导线、接线端子、试验部件、电压切换回路等；\no）直流回路故障；\np）纵联保护通道：保护装置用光纤、载波、微波、导引线等通道；\nq）纵联保护通道加工设备；\nr）纵联保护通信接口；\ns）原因不明；\nt）其他。\n9线路重合不成功原因分类\n线路重合不成功包括：\na）永久故障：重合于永久性故障跳三相。\nb）开关合闸不成功，其中包括：\n1）合闸回路断线；\n2）开关拒合；\n3）防跳继电器失灵多次重合；\n4）回路设计或接线错误。\nc）重合闸未动作，其中包括：\n1）重合闸装置故障；\n2）单重方式，单相故障误跳三相不重合。\nd）检同期失败（三相重合闸)：\n1）启动重合闸的保护拒动；\n2）重合闸充电不满未重合。\ne）其他。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9894, "ocr_line_count": 41, "ocr_error": null}
{"doc_id": "d992f2e6dd5d", "file_name": "8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "page_num": 13, "text": "DL/T623—2010\n10保护装置分类\n10.1保护装置的分类\n10.1.1按被保护设备分为：线路保护、母线保护、变压器保护、发电机（发电机变压器组）保护、并\n联电抗器保护、电容器保护、断路器保护、短引线保护、其他保护。\n10.1.2按保护功能分为：主保护、后备保护、辅助保护、异常运行保护、其他保护以及安自装置。\n10.2线路保护\n线路保护包括：\na）线路主保护，包括全线速动保护以及不带时限的线路I段保护；\nb）线路后备保护，包括接地距离保护、相间距离保护、相电流保护、零序电流保护；\nc）其他保护。\n10.3母线保护\n母线保护包括：\na）母线主保护包括差动保护；\nb）集中配置的失灵保护；\nc）其他保护。\n10.4变压器保护\n变压器保护包括：\na）变压器主保护，包括重瓦斯保护、差动保护等；\nb）变压器后备保护，包括阻抗保护、相电流保护、零序电流保护、间隙接地保护（零序电流电\n压、零序电流保护）；\nc）变压器异常保护，包括过负荷保护、过励磁保护、过电压保护；\nd）其他保护。\n10.5发电机保护\n发电机保护包括：\na）发电机主保护，包括纵差保护、不完全纵差保护、裂相横差保护、横差保护、定子接地保\n护、匝间保护以及发电机变压器组纵差保护；\nb）发电机后备保护，包括相电流保护、负序电流保护；\nc）发电机辅助保护，包括断口闪络保护、误上电保护、启停机保护；\nd）发电机异常保护，包括过负荷保护、过电压保护、过励磁保护、频率保护、失磁保护、失步\n保护、逆功率保护、转子接地保护；\ne）其他保护。\n10.6并联电抗器保护\n并联电抗器保护包括：\na）并联电抗器主保护，包括差动保护、重瓦斯保护、匝间保护；\nb）并联电抗器后备保护，包括相电流保护、零序电流保护。\n10.7断路器保护\n断路器保护包括：\na）失灵保护；\nb）充电保护、死区保护、非全相保护；\nc）其他保护。\n10.8电容器保护\n电容器保护包括：\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9975, "ocr_line_count": 44, "ocr_error": null}
{"doc_id": "d992f2e6dd5d", "file_name": "8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "page_num": 14, "text": "DL/T623-2010\na）电容器主保护，包括电流速断保护、限时电流速断保护、过电流保护；\nb）电容器后备保护，包括过电压保护、低电压保护。\n10.9重合闸\n重合闸包括：\na）单相重合闸；\nb）三相重合闸；\nc）综合重合闸。\n10.10短引线保护\n短引线保护装置。\n10.11过电压及远方跳闸保护\n过电压及远方跳闸保护\n10.12电动机保护\n电动机保护装置。\n10.13故障录波及测\n故障录波及测距\n括：\na）故障录波器\n山\nb）故障测距\n10.14安自装置\n0\n安自装置包括：\nP\na）解列装置（振荡解列、低压解列、过负荷解列、低频解列、功角超值解列；\nb）就地安自\n就地切机、就地切负荷；\nc）远方安自表置\n远方切机、远方切负荷、综合稳定装置\nd）减负荷装\n氏频减载、低压减载、过负荷减载；\ne）备用电源\n动书\n10.15其他设备保\n其他未列入上述\n护的继电保护装置。\n11\n电力系统一次设备\n11.1线路故障包括：\na）单相接地（含高阻接地)；\nb）两相短路接地；\nc）两相短路；\nd）\n三相短路；\ne）\n断线及接地；\nf)\n发展性故障（包括转换性故障、两点或多点接地）；\ng）同杆并架多回线跨线故障［包括同名相短路接地、异名相短路接地、三相短路接地（倒杆)]。\n11.2母线故障包括：\na）单相接地；\nb）两相短路接地；\nc）两相短路；\n(P\n三相短路；\ne）\n发展性故障；\nf）\n多条母线同时故障。\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9565, "ocr_line_count": 60, "ocr_error": null}
{"doc_id": "d992f2e6dd5d", "file_name": "8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "page_num": 15, "text": "DL/T623—2010\n11.3变压器故障包括：\na）相间接地故障；\nb）匝间故障；\nc）套管故障；\nd）分接开关故障；\ne）非变压器本体故障（指差动保护范围内的断路器、电流互感器、电压互感器、隔离开关、外\n部引线等的单相接地、两相短路接地、两相短路、三相短路等故障）。\n11.4高压电抗器故障包括：\na）铁芯故障；\nb）相间接地故障；\nc）匝间故障；\nd）套管故障；\ne）非电抗器本体故障（指差动保护范围内的电流互感器、隔离开关、外部引线等的单相接地、\n两相短路接地、两相短路、三相短路等故障）。\n11.5发电机故障包括：\na）相间故障；\nb）定子匝间短路；\nc）铁芯故障；\nd）内部引线故障；\ne）定子绕组开路；\nf）定子接地；\ng）转子接地；\nh）异常故障（指发电机发生失磁、过电压、过励磁、过负荷、失步、频率变化等事故中的任何\n一种造成保护装置动作跳闸的故障）；\ni）非发电机本体故障[指差动保护范围内、发电机变压器组差动保护范围内的断路器、电流互\n感器、电压互感器、隔离开关、外部引线（封闭母线）等的单相接地、两相接地、两相短\n路、三相短路、接地等故障］。\n11.6电容器故障包括：\na）电容器损坏；\nb）电容间连线放电或接触不良；\nc）外力或外物引起短路。\n12继电保护运行评价管理\n12.1继电保护的动作分析和运行评价的分级管理\n12.1.1各发电厂、供电企业应对所管辖的全部继电保护运行情况进行综合分析。\n12.1.2网、省（自治区、直辖市）电力公司对直接调度、管辖范围内220kV及以上系统继电保护进\n行具体分析评价，对本网110kV及以下系统继电保护运行情况只进行综合评价。\n12.1.3国家电力调度通信中心（简称国调中心）、中国南方电网电力调度通信中心（简称南网总调）\n对直接调度范围内220kV及以上系统继电保护运行情况进行分析评价，并在各网、省（自治区、直辖\n市）电力公司评价分析的基础上，综合有关的分析评价数据，以220kV及以上系统为重点对管辖范围\n内220kV及以上系统继电保护进行综合分析评价。\n12.2对继电保护动作情况的动作分析和评价实施\n各级继电保护专业管理部门，应对其所管辖的继电保护的运行及动作情况，按表A.1和表A.2的\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9921, "ocr_line_count": 44, "ocr_error": null}
{"doc_id": "d992f2e6dd5d", "file_name": "8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "page_num": 16, "text": "DL/T623-2010\n内容认真地进行动作分析和评价，要求对每一次动作都应写明时间、地点、保护型号、继电保护发生\n不正确动作时的不正确动作原因（必要时画图说明）、责任单位、投运日期及责任分析。\n12.3对编制继电保护运行情况月、半年、年分析评价工作的要求\n12.3.1发电厂、供电企业继电保护专业部门，应每月将本单位的继电保护运行情况及情况简述经认真\n分析评价，于下月第3个工作日前，按表A.1～表A.19汇总上报网、省（自治区、直辖市）电力公司\n继电保护专业管理部门。\n12.3.2网、省（自治区、直辖市）电力公司继电保护专业管理部门对220kV及以上系统继电保护运\n或南网总调，半年做一次分析评价报告，上半年分析报告于8月中旬以前按管辖关系报送国调中心或\n南网总调，下半年分析报告可与年报合并上报。\n12.4对继电保护运行情况年报的要求\n12.4.1每年1月15日前，发电厂、供电企业继电保护专业部门将上年度的继电保护运行情况报网、\n省（自治区、直辖市）电力公司继电保护专业管理部门。\n12.4.2每年1月20日前，省（自治区、直辖市）电力公司继电保护专业管理部门将上年度的继电保\n护运行情况以统计分析程序形成的格式文件报送网公司继电保护专业管理部门。\n12.4.3每年1月25日前，各网公司的继电保护专业管理部门将上年度的继电保护运行情况（含所管\n辖省、自治区、直辖市公司）以统计分析程序形成的格式文件按管辖关系报送国调中心或南网总调。\n行情况总结按管辖关系报送国调中心或南网总调，同时各省（自治区、直辖市）公司还应将总结报送\n网公司。\n12.4.5年报的内容及要求如下：\na）按12.2的要求填写全年运行中的继电保护动作情况；\nb）电子表格应与报告中的评价数据一致，如有变动应在3月15日前按管辖关系通知国调中心或\n南网总调：\nc）继电保护运行评价常用的表格格式见表A.1～表A.19。\n12.5重大事故及时上报\n因继电保护问题引起或扩大的电力系统重大事故，网、省（自治区、直辖市）电力公司应及时将\n继电保护事故分析报告按管辖关系报送国调中心或南网总调。\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9954, "ocr_line_count": 28, "ocr_error": null}
{"doc_id": "d992f2e6dd5d", "file_name": "8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "page_num": 17, "text": "DL/T623—2010\n附录A\n（规范性附录）\n评价分析报表\nA.1继电保护和安全自动装置动作记录月报表见表A.1。\n表A.1继电保护和安全自动装置动作记录月报表（基层单位月报表）\n报表单位：\n月份：\n填报日期：\n年\n月日\n保护\n故障及保护\n被保护\n通道\n不正确\n编号\n时间\n保护\n装置动\n动作责\n责任\n安装地点\n作情况简述\n设备名称\n型号\n版本号\n类型\n作评价\n任分析\n部门\nLECTRIC\n填表人：\n审校：\n批准人：\nA.2继电保护装置故\n出运行情况月报表见表A.2。\n表A.2\n继电保护装置故障及退出运行情况月报表（基层单位报表）\n报表单位：\n月份：\n填报日期：\n年月日\n置故障或异\n常退出运行情况\n编号\n保护型号\n保护名称\n制造\n家\n故障或异常次数\n退出运行时间\n故障或异常原因\nh\n注：纵联保护因对侧原因而停运也包括在退出运行时间内。\n填表人：\n审校：\n批准人：\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9835, "ocr_line_count": 59, "ocr_error": null}
{"doc_id": "d992f2e6dd5d", "file_name": "8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "page_num": 18, "text": "DL/T623-2010\nA.3220kV及以上系统快速切除故障率分析表见表A.3。\n表A.3220kV及以上系统快速切除故障率分析表\n报表单位：\n时间：\n年\n月\n口\n线\n路\n发电机、变压器、电抗器\n母\n线\n合\n计\n单位\n快速切\n快速\n快速切\n快速\n快速切\n快速\n快速切\n快速\n故障\n除故障\n故障\n故障\n除故障\n故障\n次数\n切除率\n除故障\n切除率\n切除率\n总次数\n除故障\n切除率\n次数\n次数\n次数\n%\n次数\n%\n次数\n%\n次数\n%\n总计\nA.4220kV及以上线路重合成功率分析表详见表A.4。\n表A.4220kV及以上线路重合成功率分析表\n报表单位：\n时间：\n年\n月\n日\n220kV系统\n500kV（330kV）系统\n1000kV（750kV）系统\n项\n目\n小计\n单重\n三重综重\n其他\n单重三重综重\n其他\n单重三重\n综重\n其他\n装有重合闸线路\n故障次数\n装有重合闸线路\n越级跳闸次数\n装有重合闸线路\n误断开次数\n线路应重合总次数\n线路重合成功次数\n线路重合不成功次数\n线路重合成功率\n重合不\n成功原因\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9989, "ocr_line_count": 83, "ocr_error": null}
{"doc_id": "d992f2e6dd5d", "file_name": "8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "page_num": 19, "text": "DL/T623—2010\nA.5220kV及以上系统各类设备继电保护运行分析评价表见表A.5。\n表A.5220kV及以上系统各类设备继电保护运行分析评价表\n报表单位：\n时间：\n年\n月\n日\n线路\n母线\n变压器\n发电机\n电抗器\n断路器\n短引线\n过电压及\n远方跳闸\n其他\n保护\n保护\n保护\n保护\n保护\n保护\n保护\n保护\n合计\n装置\n单\n不正确次\n位\n动作次数\n不\n不\n不\n不正确次\n不正确次\n不\n不正确次\n不正确次\n不正确次\n正\n动\n正确次\n正\n动\n正\n正\n动\n正\n动\n正\n动\n正\n动\n正\n正\n动\n正\n动\n正\n动\n正\n作\n作\n确\n作\n确次\n作\n作\n确\n确\n作\n确\n作\n作\n确次\n确次\n确\n率%\n次\n次\n率%\n次数\n率%\n次\n率%\n次\n率\n次\n率%\n次\n次\n次数\n率\n数\n数\n数\n数\n数\n数\n数\n数\n数\n数\n数\n%\n数\n数\n数\n数\n计\nA.6\n220kV及以上系统线路、重合闸断路器、短引线和过电压及远方跳闸保护不正确动作分析表见表\nA.6。\n表A.6\n220kV及以上系统线路、重合闸断路器、短引线和\n过电压及远方跳闸保护不正确动作分析表\n报表单位：\n时间：\n年\n日\n线路保护\n重合闸\n过电\n主保护\n断路\n短引\n压及\n项目\n单相\n三相\n综合\n器保\n线保\n远方\n合计\n后备\n其他\n小计\n重合重合\n重合\n小计\n护\n护\n跳闸\n载波\n微波\n光纤纵联横差\n1段\n保护\n保护\n闸\n闸\n闸\n保护\n通道通道通道小计保护保护\n不正确\n误动\n动作\n次数\n拒动\n不正确\n动作\n原因\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9956, "ocr_line_count": 166, "ocr_error": null}
{"doc_id": "d992f2e6dd5d", "file_name": "8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "page_num": 20, "text": "DL/T623-2010\nA.7220kV及以上系统变压器保护不正确动作分析表见表A.7。\n表A.7220kV及以上系统变压器保护不正确动作分析表\n报表单位：\n时间：\n年\n月\n日\n主保护\n后备保护\n异常保护\n其他\n项\n目\n差动\n重瓦斯\n阻抗\n相电流零序电\n间隙接\n过负\n过励磁\n过电压\n保护\n合计\n保护\n保护\n保护\n保护\n流保护\n地保护\n荷保护\n保护\n保护\n不正确\n误动\n动作次数\n拒动\n不正确\n动作原因\nA.8220kV及以上系统发电机保护不正确动作分析表见表A.8。\n表A.8220kV及以上系统发电机保护不正确动作分析表\n报表单位：\n时间：\n年\n月\n主保护\n后备\n辅助保护\n异常保\n保护\n护\n电机\n定子接地保\n负序电流保\n断\n转子接地保护\n其他保护\n纵差保护\n不完全纵差\n裂相横差\n相电流保护\n误上电保护\n横差保护\n—变压器组纵差\n口闪络\n启\n过\n过\n过\n逆功率保护\n项\n目\n匝\n停机\n负荷\n失\n合\n间保护\n率保护\n磁\n步\n计\n压\n磁\n保护\n保\n保\n保\n保\n保\n护\n护\n护\n护\n护\n护\n护\n不正确\n误动\n动作次数\n拒动\n不正确\n动作原因\n17", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9965, "ocr_line_count": 104, "ocr_error": null}
{"doc_id": "d992f2e6dd5d", "file_name": "8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "page_num": 21, "text": "DL/T623—2010\nA.9220kV及以上系统母线、并联电抗器保护不正确动作分析表见表A.9。\n表A.9220kV及以上系统母线、并联电抗器保护不正确动作分析表\n报表单位：\n时间：\n年\n日\n母线保护\n并联电抗器保护\n其他设备\n项\n目\n集中\n重瓦\n相电\n零序\n电动电容\n差动\n失灵\n其他\n差动\n匝间\n其他\n保护\n流保\n电流\n小计\n保护\n保护\n机保\n器保\n保护\n小计\n保护\n护\n护\n保护\n护\n护\n不正确\n误动\n动作\n次数\n拒动\n不正确\n动作\n原因\nA.10继电\n正确动作责任分析表见表\n10\n10继电保护不正确动作责任分析表\n报表单位\n年月日\nkY\n系统\n500kV（330kV）系统\n1000kV（750kV)\n系统\n不正确\nCHINA\n动作\n次数\n误接终\n误整定\n维护检\n修部门\n调试质量不良\n检修维护不良\n未执行反事故技术措施规定\n其他\n整定计算错误\n调度运\n行部门\n未按规定投、停保护\n未执行反事故技术措施规定\n误碰\n值班运\n行部门\n误操作\n运行维护不良\n18", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.983, "ocr_line_count": 81, "ocr_error": null}
{"doc_id": "d992f2e6dd5d", "file_name": "8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "page_num": 22, "text": "DL/T623—2010\n表A.10(续）\n项\n目\n220kV及以上系统\n220kV系统\n500kV（330kV）系统\n1000kV（750kV)\n系统\n回路接线设计不合理\n设计\n未执行反事故技术措施规定\n部门\n设计图纸不标准，不规范\n其他\n制造质量不良\n硬件设计不当\n制造\n资料图纸不全、不准确\n部门\n软件原理问题\n未执行反事故技术措施规定\n其他\n误碰\n误接线\n基建\n图纸、资料移交不全\n部门\n安装调试不良\n参数不准\n其他\n试验部门责任\n通信部门责任\n其他专\n生技部门责任\n业部门\n领导人员责任\n其他非保护专业部门责任\n自然灾害\n原因不明\nA.11\n制造部门责任造成继电保护不正确动作表（总计）见表A.11。\n表A.11\n制造部门责任造成继电保护不正确动作表（总计）\n报表单位：\n时间：\n年\n月\n日\n不正确动作次数\n占制造部门不正确动作\n制造厂家\n总次数的比例\n误\n动\n拒\n动\n%\n19", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9946, "ocr_line_count": 59, "ocr_error": null}
{"doc_id": "d992f2e6dd5d", "file_name": "8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "page_num": 23, "text": "DL/T623-2010\nA.12220kV及以上系统继电保护故障率分析表见表A.12。\n表A.12220kV及以上系统继电保护故障率分析表\n报表单位：\n时间：\n年\n月\n日\n变压器\n发电机\n电抗器\n断路器\n短引线\n过电压及\n线路保护\n母线保护\n保护\n保护\n保护\n保护\n保护\n远方跳闸\n其他保护\n生\n装置\n护型号\n产厂\n总台数\n故障次数\n故\n总台数\n故\n故\n总台\n故\n故\n故\n故\n总台数\n故\n故\n故\n故\n故\n总台\n总台\n故\n总\n故\n故\n总台数\n故\n故\n家\n障率%\n障\n障\n障\n障\n障\n障\n障\n障\n障\n台\n障\n障\n障\n障\n次数\n率%\n次\n率%\n次\n率\n率\n次数\n率%\n次\n率\n次\n%率\n次数\n数\n数\n%率\n数\n数\n%\n数\n%\n数\n数\n%\n数\n数\nA.13220kV及以上系统继电保护投运率分析表见表A.13。\n表A.13\n220kV及以上系统继电保护投运率分析表\n报表单位：\n时间：\n年\n月\n日\n变压器\n发电机\n电抗器\n断路器\n短引线\n过电压及\n线路保护\n母线保护\n保护\n保护\n远方跳闸\n保护\n保护\n保护\n其他保护\n装置\n装\n装\n装\n装\n装\n装\n装\n装\n装置异常退出时间\n单\n置异常\n装置\n置异常退出时间\n装置投运率\n置异尚\n装\n置异\n装置\n置异\n装置投运率%\n置\n装置\n置\n装\n置异\n装\n装置\n位\n总台数\n总台\n总台数\n置\n总台数\n总台数\n总台数\n吴\n总台数\n异\n置\n总台数\n置\n常退出时间\n常退出时间\n总台数\n投\n常退出时间\n投运率%\n投运率\n常\n常\n投运率%\n常退出\n投运率\n投运率%\n投运率\n退出时间\n运率%\n退出时间\n退出时\n数\n%\n%\n时\n%\n间\n间\n总\n计\n20", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9921, "ocr_line_count": 189, "ocr_error": null}
{"doc_id": "d992f2e6dd5d", "file_name": "8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "page_num": 24, "text": "DL/T623-2010\nA.14220kV及以上系统一次设备故障率分析表见表A.14。\n表A.14220kV及以上系统一次设备故障率分析表\n报表单位：\n年\n月\n日\n设备\n故障率有关数据\n220kV\n500kV（330kV)\n1000kV（750kV)\n线路条数\n线路总长度\n线路\nkm\n故障次数\n故障率\n故障次数/（百千米·年）\n母线条数\n故障母线条数\n母线\n故障次数\n故障率\n故障次数/（百条·年）\n变压器总台数\n故障变压器台数\n变压器\n故障次数\n故障率\n故障次数/（百台·年）\n高压电抗器总台数\n高压\n故障电抗器台数\n电抗器\n故障次数\n故障率\n故障次数/（百台·年）\n发电机总台数\n故障发电机台数\n发电机\n故障次数\n故障率\n故障次数/（百台·年）\n电容器总台数\n故障电容器台数\n电容器\n故障次数\n故障率\n故障次数/(百台·年)\nA.15220kV及以上系统一次设备故障类型分析表见表A.15。\n表A.15220kV及以上系统一次设备故障类型分析表\n报表单位：\n时间：\n年月\n日\n设备\n故障类型\n220kV\n500kV（330kV)\n1000kV（750kV)\n单相接地（含高阻接地）\n线路\n两相短路接地\n两相短路\n三相短路\n21", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9919, "ocr_line_count": 67, "ocr_error": null}
{"doc_id": "d992f2e6dd5d", "file_name": "8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "page_num": 25, "text": "DL/T623—2010\n表A.15（续）\n设备\n故障类型\n220kV\n500kV（330kV)\n1000kV（750kV)\n断线及接地\n发展性故障（包括转换性故障、两\n线路\n点或多点接地）\n同杆并架多回线跨线故障\n单相接地\n两相短路\n母线\n故障\nQ\n线同时故障\nT\n间接地故障\n匝间故障\n变压器\nQ\n套管故障\n分接开关故障\n变压器本体故障\n$\n铁芯故障\n相间接地故障\n高压\n电抗器\n匝间故障\n管故障\n本体故障\n定子\n间短路\n铁芯故\n内部引线故障\n发电机\n定子绕组开路\n定子接地\n转子接地\n异常故障\n非发电机本体故障\n电容器损坏\n电容器\n电容间连线放电或接触不良\n外力或外物引起短路\n22", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9638, "ocr_line_count": 49, "ocr_error": null}
{"doc_id": "d992f2e6dd5d", "file_name": "8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "page_num": 26, "text": "DL/T623—2010\nA.16220kV及以上系统继电保护运行评价汇总表见表A.16。\n表A.16220kV及以上系统继电保护运行评价汇总表\n报表单位：\n时间：\n年\n月\n220kV及以上\n500kV(330kV)\n1000kV（750kV)\n220kV及以上\n220kV及以上\n系统\n系统\n系统\n系统元件保护\n故障录波及故障测距\n单位\n动作\n不正\n正确\n动作\n不正\n正确\n动作\n不正\n正确\n动作\n不正\n正确\n录波\n完好\n完好\n次数\n确次\n率\n次数\n确次\n率\n次数\n确次\n率\n次数\n确次\n率\n测距\n次数\n率\n数\n%\n数\n%\n数\n%\n数\n%\n次数\n%\n总计\nA.17220kV及以上系统继电保护百台不正确动作汇总表见表A.17。\n表A.17220kV及以上系统继电保护百台不正确动作汇总表\n报表单位：\n时间：\n年\n日\n220kV及以上系统\n500kV（330kV）系统\n1000kV（750kV）系统\n220kV及以上\n系统元件保护\n单位\n不正确\n不正确\n不正确\n不正确\n不正确\n保护\n保护\n保护\n不正确\n保护\n不正确\n不正确\n台数\n动作\n动作率\n台数\n动作\n动作率\n台数\n动作\n动作率\n台数\n动作\n动作率\n次数\n次/百台\n次数\n次/百台\n次数\n次/百台\n次数\n次/百台\n总计\nA.18故障录波及故障测距装置动作分析表见表A.18。\n表A.18故障录波及故障测距装置动作分析表\n报表单位：\n时间：\n年\n月\n日\n项\n目\n全部装置\n220kV系统\n500kV（330kV）系统\n1000kV（750kV）系统\n装置总台数\n应评价次数\n录波测距完好次数\n录波测距完好率\n%\n录波测距装置问题\n录波测距不成功\n回路问题\n原因分析\n其他\n23", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9977, "ocr_line_count": 128, "ocr_error": null}
{"doc_id": "d992f2e6dd5d", "file_name": "8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "page_num": 27, "text": "DL/T623-2010\nA.19电力系统安全自动装置评价分析表见表A.19。\n表A.19电力系统安全自动装置评价分析表\n报表单位：\n时间：\n年\n月\n日\n解列装置\n就地安全自\n远方安全自动装置\n减负荷装置\n动装置\n备用\n项目\n电源\n过负\n功角\n就地\n远方\n综合\n过负\n自动\n共计\n振荡\n低压\n荷解\n低频\n超值\n就地\n切负\n远方\n切负\n稳定\n低频\n低压\n切机\n减载\n荷减\n解列\n解列\n解列\n切机\n减载\n投入\n列\n解列\n荷\n荷\n装置\n载\n装置动作\n总次数\n装置正确动作\n（完好）次数\n装置不\n拒动\n正确动\n作次数\n误动\n不正确\n动作\n原因\n24", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9946, "ocr_line_count": 64, "ocr_error": null}
{"doc_id": "d992f2e6dd5d", "file_name": "8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\8--DL_T 623-2010 电力系统继电保护及安全自动装置评价规程.pdf", "page_num": 28, "text": "DL/T 623-—2010\n代替DL/T623—1997\n中华人民共和国\n电力行业标准\n电力系统继电保护及安全自动装置\n运行评价规程\nDL/T 623—2010\n代替DL/T623—1997\n中国电力出版社出版、发行\n（北京市东城区北京站西街19号\n100005http:/www.cepp.sgcc.com.cn)\n北京博图彩色印刷有限公司印刷\n2011年4月第一版\n2011年4月北京第一次印刷\n880毫米X1230毫米16开本1.75印张49千字\n印数0001—3000册\n统一书号155123·384定价15.00元\n敬告读者\n本书封面贴有防伪标签，加热后中心图案消失\n155123.384\n本书如有印装质量问题，我社发行部负责退换\n上架建议：规程规范/\n版权专有翻印必究\n电力工程/供用电", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9907, "ocr_line_count": 24, "ocr_error": null}
