{"doc_id": "cd09104fa74b", "file_name": "DLT 1102-2021 配电变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1102-2021 配电变压器运行规程.pdf", "page_num": 1, "text": "ICS 29.180\nCCSK41\nDL\n中华人民共和国电力行业标准\nDL/T1102-2021\n代替DL/T1102-2009\n配电变压器运行规程\nThecodeofdistributiontransformer operation\n2021-12-22发布\n2022-03-22实施\n国家能源局\n发布\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9929, "ocr_line_count": 13, "ocr_error": null}
{"doc_id": "cd09104fa74b", "file_name": "DLT 1102-2021 配电变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1102-2021 配电变压器运行规程.pdf", "page_num": 2, "text": "学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9979, "ocr_line_count": 1, "ocr_error": null}
{"doc_id": "cd09104fa74b", "file_name": "DLT 1102-2021 配电变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1102-2021 配电变压器运行规程.pdf", "page_num": 3, "text": "DL/T 1102—2021\n目次\n前言\nⅡI\n1范围.\n2规范性引用文件\n..· 1\n3术语和定义.\n4分类.\n3\n5配电变压器运行要求\n5.1基本要求.\n.3\n5.2液浸式配电变压器运行要求\n5.3干式配电变压器运行要求…\n..8\n5.4特定功能与结构配电变压器运行要求\n..9\n6配电变压器巡检与维护要求\n10\n6.1\n配电变压器巡检要求\n10\n6.2\n特定功能与结构配电变压器巡检要求\n.. 11\n6.3配电变压器维护要求.…\n12\n6.4特定功能与结构配电变压器维护要求\n13\n7配电变压器异常与故障处理要求\n. 13\n7.1配电变压器运行中的异常与故障处理要求·\n.13\n7.2特定功能与结构配电变压器异常与故障处理要求\n15\n8配电变压器安装、试验与验收要求\n.. 16\n8.1配电变压器安装要求\n16\n8.2配电变压器试验要求.\n16\n8.3配电变压器验收要求\n16\n附录A（资料性）风电用液浸式配电变压器绝缘液介质损耗，\n17\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.8981, "ocr_line_count": 47, "ocr_error": null}
{"doc_id": "cd09104fa74b", "file_name": "DLT 1102-2021 配电变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1102-2021 配电变压器运行规程.pdf", "page_num": 4, "text": "DL/T 1102—2021\n前言\n本文件按照GB/T1.1一2020《标准化工作导则第1部分：标准化文件的结构和起草规则》的规\n定起草。\n本文件代替DL/T1102—2009《配电变压器运行规程》，与DL/T1102一2009相比，除结构调整和\n编辑性改动外，主要技术变化如下：\na）更改了文件的适用范围（见第1章）；\nb）更改了文件的规范性引用文件（见第2章）；\n）\nd）增加了配电变压器分类一章（见第4章）；\ne）增加了配电变压器运行基本要求，将2009年版中有关配电变压器安全基本要求、运行要求、\n并列运行条件、投运及停运的内容更改后纳入（见5.1)；\nf）更改了配电变压器运行电压、负载分类方法，液浸式配电变压器和干式配电变压器在不同负载\n状态下运行方式、干式配电变压器绕组热点温度限值（见5.1.2.3、5.1.3.1～5.1.3.3和5.1.3.5）；\ng）更改了配电变压器的投运和停运要求（见5.1.7)；\nh）增加了矿物绝缘油配电变压器、天然酯绝缘油配电变压器、干式配电变压器的运行要求（见\n5.2.3、5.2.4和5.3)；\ni）增加了特定功能与结构配电变压器运行要求、巡检要求、异常与故障处理要求，以及配电变压\n器验收要求（见5.4、6.2、7.2和8.3）；\n求”（第6章），更改了配电变压器巡检周期（见6.1.2)；\n故障处理要求”（见第7章）；\n1）更改了要素“变压器的安装、检修、试验与验收”（2009年版的第7章），增加了室内安装的\n配电变压器的要求（见第8章）；\nm）增加了配电变压器例行试验、型式试验、特殊试验、交接试验、运行试验、施工质量检验要求\n（见8.2.1、8.2.2和8.2.3）；\nn）更改了新安装的配电变压器、配电变压器检修后的验收要求（见8.3.1、8.3.2，2009年版的\n7.3、7.4);\n）\n请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别专利的责任。\n本文件由中国电力企业联合会提出。\n本文件由电力行业农村电气化标准化技术委员会（DL/TC30）归口。\n本文件起草单位：中国电力科学研究院有限公司、杭州钱江电气集团股份有限公司、国网上海能\n源互联网研究院有限公司、特变电工股份有限公司新疆变压器厂、国网江苏省电力有限公司、国网浙\n江德清县供电有限公司、国网江苏省电力有限公司丹阳市供电分公司、国网江苏省电力有限公司宿迁\n供电分公司、海鸿电气有限公司、北京博瑞莱智能科技集团有限公司、江苏其厚智能电气设备有限公\n司、南方电网科学研究院有限责任公司、国网河南省电力公司电力科学研究院、国网湖南省电力有限\n公司电力科学研究院、国网上海市电力公司、沈阳变压器研究院股份有限公司、顺特电气设备有限公\n司、上海置信电气有限公司、中国三峡新能源（集团）股份有限公司、西安西电变压器有限责任公\nⅡI\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9691, "ocr_line_count": 40, "ocr_error": null}
{"doc_id": "cd09104fa74b", "file_name": "DLT 1102-2021 配电变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1102-2021 配电变压器运行规程.pdf", "page_num": 5, "text": "DL/T1102—2021\n司、海南威特电气集团有限公司。\n本文件主要起草人：韩筛根、顾胜坚、付超、周敬嵩、王利、莫金龙、付慧、张聂鹏、韩静、\n刘波、印栋、梁庆宁、王吉、张帆、张曦、寇晓施、赵邈、刘锋、曹彬、王东伟、孙大璟、陈锋、\n周磊、刘定国、樊全胜、孟庆民、刘燕、凌健、陆义超、王粉芍、洪岗。\n本文件在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二\n条一号，100761)。\nⅢI\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9815, "ocr_line_count": 9, "ocr_error": null}
{"doc_id": "cd09104fa74b", "file_name": "DLT 1102-2021 配电变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1102-2021 配电变压器运行规程.pdf", "page_num": 6, "text": "学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9979, "ocr_line_count": 1, "ocr_error": null}
{"doc_id": "cd09104fa74b", "file_name": "DLT 1102-2021 配电变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1102-2021 配电变压器运行规程.pdf", "page_num": 7, "text": "DL/T 1102—2021\n配电变压器运行规程\n1范围\n本文件规定了配电变压器分类、运行要求、巡检与维护、异常与故障处理要求和配电变压器安\n装、试验与验收要求。\n本文件适用于额定电压35kV及以下、三相额定容量不超过2500kVA、单相额定容量不超过\n833kVA液浸式和干式配电变压器（以下简称配电变压器）的运行管理。\n铁路、城市轨道交通、矿山、光伏、风电（含海上风电）等场所的配电变压器运行管理可参照执行。\n2规范性引用文件\n下列文件中的内容通过文中的规范性引用而构成本文件必不可少的条款。其中，注日期的引用文\n件，仅该日期对应的版本适用于本文件：不注日期的引用文件，其最新版本（包括所有的修改单）适\n用于本文件。\nGB/T264石油产品酸值测定法\nGB/T507绝缘油击穿电压测定法\nGB/T1094.1电力变压器第1部分：总则\nGB/T1094.2电力变压器第2部分：液没式变压器的温升\nGB/T1094.3电力变压器第3部分：绝缘水平、绝缘试验和外绝缘空气间隙\nGB/T1094.5电力变压器第5部分：承受短路的能力\nGB/T1094.7电力变压器第7部分：油浸式电力变压器负载导则\nGB/T1094.10电力变压器第10部分：声级测定\nGB/T1094.11电力变压器第11部分：十式变压器\nGB/T1094.12电力变压器第12部分：十式电力变压器负载导则\nGB/Z1094.14电力变压器第14部分：采用高温绝缘材料的液浸式变压器的设计和应用\nGB/T2900.1电工术语基本术语\nGB/T2900.95电工术语变压器、调压器和电抗器\nGB/T4208外壳防护等级（IP代码）\nGB/T5654液体绝缘材料相对电容率、介质损耗因数和直流电阻率的测量\nGB/T6451油浸式电力变压器技术参数和要求\nGB/T7597电力用油（变压器油、汽轮机油）取样方法\nGB/T7600运行中变压器油和汽轮机油水分含量测定法（库仑法）\nGB/T8286矿用隔爆型移动变电站\nGB/T10228干式电力变压器技术参数和要求\nGB/T14048.1低压开关设备和控制设备第1部分：总则\nGB/T17467高压/低压预装式变电站\nGB19517国家电气设备安全技术规范\nGB/T25446油浸式非晶合金铁心配电变压器技术参数和要求\nGB50150电气装置安装工程电气设备交接试验标准\nDL/T573电力变压器检修导则\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9958, "ocr_line_count": 39, "ocr_error": null}
{"doc_id": "cd09104fa74b", "file_name": "DLT 1102-2021 配电变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1102-2021 配电变压器运行规程.pdf", "page_num": 8, "text": "DL/T1102—2021\nDL/T596电力设备预防性试验规程\nDL/T1811电力变压器用天然酯绝缘油选用导则\nDL/T185310kV有载调容调压变压器技术导则\nDL/T5161.3电气装置安装工程质量检验及评定规程第3部分：电力变压器、油浸电抗器、互\n感器施工质量检验\nJB/T501电力变压器试验导则\nJB/T10778三相油浸式调容变压器\nNB/T31003大型风电场并网设计技术规范\n3术语和定义\nGB/T2900.1、GB/T2900.95、GB/T1094.1、JB/T10778界定的以及下列术语和定义适用于本文件。\n3.1\n配电变压器distributiontransformer\n由较高电压变换成最末级配电电压，直接做配电用的变压器。\n3.2\n液浸式配电变压器liquid-immerseddistributiontransformer\n铁芯和绕组浸入绝缘液体中的变压器。\n3.3\n干式配电变压器dry-typedistributiontransformer\n铁芯和绕组不浸入绝缘液体中的变压器。\n3.4\n组合式配电变压器modulardistributiontransformer\n将变压器器身、高压开关设备、高压熔断器及相应辅助设备组合的变压器。\n3.5\n一体化配电变压器one-piecedistributiontransformer\n将高压模块、变压器模块、低压配电模块及附件组合为一体化结构的变压器。\n注：高压模块是指将高压绝缘导线、高压电缆及附件、跌落式熔断器或封闭式熔断器、避雷器连接在一起的\n单元。\n3.6\n天然酯绝缘油naturalesterinsulatingoil\n从植物种子或其他生物材料中提取、用于变压器或类似电气设备的绝缘液体，其主要成分是甘油\n三酯，具有良好的生物降解性和环境相容性。\n[来源：DL/T1811—2018，3.1]\n3.7\n常规绝缘系统conventionalinsulationsystem\n3.8\n半混合绝缘系统semi-hybridwindinginsulationsystem\n仅导体绝缘（包括层式绕组的层间绝缘及被认为可能的热点区域）采用耐热等级为120级（E）及\n以上固体绝缘材料和天然酯绝缘油组成的绝缘系统。\n3.9\n高温绝缘系统high-temperatureinsulationsystem\n除一些低温区域的绝缘组件外，变压器中全部采用130级（B）及以上固体高温绝缘材料与天然酯\n2\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9966, "ocr_line_count": 44, "ocr_error": null}
{"doc_id": "cd09104fa74b", "file_name": "DLT 1102-2021 配电变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1102-2021 配电变压器运行规程.pdf", "page_num": 9, "text": "DL/T 1102—2021\n绝缘油组成的绝缘系统。\n4分类\n4.1配电变压器可根据主绝缘介质、运行工况和结构功能，分为液浸式配电变压器、干式配电变压器\n和特定功能与结构配电变压器。\n4.2液浸式配电变压器主要包括下列类型：\na）矿物绝缘油配电变压器；\nb）天然酯绝缘油配电变压器；\nc）其他绝缘液配电变压器。\n4.3干式配电变压器主要包括下列类型：\na）包封绕组配电变压器；\nb）非包封绕组配电变压器。\n4.4特定功能与结构配电变压器主要包括下列类型：\na）有载调容调压配电变压器；\nc）地埋式配电变压器；\nd）矿用配电变压器；\ne）组合式配电变压器；\nf）一体化配电变压器。\n5配电变压器运行要求\n5.1基本要求\n5.1.1安全性要求\n5.1.1.1配电变压器的运行应保证操作人员和维修人员安全，对可接近的高温零部件、可接近的带电部\n件、可接近的可移动部件、有起吊和搬运需要的位置应粘贴显著的警示标志牌。\n5.1.1.2安装在室内或台上、柱上的变压器应悬挂设备名称、编号牌，以及“禁止攀登，高压危险”等\n警示标志牌。\n5.1.1.3配电变压器室应有防火、防雨水、防涝、防雷电、防小动物措施，门应采用阻燃或不燃材料，\n门向外开启并应上锁。门上应标明配电变压器室的名称和运行编号，门外侧应设“止步，高压危险”\n等警示标志牌。其他安全基本要求如下：\na）配电变压器的安装高度和距离应满足有关安全规程的规定。\n注：当配电变压器受安装条件限制，无法满足有关安全规程的规定时，必须装设安全围栏并悬挂警示标志牌。\nb）警示标志牌应至少每年检查一次，如发现有破损、变色、褪色等情况，应及时修整或更换。\nc）配电变压器的铭牌标识内容应符合相应文件的规定，铭牌标识应优先使用中文，中文文字、英\n文字母、阿拉伯数字应清晰、持久地标记在铭牌上。\nd）配电变压器室应设置散热通道，变压器运行时，禁止堵塞散热通道；室内应设置隔离网门等安\n全防护装置。\ne）配电变压器外壳应可靠接地。\nf）配电变压器配套使用的AC1.2kV、DC1.5kV以下电气设备必须符合GB19517的规定。\ng）配电变压器所含低压开关设备和控制设备的性能要求及使用条件应符合GB/T14048.1的规定，\n不符合并超出GB/T14048.1规定的使用条件时，可由制造商和用户双方协商确定。\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9974, "ocr_line_count": 40, "ocr_error": null}
{"doc_id": "cd09104fa74b", "file_name": "DLT 1102-2021 配电变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1102-2021 配电变压器运行规程.pdf", "page_num": 10, "text": "DL/T 1102—2021\n5.1.2运行条件\n5.1.2.1配电变压器正常运行条件和特殊运行条件应符合GB/T1094.1、GB/T1094.11的规定。\n并超出GB/T1094.1、GB/T1094.11规定的特殊运行条件时，可山制造商和用广双方协议确定。\n5.1.2.3配电变压器运行的分接电压U不应高于运行分接额定电压U；的110%：如无特殊要求，当负\n载系数K≤1时，应按公式（1）对运行的分接电压U进行限制。\nU=1.1U;—5K²..\n（1）\n5.1.3配电变压器在不同负载状态下的运行方式要求\n5.1.3.1配电变压器负载分类方法按GB/T1094.7、GB/T1094.12执行。\n5.1.3.2液浸式配电变压器在不同负载状态下运行方式应按GB/T1094.7执行。\n5.1.3.3干式配电变压器在不同负载状态下运行方式应按GB/T1094.12执行。\n5.1.3.4双绕组配电变压器负载系数K应取任：-绕组的负载电流标么值。\n5.1.3.5配电变压器正常周期性负载、长期急救周期性负载电流和温度限值如下：\na）液浸式配电变压器正常周期性负载、长期急救周期性负载状态下的负载系数和温度限值应符合\n表1的规定。顶层油温限值为105℃，当超额定电流运行时，应符合设备技术文件要求。\n表1液浸式配电变压器负载系数和温度限值\n热点温度与绝缘材料接触的金属部件的温度\n负载状态\n负载系数K\n正常周期性负载\n1.5\n140\n长期总救周期性负载\n1.8\n150\nb）干式配电变压器正常周期性负载电流不应超过额定电流的1.5倍，负载状态下的绕组热点温度\n限值不应超过表2的规定，当超额定也流运行时，应符合设备技术文件要求。\n表2干式配电变压器绕组热点温度限值\n单位：℃\n绕红热点温度\n绝缘系统的温度等级\n额定热点温度\n最高热点温度\n155 (F)\n145\n180\n180 (H)\n170\n205\n注：第一栏中括号内字母为绝缘系统温度等级代号。\n5.1.3.6配套设备、附件和其他状态下运行应符合下列要求：\na）除绕组外，配电变压器套管、电缆连接头、分接变换装置、分接开关、温度测量装置、避雷器\n和引线等其他部件，宜限制在1.5倍额定电流以下运行。\nb）液浸式配电变压器油膨胀器、波纹片、压力释放阀及气体保护装置应满足变压器承受最大负载\n运行要求。\nc）配电变压器的载流附件和外部问路元件应满足配电变压器所允许的超额定电流运行要求，当附\n件和问路元件不满足要求时，应按负载能力最小的附件和元件限制负载。\nd）配电变压器结构件不满足超额定电流运行要求时，应根据具体情况确定限制负载和限制程度。\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9783, "ocr_line_count": 50, "ocr_error": null}
{"doc_id": "cd09104fa74b", "file_name": "DLT 1102-2021 配电变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1102-2021 配电变压器运行规程.pdf", "page_num": 11, "text": "DL/T1102—2021\n5.1.3.7正常周期性负载运行应符合下列要求：\na）配电变压器在额定使用条件下，可长期按额定负荷电流运行。\nb）配电变压器允许在平均相对老化率不人于1时，可周期性超额定电流运行。\nc）正常周期性负载运行方式下，当超额定电流运行时，允许的负载系数K2和时间可根据GB/T\n1094.12中配电变压器热特性数据和实际负载周期图，用GB/T1094.7中的温度计算方法计算。\n5.1.3.8长期急救周期性负载运行应符合下列要求：\na）应减少长期急救周期性负载下运行方式。当必须采用这种运行方式时，应缩短超额定电流运行\n的时问，降低超额定电流的倍数，有条件时可投入风机、排风扇等冷却装置。\nb）在长期急救周期性负载运行时，平均相对老化率可大于甚至远大于1。当超额定电流运行时，\n允许的负载系数K和时间，可根据GB/T1094.12中配电变压器热特性数据和实际负载周期\n图，用GB/T1094.7中的温度计算方法计算。\nc）在长期急救周期性负载下运行期间，应记录负载电流并计算该运行期间的平均相对老化率。\n5.1.3.9短期急救周期性负载运行应符合下列要求：\na）在短期急救周期性负载下运行时，应投入包括全部的通风或风扇等冷却装置，并降低负载，且\n运行时间不宜超过0.5h。当配电变压器有严重缺陷或绝缘有弱点时，不应超负荷运行。\nb）液浸式配电变压器0.5h短期急救周期性负载允许的负载系数K应符合表3的规定。\n表3液浸式配电变压器0.5h短期急救周期性负载允许的负载系数K2\n环境温度\n0.5h短期总救周期性负载允许的负载系数K\n℃\n40\n30\n20\n10\n0\n-10\n-20\n-25\n0.7\n1.95\n2.00\n2.00\n2.00\n2.00\n2.00\n2.00\n2.00\n0.8\n1.90\n2.00\n2.00\n2.00\n2.00\n2.00\n2.00\n2.00\n急救负载前\n0.9\n1.84\n1.95\n2.00\n2.00\n2.00\n2.00\n的负载系数\n2.00\n2.00\nK\n1.0\n1.75\n1.86\n2.00\n2.00\n2.00\n2.00\n2.00\n2.00\n1.1\n1.65\n1.80\n1.90\n2.00\n2.00\n2.00\n2.00\n2.00\n1.2\n1.55\n1.68\n1.84\n1.95\n2.00\n2.00\n2.00\n2.00\nc）在短期急救周期性负载运行期间，应实时监视并记录负载电流：不具备监视条件的不得采用短\n期急救周期性负载运行。\nd）干式配电变压器的急救负载运行应符合GB/T1094.12的规定和设备技术文件要求。\n5.1.4配电变压器并列运行\n5.1.4.1配电变压器并列运行应符合下列条件：\na）电压和电压比相等，且具有相近的分接范围：\nb）两台变压器之间的短路阻抗差不超出10%；\nc）绕组联结组标号相同：\nd）容量比宜在0.5～2范围内；\ne）相序一致。\n5.1.4.2新装或变动过内外连接线的配电变压器，并列运行前必须核定相位。\n5.1.5配电变压器经济运行原则\n5.1.5.1配电变压器的投运台数及容量应按负载情况和安全、经济原则选择。\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9894, "ocr_line_count": 100, "ocr_error": null}
{"doc_id": "cd09104fa74b", "file_name": "DLT 1102-2021 配电变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1102-2021 配电变压器运行规程.pdf", "page_num": 12, "text": "DL/T1102—2021\n5.1.5.2可相互调配负载的配电变压器，应合理分配负载，以总损耗最小为目标。\n5.1.5.3对于季节性、交替性负荷变化较大的区域，可采用有载调容调压配电变压器。\n5.1.5.4调容调压配电变压器的经济运行，应根据实际负荷类型及高低负荷的持续时间确定。\n5.1.6配电变压器运行技术文件\n5.1.6.1基础资料应包含设备台账、安装图纸、峻工报告、试验报告（包含出厂试验、开箱验收、交接\n试验报告等）。\n5.1.6.2运行检修资料应包含巡视记录、检修记录、接地电阻测试记录、红外测温记录、负荷测量、诊\n断性试验记录等。\n5.1.7配电变压器的投运和停运要求\n5.1.7.1配电变压器在投运前，应检查配电变压器外部无异物、临时接线和检修接地线已拆除、分接开\n关位置正确及各阀门开闭正确，确认配电变压器及其保护装置在良好状态，具备带电运行条件，方可\n投入运行；配电变压器在低温条件下投运时，应检查吸湿器是否有结冰现象，应防止被堵住。\n5.1.7.2配电变压器投运前，应按GB50150的规定进行交接试验，试验合格后方可投运；更换绕组后\n的配电变压器需进行空载冲击合闸操作，次数为3次，每次合闸后持续时间为1min～3min，每次间\n隔不得少于5min。\n5.1.7.3配电变压器投运和停运的操作应按现场规程执行，并应符合下列要求：\na）配电变压器送电应在保护装置可靠运行条件下进行，先送电源侧后送负荷侧；停运时应先停负\n荷侧，后停电源侧。\nb）跌落式熔断器投切空载配电变压器的顺序：投入时先合上风侧、再合下风侧，最后合中相；切\n除时与此相反。\n5.1.7.4处于长期停运的配电变压器应定期通电，容量630kVA及以上时，每半年应至少通电一次，容\n量630kVA以下时，每年应至少通电一次，每次通电时间不应少于30min；如配电变压器停运时间超\n过1年，在重新投入运行前，应按DL/T596的规定进行试验，试验合格后方可投入运行。\n5.1.7.5停运1个月不足6个月的配电变压器，投运前必须清扫灰尘、检查外观、测量绝缘电阻，全部\n合格后方可投入运行；停运6个月及以上的配电变压器，投运前应增加绝缘液的试验。\n相应分接开关挡位电压的5%。\n5.1.7.7新装、大修、事故检修或换油后，矿物绝缘油配电变压在施加电压前静放时间不应少于12h，\n天然酯绝缘油配电变压器在施加电压前静置时间不宜少于24h。\n5.1.7.8配电变压器在停运和贮存期间，应防止绝缘受潮。\n5.1.8气体保护装置运行要求\n5.1.8.1对容量800kVA及以上的液浸式配电变压器应装设气体保护装置。\n5.1.8.2配电变压器运行时气体保护装置应接信号和跳闸。用一台断路器控制两台配电变压器时，其中\n一台转入备用时，应将备用配电变压器气体保护装置跳闸信号改接为告警信号。\n5.2液浸式配电变压器运行要求\n5.2.1液浸式配电变压器标志、起吊、包装、运输和贮存\n液浸式配电变压器标志、起吊、包装、运输和贮存应符合GB/T6451、GB/T25446的规定。\n6\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9942, "ocr_line_count": 39, "ocr_error": null}
{"doc_id": "cd09104fa74b", "file_name": "DLT 1102-2021 配电变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1102-2021 配电变压器运行规程.pdf", "page_num": 13, "text": "DL/T 1102—2021\n5.2.2液浸式配电变压器油箱结构\n液浸式配电变压器油箱宜采用全密封式结构，应避免绝缘油与空气接触。\n5.2.3矿物绝缘油配电变压器运行要求\n5.2.3.1安全性应符合下列要求：\na）矿物绝缘油配电变压器的使用条件应符合GB/T1094.1的规定；\nb）矿物绝缘油配电变压器在生产、运输、贮存及安装使用过程中应防止绝缘油泄漏。\n5.2.3.2矿物绝缘油配电变压器运行条件应符合下列要求：\na）1000kVA及以上的矿物绝缘油配电变压器宜装设户外测温装置；\nb）矿物绝缘油配电变压器的温升限值应符合GB/T1094.2的规定。\n5.2.4天然酯绝缘油配电变压器运行要求\n5.2.4.1天然酯绝缘油配电变压器安全性应符合下列要求：\na）天然酯绝缘油配电变压器的使用条件应符合GB/T1094.1、DL/T1811的规定；\nb）天然酯绝缘油配电变压器本体应增设“天然酯绝缘油”标志，并在安装、使用说明书中说明；\nc）高温绝缘系统天然酯绝缘油配电变压器应增设“注意高温”警示标志，并在安装、使用说明书\n中说明。\n5.2.4.2天然酯绝缘油配电变压器运行条件如下：\na）天然酯绝缘油配电变压器应采用真空注油工艺，注油温度宜为60℃～80℃，且宜在真空环境\n下进行补油，当不具备条件时可对油进行真空处理后再补油。\nb）天然酯绝缘油配电变压器油温低于倾点时，不宜进行调压操作。调压操作时，应至少先空载运\n行12h；采用有载调压方式时，当环境温度低于一10C时，宜采用真空有载分接开关。\nc）不同绝缘系统天然酯绝缘油配电变压器温升限值应符合表4的规定。\n表4不同绝缘系统天然酯绝缘油配电变压器的温升限值\n单位：K\n项目\n温升限值\n常规绝缘系统\n半混合绝缘系统\n高温绝缘系统\n高温固体绝缘最低耐热等级要求\n105级（A)\n120级（E）\n130级（B)\n顶层天然酯绝缘油\n60\n60\n85\n绕组平均（用电阻法测量）\n65\n75\n85\n绕组热点\n78\n90\n100\n注：对于天然酯绝缘油配电变压器的铁芯、裸露的电气连接线及油箱上的结构件，均不规定温升限值，但仍要求\n其温升不能过高，以免使与其相邻的部件受到热损坏或使绝缘液体过度老化。\nd）天然酯绝缘油配电变压器运行中，天然酯绝缘油的取样方法应按照GB/T7597的规定执行，且\n质量应符合表5要求。\n表5运行中天然酯绝缘油质量指标\n项目\n质量指标\n检验方法\n投运前\n运行中\n外观\n清澈透明、无沉淀物和悬浮物\n目测\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9943, "ocr_line_count": 59, "ocr_error": null}
{"doc_id": "cd09104fa74b", "file_name": "DLT 1102-2021 配电变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1102-2021 配电变压器运行规程.pdf", "page_num": 14, "text": "DL/T 1102—2021\n表5(续）\n质策指标\n项目\n检验方法\n投运前\n运行中\n击穿电压\n≥40\n≥35\nGB/T 507\nkV\n介质损耗因数（90℃）\n≤0.07\n≤0.3\nGB/T 5654\n水含量\n≤300\nGB/T 7600\nmg/kg\n酸值（以KOH计）\n90'0>\n≤0.3\nGB/T 264\nmg/g\ne）天然酯绝缘油配电变压器应具备短时过负载能力，在最高运行油位下完成温升试验后再施加\n1.5倍额定负载，持续运行2h后应符合下列要求：\n1）压力保护装置不动作。\n2）无渗漏现象。\n3）油箱波纹及片式散热器的变形量在规定范围内。\n4）油箱外壳及套管温升，常规绝缘系统及半混合绝缘系统变压器不应大于85K，高温绝缘\n系统变压器不应大于110K。\n5.3千式配电变压器运行要求\n5.3.1干式配电变压器的标志、起吊、包装、运输和贮存应符合GB/T10228的规定。\n5.3.2干式配电变压器的使用条件应符合GB/T1094.11的规定。\n5.3.3干式配电变压器安全性应符合下列要求：\na）干式配电变压器带外壳时外壳防护等级应符合GB/T4208的规定；\nb）干式配电变压器应配备温控装置，具有风机自动启/停、绕组超温报警、绕组超高温跳闸等\n功能：\nc）下式配电变压器外壳应配备电磁锁、带电显示器并应具有开门报警的功能；\nd）于式配电变压器绕组表面对外部金属件最小安全距离应符合表6的规定，并应有明显标识。\n表6干式配电变压器绕组表面对外部金属件最小安全距离\n电压等级\nI>\n6\n10\n15\n20\n35\nkV\n最小安全距离\n20\n90\n110\n140\n180\n250\nmm\n5.3.4十式配电变压器运行条件应符合下列要求：\na）安装有冷却风机的T式配电变压器，应检查冷却风机整体完好无损，安装牢固：运转时无异常\n振动，电动机无异常发热，过流保护完好；风道清洁、无杂物。\nb）在风机开启状态下的噪声应符合GB/T17467的规定。\nc）安装有温度控制器的干式配电变压器，应检查温度控制器完好无损。温度控制器的温度设定值\n出厂前已设定好，不应重新设定；温度控制器门触点不应外接电源：温度传感器放置位置禁止\n变动。\nd）检查干式配电变压器无损伤、位移或污染，严禁工具或杂物遗留在变压器上。\ne）运行前应确保温控器电源开关接通。\n8\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9789, "ocr_line_count": 69, "ocr_error": null}
{"doc_id": "cd09104fa74b", "file_name": "DLT 1102-2021 配电变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1102-2021 配电变压器运行规程.pdf", "page_num": 15, "text": "DL/T 1102—2021\nf）干式配电变压器在空载合闸时，电流速动保护设定值应为8倍～10倍额定电流。\ng）变压器运行时，负荷应由轻到重，不应：次大负荷投入，不宜频繁投切变压器。\nh）干式配电变压器的绕组平均温升限值应符合GB/T1094.11的规定，绕组平均温升限值应符合\n表7的规定，当干式配电变压器在海拔超过1000m运行时，温升限值应按标准相应降低。\n表7干式配电变压器绕组平均温升限值\n绝缘系统温度\n额定电流下的绕组平均温升限值\nC\nK\n155 (F)\n100\n180 ( H)\n125\n5.4特定功能与结构配电变压器运行要求\n5.4.1有载调容调压配电变压器运行要求\n5.4.1.1有载调容调压配电变压器运行应符合GB/T6451、DL/T1853的规定。\n5.4.1.2有载调容调压配电变压器的运行场所应根据下列因素确定：\na）有载调容配电变压器适用于负荷变化较大且平均负载率较低的场所。\nb）Y-D变换的调容配电变压器不适用于并列运行场所。\nd）选用调容配电变压器的配电台区，上·年度平均负荷率宜低于30%：调容配电变压器容量选\n择应满足5年～10年后预期最大负荷的运行需求，预期最大负荷可按式（2）计算：\n式中：\nSu.max运行第n年预期最大负荷，kVA;\nSmax---上--年度最大负荷，kVA:\nk\n一台区年均负荷增长率；\n一-台区规划不需增容的运行年限。\n5.4.1.3有载调容调压配电变压器在大小容量切换和电压挡位分接变换时，应保持低压侧供电连续性，\n调容开关每天动作不宜超过6次，调压开关每天动作不宜超过15次。\n5.4.1.4有载调容配电变压器宜在自动模式运行；手动模式运行在小容量状态的有载调容配电变压器，\n应做好负荷监测和升容计划，防止突发性负荷增加导致有载调容配电变压器过载。\n5.4.1.5有载调压开关可在带载的条件下分接调挡，调挡时应符合下列规定：\na）应逐级调压，调压时监视分接挡位、电压、电流的变化：\nb）三相变压器分相安装的开关，或单相变压器组的有载分接开关，应三相同步操作；\nc）有载调压配电变压器并列运行时，两台变压器调压操作应逐级同步进行。\n5.4.2风电用液浸式配电变压器运行要求\n5.4.2.1采用高温绝缘材料的风电用液浸式配电变压器的运行应符合GB/Z1094.14的规定。\n5.4.2.2风电用液浸式配电变压器低温运行要求：\na）风电用液浸式配电变压器不应在低于一25C油温下直接投运。\nb）低温投运初始阶段，不投冷却器空载运行，待油温增高后，逐步增加负载，并投入相应数量冷\n却器，方可转入正常运行。\nc）临时停运的变压器可采用保温措施，保证油温高于一25℃。\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9774, "ocr_line_count": 44, "ocr_error": null}
{"doc_id": "cd09104fa74b", "file_name": "DLT 1102-2021 配电变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1102-2021 配电变压器运行规程.pdf", "page_num": 16, "text": "DL/T1102—2021\nd）经过低于一25C环境下停运超过5d的风电用液浸式配电变压器，且无保温措施时，投运前应\n对变压器进行加温处理。\n5.4.2.3风电用液浸式配电变压器低电压穿越能力要求应符合GB/T1094.5、NB/T31003的规定。\n5.4.3地埋式配电变压器运行要求\n5.4.3.1地埋式配电变压器适用于配电网架空线入地，环境湿度高等场所。\n5.4.3.2地理式配电变压器投运后，应在低压侧核对三相电压，三相电压应平衡。\n5.4.3.3地理式配电变压器所有不使用的高压套管座上必须装上相应的高压封帽。\n5.4.4矿用配电变压器运行要求\n5.4.4.1矿用配电变压器应符合GB/T1094.11、GB/T8286的规定。\n5.4.4.2矿用配电变压器法兰结合处应紧密，螺栓紧固力矩符合要求。\n5.4.5组合式配电变压器运行要求\n5.4.5.1组合式配电变压器铭牌、油位计、取样阀和温度计塞座应布置在外壳的开门侧。\n5.4.5.2组合式配电变压器温升，不应超过同一变压器在无外壳时的温升测量值与外壳级别对应的温升\n差值。\n5.4.6一体化配电变压器运行要求\n5.4.6.1纵向一体化配电变压器的预装母线与低压接线桩头连接处应使用软连接。\n5.4.6.2横向一体化配电变压器的高压肘型电缆头应按限位标识与高压套管安装到位，确认高压肘型电\n缆头防风钩安装到位。\n6配电变压器巡检与维护要求\n6.1配电变压器巡检要求\n6.1.1一般巡检要求\n6.1.1.1每次定期检查时记录电压、电流和运行温度，以及曾达到的最高运行温度等，配电变压器在最\n大负载期间应测量三相电流。\n6.1.1.2安装有远方监测装置的配电变压器，重点关注重载、过载、三相不平衡和低电压工况，及时掌\n握运行异常波动情况。\n6.1.1.3配电变压器低压装置中配备的剩余电流保护装置（如有），应按剩余电流保护装置说明书的要\n求定期进行试跳测试。\n6.1.2巡检周期\n6.1.2.1运行于城市配电网的配电变压器宜每月一次、农村配电网配电变压器每季度一次巡视。\n6.1.2.2下列情况，在保证巡视人员安全的前提下，应对配电变压器进行特殊巡视检查，并增加巡视检\n查次数：\na）大风、大雾、大雪、冰苞、寒潮等气象突变；\nb）雷雨季节特别是雷雨后；\nc）高温季节、高峰负载期间；\nd）节假日、重大活动期间、重大保供电时段、迎峰度夏及越冬时段；\n10\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9969, "ocr_line_count": 38, "ocr_error": null}
{"doc_id": "cd09104fa74b", "file_name": "DLT 1102-2021 配电变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1102-2021 配电变压器运行规程.pdf", "page_num": 17, "text": "DL/T 1102—2021\ne）新设备或检修、改造的配电变压器在投运72h内；\nf）配电变压器急救负载运行时；\ng）系统监测配电变压器负载异常、重过载、电压低时。\n6.1.3配电变压器巡检内容\n配电变压器巡检应包括下列内容：\na）查看外观有无异常状况。\nb）观察配电变压器的油温和温度计是否正常，油位、油色是否正常，各部位有无渗油、漏油\n现象。\nc）套管外部有无破损裂纹、有无严重油污、放电痕迹及其他异常现象。\nd）噪声是否正常，外壳有无异常过热现象。\ne）吸湿器是否完好，吸附剂干燥有无变色现象。\nf）压力释放阀或安全气道及防爆膜是否完好无损。\ng）分接开关的分接位置及电源指示是否正常。\nh）各控制箱和二次端子箱是否关严，有无受潮现象；保护装置是否齐全、良好。\ni）外壳接地是否良好，接地装置是否正常、完整。\nj）各种标志是否齐全明显，消防设施是否齐全完好。\nk）室（洞）内配电变压器通风设备是否完好，贮油池和排油设施是否保持在良好状态。\n1）配电变压器室的门、窗、照明是否完好，房屋是否漏水，温度是否正常。\nm）干式配电变压器的外部表面有无积污、裂纹及放电现象。\nn）电气连接点有无锈蚀、过热、烧毁现象。\n0）对配电变压器箱体、套管、引线接头、母线、高压肘型电缆头及连接电缆等进行红外测温，查\n看是否有温度异常现象。\np）对于无远方监测装置的配电变压器，宜开展负荷测试。\n6.2特定功能与结构配电变压器巡检要求\n6.2.1有载调容调压配电变压器巡检要求\n6.2.1.1有载调容调压配电变压器在自动调容调压控制方式运行时，应每季度检查一次负荷与电压曲线\n是否与变压器的容量和电压挡位相匹配。\n6.2.1.2有载调容调压配电变压器在手动调容控制方式、小容量状态运行时，宜定期检查其负荷曲线，\n最大负荷不应超过调容变压器小容量数值；一般月份每月检查一次，计划升容的月份宜每2周检查\n一次。\n6.2.2风电用液浸式配电变压器巡检要求\n6.2.2.1风电用液浸式配电变压器绝缘液取样检测宜每年进行一次。风电用液浸式配电变压器绝缘液介\n质损耗见附录A。\n6.2.2.2风电用液浸式配电变压器气体继电器、压力释放阀、免维护吸湿器、冷却装置宜每2年检验\n一次。\n6.2.2.3风电用液浸式配电变压器密封圈、油箱内部、其他二次组件宜每7年检验一次。\n6.2.3地埋式配电变压器巡检要求\n6.2.3.1地埋式配电变压器地坑为全混凝土防水型，应定期检查地坑积水情况，一旦发现有水浸没变压\n11\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9967, "ocr_line_count": 41, "ocr_error": null}
{"doc_id": "cd09104fa74b", "file_name": "DLT 1102-2021 配电变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1102-2021 配电变压器运行规程.pdf", "page_num": 18, "text": "DL/T1102-2021\n器时，应在两周内抽水。\n6.2.3.2地理式配电变压器地坑为可自然排水型，无需定期检查积水。\n6.2.4矿用配电变压器巡检要求\n6.2.4.1宜每周检查一次变压器低压出线电缆绝缘层是否完好。\n6.2.4.2宜每月检查一次变压器防爆装置是否正常。\n6.2.4.3按照制定的巡检周期，进行爆炸性、腐蚀性气体检测。\n6.2.5组合式配电变压器巡检要求\n6.2.5.1宜每季度检查一次变压器箱体内压力指示是否正常。\n6.2.5.2按照制定的巡检周期检查变压器低压负荷电流。\n6.2.5.3按照制定的巡检周期检查变压器低压出口电压是否平衡。\n6.2.6一体化配电变压器巡检要求\n6.2.6.1按照制定的巡检周期，检查纵向一体化配电变压器的低压预制母线与变压器固定支架的连接是\n否可靠。\n是否可靠。\n6.2.6.3按照制定的巡检周期，检查低压套管接线桩头的软连接是否松动、受力。\n6.3配电变压器维护要求\n6.3.1装有气体继电器的配电变压器，投运前应将进入气体继电器中的气体清除干净；运行中如发现\n配电变压器有气体产生，应及时查明原因，避免气体继电器误动作。\n6.3.2液浸式配电变压器液位指示低于警示位置时应补液，补液前必须先操作压力释放阀，释放油箱\n内可能存在的气体；注液后与送电的间隔时问：矿物绝缘液不应少于12h，天然酯绝缘液不应少于\n24h：投运带负荷后应观察液面温升（如可行时）不应大于60K，超出时应查明原因。\n6.3.3干式配电变压器铁芯和夹件表面涂层破损时，应采用同色油漆修补。\n6.3.4配电变压器绝缘子固定应牢靠，表面清洁，无爬电和放电现象，当发现绝缘子变形、变脆时应\n及时更换处理。\n6.3.5应定期清扫配电变压器表面和控制箱内部灰尘和对肘型电缆头、密封绝缘材料进行维护。\n6.3.6配电变压器有载分接开关维护应符合设备技术文件要求。设备技术文件无要求的应按下列规定\n执行：\na）新投入的有载分接开关，在投运后1年～2年或切换5000次后，宜将切换开关吊出检查，此\n后检查周期可按实际情况确定。\n触头烧损状况，当绝缘油的击穿电压低于25kV时，应更换有载分接开关箱内的绝缘油。\nc）有载分接开关长期未操作或分接开关长期处于固定位置，应利用停电检修时，在最高和最低分\n接间操作2个循环，并测量绕组的直流电阻；测量合格后，方可投入运行。\n6.3.7配电变压器分接开关操作应符合设备技术文件要求。设备技术文件无要求的应按下列规定\n执行：\na）应逐级调压，同时监视分接位置及电压、电流的变化；\nb）有载调压配电变压器并列运行时，分接开关操作应轮流逐级或同步进行；\nc）无励磁调压配电变压器在变换分接时，应多次转动。在确认变换分接正确并锁紧后，测量绕组\n12\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9962, "ocr_line_count": 40, "ocr_error": null}
{"doc_id": "cd09104fa74b", "file_name": "DLT 1102-2021 配电变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1102-2021 配电变压器运行规程.pdf", "page_num": 19, "text": "DL/T1102—2021\n的直流电阻：测量合格后方可投入运行。\n6.4特定功能与结构配电变压器维护要求\n6.4.1有载调容调压配电变压器维护要求\n6.4.1.1每年应至少进行·次调容操作2个循环，确保调容开关切换可靠动作。手动降容操作应在负尚\n小于调容变旧器小容量时进行，在试验结束后应根据负荷情况将变压器切换至合适容量或直接切换为\n人容量运行状态。\n6.4.1.3调容调压开关采用直接汕中灭弧方式时，维护周期应符合设备技术文件要求；制造商应在汕箱\n显著位置标识耐腐蚀永久性标识牌，注明维护要求。\n6.4.2风电用液浸式配电变压器维护要求\n宜定期对1000kVA以上风电用液浸式配电变压器矿物绝缘油进行色谱分析，要求矿物绝缘油中溶\n解的氢气含量小于150uL/L，矿物绝缘油中溶解的乙炔含最小于5uL/L。\n6.4.3地埋式配电变压器维护要求\n6.4.3.1地埋式配电变压器的分接开关操作于柄应用罩光密封，调节高压分接开关前必须先将变压器电\n源切断，在确认停电后方可打开罩壳操作，操作结束后仍应将罩壳仔细密封好。\n6.4.3.2地埋式配电变压器熔丝发生熔断，应立即对变压器进行检查和检修，如检查确认变压器完好可\n更换全部熔丝，否则应进厂维修。\n6.4.4矿用配电变压器维护要求\n6.4.4.1每年应至少进行一次消扫，清除防爆外壳表面的煤渣、尘土等。\n6.4.5组合式配电变压器维护要求\n6.4.5.1组合式配电变压器在雷雨季节前后应对避雷器进行预防性试验。\n6.4.5.2组合式配电变压器低压配电柜的定期保养，每年应至少进行一次，使用环境条件较差时，应增\n加保养次数。\n6.4.6一体化配电变压器维护要求\n6.4.6.1定期清理横向一体化配电变压器肘型电缆头与高压套管连接处的杂物。\n6.4.6.2定期调整纵向一体化配电变压器低压预制母线与变压器固定支架的连接，确保其均匀受力。\n7配电变压器异常与故障处理要求\n7.1配电变压器运行中的异常与故障处理要求\n7.1.1运行中的配电变压器出现异常现象时，应尽快消除缺陷，并报告上级和做好记录。\n7.1.2配电变压器在超额定负载运行或无超载运行时，变压器温度超过规定温度值，应进行检查和原\n因分析，并立即处理，做好记录。\n7.1.3配电变压器有下列情况之一的，应立即停止运行：\n13\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9908, "ocr_line_count": 34, "ocr_error": null}
{"doc_id": "cd09104fa74b", "file_name": "DLT 1102-2021 配电变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1102-2021 配电变压器运行规程.pdf", "page_num": 20, "text": "DL/T1102—2021\na）配电变压器声响明显增大或有明显异常声响；\nb）配电变压器套管、绝缘件有严重的破损和放电现象；\nc）配电变压器冒烟着火、有刺激性气味，严重渗油、漏油；\nd）发生其他危及配电变压器安全的故障，配电变压器的有关保护装置拒动；\ne）配电变压器附近的设备着火、爆炸或发生其他情况，对配电变压器构成严重威胁。\n7.1.4配电变压器温度升高超过设备技术文件要求的规定值时，应按下列步骤检查处理：\na）检查变压器的负载，并与在同一负载下正常的温度核对。\nb）检查温度测量装置。\nc）检查变压器冷却装置或变压器室的通风情况。\nd）由于冷却系统故障温度升高，且在运行中无法修理时，应将变压器停运修理；若不能立即停\n运；应按现场规程的规定调整变压器的负载至允许运行温度下的相应容量。\ne）在正常的负载和冷却条件下，变压器温度不正常而且不断上升，经检查温度指示正确且认为变\n压器已发生内部故障，应立即将变压器停运。\n7.1.5配电变压器发生铁芯接地故障时，应检查铁芯是否接地不良或多点接地。\n7.1.6配电变压器发生高压保险丝熔断故障时，应检查变压器是否过载运行、绝缘老化或击穿，熔断\n器熔丝额定电流是否配置正确。\n7.1.7配电变压器运行过负荷时，应按下列步骤检查处理：\na）运行中发现变压器负荷达到额定值100%及以上时，应立即向调度汇报，并做好记录。\nb）检查并记录负荷电流、液位和液温的变化，检查变压器声音是否正常，接头是否发热，冷却装\n置投入量是否足够、运行是否正常，防爆膜、压力释放阀是否动作。\nc）如冷却器未自动全部投入，应手动将冷却器全部投入运行。\nd）当有载调压配电变压器在1.2倍及以上过载运行时，禁止进行分接开关变换操作。如可预见到\n变压器过负荷运行，可提前调整电压。\ne）变压器的负荷超过允许的正常负荷时，宜降低负荷运行；过负荷倍数及运行时间按照现场规程\n中的规定执行。\nf）如属正常过负荷，允许运行时间可根据正常负荷的系数确定，并加强监视变压器液位、液温，\n运行时间不得超过规定，若超过时间，应立即减少负荷。\ng）事故过负荷允许倍数和时间应符合设备技术文件要求。若过负荷倍数及时间超过允许值，应按\n照紧急拉闸序位表进行限负荷。\n7.1.8当发现液浸式配电变压器的液位较当时液温所应有的液位显著降低时，应查明原因。\n7.1.9液浸式配电变压器的液位如因温度上升高出液位指示极限，应放液降至所应有的液位，以免\n溢液。\n7.1.10液浸式配电变压器气体保护装置信号动作时，应立即对变压器检查，查明动作原因。\n7.1.11液浸式配电变压器气体保护装置动作跳闸时，未查明原因消除故障前不得将变压器投入运行。\n应根据下列因素综合判断：\na）是否呼吸不畅或排气未尽；\nb）保护等二次回路是否正常；\nc）变压器外观有无明显反映故障性质的异常现象；\nd）气体继电器中积聚的气体量，是否可燃；\nf）必要的电气试验结果；\ng）变压器其他继电保护装置动作情况。\n7.1.12配电变压器着火时，应立即断开电源，并迅速采取相应措施，防止事故扩大。\n14\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9975, "ocr_line_count": 45, "ocr_error": null}
{"doc_id": "cd09104fa74b", "file_name": "DLT 1102-2021 配电变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1102-2021 配电变压器运行规程.pdf", "page_num": 21, "text": "DL/T1102—2021\n7.2特定功能与结构配电变压器异常与故障处理要求\n7.2.1有载调容调压配电变压器异常与故障处理要求\n7.2.1.1有载调容调压配电变压器运行中出现电压缺相、严重过压或欠压且不能判明原因并排除故障\n的，通过调容和调压操作1个循环进行判别，根据判断结果将变压器切换至大容量或供电质量相对较\n好电压挡位，仍不能恢复时应及时联系制造商进行处理。\n7.2.1.2有载调容调压配电变压器运行中不能降容或调压，检查是否电压过低，检查二次连线是否松动\n或断线，逐项排查手动运行状态、闭锁状态、故障状态等参数设置，仍不能恢复时应及时联系制造商\n进行处理。当不能升容且负荷已经超过变压器小容量数值时，宜更换变压器。\n7.2.1.3有载调容调压配电变压器控制器发生故障且负荷已经超过变压器小容量数值，应先将变压器切\n换至大容量状态；必要时应及时联系制造商进行处理。\n7.2.1.4有载调容调压配电变压器高低压直流电阻不平衡超标时，可以操作调容调压开关5个循环后重\n新测试，如果依然超标，则应采取相应的措施。\n7.2.2风电用液浸式配电变压器异常与故障处理要求\n风电用液浸式配电变压器内部发生低压开关过热故障时，应及时停电处理，按规程对低压开关接\n触面检查处理。\n7.2.3地埋式配电变压器异常与故障处理要求\n7.2.3.1地埋式配电变压器电缆护套发生密封故障时，应对变压器低压仓干燥处理，更换破损的电缆护\n套并重新密封。\n7.2.3.2地埋式配电变压器内部发生熔丝故障时，应按操作规程打开变压器盖板更换新熔丝。\n7.2.4矿用配电变压器异常与故障处理要求\n7.2.4.1矿用配电变压器不允许现场进行故障处理，只能更换。\n7.2.4.2在运行过程中，一旦发生故障，来不及处理，可按下变压器高压侧急停按钮，使高压配电装置\n迅速跳闸。\n7.2.4.3在运行过程中，误打开高压侧接线盒的护框，高压装置会立即跳闸；停电检查或检修时没有将\n护框安装到位，高压配电装置将无法合闸。\n7.2.4.4在正常运行过程中，如变压器温度过高发出报警信号，应立即切断电源，检查故障原因，及时\n排除故障后方可合闸送电。\n7.2.5组合式配电变压器异常与故障处理要求\n7.2.5.1更换组合式配电变压器内部附件液温表、液位计、负荷开关、分接开关、高低压套管、熔丝装\n置或维修散热片时应打开箱盖并将油放至适当位置，待设备故障排除后，应按下列步骤恢复变压器绝\n缘液位：\na）从临时容器的底部将液泵回，不可让进液管吸入空气，补充液应与变压器运行液同种类，并通\n过试验检测；补充不同种类液时，应进行混油试验，试验合格后，方可补液。\nb）应使绝缘液沿着铁芯夹件的上表面流入。\nc）缓慢地泵入达到液位计上25C时的正常液位指示。\n7.2.5.2更换组合式配电变压器高低压套管应符合下列规定：\na）打开箱盖，并降低绝缘液位直到露出套管；\n15\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9976, "ocr_line_count": 40, "ocr_error": null}
{"doc_id": "cd09104fa74b", "file_name": "DLT 1102-2021 配电变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1102-2021 配电变压器运行规程.pdf", "page_num": 22, "text": "DL/T 1102—2021\nb）断开内部和外部的电缆和导线：\nc）松开固定套管的法兰盘，并取下已坏的套管及垫圈；\nd）安装新的套管和垫圈，用法兰盘重新均匀地周定套管；\ne）重新接上外部和内部的电缆和导线，并恢复箱盖；\nf）重新注液可参考25C时的液位，检查套管与箱体间的垫圈是否有渗漏现象，一旦发现应立即\n维修。\n7.2.6一体化配电变压器异常与故障处理要求\n更换一体化配电变压器的低压套管应符合下列规定：\na）拆掉箱沿螺栓，吊起配电变压器器身；其中横向一体化配屯变压器需先拆除低压套管防护罩后\n再进行上述操作。\nb）安装新的低压套管和垫圈。\nc）拧紧箱沿螺栓，重新将低压综合配电箱与配电变压器进行连接。\n8配电变压器安装、试验与验收要求\n8.1配电变压器安装要求\n8.1.1配电变压器安装应符合GB50150、DL/T5161.3的规定和设备技术文件要求。\n8.1.2配电变压器安装位置应避开易爆、易燃、污移严重及地势低注地带。\n8.1.3柱上安装或屋顶安装的配电变压器，底座距地面不应小于2.5m。\n8.1.4安装在室内的配电变压器，外廊与后壁、侧壁净距不宜小于800mm，变压器外廊与门净距不宜\n小于800mm。\n8.1.5在液浸式配电变压器上方进行电气焊等安装工作时，应对变压器进行防护，不得踩踏变压器瓷\n件、波纹片等易碎、易裂部件。\n8.1.6干式配电变压器就位后，应加强保护，防止异物进入绕组内，绕组不得敲击或重压；空调机\n（如有）的出风口不应对着绕组表面。\n8.2配电变压器试验要求\n8.2.1配电变压器例行试验、型式试验和特殊试验应符合GB/T1094.1、GB/T1094.3、GB/T1094.10、\nGB/T1094.11、GB/T6451、GB/T10228、GB/T25446和JB/T501的规定，并提供完整技术资料。\n8.2.2配电变压器交接试验应符合GB50150的规定和设备技术文件要求，运行试验应符合DL/T\n573、DL/T596的规定。\n8.2.3配电变压器施工质量检验应符合DL/T5161.3的规定和设备技术文件要求。\n8.2.4天然酯配电变压器绝缘电阻换算至同一温度下与前期测试数据相比不应有显著变化，绝缘电阻\n值偏差不宜低于出厂试验值（或上次试验值）的70%。\n8.2.5不同阶段测得的天然酯配电变压器绕组连同套管的介质损耗因数不应有显著变化，偏差不宜超\n过出厂试验值（或上次试验值）的30%。\n8.2.6调容调压配电变压器试验项目、试验方法应符合DL/T1853、JB/T10778的规定。\n8.3配电变压器验收要求\n8.3.1新安装的配电变压器验收应符合GB50150的规定，特定功能与结构的配电变压器还应符合设备\n技术文件要求。\n8.3.2配电变压器检修后验收应符合DL/T573、DL/T596的规定。\n16\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9941, "ocr_line_count": 41, "ocr_error": null}
{"doc_id": "cd09104fa74b", "file_name": "DLT 1102-2021 配电变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1102-2021 配电变压器运行规程.pdf", "page_num": 23, "text": "DL/T1102—2021\n附录A\n（资料性）\n风电用液浸式配电变压器绝缘液介质损耗\n不同液体和温度下的介质损耗特定限值可按表A.1确定，不同液体和温度下的介质损耗因数可按\n表A.2确定。\n表A.1不同液体和温度下的介质损耗特定限值\n介质损耗特定限值\n温度\n℃\n%\n矿物绝缘油\n天然酯液\n25\n0.05\n≤0.2\n90\n≤0.005\n≤5.0\n100\n0.4\n≤4.0\n表A.2不同液体和温度下的介质损耗因数\n温度\n介质损耗因数\n%\n矿物绝缘油\n天然酯液\n25\n0.02\n0.08\n90\n0.09\n0.64\n130\n0.25\n3.92\n17\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9955, "ocr_line_count": 39, "ocr_error": null}
{"doc_id": "cd09104fa74b", "file_name": "DLT 1102-2021 配电变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1102-2021 配电变压器运行规程.pdf", "page_num": 24, "text": "学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9979, "ocr_line_count": 1, "ocr_error": null}
{"doc_id": "cd09104fa74b", "file_name": "DLT 1102-2021 配电变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1102-2021 配电变压器运行规程.pdf", "page_num": 25, "text": "学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9979, "ocr_line_count": 1, "ocr_error": null}
{"doc_id": "cd09104fa74b", "file_name": "DLT 1102-2021 配电变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1102-2021 配电变压器运行规程.pdf", "page_num": 26, "text": "学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9979, "ocr_line_count": 1, "ocr_error": null}
{"doc_id": "cd09104fa74b", "file_name": "DLT 1102-2021 配电变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1102-2021 配电变压器运行规程.pdf", "page_num": 27, "text": "学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9979, "ocr_line_count": 1, "ocr_error": null}
{"doc_id": "cd09104fa74b", "file_name": "DLT 1102-2021 配电变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1102-2021 配电变压器运行规程.pdf", "page_num": 28, "text": "—2021\n代替DL/T1102—2009\nDL/T 1102-\n中华人民共和国\n电力行业标准\n配电变压器运行规程\nDL/T 1102—2021\n代替DL/T1102—2009\n中国电力出版社出版、发行\n北京雁林吉兆印刷有限公司印刷\n*\n2022年3月第一版\n2022年3月北京第一次印刷\n880毫米×1230毫米\n16开本1.5印张43千字\n统一书号155198·3877定价30.00元\n版权专有\n侵权必究\n本书如有印装质量问题，我社营销中心负责退换\n■\n口\n中国电力出版社官方微信中国电力百科网网址\n电力标准信息微信\n为您提供最及时、最准确、最权威的电力标准信息\n155198.3877\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9575, "ocr_line_count": 26, "ocr_error": null}
