{"doc_id": "3725190d9447", "file_name": "DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "page_num": 1, "text": "ICS29.180\nK 41\nDL\n备案号：42611-2014\n中华人民共和国电力行业标准\nDL/T1251—2013\n代替SD 333—1989\n电力用电容式电压互感器使用\n技术规范\nTechnical specification ofpower capacitancevoltage transformer foruse\n2013-11-28发布\n2014-04-01实施\n国家能源局\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.986, "ocr_line_count": 14, "ocr_error": null}
{"doc_id": "3725190d9447", "file_name": "DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "page_num": 2, "text": "", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.0, "ocr_line_count": 0, "ocr_error": null}
{"doc_id": "3725190d9447", "file_name": "DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "page_num": 3, "text": "DL/T1251—2013\n目次\n前言…\nⅡ\n引言\nⅢ\n1\n范围.…\n2\n规范性引用文件\n3\n术语和定义·\n4使用条件，\n5技术要求\n3\n6结构与选型要求，\n15\n7试验分类\n16\n8标志.\n·17\n9使用期限.\n18\n10包装、运输及贮存\n18\n附录A（资料性附录）\n海拔校正系数\n20", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9252, "ocr_line_count": 28, "ocr_error": null}
{"doc_id": "3725190d9447", "file_name": "DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "page_num": 4, "text": "DL/T1251—2013\n前言\n本标准是对SD333一1989《进口电流互感器和电容式电压互感器技术规范》的修订。本次修订与\n原标准相比，主要在以下方面有所变化：\n一名称由《进电流互感器和电容式电压互感器技术规范》改为《电力用电容式电压互感器使用\n技术规范》：\n一修改了标准的适用范围，将“进电压110kV及以上电压等级中性点有效接地系统的电流互感\n一一删除了《进门电流互感器和电容式电压互感器技术规范》中关于电流互感器的内容；\n一修改了原标准第3.1节的电容式电压互感器使用条件，将使用条件分为正常使用条件和特殊使\n用条件，并对使用条件具体内容进行了修改；\n删除了原标准中“3.3.1.4放电试验要求”；\n（）6，，6，\n6第，8第，，与9，\n期限”和“第10章包装、运输及：存”。\n本标准实施后代替SD333一1989。\n本标准由中国电力企业联合会提出。\n本标准由电力行业电力变压器标准化技术委员会归口。\n本标准起草单位：中国电力科学研究院、河南省电力勘测设计院。国网辽宁省电力有限公司、国网\n陕西省电力科学研究院、广东电网公司电力科学研究院、中国电力工程顾问集团西北电力设计院、国网\n物资有限公司、特变电工康嘉（沈阳）互感器有限资任公司、西安西电电力电容器有限资任公司、桂林\n电力电容器有限责任公司、目新电机（无锡）有限公司。\n本标准起草人：叶网雄、刘翔、白忠敏、张继军、陈萍、张淑珍。王世阁、刘孝为、杨晓西、姚森敬、\n王黎彦、刘若乔、刘玉风、王香芳、王增文、孙敏。\n本标准1989年3月27首次发布，本次修订为第·次修订。\n本标准在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白厂路：条\n号，100761）。\nⅡI", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.942, "ocr_line_count": 27, "ocr_error": null}
{"doc_id": "3725190d9447", "file_name": "DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "page_num": 5, "text": "DL/T1251—2013\n引言\n本标准在SD333-一1989《进口电流互感器和电容式电压互感器技术规范》的基础上进行修订。修订\n的主要原因是：随着电容式电压互感器在设计和制造方面的技术进步，产品质量有了较大提高，特别是\n新技术、新材料和新结构电容式电压互感器的应用以及更高的运行要求。\n与本标准同时修订的标准还有DL/T725一2000《电力用电流互感器订货技术条件》、DL/T726一2000\n《电力用电压互感器订货技术条件》和DL/T727—2000《互感器运行检修导则》。为了保证同期修订的同\n领域标准协调一致，标委会和四个标准工作组共同对四个标准之间的关系进行了深入的讨论和协调，协\n调后的结果如下表所示。\n标准编号\n计划下达的标准名称\n协调后标准名称\nDL/T 725\n电力用电流互感器使用技术规范\n电力用电流互感器使用技术规范\nDL/T 726\n电力用电压互感器使用技术规范\n电力用电磁式电压互感器使用技术规范\nDL/T 727\n互感器运行检修导则\n互感器运行检修导则\nSD 333\n电流互感器和电压互感器使用技术条件\n（原标准\n（原名称：进口电流互感器和电容式电压互感器技\n电力用电容式电压互感器使用技术规范\n编号）\n术规范）\n修订后的《电力用电容式电压互感器使用技术规范》，覆盖了电容式电压互感器主要类型，并结合\n运行经验提出了关键技术参数和要求，对电力用电容式电压互感器的使用具有一定的指导作用。\nIII", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9818, "ocr_line_count": 31, "ocr_error": null}
{"doc_id": "3725190d9447", "file_name": "DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "page_num": 6, "text": "", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.0, "ocr_line_count": 0, "ocr_error": null}
{"doc_id": "3725190d9447", "file_name": "DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "page_num": 7, "text": "DL/T1251—2013\n电力用电容式电压互感器使用技术规范\n1范围\n本标准规定了电容式电压互感器的术语和定义、使用条件、技术要求、结构与选型要求、试验、标\n志、使用期限、包装、运输及贮存等。\n50Hz的电容式电压互感器的选型、订货、验收和维护。\n2规范性引用文件\n下列文件对于本标准的应用是必不可少的。凡是注日期的引用文件，仅注口期的版本适用于本标准。\n凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本标准。\nGB/T156标准电压\nGB311.1绝缘配合第1部分：定义、原则和规则\nGB/T507绝缘油击穿电压测定法\nGB/T5654液体绝缘材料相对电容率、介质损耗因数和直流电阻率的测量\nGB/T13540高压开关设备和控制设备的抗震要求\nGB/T19749耦合电容器及电容分压器\nGB20840.1Ti感器第1部分：通用技术要求\nGB/T26218.2污秽条件下使用的高压绝缘子的选择和尺寸确定第2部分：交流系统用瓷和玻璃\n绝缘子\nGB50260电力设施抗震设计规范\nJB/T5895污秒地区绝缘子使用导则\n3术语和定义\n4使用条件\n4.1一般要求\n除非另有规定，互感器额定性能的使用条件是4.2所列的正常使用条件。如果实际使用条件与正常\n使用条件不同，则互感器应依据用户要求的任何特殊使用条件设计，或者须作适当调整（见4.3）。\n4.2正常使用条件\n4.2.1环境温度\n环境温度分为3类，列于衣1中。\n表1环境温度类别\n类\n别\n最低温度\n最高温度\n℃\n℃\n5/40\n-5\n40", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.967, "ocr_line_count": 38, "ocr_error": null}
{"doc_id": "3725190d9447", "file_name": "DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "page_num": 8, "text": "DL/T1251—2013\n表1(续）\n类别\n驳低温度\n最商温度\n℃\n25/40\n25\n40\n40/40\n40\n40\n注：选择温度类别时还应考虑储存和运输条件。\n4.2.2海拔\n海拔不超过1000m。\n4.2.3耐受地震能力\n地震烈度分为7度、8度、9度，应符合GB50260和GB/T13540的要求。\n4.2.4户内电容式电压互感器的其他使用条件\n其他应考虑的使用条件如下：\na）太阳辐射影响可以忽略：\nb）环境空气无明显地被尘埃、烟气、腐蚀性\"（体、燕汽或盐分所污染；\nc）湿度条件如下：\n1）在24h内测得的相对湿度平均值不超过95%；\n2）在24h内的水（压强平均值不超过2.2kPa；\n3）在1个月内的相对凝度平均值不超过90%：\n4）在1个月内的水蒸（压强平均值不超过1.8kPa。\n在这些条件下，凝露可能会偶然发生。\n注1：高湿度期间发生温度突变时将会出现凝露。\n注2：为了耐受高湿度和凝露的作用，例如为防止绝维击穿或者金属件腐蚀，应采用按这种条件设计的电容式电压\n互感器。\n注3：采用专门设计的壳套，采取适当的通风和加热或者使用去湿设备，可以防止凝露。\n4.2.5户外电容式电压互感器的其他使用条件\n其他应考虑的使用条件如下：\na）在24h内测得的环境温度平均值不超过35℃；\nb）太阳辐射水平高达1000W/m²（晴天中午）时应予考虑；\nc）环境空气可能被尘埃、烟、腐蚀性气体、蒸汽或盐污染。其污染不超过JB/T5895规定的污\n秽等级：\nd）风压不超过0.7kPa（相当于风速为34m/s）；\ne）应考虑出现凝露或降水；\nf）覆冰厚度不超过20mm。\n4.3特殊使用条件\n4.3.1一般规定\n当电容式电压互感器的使用条件与4.2的正常使用条件不相同时，用户应提出要求，海拔和温度应\n参照下述条款标准化的方法提出。\n4.3.2海拔\n4.3.2.1海拔对外绝缘的影响\n海拔超过1000m时，外绝缘破坏性放电电压会受到空密度减小的影响，见5.2.9.2。\n4.3.2.2海拔对温升的影响\n海拔超过1000m时，互感器的热特性会受到空（密度减小的影响，见5.6.2。\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9642, "ocr_line_count": 50, "ocr_error": null}
{"doc_id": "3725190d9447", "file_name": "DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "page_num": 9, "text": "DL/T1251—2013\n4.3.3环境温度\n安装地点的环境温度明显超出4.2.1所列正常使用条件的范围时，优先的最低和最高温度范围应规\n定为：\n一特别寒冷的候为-50℃和+40℃：\n一特别热的（候为-5℃和+50℃。\n在频繁出现湿热风的某些地处，可能发生温度的突然变化以致凝露，即使在户内也如此。\n注：在某些太阳辐射条件下，可能需要采取适当的措施，例如遮盖、强追通风等，以避免温升超过规定值。\n4.4系统接地方式\n所考虑的系统接地方式为：\na）中性点绝缘系统。\nb）请振接地系统。\nc）中性点接地系统。\n1）中性点直接接地系统；\n2）中性点阻抗接地系统。\n5技术要求\n5.1额定电压及设备最高电压标准值\n5.1.1一般规定\n电容式电压耳感器额定电压及设备圾高电压标准值见表2。\n表2电容式电压互感器额定电压及设备最高电压标准值\nkV\n设备最高电压U\n额定次电压U\n额定次电压U\n刹余电压绕组额定电压Uam\n40.5\n35/√3\n0.1/ √3\n0.1/3\n72.5\n66/√3\n0.1/√3\n0.1/3\n126\n110/√3\n0.1/√3\n0.1\n252\n220/√3\n0.1/√3\n0.1\n363\n330/√3\n0.1/ √3\n0.1\n550\n500/3\n0.1/√3\n0.1\n800\n765/ √3\n0.1/√3\n0.1\n5.1.2额定--次电压Upr\n优先值见GB/T156中的规定。\n注：测量用或保护用的电容式电压丘感器，其性能以额定次电压U为期准，其额定绝缘水平则以GB311.1所列\n的设备垃药电压U之为基准。\n5.1.3额定二次电压\n额定：次电压应按互感器使用场合的实际需要来选择。接在：相系统的线与地之间的电容式电压互\n感器的二次额定电压标准值为100/√3V。\n5.1.4剩余绕组电压的额定值\n剩余电压绕组的额定电压与系统接地方式有关，对用于中性点有效接地系统的电容式电压互感器，\n其剩余电压绕组的额定电压值为100V：对用于中性点非有效接地系统的电容式电压互感器，其剩余绕\n3", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9727, "ocr_line_count": 64, "ocr_error": null}
{"doc_id": "3725190d9447", "file_name": "DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "page_num": 10, "text": "DL/T1251—2013\n组的额定电压值为100/3V。\n5.2绝缘要求\n5.2.1一般规定\n电容式电压互感器的绝缘水平应按照衣3的标准绝缘水平选取。额定绝缘水平应以其设备最高电压\nUm为基准。\n-般规则为：\na）\n对设备最高电压42.5kV≤Um<300kV的互感器，其额定绝缘水平由额定雷电冲击耐受电压和\n额定T频耐受电压确定，应按表3选择。对于同·Um值有两种绝缘水平的选择，按GB311.1\n的规定。\nb）对设备最高电压U_≥300kV的互感器，其额定绝缘水平由额定操作冲击和雷电冲击耐受电压\n确定，应按表3选取。对于同·Um值有两种绝缘水平的选择，按GB311.1的规定。\nc）外绝缘强度的试验，通常是进行额定短时工频耐受电压湿试验或正极性操作冲击耐受电压湿\n试验。\n表3标准绝缘水平\nkV\n系统标称电压\n设备最高电压U\n额定短时工频耐受电压\n额定雷电冲击耐受电压\n额定操作冲击耐受电压\n（方均根值）\n（方均根值）\n（方均根值）\n（峰值）\n（峰值）\n35\n40.5\n80/95\n185/200\n140\n325\n66\n72.5\n一\n160\n350\n185/200\n450/480\n110\n126\n550\n一\n230\n220\n252\n395\n950\n一\n460\n1050\n330\n363\n510\n1175\n950\n500\n550\n680\n1550\n1175\n740\n1675\n1300\n750\n800\n975\n2100\n1550\n5.2.2电容分压器的低压端子\n具有低压端子的电容分压器，其低压端子与接地端子之间应承受工频试验电压4kV（方均根值）历\n时1min。试验时的注意事项如下：\n一进行本项试验和5.2.3试验时，电磁单元不必断开。\n注：各试验电压适用于无论装有或不装带过电压保护的载波附件的电容式电压互感器。\n如果低压端子与地之间装有保护间隙，试验时应防止它动作。试验时载波附件应断开。\n一如果试验电压对载波附件与低压端子的绝缘配合而言过低，可按用户要求采用较高值。\n5.2.3暴露于大气中的低压端子\n如果低压端子暴露于大气中，其低压端子与接地端子之间应承受工频试验电压10kV（方均根值），\n历时1min。\n5.2.4局部放电\n经施加预加电压之后，在表4所规定局部放电测量电压下的局部放电水平应不超过该表中规定的\n限值。\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9813, "ocr_line_count": 84, "ocr_error": null}
{"doc_id": "3725190d9447", "file_name": "DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "page_num": 11, "text": "DL/T1251—2013\n局部放电要求适用于完整的电容分压器，或作为叠柱的一部分的电容器单元，或作为电容分压器的\n一部分的电容器叠柱。\n局部放电测量时电磁单元不接入。电磁单元中绝缘的场强低，不要求测量局部放电。\n表4局部放电的测量电压和允许水平\n局部放电测量电压\n系统的接地方式\n（方均根值）\n局部放电允许水平\nkV\npC\nU\n10\n中性点有效接地系统\n1.2Um\n（接地故障因数≤1.4）\n5\nV3\n1.2U\n10\n中性点不接地或非有效接地系统\n（接地故障因数>1.4）\n1.2U\n√3\n5\n注1：如果系统中性点的接地方式不明确，则以中性点不接地或非有效接地系统的规定值为准。\n注2：局部放电允许水平对于非额定频率也适用。\n注3：如果仅测试电容分压器的部件时，其测量电压值等于：\n1.05xCVT的测量电压x\n单元的额定电压\nCVT的额定电压\n或者，1.05×CVT的测量电压×\n叠柱的额定电压\nCVT的额定电压\n5.2.5截断雷电冲击试验\n本试验是为了检验电容器的内部连接。试验应在完整的电容式电压互感器上进行。试验电压的峰值\n为额定雷电冲击电压的115%。\n5.2.6工频电容\n单元、叠柱及电容分压器的电容C的偏差，应不超过其额定电容的-5%～+10%。组成电容器叠柱\n的任何两个单元的电容之比值偏差，应不超过其单元额定电压之比的倒数的5%。\n注1：C=C\n式中：\n串联的元件数量：\nC—单个元件的电容。\n注2：实际电容应在定义额定电容的温度下测量，或参照此温度进行折合。\n5.2.7电容器的工频损耗\n电容器的损耗用10kV和0.9Up～1.1U下测得的tan8来表示，其要求值可由制造方与用户协商\n确定。\n注1：目的是检验生产制造的一致性。允许变化的限值可由制造方与用户协商确定。\n注2：tan&值取决于绝缘设计以及电压、温度和测量频率。\n注3：某些介质的tan值是测量前施加电压时间的函数。\n注4：电容器的损耗是检验干燥和浸渍工艺的指标。\n注5：作为参考值，用矿物油或合成油浸渍的各种介质，在20℃（293K）时的典型tan&值为：\n一复合介质：膜一纸膜或纸一膜一纸≤0.0015；\n全膜介质：≤0.001。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9701, "ocr_line_count": 55, "ocr_error": null}
{"doc_id": "3725190d9447", "file_name": "DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "page_num": 12, "text": "DL/T1251—2013\n5.2.8电磁单元\n5.2.8.1绝缘水平\na）电磁单元的额定宙电冲击耐受电压应等于：\n电容式电压气感器的雷电冲击试验电压xKx\nC,+C\n式中：\nK—\n电压分布不均匀系数，可取1.05；\n—\n高压电容器的额定电容：\nC2r一中压电容器的额定电容。\nb）电磁单元的额定短时工频耐受电压应等于通过以下两式计算后的较大值：\n电容式电压互感器的短时工频试验电压xKx\n+\"\n电容式电压互感器的额定次电压x3.6x\nC\nC,+C\n（方均根值）\n式中：\nK一一电压分布不均匀系数，可取1.05：\nCir—高压电容器的额定电容：\nC2r一一中压电容器的额定电容。\n注1：试验a）可在完整的电容式电压互感器上进行，\n注2：对试验b），电磁单元可与电容分压器新开。\n5.2.8.2段间绝缘要求\n绕组分为两段或多段时，段间绝缘应能承受额定短时工频耐受电压3kV（方均根值），历时1min。\n5.2.8.3次绕组的绝缘要求\n绕组绝缘应能承受额定短时工频耐受电压3kV（方均根值），历时1min。\n5.2.8.4补偿电抗器及其保护器件的绝缘要求\n补偿电抗器绕组端子之间的绝缘水平及其保护器件的电压特性，应与在：次侧短路和开断等过程中\n电抗器上可能出现的最大过电压水平相适应。具体致值由制造方规定。\n5.2.8.5中压回路接地端子的绝缘要求\n电磁单元中压间路的接地端子与地之间的绝缘应能承受工频耐受电压4kV（方均根值），历时1min。\n5.2.8.6电磁单元用变压器油介质主要性能要求\n电磁单元的绝缘介质采用变压器油时，其主要性能要求如下：\na）油的击穿电压不小于40kV，试验方法按GB/T507进行试验；\nb）变压器油介质损耗因数小于0.5%（90℃），试验方法按GB/T5654进行试验。\n5.2.9外绝缘要求\n5.2.9.1户外电容式电压互感器\n电容式电压互感器外绝缘应按照现场污移分区图及GB/T26218.2选定。对易受污移的户外型电压互\n感器，表5给出了给定污移等级下互感器外绝缘的最小标称爬电比距。\n表5户外电容式电压互感器不同污移等级下的爬电比距\n污移等级\n相对地之间最小标称爬电比距（设备最高电K）\n泉电距离\nmm/kV\n弧闪离\nI\n16\n≤3.5\nII\n20\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9261, "ocr_line_count": 54, "ocr_error": null}
{"doc_id": "3725190d9447", "file_name": "DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "page_num": 13, "text": "DL/T1251—2013\n表5（续）\n污移等级\n相对地之间最小标称爬电比距（设备最高电压）\n爬电距离\nmm/kV\n弧闪距离\n25\n≤4.0\nIV\n31\n注1：互感器外绝缘形状对其表面绝缘的特性有很大的影响。\n注2：在特别严敢污移条件下，标称爬电比距取31mm/kV可能不够。根据运行经验和/或实验窄试验结果，可选取\n更大的爬电比距，但在某些情况下可能需要考虑冲洗的可能性。\n注3：对于易受污染的户内型产品，可参照本长选取其表面绝缘的爬电比距。\n5.2.9.2海拔对外绝缘的影响\n对用于海拔高于1000m，但不超过4000m处的互感器的外绝缘，海拔每升高100m，绝缘强度\n约降低1%。在海拔高于1000m的地点试验时，其外绝缘试验电压应按额定耐受电压乘以海拔校正\n系数k。\nk=\n1.1-hx10\n式中：\nh互感器安装地点的海拔高度，m。\n如用户另有要求，海拔校正系数可参照附录A的规定选取，但应在订货合同中注明。\n注：内绝缘的电介质强度不受海拔影响。外绝缘的检查方法由制造方与用户协商确定。\n5.2.9.3爬电距离的修正\n套管伞裙应按照JB/T5895规定，选用不等径的大、小伞裙，伞间距和伞伸出之比·般不小于0.8\n（对于无棱光伞般不小于0.65），套管直径较大时，爬电距离应予增大，即：\nL=KAUm\n式中：\nL一—爬电距离；\nKp—直径系数：\n爬电比距：\nUm一一系统最高电压。\n按平均直径Dm，推荐直径系数Kp如下：\n-Dm<300mm时，K=1.0；\n300mm≤Dm≤500mm时，Kp=1.1；\n---Dm>500mm时，Kp=1.2。\n5.3额定输出标准值\n功率因数为1的额定输出标准值，以伏安表示为：1.0VA，1.5VA，2.5VA，3.0VA，5.0VA，7.5VA、\n10VA（负荷范围I）。\n功率因数为0.8滞后的额定输出标准值，以伏安表示为：15VA，25VA，30VA，40VA，50VA，100VA\n（负荷范围II）。\n有下划线者为优先值。\n注：对给定的互感器，只要其额定输出之·为标准值并满足个标准准确级，则其余的额定输出可允许规定为非标\n准值，但要满足另一个标准准确级。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9591, "ocr_line_count": 46, "ocr_error": null}
{"doc_id": "3725190d9447", "file_name": "DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "page_num": 14, "text": "DL/T1251-2013\n5.4额定电压因数标准值\n额定电压因数由战高运行电压确定，面后者又取决于系统接地条件。\n表6列出了各种接地条件所对应的额定电压因数，及其在最高运行电压下的允许持续时间（即额定\n时间）。\n表6满足准确度和热性能要求的额定电压因数标准值\n额定电压因数F\n额定时间\n次端子连接方式和系统接地条件\n1.2\n连续\n中性点有效接地系统的相与地之间\n1.5\n30s\n1.2\n连续\n带有接地故障自动跳闸的中性点非有效接地系统的相与地之间\n1.9\n30s\n1.2\n连续\n无接地故障自动跳闸的中性点绝缘系统或无接地故障自动跳闸\n1.9\n8h\n的谐振接地系统的相与地之间\n注1：允许缩短额定时间，由制造方和用户协商确定。\n注2：电容式电压互感器的热性能和准确度要求以额定一次电压为基准，而其额定绝缘水平则以设备最高电压\nUm（GB311.1）为基准。\n注3：电容式电压互感器的最高运行电压，必须低于或等于设备最高电压U除以√3或额定·次电压乘以连续T\n作的额定电压因数1.2，取其较低者。\n5.5额定电容\n电容式电压互感器的额定电容值应优先在下列数值中选取：5000pF、10000pF、20000pF。\n5.6温升限值\n5.6.1一般要求\n除非另有规定，电容式电压互感器在规定电压、额定频率和额定负荷（或如有多个额定负荷时\n的最大额定负荷）及负荷的功率因数0.8滞后与1之间任意值时，其温升△T应不超过表8所列的相\n应值。\n如果规定的环境温度超过4.2的给定值，表7的允许温升AT应减去环境温度的超过值。\n绕组的温升AT由它本身或包围它的介质的最低绝缘等级限定。各绝缘等级的最高温升列于\n表7中。\n表7绕组的温升限值\nK\n互感器各部分\n温升限值\n顶层油\n50\n顶层油（对于全密封结构）\n55\n绕组平均\n60\n绕组平均（对于全密封结构）\n65\n接触油的其他金属件\n与绕组相同\n5.6.2海拔对温升的校正\n如果电容式电压互感器规定在海拔超过1000m的地区使用，而试验处海拔低于1000m，则表8的温\n升限值AT应按T作地点的海拔超过1000m后的每100m减去0.4%（见图1）。\n5.7短路承受能力\n设计和制造的电容式电压互感器在施加额定电压时，应能承受历时1s的：：次绕组外部短路造成的\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9862, "ocr_line_count": 60, "ocr_error": null}
{"doc_id": "3725190d9447", "file_name": "DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "page_num": 15, "text": "DL/T1251—2013\n机械、电和热的效应而无损伤。\n0.95\n0.9\n油浸式\n0.85\n0.8\n1000\n0007\n3000\n4000\n5000\nh(m)\n△T\n温升的海拔校正系数k。=\n△T\n△T,：在海拔h>1000m处的温升；\n△Th：海拔h≤1000m处的温升限值△T。\n图1温升的海拔校正系数\n5.8铁磁谐振\n在不超过FvU的任-电压下和负荷为0至额定负荷之间的任一值时，由开关操作或者由-·次或\n次端子上暂态过程引起CVT的铁磁谐振应不持续。\n√2U,\n0\nK.\nK,U,-√2U,\n=\n√2Up\n√2U,\nK,\n式中：\n一最大瞬时误差；\n0-—次电压（峰值）；\n-n\n一-次电压（方均根值）；\nK\n额定电压比。\n铁磁谐振时间T之后的最大瞬时误差&要求为：\na）中性点有效接地系统（见表8）；\nb）中性点非有效接地系统或中性点绝缘系统（见表9）。\n表8中性点有效接地系统铁磁谐振要求\n铁磁谐振振荡时间TF\n在时间T之后最大瞬时误差\n一次电压U。（方均根值）\nS\n%\n080\n≤0.5\n≤10\nS0>\n≤10\n1.2Up\nS0>\n≤10\n1.5U\n≤2\n≤10\n9", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9139, "ocr_line_count": 58, "ocr_error": null}
{"doc_id": "3725190d9447", "file_name": "DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "page_num": 16, "text": "DL/T1251—2013\n表9中性点非有效接地系统或中性点绝缘系统铁磁谐振要求\n次电压U,（方均根值）\n铁磁谐报振荡时间T\n在时间T之后最人瞬时误差e\nS\n%\n0.8Up\nS0>\n01>\n1.0Upr\nS0>\n≤10\n1.2U\nS0>\n≤10\n61\n≤2\n≤10\n5.9电磁发射要求\n5.9.1无线电干扰电压（RIV）\n本要求适用于Um≥126kV安装在空绝缘变电站的电容式电压L感器。在1.1U/√3电压下的无线\n电干扰电压应不超过2500uV，且在晴天夜间应无可见电晕。\n5.9.2传递过电压（TO）\n电容式电压互感器由-次传递至二次端子的过电压应不超过衣10所列值。\nA型冲击波要求适用于空气绝缘变电站中的电容式电压丘感器。\n注1：纳入此要求以满足某些电磁兼容规程的要求。\n注2：A型冲击波代表放电间隙闪络和开关操作引起的电压振荡。\n表10传递过电压限值\n冲击波类型\nA\n施加电压（Up）锋值\n√2U\n1.6\n3\n波形参数：\n常规波前时间（T）\n0.5× (1±20%) μs\n半峰值时间（T）\n≥50us\n波前时间（7)\n一破时间（7）\n传递过电压值的限值（U）\n1.6kV\n5.10机械强度要求\n自立型电容式电压互感器的一次线路端子的水平和垂直方向（见表11）应能承受长12所列的静态\n试验载荷。\n规定的试验载荷可施加于·次端子的任意方向。\n表11一次线路端子施加试验载荷的方式\n电容式电压互感器端子类型\n力的施加方式\n具有电压端子\n水平方向\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9183, "ocr_line_count": 54, "ocr_error": null}
{"doc_id": "3725190d9447", "file_name": "DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "page_num": 17, "text": "DL/T 1251—2013\n表11(续）\n电容式电压互感器端子类型\n力的施加方式\n具有电压端子\n垂直方向\n各端子水平方向\n具有通过电流的编了\n各端子垂直方向\n注1：试验载荷应施加在岩子的中心。\n注2：如果电容器单元上具有穿通瓷件的侧向中压端子或低长端子，还应在该端子相反方向对一次线路端子施加\n试验载荷。\n表12静态耐受试验载荷\n静态承受试验载荷FR\n设备最高电压\nN\n通过电流的端子\n电压端子\nI炎载荷\nⅡ类载荷\n40.5~72.5\n500\n1250\n2500\n126\n1000\n2000\n3000\n252~363\n1250\n2500\n4000\n≥550\n1500\n4000\n5000\n注1：本要求不适用于悬挂型电容式电压互感器。\n注2：正常运行条件下所加诸载荷的总和应不超过规定承受试验载荷的50%。\n注3：在某些应用情况下，电容式电压互感器具有通过电流的端子，应能承受罕见的强烈动态载荷（例如短路），其\n值不超过静态试验载荷的1.4倍。\n注4：电容式电压互感器或电容分压器的悬挂系统能承受的拉应力，应至少为电容式电压互感器或电容分压器的重\n量乘以9.81和安全系数2.5所得到的相应作用力（N）。\n注5：如电容式电压互感器用以支撑阻波器，另外的试验载荷应由制造方和用户协商确定。\n注6：在某些应用情况中，·次端子可能需要抗扭转。试验施加的扭矩应由制造方和用户协商确定。\n5.11电容分压器和电磁单元的密封性能\n5.11.1电容分压器\n电容器单元或组装完整的电容分压器，应在所采用温度类别规定的整个温度范围内密封良好。\n5.11.2电磁单元\n电磁单元应在所采用温度类别规定的整个温度范围内密封良好。\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9744, "ocr_line_count": 50, "ocr_error": null}
{"doc_id": "3725190d9447", "file_name": "DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "page_num": 18, "text": "DL/T1251—2013\n5.12电容分压器的高频特性和温度特性\n电容式电压互感器的电容分压器的高频特性和温度特性应满足：电容器在温度类别下限温度和比上\n限温度高15K的温度范围内测得的电容温度系数的绝对值应不大于5x10K。\n当电容式电压互感器兼做载波通信使用时，电容分压器还需满足下述要求：\na）电容器在温度类别范围内的任意温度以及高频范围内的任一频率下，在高压端子与低压端子\n之间测得的电容值相对于额定电容的偏差不得超过-20%~+50%，且等值串联电阻不得超过\n40Ω。\n对于较低频率（如30kHz～100kHz），温度等于温度类别下限温度，或电容不超过0.002uF，\n或Um≥550kV的电容器，其等值串联电阻允许大于40Ω，此时，具体数值由用户和制造厂协商确\n定。\nb）电容器在高频范围内的任何频率下测得的低电压端子和接地端子之间的杂散电容值不得超过\n300+0.05C（pF）（C为电容器的额定电容，pF）。杂散电导应不超过50uS。\nc）当载波耦合装置由制造厂接于互感器电容分压器的低电压端子上时，互感器应仍能保持符合其\n准确级的要求。\n5.13电容式电压互感器准确度的要求\n5.13.1准确级的标识\n额定电压和额定负荷下的误差。\n保护用电容式电压互感器的准确级，以该准确级所规定的最大允许电压误差百分数来标识，它是5%\n额定电压到额定电压因数（见5.4）所对应电压的误差。其表示是在该数值后标以孚母“P”。在5.14给\n出了暂态特性的补充级：T1、T2和T3。例如，3PT1级是3P级和暂态特性T1的组合。\n5.13.2频率的标准参考范围\n测量用准确级频率的标准参考范围为额定频率的99%～101%，保护用准确级频率的标准参考范围\n为额定频率的96%～102%。\n5.13.3标准准确级\n单相测量用电容式电压互感器的标准准确级为：0.2、0.5、1.0，保护用电容式电压互感器的标准准\n确级为“3P”。\n5.13.4电压误差和相位差的限值\n5.13.4.1测量用电容式电压互感器电压误差和相位差的限值\n范围Ⅱ（见5.3）额定负荷的25%～100%额定值时，相应准确级的电压误差和相位差不应超过表13所\n列值。准确级为0.2、0.5和1.0的电容式电压互感器的误差图如图2所示。\n表13测量用电容式电压互感器的电压误差和相位差的限值\n相位差\n电压（比值）误差e\n准确级\n±%\n(')\n0.2\n0.2\n10\n0.3\n0.5\n0.5\n20\n9'0\n1.0\n0°1\n40\n1.2\n注1：误差校正电桥的输入负荷非常小（≈0）（即输入阻抗非常高）。\n注2：对于具有两个或多个：：次绕组的电容式电压互感器，如果某·个绕组只有偶然的短时负荷或仅作为剩余电压\n绕组使用时，它对其余绕组的影响可以忽略不计。\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9668, "ocr_line_count": 53, "ocr_error": null}
{"doc_id": "3725190d9447", "file_name": "DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "page_num": 19, "text": "DL/T1251—2013\ne(%)\n0'1-\n0.5\n0.2\n-20\n10\n20\n40\n0.2\n0.5\n1.0\n图2准确级为0.2、0.5和1.0的电容式电压互感器的误差图\n5.13.4.2保护用电容式电压互感器电压误差和相位差的限值\n在2%额定电压、5%额定电压以及额定电压乘以额定电压因数（1.2、1.5或1.9）的电压下，温度和\n频率在其参考范围内的任一值下，负荷为范围1（见5.3）负荷的0%～100%额定值或范围Ⅱ1（见5.3）\n负荷的25%~100%额定值时，相应准确级的电压误差和相位差不应超过表14所列值。\n绕组使用时，它对其余绕组的影响可以忽略不计。\n注2：若互感器在5%额定电压下与在上限电压（即额定电压因数1.2、1.5、1.9对应的电压）下的误差限值不相同，\n必须经制造方与用户协商同意。\n表14保护用电容式电压互感器的电压误差和相位差的限值\n在额定电压百分数下\n在额定电压百分数下\n的相位差\n保护用\n的电压（比值）误差E\n±%\n准确级\n(')\n2\n5\n100\n+\n2\n5\n100\nX\n2\n5\n100\nX\n3P\n6.0\n3.0\n3.0\n3.0\n240\n120\n120\n120\n7.0\n3.5\n3.5\n注：X=Fx100（额定电压因数乘以100）。\n5.14保护用电容式电压互感器的暂态响应\n暂态响应特性为--次短路后规定时间T时的：次电压U（)对·次短路前的次电压峰值√2U之\n比值。将高压端子A与接地的低压端子N之间的电源短路后，电容式电压互感器的：次电压，应在规\n定时间T内衰减到相对于短路前峰值电压的某一规定值。标准的暂态响应级见表15。\n表15暂态响应级标准值\n比值\n√2U,\n时间Ts\nms\n分级\n3PT1\n3PT2\n3PT3\n6PT1\n6PT2\n6PT3\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.971, "ocr_line_count": 71, "ocr_error": null}
{"doc_id": "3725190d9447", "file_name": "DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "page_num": 20, "text": "DL/T1251—2013\n表15(续）\n比值\n（）\n√2U,\n×100%\n时间7\nms\n分级\n3PT1\n3PT2\n3PT3\n6PT1\n6PT2\n6PT3\n10\n*\n≤25\n≤4\n20\n01>\n≤10\n≤2\n40\n<10\n≤2\n≤2\n09\n<10\n90>\n≤2\n90\n01>\n≤0.2\n≤2\n注1：对于某一规定的级，\n次电压U（)的暂态响应可能是非周期性或周期性衰减，可采用可靠的阻尼装置。\n注2：对电容式电压互感器的3PT3和6PT3暂态响应级需采用阻尼装置。\n注3：由制造方与用户协商确定可采用其他的比值和时间T值。\n注4：暂态响应级的选用，依据所用保护继电器的特性。\n如果采用阻尼装置，其可靠性的验证应该包含在制造方与用户的协议之中。\n5.15对用于产生剩余电压的二次绕组的要求\n5.15.1额定热极限输出\n剩余电压绕组的额定热极限输出应以伏安值表示，在额定：次电压下和功率因数为1时，其数值应\n为15、25、50、75、100VA及其10的倍数。有下划线者为优先值。\n注：由于剩余电压绕组接成开口三角形，这些绕组仅在故障条件下承担负荷。\n剩余电压绕组的额定热极限输出应是持续时间8h。\n5.15.2准确级\n剩余电压绕组的准确级应为3P。\n5.16对载波附件的要求\n对电容式电压互感器载波附件的要求见GB/T20840.5。\n5.17连接方式\n电容式电压互感器的连接方式如图3、图4所示。在低电压端子与地之间应允许接入载波耦合装置。\n电容分压器\n高压端子\n电磁单元\n商压电容器C\n补偿电抗器\n中压子\n阻尼装置\n中压电容器C\n中压变压器\n次\n端子\n低压端子\nN\n接地增子\n图3\n电容式电压互感器电路图示例\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9581, "ocr_line_count": 70, "ocr_error": null}
{"doc_id": "3725190d9447", "file_name": "DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "page_num": 21, "text": "DL/T 1251-2013\n电容分压器+\n高压端子A\n+电磁单元\n高压电容器C\n补偿电抗器\n中压端子\n阻尼装置\n中压电容器C：\n中压变压器\n二\n次\n318\n低压端子\n接地端子\n至PLC系统二O\n限压装置\n排流线阁\n图4具有载波附件的电容式电压互感器电路图示例\n6结构与选型要求\n6.1结构要求\n6.1.1一般要求\na）电磁单元输入端对地不得安装用于限制铁磁谐振的氧化锌避雷器。\nb）\n对330V及以上叠装式结构的互感器，应有便于现场进行电容分压器试验的电磁单元分离装置。\nc）互感器的结构应便于现场安装。\nd）互感器应具有良好的密封性能，不允许有渗漏油现象。\ne）电磁单元应装有油闻（油位）观察孔。\nf)\n金属件外露衣面应根据需方要求着相应颜色，产品铭牌及端子应符合图样要求。\ng）\n接地螺栓直径不得小于8mm，接地处金属长面平坦，连接孔的接地板面积足够，并在接地处\n旁标有明显的接地符号。\nh）.：次出线端子螺杆直径不得小于6mm，应用铜或铜合金制成，二次出线端子板防湿性能良好。\n同时，：次出线端子应有防转动措施。\ni\nj)\n所有端子及紧固件应有足够的机械强度和保护良好的导电接触。\n6.2选型要求\n6.2.1对电容式电压互感器配置和二次绕组特性参数的基本要求\na）电容式电压互感器：次绕组特性参数应满足缩电保护、自动装置、测量仪表及计最装置的要求。\n保护绕组、测量绕组、计量用绕组。\n6.2.2电容式电压互感器二次绕组数量与准确级组合的要求\n对于接于三相系统相与地间的单相电容式电压互感器，且需要同时向保护、自动装置、测量仪表和\n计量装置提供电压量时，·般宜具有3个二次绕组和1个剩余电压绕组。其准确级组合应为0.2、0.5、\n3P的任意组合方式。\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9301, "ocr_line_count": 47, "ocr_error": null}
{"doc_id": "3725190d9447", "file_name": "DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "page_num": 22, "text": "DL/T1251—2013\n6.2.3对测量和计量用电容式电压互感器的要求\n测量用电压互感器的准确级通常采用0.5级；用于电能计量的计量专用电压互感器的准确级：·般不\n低于0.2级。\n6.2.4对电容式电压互感器干弧距离的要求\n220kV电压等级电容式电压互感器干弧距离宜不小于2m，330kV宜不小于2.7m，500kV宜不小于4m。\n7试验分类\n7.1例行试验\n每台互感器都应承受的试验，试验项目如下：\na）电容分压器密封性能试验；\nb）工频电容和tan6测量：\nc）工频耐压试验；\nd）局部放电测量；\ne）端子标志检验；\nf）电磁单元的工频耐压试验；\ng）电容分压器低压端子的工频耐压试验：\nh）铁磁谐振检验；\ni）准确度检验；\nj）电磁单元密封性能试验。\n在c）、d）、e）、f）和g）项试验后应进行i）项准确度检验，局部放电测量应在c）项试验之后进\n行，其余试验的顺序或可能的组合不作规定。\n7.2型式试验\n对每种型号的1台互感器或2台互感器所进行的试验，用来验证按同·技术规范制造的所有互感器\n均应满足除例行试验外所规定的要求。新产品在成批投产前应进行全部型式试验。当更改结构、原材料\n或工艺方法时，应重新进行部分或全部型式试验。型式试验可以从同一型式的互感器中选取具有代表性\n产品作为试品，并应在生产的批量中抽取。型式试验至少每5年进行·次。\n型式试验项日如下：\na）准确度检验；\nb）温升试验；\nc）工频电容和tan6测量：\nd）截断雷电冲击试验；\ne）EMC无线电干扰电压（RIV）试验，电压范围Um≥126kV；\nf）短路承受能力试验；\ng）额定雷电冲击试验；\nh）操作冲击湿试验，电压范围Um≥300kV；\ni）户外型互感器的交流耐压湿试验，电压范围Um<300kV；\nj）暂态响应试验（仅适用于保护用电容式电压互感器）；\nk）铁磁谐振试验；\n1）准确度试验。\n电容式电压互感器在经受本条规定的型式试验后，应经受7.1规定的全部例行试验。\n在任何试验过程中，单元或叠柱或电容分压器的电容C的变化值应不超过相当于一个（串联）元件\n击穿造成的变化值（见5.2.6）。\n选择1台或者2台互感器进行试验，由制造方自行决定。\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.982, "ocr_line_count": 44, "ocr_error": null}
{"doc_id": "3725190d9447", "file_name": "DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "page_num": 23, "text": "DL/T1251—2013\n型式试验报告应包括例行试验的结果。\n7.3特殊试验\n-种既不同于例行试验，也不同于型式试验的试验。它是由制造厂同用户协商确定的。\n下列试验按制造方同用户之间的协议进行：\na）传递过电压测量；\nb）机械强度试验；\nc）温度系数测定；\n(P\n电容器单元密封性设计试验；\ne)\n电容分压器的高频电容和等值串联电阻测量，如果适用（见GB/T19749）；\nf)\n电容分压器低压端子的杂散电容和杂散电导测量，如果适用（见GB/T19749）。\n8标志\n8.1电容器单元的标志\n8.1.1如果电容器单元所含的材料（例如矿物油或合成油）可能会污染环境，或者可能有任何其他的\n危险性时，电容器单元应按国家的有关法规装上标志牌，这样的法规应由用户负资通知制造方。\n8.1.2各电容器单元的铭牌应有下列内容：\na）制造企业名称；\nb）制造的年份和序号；\nc）\n额定电容C，pF：\nd）额定电压U，kV；\ne）质量，kg。\n8.2端子标志\n端子标志应符合图5～图7所示。\nA*\nA\nC\nC\n·2a\nN\n2n\nN·\n图5具有一个一次中性点端子和\n图6具有一个一次中性点端子和\n一个二次绕组的电容式电压互感器\n两个二次绕组的电容式电压互感器\nA\nC\n·da\ndn\n图7具有一个一次中性点端子、一个剩余电压\n绕组和一个二次绕组的电容式电压互感器\n17", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9476, "ocr_line_count": 46, "ocr_error": null}
{"doc_id": "3725190d9447", "file_name": "DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "page_num": 24, "text": "DL/T1251—2013\n8.3铭牌标志\n每台电压互感器的铭牌至少应标出下列内容：\na）国名：\nb）制造厂名（当不以工厂所在地地名为厂名者，应同时标出地名）；\nc）品名：电容式电压互感器：\nd）型号，牌号；\ne）标准代号：\nf）额定频率；\ng）户内或户外，如果互感器允许使用在海拔高于1000m的地区，还应标出允许使用的最高\n海拔：\nh）设备最高电压；\ni）额定绝缘水平；\n注：h）设备最高电压和i）额定绝缘水平可合并标志如下（如需冠以标题时，则仅用“额定绝缘水平”）：“设备最\n高电压/额定短时I频耐受电压/额定雷电冲击全波耐受电压，kV”或者“设备最高电压/额定操作冲击耐受电压/\n额定雷电冲击全波耐受电压，kV”。\nj）额定一次电压、：次电压和剩余电压绕组（如果有）额定电压；\nk）每个二次绕组的额定电压、额定输出（VA）及相应的准确级；\n1）额定电压因数及其相应的额定时间：\nm）电容分压器的额定电容、高压电容器额定电容、中压电容器额定电容：\nn）环境温度类别：\n0）完整的电容式电压互感器的重量、油重和油的种类；\np）出厂序号及电容器单元序号：\nq）制造年月。\n9使用期限\n产品的使用期限应不小于30年。如果用户要求，制造厂应向用户提供以下文件：\n产品使用的绝缘材料在使用工况下的寿命：\n一一绝缘结构的可靠性说明：\n密封结构的可靠性说明。\n10包装、运输及贮存\n10.1包装\n电容式电压互感器的包装，应保证产品及其组件、零件的整个运输和贮存期间不致损坏及松动，电\n容器单元应直立运输、存放。\n10.2出厂文件\n每台电容式电压互感器应附有下列出厂文件：\na）产品合格证；\nb）出厂试验报告：\nc）安装使用说明书（包括产品外形尺寸图及组件的安装使用说明书等）；\nd）拆卸运输零件（如需要）和备件（如果有）一览表。出厂文件应妥善包装，防止受潮。\n根据用户要求，制造厂应提供标准规定的有效的型式试验报告和使用期限的承诺。\n10.3运输和贮存\n18", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9774, "ocr_line_count": 42, "ocr_error": null}
{"doc_id": "3725190d9447", "file_name": "DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "page_num": 25, "text": "DL/T1251—2013\n蚀措施。\n10.3.2电容式电压互感器在运输过程中应无严重振动、颜簸和冲击现象。\n10.3.3产品在贮：存期间，应避免直接受晒雨淋，底座要高于地面50mm以.上，长期贮存应进行包装，\n贮存处的环境温度应在-30℃～+40℃范围内。贮存期内应经常检查油面和密封情况。\n19", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9852, "ocr_line_count": 6, "ocr_error": null}
{"doc_id": "3725190d9447", "file_name": "DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1251-2013 电力用电容式电压互感器使用技术规范.pdf", "page_num": 26, "text": "DL/T1251—2013\n附录A\n（资料性附录）\n海拔校正系数\n安装处海拔超过1000m时，其标准大气条件下的弧闪距离应由使用地区要求的耐受电压乘以按图\nA.1查得的海拔校正系数k确定。\n注：内绝缘的绝缘强度不受海拔影响。外绝缘的检查方法由制造方和用户协商确定。\nk\n1.50\n1.40\n0.75\n1.30\n1.20\n1.10\n1.00\n1000\n1500\n2000\n2500\n3000\n3500\n4000H\n系数k可用下述公式计算：\nk=em（H-1000）/8150\n式中：\nH-\n海拔，m;\nm=1\n适用于工频和雷电冲击电压；\nm=0.75-\n适用于操作冲击电压。\n图A.1海拔校正系数\n20", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9718, "ocr_line_count": 33, "ocr_error": null}
