{"doc_id": "2b11c6bc31f2", "file_name": "DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "page_num": 1, "text": "ICS 27.100\nF 24\nDL\n备案号：44805-2014\n中华人民共和国电力行业标准\nDL/T1331—2014\n交流变电设备不拆高压引线试验导则\nThe guide for the test of AC transformation equipment without\nremoving thehigh-voltagelead\n2014-03-18发布\n2014-08-01实施\n国家能源局\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9882, "ocr_line_count": 13, "ocr_error": null}
{"doc_id": "2b11c6bc31f2", "file_name": "DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "page_num": 2, "text": "DL/T1331—2014\n目\n前言·\n1\n范围·\n2\n规范性引用文件…\n3术语和定义.…\n4试验通用要求\n5试验安全措施·\n6试验方法·\n7试验结果分析方法·\n29\n附录A（资料性附录）\n30", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9593, "ocr_line_count": 15, "ocr_error": null}
{"doc_id": "2b11c6bc31f2", "file_name": "DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "page_num": 3, "text": "DL/T1331—2014\n前言\n本标准由中国电力企业联合会提出。\n本标准由电力行业高压试验技术标准化技术委员会归口。\n本标准主要起草单位：国网青海省电力公司电力科学研究院、国网河北省电力公司电力科学研究院。\n本标准参加起草单位：国网石家庄供电公司、国网西宁供电公司、重庆大学、国网四川省电力公司\n电力科学研究院。\n本标准主要起草人：何宝龙、苏红梅、马丽山、王炜、徐世山、王生杰、陈志勇、高树国、王煜杰、\n张海宁、廖鹏、李玉海、周瑜、谢彭盛、王有元、刘睿、冯超。\n本标准为首次发布。\n本标准在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条\n一号，100761)。\nIⅡI", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9755, "ocr_line_count": 13, "ocr_error": null}
{"doc_id": "2b11c6bc31f2", "file_name": "DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "page_num": 4, "text": "DL/T1331—2014\n交流变电设备不拆高压引线试验导则\n1范围\n本标准规定了330kV～750kV自耦变压器、110kV～750kV隔离开关、断路器、油浸式电流互感器、\n耦合电容器、电压互感器、并联电抗器及金属氧化物避雷器等交流变电设备不拆高压引线进行试验时应\n具备的试验条件，以及不拆高压引线进行交流变电设备试验的试验方法。\n本标准适用于330kV~\n750kV自耦变压器、110kV~750kV隔离开关、\n断路器、油浸式电流互感器、\n耦合电容器、电压互感器\n2规范性引用文件\n下列文件对于\n应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文件。\n凡是不注日期的引\n其最新版本（包括所有的修改单）适用于本文件\nGB/T 1.1—\n20\n准化工作导则第1部分：标准的结构和编写\nDL/T393\n设备状态检修试验规程\n3术语和定义\nP\n下列术语和\n?\n适用于本标准。\n3.1\n基础数据\nlata\n不拆交流变\n高压引线测试所得试验数据。\n3.2\n原始数据\n拆除变电设备高\n线后测试所得试验数据。\n3.3\nNIH\n不拆高压引线试验\n无需拆掉变电设备高日\n玉引线即可进行的变电设备停电试验。\n4试验通用要求\n4.1试验宜选择在环境温度不低于5℃、空气相对湿度不超过80%的天气下进行，且被试设备绝缘表\n面应清洁、干燥。\n4.2交流变电设备应经过2～3次不拆高压引线试验，将基础数据与原始数据进行比较，总结出两者的\n对应关系和误差范围，或经试验证明误差符合理论分析结果且测试值在规程规定要求值之内后，可逐步\n替代拆除高压引线试验方式。\n4.3不拆高压引线进行试验时，应记录好实际工况，包括环境条件、带电范围以及通过高压引线与被\n试设备相连接的设备名称。\n5试验安全措施\n5.1试验前应先根据试验要求将设备的被试部分短路接地，待试验接线完毕后，拆除短路接地线再进\n行试验。改变试验接线或试验结束时，也应先将设备的被试部分短路接地，再拆除试验接线。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9805, "ocr_line_count": 50, "ocr_error": null}
{"doc_id": "2b11c6bc31f2", "file_name": "DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "page_num": 5, "text": "DL/T1331-2014\n5.2试验设备的测量线端在与被试品连接前，应先将测量线端短路接地，待测量线与试品连接牢固后，\n拆除短路接地线进行测量。试验结束时，应先将测量线端短路接地再拆除测量线。\n6试验方法\n6.1变压器\n6.1.1现场条件\n试验前拆除高、中压绕组中性点引线、低压绕组引线，高压侧及中压侧接地开关置于分位。试验中\n涉及从铁芯、夹件采取测量信号的试验项目，在进行前均需确认铁芯、夹件的绝缘电阻良好。\n6.1.2测量方法\n6.1.2.1绕组绝缘电阻、吸收比和极化指数测量\n6.1.2.1.1低压绕组绝缘电阻、吸收比和极化指数测量\n应将高、中压绕组及中性点短路接地，低压绕组短路接绝缘电阻测试仪L端，绝缘电阻测试仪E端\n接地，铁芯、夹件接地，测量接线如图1所示。\n与避雷器、电\n压互感器连接\nLo\nDD\n铁芯、夹件\nEO\n图1变压器低压绕组一高、中压绕组及地绝缘电阻测量接线\n6.1.2.1.2高、中压绕组绝缘电阻、吸收比和极化指数测量\n应采用屏蔽法测出高、中压绕组与低压绕组之间的绝缘。同时，宜采用常规法测出高、中压绕组对\n低压绕组及地的绝缘作为参考数据，两种方法分别如下：\na）屏蔽法测量。应将高、中压绕组及中性点短接后连接绝缘电阻测试仪的L端，低压绕组短接后\n连接绝缘电阻测试仪E端，绝缘电阻测试仪G端接地，测量接线如图2所示。\n与避雷器、电\n压互感器连接\nLo\naD\n铁芯、夹件\nEo\n图2变压器高、中压绕组一低压绕组绝缘电阻测量接线（屏蔽法）", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9585, "ocr_line_count": 32, "ocr_error": null}
{"doc_id": "2b11c6bc31f2", "file_name": "DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "page_num": 6, "text": "DL/T1331—2014\nb）常规法测量。应将高、中压绕组及中性点短接后连接绝缘电阻测试仪的L端，绝缘电阻测试仪\nE端接地，低压绕组短路接地，测量接线如图3所示。\n与避雷器、电\n压互感器连接\nLo\n铁芯、夹件\nEo-\n图3变压器高、中压绕组一低压绕组及地绝缘电阻测量接线（常规法）\n6.1.2.2铁芯、夹件绝缘电阻测量\n铁芯、夹件应分别测量对地及二者之间的绝缘电阻。\n6.1.2.3直流泄漏电流测量\n6.1.2.3.1低压绕组直流泄漏电流测量\n应将高、中压绕组及中性点短路接地，铁芯、夹件接地，低压绕组短路串接电流表后接直流高压，\n由加压侧读取泄漏电流值，测量接线如图4所示。\n÷\n与避雷器、电\n压互感器连接\n流\n1\nH\n铁芯、夹件\n图4变压器低压绕组直流泄漏电流测量接线\n6.1.2.3.2高、中压绕组直流泄漏电流测量\n应将高、中压绕组及中性点短路串接电流表后接直流高压，低压绕组短路后串接电流表接地，铁芯、\n夹件串接电流表接地。测量时若电流表读数波动幅度较大，宜加装滤波装置，高压侧电流表读数作为参\n考数据与历史数据比较，测量接线如图5所示。\n6.1.2.4绕组的介质损耗因数tano及电容量C测量\n6.1.2.4.1低压绕组介质损耗因数tand及电容量C测量\n应将高、中压绕组及中性点短路接地，铁芯、夹件接地。应采用反接线测量低压绕组对高、中压绕\n组及地的介质损耗因数tano及电容量，测量接线如图6所示。\n3", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9584, "ocr_line_count": 32, "ocr_error": null}
{"doc_id": "2b11c6bc31f2", "file_name": "DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "page_num": 7, "text": "DL/T1331—2014\n与避雷器、电\n压互感器连接\nLA\n/\n铁芯、夹件\nLA\n图5变压器高、中压绕组直流泄漏电流测量接线\n与避雷器、电\n压互感器连接\nB\n铁芯、夹件\n测量\n图6变压器低压绕组介质损耗因数tand及电容量C测量接线\n6.1.2.4.2高、中压绕组的介质损耗因数tano及电容量C测量\n测量时应采用正接线测出高、中压绕组与低压绕组、铁芯（夹件）之间的电容量及介质损耗因数tano。\n同时，宜采用反接线测出高、中压绕组对低压绕组及地的电容量、介质损耗因数tano作为参考数据，两\n种方法分别如下：\na）正接线测量。应将高、中压绕组及中性点短路接高压芯线，分别从低压绕组、铁芯（夹件）取\n测量信号测量，测量接线如图7所示。\nb）反接线测量。应将低压绕组短路接地，铁芯、夹件接地，反接线的测量数据作为参考数据与历\n史数据比较，测量接线如图8所示。\n6.1.2.5绕组直流电阻测量\n6.1.2.5.1高压绕组直流电阻测量\n测量高压绕组直流电阻时，应将高压侧接地，中压、中性点和低压侧开路，直流电阻测试仪应一端\n接至中性点，一端接至高压绕组首端，逐相进行直流电阻测量。\n6.1.2.5.2中压绕组直流电阻测量\n测量中压绕组直流电阻时，应将中压侧接地，高压、中性点和低压侧开路，直流电阻测试仪应一端\n接至中性点，一端接至中压绕组首端，逐相进行直流电阻测量。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9476, "ocr_line_count": 29, "ocr_error": null}
{"doc_id": "2b11c6bc31f2", "file_name": "DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "page_num": 8, "text": "DL/T1331—2014\n与避雷器、电\n压互感器连接\n介质损耗测试仪\n铁芯、夹件\na）高、中压绕组一低压绕组\n电\n器连接\nPOWER\nAml\nBm\nECTRIC\n介质损耗测试仪\n铁芯、夹件\n中压绕组一铁芯\n夹\n变压器高、中压绕组介质损耗因数tan及电容量C测量接线\n电\n铁芯、夹件\n屏蔽\n图8变压器高、中压绕组一低压绕组及地介质损耗因数tan及电容量C测量接线\n6.1.2.5.3低压绕组直流电阻测量\n测量低压绕组直流电阻时，应将高、中压侧接地，中性点悬空，逐相进行ab、bc、ca绕组直流电阻\n测量。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9891, "ocr_line_count": 24, "ocr_error": null}
{"doc_id": "2b11c6bc31f2", "file_name": "DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "page_num": 9, "text": "DL/T1331—2014\n6.1.2.6电容型套管介质损耗因数tand、电容量C、主绝缘电阻及末屏对地绝缘电阻测量\n6.1.2.6.1电容型套管介质损耗因数tand和电容量C测量\n被试变压器所测套管的线端应处在非接地状态。与被测套管相连的所有绕组端子应短接在一起加\n压，与被测套管不相连的所有绕组端子短路接地，非测量套管末屏接地。采用正接线测量，被测套管末\n屏应接测量信号，测量接线如图9所示。\n与避雷器、电\n压互感器连接\nB\nHV\n铁芯、夹件\n测试\no\n仪\n屏蔽\n图9变压器电容型套管tano及电容量C测量接线\n6.1.2.6.2电容型套管主绝缘的绝缘电阻测量\n被试变压器所测套管的线端应处在非接地状态。与被测套管相连的所有绕组端子应短接在一起加\n压，与被测套管不相连的所有绕组端子短路接地，非测量套管末屏接地，测量接线如图10所示。\nT\n与避雷器、电\n压互感器连接\nLo\n铁芯、夹件\nEo\n图10变压器电容型套管主绝缘的绝缘电阻测量接线\n6.1.2.6.3电容型套管末屏对地绝缘电阻测量\n被试变压器所测套管的线端应处在非接地状态，与被测套管不相连的所有绕组端子应短路接地，由\n被测套管末屏加压，非测量套管末屏接地，测量接线如图11所示。\n6.2隔离开关\n6.2.1现场条件\n分路间隔的隔离开关中，母线隔离开关一侧与母线连接，另一侧与断路器连接；出线隔离开关两端\n分别与电流互感器和耦合电容器连接。停电检修时，母线隔离开关一般在母线侧端挂地线；出线水平开\n断隔离开关一端挂地线，一端悬空。如隔离开关两侧均接地线，试验时需拆除一侧地线。\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9662, "ocr_line_count": 35, "ocr_error": null}
{"doc_id": "2b11c6bc31f2", "file_name": "DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "page_num": 10, "text": "DL/T1331—2014\n与避雷器、电\n压互感器连接\nLo\n铁芯、夹件\nEo\n图11变压器电容型套管末屏对地绝缘电阻测量接线\n6.2.2测量方法\n主回路电阻测量时隔离开关合闸，测量接线如图12所示。\nI, V,V I\n回路电阻\n测量仪\n图12隔离开关回路电阻测量接线\n6.3断路器\n6.3.1SF断路器\n6.3.1.1现场条件\n分路间隔断路器，一般定触头接线端子与电流互感器连接，与中间触头连接的接线端子与母线隔离\n开关连接，停电检修时，一般在母线隔离开关与断路器之间挂地线，定触头一端经电流互感器与出线隔\n离开关相连，定触头接线端子与出线隔离开关之间一般不挂地线，断路器灭弧室之间为一端接地，一端\n悬空。\n6.3.1.2测量方法\n6.3.1.2.1主回路电阻测量\n断路器处于合闸状态，测量接线如图13所示。\n6.3.1.2.2断口间并联电容器电容量和介质损耗因数测量\nSF。断路器断口间并联电容器电容量和介质损耗因数测量可采用正接线和反接线测量，两种方法分\n别为：\na)\n反接线测量。断路器处于分闸状态，将地线改挂于断路器与电流互感器之间，测量接线如图14\n所示。\nb）正接线测量。断路器应处于分闸状态，拆除一次挂接的地线，测量接线如图15所示。\n7", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9792, "ocr_line_count": 31, "ocr_error": null}
{"doc_id": "2b11c6bc31f2", "file_name": "DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "page_num": 11, "text": "DL/T1331—2014\n与电流互\n感器连接\n与隔离\n开关连接\nI, V, V L\nI, V, V I\n回路电阻\n回路电阻\n测量仪\n测量仪\na）单断口断路器\nb）双断口断路器\n图13断路器回路电阻测量接线\n与电流互\n感器连接\n高压\n芯线\n与隔离\n高压\n开关连接\n屏蔽\n高压\noCx\nN\n·接地\n图14反接线断路器断口并联电容器测量接线\n高压芯线\nCx芯线\n高压屏蔽\n与电流互\n与电流互\n高压芯线\n感器连接\n感器连接\nCx芯线\n与隔离\n高\n与隔离\n压\n开关连接\n高压\n开关连接\n屏\n高压\nDCx\n蔽\nNo\noCN\n·接地\n·接地\na）单断口断路器\nx芯线\n高压屏蔽\n高压\nNo\n接地\nb）双断口断路器\n图15\n正接线断路器断口并联电容器测量接线", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9493, "ocr_line_count": 60, "ocr_error": null}
{"doc_id": "2b11c6bc31f2", "file_name": "DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "page_num": 12, "text": "DL/T1331—2014\n注：自动测量电桥正、反接线时高压芯线与高压屏蔽线的使用有区别，新型电桥正接线时使用高压芯线和高压屏蔽\n线，以下同。\n6.3.2少油断路器\n6.3.2.1现场条件\n出线分路断路器一端与电流互感器连接，另一端与母线隔离开关连接，停电检修时，一般在母线隔\n离开关与断路器之间挂地线，断路器灭弧室之间为一端接地，一端悬空。末端站停电检修时一般在线路\n侧电源点挂接地线，断路器有可能两端均悬空。\n6.3.2.2测量方法\n6.3.2.2.1绝缘电阻测量\n断路器应处于分闸状态，\n量接线如图16所示。\nS\n与隔\nD\n开关\na）单断口断路器\nb）双断口断路器\n图16\n少油断路器绝缘电阻测量接线\n流测量\n状态，测量接线如图17所示。\nANINO\nLA\n直流\n高压\n直流\n与隔离\n高压\n开关连接\n一\na）单断口断路器\nb）双断口断路器\n图17少油断路器直流泄漏电流测量接线\n6.3.3罐式断路器\n6.3.3.1现场条件\n不拆高压引线进行试验前，须确保罐式断路器一侧接地，另一侧不接地。\n6.3.3.2测量方法\n测量回路电阻时，断路器应处于合闸状态，测量接线如图18所示。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9652, "ocr_line_count": 39, "ocr_error": null}
{"doc_id": "2b11c6bc31f2", "file_name": "DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "page_num": 13, "text": "DL/T1331—2014\n接地开关\nI V I V\n回路电阻\n测试仪\n罐式断路器\n图18罐式断路器回路电阻测量接线\n6.4油浸式电流互感器\n6.4.1现场条件\n电流互感器一次接线端子一端与断路器连接，另一端与出线隔离开关连接，停电检修时，电流互感\n器两侧一般不挂地线。特殊情况下一侧挂接地线防止静电感应，试验时需拆除。\n6.4.2测量方法\n6.4.2.1绝缘电阻测量\n6.4.2.1.1主绝缘的绝缘电阻测量\n分路断路器和出线隔离开关应处于分闸状态，测量接线如图19所示。\n与断路器\n与隔离\n连接\n开关连接\n末屏\n图19电流互感器主绝缘的绝缘电阻测量接线\n还可以采用图20所示的测量接线。如因干扰影响仍无法测量，可采用图21所示的测量接线，此时\n测量值为主绝缘与末屏对地绝缘的并联值，如果测量值达到某一值，即可判断主绝缘和末屏对地绝缘均\n处于良好状态。\n与断路器\n与隔离\n连接\n开关连接\n与断路器\n与隔离\n连接\n开关连接\n末屏\nG\n末屏\n图20绝缘电阻测试仪不接地\n图21测量主绝缘与末屏对地绝缘并联值\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9894, "ocr_line_count": 38, "ocr_error": null}
{"doc_id": "2b11c6bc31f2", "file_name": "DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "page_num": 14, "text": "DL/T1331—2014\n6.4.2.1.2末屏绝缘电阻测量\n分路断路器和出线隔离开关应处于分闸状态，测量接线如图22所示。\n口\n与隔离\n与断路器\n连接\n开关连接\n末用\n图22\n电流互感器末屏绝缘电阻测量接线\n6.4.2.1.3主绝缘电容量和介质损耗因数测量\n分路断路器和出线隔离开关应处于分闸状态，采用正接线测量，测量接线如图23所示。\n短路线\n与断路器\n芯线\n与隔离\n连接\n高压屏蔽\n开关连接\n高压\nCx\nCN\n末屏\nCx芯线\n·接地\n图23电流互感器主绝缘电容量和介质损耗因数测量接线\n6.4.2.1.4末屏电容量和介质损耗因数测量\n分路断路器和出线隔离开关处于分闸状态，采用反接线测量，高压加压不超过3kV，测量接线如图\n24所示。\n与断路器\n与隔离\n连接\n高压屏蔽\n开关连接\n高压\n芯线\n高压\n末屏\noCx\nOCN\n·接地\n图24电流互感器末屏对地电容量和介质损耗因数测量接线\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9674, "ocr_line_count": 44, "ocr_error": null}
{"doc_id": "2b11c6bc31f2", "file_name": "DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "page_num": 15, "text": "DL/T1331—2014\n6.5耦合电容器\n6.5.1一般规定\n330kV、500kV耦合电容器一般为三节组合安装，上节以Cu1表示，中节以Ci-2表示，下节以C1-3\n表示。\n220kV耦合电容器为两节安装，与500kV耦合电容器表示方法一致，上节以Cu.表示，下节以C1-3\n表示。\n6.5.2现场条件\n耦合电容器一次接线端子与线路连接，停电检修时，分路出线隔离开关断开，一般于线路侧挂地线，\n检修试验时挂接的地线一般不拆除。\n6.5.3测量方法\n6.5.3.1绝缘电阻测量\n耦合电容器上节、中节、下节及低压端绝缘电阻测量方法如下。\na）上节（C1-1）绝缘电阻测量接线如图25所示。\nb）中节（Ci-2）绝缘电阻测量接线如图26所示。\n与隔离\n言\n与隔离\n与线路\n与线路\n开关连接\n连接\n开关连接\n连接\n与隔离\n与线路\noL\n开关连接\n连接\nG\nOL\noG\nE\na）220kV\nb）500kV(330kV)\n图25上节（C1.1）绝缘电阻测量接线\n图26中节（C1-2）绝缘电阻测量接线\nc）下节（Ci-3）绝缘电阻测量接线如图27所示。\n220kV耦合电容器也可采用如图28所示的测量接线，此时测量值为上节与下节对地绝缘的并联值，\n如果测量值达到某一值，即可判断上节和下节对地绝缘均处于良好状态。\n与隔离\n与隔离\n与线路\n与线路\n开关连接\n连接\n开关连接\n连接\n与隔离\n与线路\n开关连接\n连接\nOL\nG\na）220kV\nb）500kV(330kV)\n图27下节（C1-3）绝缘电阻测量接线\n图28上节和下节绝缘电阻的并联值\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9724, "ocr_line_count": 59, "ocr_error": null}
{"doc_id": "2b11c6bc31f2", "file_name": "DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "page_num": 16, "text": "DL/T1331—2014\nd）低压端对地绝缘电阻测量接线如图29所示。\n与隔离\n与线路\n开关连接\n连接\nOL\nE\n图29\n低压端对地绝缘电阻测量接线\n6.5.3.2\n电容量和介质\n数测量\n耦合电容器上节\n下节及低压端电容量和介质损耗因数测量方法如下。\n上节（Ci\n量和介质损耗因数测量接线如图30所示，220kV耦合电容器测量时高压加压\n不超过\n离\n亨\n写线路\n与线路\n连接\n连接\n开关连接\n连接\nCTRIC\n高压\n高压\n芯线\n芯线\n高压\n高\noCx\nDC\n高\n高压\n屏蔽\n屏蔽\nOCN\n—接地\n一\na）220kV\nb）500kV\n630kV)\n上节（C1）电容量和介质损耗因数测量接线\nb）中节（Ci-2）申\n电容量和介质损耗因数测量接线如图31所\n与隔离\n高压\n与线路\n开关连接\n连接\n高压\n屏藏\n高压\noCx\n接地\n图31中节（C1-2）电容量和介质损耗因数测量接线\nc）下节（Ci-3）电容量和介质损耗因数测量接线如图32所示。\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.944, "ocr_line_count": 61, "ocr_error": null}
{"doc_id": "2b11c6bc31f2", "file_name": "DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "page_num": 17, "text": "DL/T1331—2014\n与隔离\n与线路\n与隔离\n与线路\n开关连接\n高压\n连接\n开关连接\n连接\n芯线\n高压\n屏蔽\n高压屏蔽\n高压\n高压\n芯线\nDCx\n高压\n芯线\nNo\noCx\n接地\n一\nNo\n接地\nb）500kV(330kV)\na）220kV\n图32下节（C1-3）电容量和介质损耗因数测量接线\n6.6电压互感器\n6.6.1一般规定\n电容式电压互感器主要元件由电容分压器（C和C2）和中间变压器组成。750kV电容式电压互感\n器高压分压电容C由四节组成，由上至下分别用高压第一节Ci1、第二节C12、第三节C1-3和第四节\nC4表示，中压分压电容器用下节C2表示，中压端子一般不引出。\n330kV、500kV电容式电压互感器高压电容分压器C由三节组成，其中高压分压电容C由三节组\n成，分别用高压上节C11、高压中节C1.2和高压下节C14表示，中压分压电容器用下节C2表示。中压端\n子一般不引出。\n220kV电容式电压互感器高压电容分压器C由两节组成，分别用高压上节Ci1和高压下节C14表\n示。\n110kV电容式电压互感器高压电容分压器C由单节组成，用高压下节Ci4表示。\n6.6.2分立式或中压端子引出的成套型电容式电压互感器\n6.6.2.1现场条件\n电容式电压互感器一次接线端子与线路连接，停电检修时，应于线路侧挂地线，检修及试验时挂接\n的地线不拆除。\n6.6.2.2测量方法\n6.6.2.2.1分压电容器的极间绝缘电阻测量\n分压电容器高压上节、高压下节及下节绝缘电阻测量方法如下。\na）高压上节Ci-1绝缘电阻测量接线如图33所示。\n与隔离\n与线路\n与隔离\n1\n与线路\n开关连接\n连接\n开关连接\n连接\nG\na）分立型\nb）成套型（带有中间电压引出端）\n图33C1-1绝缘电阻测量接线\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9634, "ocr_line_count": 62, "ocr_error": null}
{"doc_id": "2b11c6bc31f2", "file_name": "DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "page_num": 18, "text": "DL/T1331—2014\n测量时，绝缘电阻测试仪的G端接于Ci4与C2的连接点（即中压端子引出点），也可如图33中虚\n线所示，接于中间变压器的尾端“X”点，C的尾端“N”点接地。\nb）测量高压下节C14绝缘电阻共有如下3种方法。\n1）中压电容C的尾端“N”和中间变压器尾端“X”均可拆除接地连接线，绝缘电阻测试仪\nE端不接地，测量接线如图34所示。\n与隔离\n与线路\n与隔离\n与线路\n开关连接\n连接\n开关连接\n连接\nL\nG\na）分立型\nb）成套型\n图34C14绝缘电阻测量接线（绝缘电阻测试仪不接地）\nE端接地，测量接线如图35所示。\n与隔离\n与线路\n与隔离\n亨\n与线路\n开关连接\n连接\n开关连接\n连接\nL\nG\na）分立型\nb）成套型\n图35C1-4绝缘电阻测量接线（绝缘电阻测试仪接地）\n3）\n分立型中压电容C2的尾端“N”无法拆开接地连接线，绝缘电阻测试仪E端接地，此时测\n量值为C14与C1的并联值。测量接线如图36所示。\n与隔离\n与线路\n开关连接\n连接\nLo\nD\nE\n图36C14绝缘电阻测量接线（绝缘电阻测试仪接地；C2的尾端“N”接地）\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9755, "ocr_line_count": 46, "ocr_error": null}
{"doc_id": "2b11c6bc31f2", "file_name": "DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "page_num": 19, "text": "DL/T1331—2014\nc）下节C2绝缘电阻测量接线如图37所示。\n图a）为中压电容C2的尾端“N”接地，中间变压器尾端“X”可拆开接地连线。图b）、图c）为\n中压电容C2的尾端“N”和中间变压器尾端“X”均可拆开接地连接线。\n与隔离\n与线路\n与隔离\n与线路\n开关连接\n连接\n开关连接\n连接\noL\nG\na）C尾端接地（由变压器“X”端加压）\nb）C尾端地线可拆开（由低压端子“N”加压）\n与隔离\n与线路\n与隔离\n与线路\n开关连接\n连接\n开关连接\n连接\nc）C尾端接地（由中压端子处加压）\nd）C尾端地线可拆开（绝缘电阻测试仪E不接地）\n与隔离\n与线路\n开关连接\n连接\ne）C尾端地线可拆开（由低压端子“N”加压）\n图37C2绝缘电阻测量接线\n6.6.2.2.2分压电容器的电容量和介质损耗因数测量\n分压电容器高压上节、高压下节及下节电容量和介质损耗因数测量方法分别如下。\na）高压上节（Cu-1）电容量和介质损耗因数测量接线如图38所示。\nb）高压下节（C14）电容量和介质损耗因数测量接线如图39所示。\nc）下节（C2）电容量和介质损耗因数测量接线如图40所示。\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9858, "ocr_line_count": 38, "ocr_error": null}
{"doc_id": "2b11c6bc31f2", "file_name": "DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "page_num": 20, "text": "DL/T1331—2014\n与隔离\n与线路\n与隔离\n与线路\n开关连接\n连接\n开关连接\n高压\n连接\n芯线\n高压\n高压\n芯线\n高压\n屏线\n高压\noCx\n高压\noCx\n屏线\noCN\n接地\n接地\n÷\na）分立\nb）成套型\n图38\n高压上节（\n(C\n电容量和介质损耗因数测量接线\nPRESS\n与线路\n与隔离\n连接\n连接\n开关连接\n高压\nPOWER\n屏线\n高压\nN\n行\n接地\na）分立\nb）成套型\n图39\n高压下节\n（C14）电容量和介质损耗因数测量接线\nW\n与隔离\n与线路\n与附\n品\n与线路\n开关连接\n连接\n开关\n连接\n连接\n高压\n屏蔽\n高压屏商\n高压\n51\n广\n接地\n分立型\nb）成\n图40\n下节（C2）电容量和介质损耗因数测量接线\n如中压电容器尾端接地不能拆开，可采用反接线测量，需拆除变压器至中压端子的连接线。\n6.6.3成套型中压端子无引出的电容式电压互感器\n6.6.3.1现场条件\n电容式电压互感器一次接线端子与线路连接，停电检修时，一般于线路侧挂地线，检修及试验时挂\n接的地线不拆除。\n6.6.3.2测量方法\n6.6.3.2.1分压电容器的极间绝缘电阻测量\n分压电容器高压上节、高压中节、高压下节及下节绝缘电阻测量方法分别如下。\na）高压上节Ci-1绝缘电阻测量接线如图41所示。\n>", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9436, "ocr_line_count": 81, "ocr_error": null}
{"doc_id": "2b11c6bc31f2", "file_name": "DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "page_num": 21, "text": "DL/T1331—2014\n与隔离\n与线路\n与隔离\n与线路\n与隔离\n与线路连接\n开关连接\n连接\n开关连接\n连接\n开关连接\noL\noL\n社\noG\noG\noL\nOG\nE\na）220kVCVT\nb）500kV(330kV)CVT\nc）750kVCVT\n图41高压上节C1-1绝缘电阻测量接线\nb）高压中节Ci-2、Ci-3绝缘电阻测量接线如图42所示。\n与隔离\n与线路\n与隔离\n与线路\n与隔离\n与线路\n开关连接\n连接\n开关连接\n连接\n开关连接\n连接\nOL\nG\nE\n书\na）500kV(330kV)CVT\nb）750kVCVT C-2\nc）750kVCVTC3\n图42高压中节C1-2、C1-3绝缘电阻测量接线\nc）高压下节Ci4绝缘电阻测量接线如图43所示。\n与隔离\n与线路\n与隔离\n与线路\n与隔离\n与线路\n开关连接\n连接\n开关连接\n连接\n开关连接\n连接\noL\nG\n4\n·E\n正\na）220kV CVT\nb）500kV(330kV)CVT\nc）750kV CVT\n图43高压下节C1绝缘电阻测量接线\nd）下节C2绝缘电阻测量接线如图37（e）所示。\n6.6.3.2.2分压电容器的电容量和介质损耗因数测量\n分压电容器高压上节、高压中节、高压下节及下节电容量和介质损耗因数测量方法分别如下。\na）高压上节（Cu1）电容量和介质损耗因数测量接线如图44所示。\n18", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9402, "ocr_line_count": 72, "ocr_error": null}
{"doc_id": "2b11c6bc31f2", "file_name": "DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "page_num": 22, "text": "DL/T1331—2014\n与隔离\n与隔离\n与线路\n与线路连接\n开关连接\n连接\n开关连接\n高压\n高压\n高压\n高压\n屏蔽\n芯线\n高压\n高压\n高压芯线\n高\n芯线\n屏蔽\nx。\n高压\n压\nN。\noCx\n屏\n0CN\n接地\n线\n接地\nOCN\n接地\na）220kVCVT\nb）500kV(330kV) CVT\nc）750kVCVT\n图44高压上节（C1-1）电容量和介质损耗因数测量接线\n高压中节（C1-2、C1-3）电容量和介质损耗因数测量接线如图45所示。\n与隔离\n与线路连接\n与隔离\n开关连接\n与线路连接\n开关连接\n高压\n高压\n屏融\n高压\nDCx\nDC\nCN\n接地\n接地\na）500kV(330kV)CVT\nb）750kVCVTC2\nc）750kVCVTC3\n图45高压中节（C1-2、C1-3）电容量和介质损耗因数测量接线\nc）采用自激法测量高压下节（C14）电容量和介质损耗因数，测量接线如图46所示。\n与隔离\n与线路\n开关连接\n连接\n芯线\n芯线和屏蔽\n高压\nCxα\nCNO\n自激法，\n电压输出\n接地\n÷\n图46高压下节（C1-4）电容量和介质损耗因数测量接线\nd）采用自激法测量下节（C2）电容量和介质损耗因数，测量接线如图47所示。\n19", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9445, "ocr_line_count": 73, "ocr_error": null}
{"doc_id": "2b11c6bc31f2", "file_name": "DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "page_num": 23, "text": "DL/T1331—2014\n与隔离\n与隔离\n与线路\n社\n与线路\n开关连接\n连接\n开关连接\n连接\n芯线\n芯线和屏蔽\n高压\n高压\nCx\nCNo\nC\n自激法\n自激法\n电压输出\n电压输出\n接地\n接地·\n亨\na）用“内C”测量\nb）用C做标准电容测量\n图47下节（C2）电容量和介质损耗因数测量接线\n6.6.4电磁式电压互感器\n6.6.4.1现场条件\n母线隔离开关处于分闸状态，一次侧不拆或可拆地线。\n6.6.4.2测量方法\n6.6.4.2.1一次对二次及地的绝缘电阻测量\n母线隔离开关处于分闸状态，拆除一次侧挂接的地线，测量接线如图48所示。\n与隔离开关\n与避雷器\n连接\n连接\nL\nGo\n图48电磁式电压互感器主绝缘电阻测量接线\n6.6.4.2.2电容量和介质损耗因数测量\n可采用两种方法测量电磁式电压互感器的电容量和介质损耗因数，分别如下。\na）首端屏蔽法测量。母线隔离开关处于分闸状态，一次侧挂接地线，测量接线如图49所示。\n与隔离开关\n与避雷器\n，\n与隔离开关\n与避雷器\n连接\n连接\n连接\n连接\n高\n高压\n金\n高压\n屏\nCxα\nCxo\n接地·\n接地·\n高压\n芯线\na）正接线\nb）反接线\n图49\n）电磁式电压互感器电容量和介质损耗因数测量接线\n20", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9622, "ocr_line_count": 68, "ocr_error": null}
{"doc_id": "2b11c6bc31f2", "file_name": "DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "page_num": 24, "text": "DL/T1331—2014\nb）正接线测量。母线隔离开关处于分闸状态，拆除一次侧挂接地线，测量接线如图50所示。\n与隔离开关\n与避雷器\n连接\n连接\n高\n高压\n压\n屏\nCx\n接地\n图\n式电压互感器电容量和介质损耗因数测量接线\n6.7并联电抗器\n6.7.1现场条件\n线路并联电抗\n路间应有隔离开关，在试验前拆除中性点引线，需运行人员配合高压侧接地\n开关的分合操作。\n铁芯、夹件采取测量信号的试验项目在试验前应确认铁芯、夹件的绝缘电阻\n良好。\n6.7.2测量方法\n0\n6.7.2.1绕组绝缘电阻、\nD\n吸收比和极化指数的测量\n作为参考数据，\n测量方法分别如下\na）屏蔽法测量。\n绕组首尾短接后连接至绝缘电阻测试仪工端，铁芯、夹件接绝缘电阻测试仪E端，\n绝缘电\n?\n试仪G端接地，测量接线如图51所示\nW\n中\n与线路连接\n铁芯、\n夹件\nEo\n图51并联电抗器绝缘电阻测量接线（屏蔽法）\nb）\n常规法测量。绕组首尾短接后连接绝缘电阻测试仪的L端，绝缘电阻测试仪E端接地，铁芯、\n夹件接地，常规法测量数据作为参考数据与历史和相间比较，测量接线如图52所示。\n6.7.2.2铁芯、夹件绝缘电阻测量\n铁芯、夹件绝缘电阻测量时，应分别测量对地及二者之间的绝缘电阻。\n6.7.2.3绕组直流泄漏电流的测量\n应将绕组首尾短接后串接电流表至直流高压，铁芯、夹件串接电流表接地，测量时若电流表读数波\n动幅度较大时宜加装滤波装置，高压侧电流表读数作为参考数据与历史和相间比较，测量接线如图53\n所示。\n21", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9542, "ocr_line_count": 50, "ocr_error": null}
{"doc_id": "2b11c6bc31f2", "file_name": "DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "page_num": 25, "text": "DL/T1331—2014\n与避雷器、电\n压互感器连接\n铁芯、\nGo\n夹件\nEo\n图52并联电抗器绝缘电阻测量接线（常规法）\n与避雷器、电\n压互感器连接\n直\n流\nLA\n压\n铁芯、\n发\n夹件\n器\n图53并联电抗器绕组直流泄漏电流测量接线\n6.7.2.4绕组介质损耗因数tan及电容量C的测量\n测量时应采用正接线测出绕组与铁芯、夹件之间的介质损耗因数tan及电容量C，宜采用反接线测\n量绕组对地的介质损耗因数tan6及电容量作为参考数据，两种方法分别如下：\na）正接线测量。应将绕组首尾短路接高压芯线，从铁芯、夹件取测量信号，测量接线如图54所示。\n与避雷器、电\n压互感器连接\n介\n质损耗\n铁芯、\nC\n。\n测测量\n夹件\n试\n仪屏蔽\n。\n图54并联电抗器绕组介质损耗因数tan及电容量C测量接线\nb）反接线测量。铁芯、夹件应接地，反接线的测量数据作为参考数据与历史和相间比较，测量接\n线如图55所示。\n6.7.2.5电容型套管介质损耗因数tano、电容值C、主绝缘电阻及末屏绝缘电阻测量\n电容型套管介质损耗因数tan6、电容值C、主绝缘电阻及末屏绝缘电阻测量方法参照6.1.2.6节进行。\n6.7.2.6绕组直流电阻测量\n应将高压侧首端接地、尾端开路，在高压侧首端和尾端间测量绕组直流电阻。\n22", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9637, "ocr_line_count": 43, "ocr_error": null}
{"doc_id": "2b11c6bc31f2", "file_name": "DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "page_num": 26, "text": "DL/T1331—2014\n与避雷器、电\n压互感器连接\n介\n页\nHV\n损\n耗\n铁芯、\n测测量\n夹件\n仪屏蔽\n图55并联电抗器绕组介质损耗因数tan&及电容量C测量接线\n6.8金属氧化物避雷器\n6.8.1一般规定\n750kV金属氧化物避雷器为四节安装结构，330kV、500kV金属氧化物避雷器一般为三节安装结构\n(330kV避雷器也有两节安装结构），220kV金属氧化物避雷器为两节安装结构。规定750kV金属氧化物\n避雷器从上至下分别为PB1、PB2、PB3、PB4，330kV（三节安装结构）及500kV金属氧化物避雷器从\n上至下分别为PB、PB2、PB3，330kV（两节安装结构）及220kV金属氧化物避雷器从上至下分别为PB1、\nPB2。\n6.8.2现场条件\n220kV及以上金属氧化物避雷器在进行试验时，无需拆除金属氧化物避雷器高压引线，金属氧化物\n避雷器侧接地开关无需分开（两节安装结构金属氧化物避雷器上节避雷器直流参考电压试验时除外）。\n6.8.3测量方法\n6.8.3.1绝缘电阻测量\n金属氧化物避雷器PB、PB2、PB3、PB4及底座绝缘电阻测量方法如下。\na）PB绝缘电阻测量。对于结构为两节及以上金属氧化物避雷器，PB绝缘电阻测量方法为：应\n在PB下端加高压，PB2下端接屏蔽线，绝缘电阻测试仪“E”应接地，测量接线如图56所示。\n与线\nPB\n路连接\nPB\nPB\nLo\nOD\nPB4\nEo\n底座\n图56PB绝缘电阻测量接线\nb）PB2、PB3、PB4绝缘电阻测量。PB2、PB3、PB4绝缘电阻测量方法相同，应在被测避雷器上端\n加高压，下端接绝缘电阻测试仪“E”，测量接线如图57所示（以750kV金属氧化物避雷器PB2\n绝缘电阻测量为例）。\n23", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9753, "ocr_line_count": 43, "ocr_error": null}
{"doc_id": "2b11c6bc31f2", "file_name": "DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "page_num": 27, "text": "DL/T1331—2014\n与线\nPB\n路连接\nPB\nPB\nLo\nPB4\nEo\n底座\n图57PB2绝缘电阻测量接线\nc）底座绝缘电阻测量。应打开底座上端与计数器之间的连板，在底座上端加高压，在PB4上端接\n屏蔽线，绝缘电阻测试仪“E”接地，测量接线如图58所示。\n与线\nPB\n路连接\nPB\nLo\nPB4\nDG\nEo\n底座\n图58底座绝缘电阻测量接线\n6.8.3.2直流参考电压U1mA及75%U1mA参考电压下直流泄漏电流测量\n6.8.3.2.1750kV金属氧化物避雷器U1mA及75%U1mA下直流泄漏电流测量\n对于750kV金属氧化物避雷器PB、PB2、PB3、PB4，其直流参考电压U1mA及75%UmA参考电压\n下直流泄漏电流测量方法如下。\na）PBiUimA参考电压及75%UimA下直流泄漏电流测量。进行PBi直流试验时，应将电流表串接在\n直流高压发生器高压侧，高压线接至PB下端，PB2下端接屏蔽线，当电流表读数为1mA时，\n直流高压发生器的输出电压即为第一节避雷器直流1mA参考电压UimA，当直流高压发生器输\n出电压降为0.75UimA时，电流I即为75%UmA参考电压下的泄漏电流。PB直流试验接线如图\n59所示。\nb）PB2UimA及75%UmA下直流泄漏电流测量。进行PB2直流试验时可采用两种方法：\n1）低表法：应从PB2下端加压，上端串接电流表接地。\n24", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9659, "ocr_line_count": 35, "ocr_error": null}
{"doc_id": "2b11c6bc31f2", "file_name": "DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "page_num": 28, "text": "DL/T1331—2014\n与线\npB\n路连接\nB\n屏蔽\nPB\n玉\nPB4\n器\n图59PB避雷器试验接线\n高表江\n电流表串接在直流高压发生器高压侧，·PB2下端加压，上端接地，PB3下端\n83M\n接屏\n当电流表读数为1mA时，直流高压发生器的输出电压即为第一节避雷器直流\n1m\n电压U1mA，当直流高压发生器输出电压降为0.75U1m时，电流I即为75%UmA\n下的泄漏电流。\n。PB2直流试验接线如图60所示。\n路连接\n与线\nPB\n路连接\nPB\nPB\n直\nH\n高压发生器\nHV\nμA\nPB\na）低表法\nb）高表法\n图60PB2避雷器试验接线\nc）PB3U1mA及75%UimA下直流泄漏电流测量。进行PB直流试验时可采用两种方法：\n1）低表法：应从PB3上端加压，下端串接电流表接地。\n2）高表法：应将电流表串接在直流高压发生器高压侧，PB2下端加压，上端接屏蔽线，PB3\n下端接地。当电流表读数为1mA时，直流高压发生器的输出电压即为第一节避雷器直流\n1mA参考电压UimA，当直流高压发生器输出电压降为0.75UmA时，电流1即为75%UimA\n参考电压下的泄漏电流。PB直流试验接线如图61所示。\nd）PB4U1mA及75%U1mA下泄漏电流测量。进行PB4直流试验时可采用两种方法：\n1）低表法：应打开底座上端与计数器之间的连板，PB4上端加压，下端串接电流表接地。\n25", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9618, "ocr_line_count": 44, "ocr_error": null}
{"doc_id": "2b11c6bc31f2", "file_name": "DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "page_num": 29, "text": "DL/T1331—2014\n与线\n路连控\n路连接\n屏蔽\nPB\n直流\nPB\nPB,\nHV\nLA\n流\nPB\n发生器\n压\nPB\n底座\na）低表法\nb）高表法\n图61PB避雷器试验接线\n2）高表法：应将电流表串接在直流高压发生器高压侧，PB3下端加压，上端接屏蔽线，PB4\n下端接地。当电流表读数为1mA时，直流高压发生器的输出电压即为第一节避雷器直流\n1mA参考电压UimA，当直流高压发生器输出电压降为0.75U1mA时，电流1即为75%UimA\n参考电压下的泄漏电流。PB4直流试验接线如图62所示。\n与线\n路连接\n与线\n路连接\nPB\n直流\nB\n自\nHV\nHV\nμA\n发生器\nPB\n压\n器\n底座\na）低表法\nb）高表法\n图62PB4避雷器试验接线\n测量\n对于330kV（结构为三个单节避雷器）及500kV金属氧化物避雷器PB、PB2、PB3，其直流参考电\n压UimA及75%UimA参考电压下直流泄漏电流测量方法分别为：\na）PBiUimA及75%UimA下泄漏电流测量。进行PB直流试验时，应将电流表串接在直流高压发生\n器高压侧，高压线接至PB下端，PB2下端接屏蔽线。当电流表读数为1mA时，直流高压发生\n器的输出电压即为第一节避雷器直流1mA参考电压UimA，当直流高压发生器输出电压降为\n0.75UmA时，电流1即为75%U1mA参考电压下的泄漏电流。PB直流试验接线如图63所示。\n26", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9499, "ocr_line_count": 51, "ocr_error": null}
{"doc_id": "2b11c6bc31f2", "file_name": "DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "page_num": 30, "text": "DL/T1331—2014\n与线\n路连接\n流\n高\n压\n发\n生\n器\n底座\n图63PB避雷器测量接线\nb）PB2U1mA及75%UimA下泄漏电流测量。进行PB2直流试验时，应从PB2下端加压，上端串接电\n流表并接地。应打开底座上端与计数器之间的连板，在PB3下端串接一个10kV避雷器并将其\n低压端接地。当电流表读数为1mA时，直流高压发生器的输出电压即为第二节避雷器直流1mA\n参考电压UimA，当直流高压发生器输出电压降为0.75UimA时，电流I即为75%UimA参考电压\n下的泄漏电流。PB2直流试验接线如图64所示。\nPB\n与线\n路连接\nPB\n新\n高\nHV\n发\nPB\n生\n器\n底座\nOkVPB\n图64PB2避雷器测量接线\nc）PB3U1mA及75%UimA下泄漏电流测量。进行PB直流试验时，应打开PB3下端与避雷器计数器\n之间连板，试验时可采用如下两种方法。\n1）低表法：应从PB；上端加压，下端串接电流表接地。\n2）高表法：应将电流表串接在直流高压发生器高压侧，PB2下端加压，上端接屏蔽线，PB3\n下端接地。当电流表读数为1mA时，直流高压发生器的输出电压即为第三节避雷器直流\n1mA参考电压UmA，当直流高压发生器输出电压降为0.75UimA时，电流I即为75%U1mA\n参考电压下的泄漏电流。PB直流试验接线如图65所示。\n6.8.3.2.3330kV（结构为两个单节避雷器）及220kV金属氧化物避雷器U1mA及75%U1mA泄漏电\n流测量\n对于330kV(结构为两个单节避雷器）金属氧化物避雷器PBPB2，其直流参考电压U1mA及75%U1mA\n参考电压下直流泄漏电流测量方法如下。\na）PBUimA及75%UimA下直流泄漏电流测量。进行PB直流试验时，应从PB,下端加压，在PB2\n下端串接一个10kV避雷器并将其低压端接地。当电流表读数为1mA时，直流高压发生器的输\n出电压即为PB的1mA直流参考电压UimA，当直流高压发生器输出电压降为0.75U1mA时，电\n27", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9638, "ocr_line_count": 45, "ocr_error": null}
{"doc_id": "2b11c6bc31f2", "file_name": "DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "page_num": 31, "text": "DL/T1331—2014\n流I即为75%U1mA参考电压下的泄漏电流。PB试验接线如图66所示。\nPB\n与线\nPB\n与线\n路连接\n路连接\n屏蔽\nPB\nPB\n直\n流\n高\n高\nHV\n+\n压\nHV\nPB,\n发生器\n压\nPB\n发\n生\n器\n底座\n底座\na）低表法\nb）高表法\n图65PB避雷器测量接线\n首\n流高\nHV\n压\n发生\n器\n底座\n10kVPB\n图66PB避雷器测量接线（接地开关分）\n在实际试验时，如与避雷器相连的接地开关不允许打开，应按下述方法进行PB直流试验：在直流\n高压发生器高压侧串接电流表，PB2下端再串接一电流表经10kV避雷器接地。当I-I=1mA时，则流经\nPB的电流即为1mA，此时直流高压发生器的输出电压即为PB的直流1mA参考电压UimA，当直流高\n压发生器输出电压降为0.75UimA时，电流I即为75%U1mA参考电压下的泄漏电流。PB试验接线如图\n67所示。\nPB\n与线\n路连接\n压\nHV\n发生\n器\n底座\n0kVPB\n图67PB避雷器测量接线（接地开关合）\nb）PB2U1mA及75%U1mA下泄漏电流测量。进行PB2直流试验时，应打开PB2下端与避雷器计数器\n之间连板，应从PB2上端施加直流电压，下端串接电流表接地，PB上端串接一个10kV避雷\n器接地。试验时，打开与金属氧化物避雷器相连的接地开关，试验结束立即合上接地开关。则\n当电流表读数为1mA时，直流高压发生器的输出电压即为PB的直流1mA参考电压U1mA，直\n流高压发生器输出电压降为0.75UmA时，电流I即为75%UimA参考电压下的泄漏电流。PB2\n28", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9719, "ocr_line_count": 61, "ocr_error": null}
{"doc_id": "2b11c6bc31f2", "file_name": "DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "page_num": 32, "text": "DL/T1331—2014\n试验接线如图68所示。\n10kVPB\nB\n直流高压发生器\nH\nPB\n图68PB2避雷器测量接线\n7试验结果分析方法\n7.1\n试验结果判断标准\nDL/T393相关规定。\n7.2进行不拆高压引\n数据分析时，应特别注意进行历次试验数据的比较，\n注意数据的变化量，\n必要时应用显著性差\n异分\n斤法对数据进行分析。\nCHINA\n29", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9823, "ocr_line_count": 20, "ocr_error": null}
{"doc_id": "2b11c6bc31f2", "file_name": "DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "page_num": 33, "text": "DL/T1331—2014\n附录A\n（资料性附录）\n带有“可现场进行中压电容试验装置”的电容式电压互感器，实际上是在电压互感器电磁部分增加\n的一个测量开关，在试验时测量开关将中间变压器的一次绕组短路，如图A.1所示。\n拆除电压互感器高压端挂接的地线，高压下节（C1-）电容量和介质损耗因数也可通过正接线或反\n接线进行测量，而正接线测量的准确度相对较高。\n下节电容器（C2）电容量和介质损耗因数可通过正接线进行测量，测量的准确度相对较高。\n如果测量开关出现接触不良，将会对测量结果，尤其是介质损耗因数的数值造成较大的测量误差。\n测量开关\n图A.1带有测量开关的电容式电压互感器\n30", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9969, "ocr_line_count": 12, "ocr_error": null}
{"doc_id": "2b11c6bc31f2", "file_name": "DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1331-2014交流变电设备不拆高压引线试验导则.pdf", "page_num": 34, "text": "DL/T 1331—2014\n中华人民共和国\n电力行业标准\n交流变电设备不拆高压引线试验导则\nDL/T 1331—2014\n*\n中国电力出版社出版、发行\n（北京市东城区北京站西街19号100005http://www.cepp.sgcc.com.cn）\n北京九天众诚印刷有限公司印刷\n*\n2014年8月第一版\n2014年8月北京第一次印刷\n880毫米×1230毫米16开本2印张60千字\n印数0001—3000册\n统一书号155123·1971\n敬告读者\n本书封底贴有防伪标签，刮开涂层可查询真伪\n本书如有印装质量问题，我社发行部负责退换\n版权专有翻印必究\n口\n刮开涂层\n关注我，关注更多好书\n查询真伪\n155123.1971\n上架建议：规程规范/电力工程", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9489, "ocr_line_count": 25, "ocr_error": null}
