{"doc_id": "708dd57a52d9", "file_name": "DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "page_num": 1, "text": "ICS 29.060.10\nCCSK11\nL\n中华人民共和国电力行业标准\nDL/T2260-2021\n电力用铜铝复合母线选用导则\nGuidefortheselectionofcopper-cladaluminumcompositebusbars\nforelectricpower\n2021-04-26发布\n2021-10-26实施\n国家能源局\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9635, "ocr_line_count": 12, "ocr_error": null}
{"doc_id": "708dd57a52d9", "file_name": "DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "page_num": 2, "text": "", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.0, "ocr_line_count": 0, "ocr_error": null}
{"doc_id": "708dd57a52d9", "file_name": "DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "page_num": 3, "text": "DL/T2260—2021\n目次\n前言\nⅡ\n1范围.\n2规范性引用文件\n3术语和定义·\n4使用条件·\n5选用原则\n2\n6使用要求…\n3\n附录A（规范性）\n电力用铜铝复合母线及铜铝复合材料技术要求\n4\n附录B（资料性）\n铜铝复合母线截面积计算方法及单位质量值\n附录C（资料性）\n直流电阻率、体积电导率和铜层体积比对截面积选择的影响…\n11\n附录D（资料性）\n铜铝复合母线交流载流量和替代纯铜母线的推荐规格\n12\n附录E（资料性）\n铝铝焊接十铜冷喷涂包覆联合工艺\n16\n附录F（规范性）\n铜铝复合母线搭接尺寸要求：\n.18\n附录G（规范性）\n铜铝复合母线螺栓连接要求\n20\n附录H（规范性）\n母线支撑间距计算方法·\n21\n附录I（规范性）铜铝复合母线加工要求·\n·22", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9641, "ocr_line_count": 37, "ocr_error": null}
{"doc_id": "708dd57a52d9", "file_name": "DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "page_num": 4, "text": "DL/T2260——2021\n前言\n本文件按照GB/T1.1一2020《标准化工作导则第1部分：标准化文件的结构和起草规则》给出\n的规定起草。\n请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别专利的责任。\n本文件由中国电力企业联合会提出并归口。\n本文件起草单位：全球能源互联网研究院有限公司、烟台孚信达双金属股份有限公司、平高集团\n有限公司、北京科技大学、国网辽宁省电力有限公司、国网经济技术研究院有限公司、中国电力科学\n研究院有限公司、国网山东省电力公司电力科学研究院、国网福建省电力有限公司经济技术研究院、\n上海电缆研究所有限公司、国网西藏电力有限公司那曲供电公司、科华恒盛股份有限公司、厦门ABB\n低压电器设备有限公司、施耐德电气（厦门）开关设备有限公司、广州白云电器设备股份有限公司、\n新疆金风科技股份有限公司、深圳科士达科技股份有限公司、大全集团有限公司。\n本文件主要起草人：祝志祥、王连忠、陈新、廉洋子、丁一、钟建英、谢建新、韩钰、郝留成、\n张友鹏、杨长龙、李辛庚、付霖宇、董晓文、江明泽、乔亚霞、段晓辉、李凯、杨葆薪、黄宇淇、\n张成炜、郭威、党朋、郑秋、陈保安、张强、刘辉、庞震、李阳、关红伟、药宁娜、李伟奇、兰占军、\n张为军、姜洁、余振、魏建青、潘明明、马光、聂京凯、陈云、王金龙、郝文魁、刘杰、王守辉、\n杨士慧、付华栋、赵帆、赵丽丽、苏华光、王晓芳、王广克、戴罡、许先灶、何国平、刘春、杨丙坤、\n居海超、耿正东。\n本文件为首次发布。\n本文件在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二\n条一号，100761）。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9951, "ocr_line_count": 21, "ocr_error": null}
{"doc_id": "708dd57a52d9", "file_name": "DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "page_num": 5, "text": "DL/T2260—2021\n电力用铜铝复合母线选用导则\n1范围\n本文件规定了铜铝复合母线的使用条件、选用原则、使用要求等。\n本文件适用于40.5kV及以下成套开关设备、变压器等电力设备用铜铝复合母线应用选型，封闭母\n线、母线槽、裸母线等应用铜铝复合母线亦可适用。\n2规范性引用文件\n仅该日期对应的版本适用\n文件。不注日期的引用文件，其最新版本（包括所有的修改单）适用于\n本文件。\nGB/T96.1\n大垫圈\n级\nGB/T 1804\n未注公差的线性和角度尺寸的公差\nGB/T5231\n加工\n铜及铜合金牌号和化学成分\nGB/T 9327\n定电压35kV（Um=40.5kV）及以下电力电缆导体用压接式和机械式连接金具试\n验方法和要求\nGB/T 13916\n压件形状和位置未注公差\nGB/T 15055\n冲压件未注公差尺寸极限偏差\nGB/T 16743\n裁间隙\nGB/T 16865\n变形铝\n镁及其合金加工制品拉伸试验用试样及方法\nGB/T 30586\n连铸\n铜包铝扁棒、\n扁线\n3术语和定义\n下列术语和定义适用\n3.1\n铜铝复合母线copper-cladaluminumcompositebusbars\n采用特定工艺使铜铝接触界面融合或扩散，形成紧密冶金结合的双金属复合导体，亦称铜铝复合母线。\n3.2\n界面剪切强度interfacialshearstrength\n铜铝复合母线中铜铝界面单位面积结合力。\n3.3\n铜层体积比\n比volumeratioofcopper layer\n铜铝复合母线中外层铜层体积占铜铝复合母线总体积的百分比。\n4使用条件\n4.1工作温度\n铜铝复合母线允许最高工作温度为150℃。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9864, "ocr_line_count": 49, "ocr_error": null}
{"doc_id": "708dd57a52d9", "file_name": "DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "page_num": 6, "text": "DL/T2260—2021\n4.2使用环境条件\n4.2.1周围环境温度\n周围环境温度不应高于85℃；不应低于一50℃。\n4.2.2湿度条件\n相对湿度不应超过95%。\n4.2.3防腐等级\n铜铝复合母线应用在盐雾、腐蚀性气体等恶劣环境条件下，应采取防腐措施，防腐等级应与纯铜\n母线保持一致。\n5选用原则\n5.1产品及材料要求\n铜铝复合母线及制造材料应符合附录A的规定。\n5.2结构尺寸及截面形状\n5.2.1结构和尺寸\n铜铝复合母线可按截面形状分为圆角边、圆边、全圆边，结构形状应符合附录A的规定。不同形\n状截面积和单位质量计算方法及推荐值可参照附录B。\n5.2.2截面形状\n截面形状应根据电力设备绝缘要求选择，并符合下列规定：\na）应用在金属封闭高压电力设备中，母线截面形状应选择全圆边；\nb）应用在其他电力设备中，母线截面形状可选择圆角边、圆边或全圆边。\n5.3载流量要求\n5.3.1铜层体积比对载流量影响\n铜铝复合母线铜层体积比可采用20%、25%、30%，不同铜层体积比的母线的直流电阻率、体积电\n导率，以及等载流量条件下，铜层体积比对母线截面积的影响可参照附录C。\n5.3.2母线截面积\n5.3.2.1铜铝复合母线截面积应根据载流量选择。不同截面尺寸、不同铜层体积比的铜铝复合母线的交\n流载流量可参照附录D。\n5.3.2.2采用铜铝复合母线等载流量替换纯铜母线时，应增大截面积。当铜层体积比为25%时，只增\n加宽度，截面积应增大20%；只增加厚度，截面积应增大30%，替换规格可参照附录D。其他铜层体\n积比的铜铝复合母线替换纯铜母线时，截面积增大比值计算可参照附录C。\n5.4动热稳定性校验\n铜铝复合母线应满足系统动热稳定性的要求。\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9976, "ocr_line_count": 33, "ocr_error": null}
{"doc_id": "708dd57a52d9", "file_name": "DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "page_num": 7, "text": "DL/T2260—2021\n6使用要求\n6.1安装连接\n6.1.1连接方式\n铜铝复合母线之间以及铜铝复合母线与铜导体连接时，可采用螺栓连接或焊接方式。焊接方式可\n采用铝铝焊接十铜冷喷涂包覆联合工艺，具体方法参见附录E。铜铝复合母线与铝导体连接时应采取\n铜铝过渡措施。\n6.1.2螺栓连接要求\n6.1.2.1铜铝复合母线采用螺栓连接时，搭接尺寸应符合附录F的规定。铜铝复合母线与设备接线端子\n采用螺栓连接时，搭接尺寸应符合GB/T5273的规定。\n6.1.2.2螺栓连接要求应符合附录G的规定。\n6.1.3母线支撑间距\n铜铝复合母线应用于母线槽等设备时，母线支撑间距应符合附录H的规定。\n6.2加工要求\n对铜铝复合母线进行裁切、打孔、弯曲、压铆等加工时，应符合附录I的规定。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9958, "ocr_line_count": 15, "ocr_error": null}
{"doc_id": "708dd57a52d9", "file_name": "DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "page_num": 8, "text": "DL/T2260—2021\n附录A\n（规范性）\n电力用铜铝复合母线及铜铝复合材料技术要求\nA.1外观\n铜铝复合母线应为全包覆结构，铜层应紧密、连续，不得有焊缝；铜铝复合母线表面应光滑、平整，\n不得有凹陷、裂纹、锈斑等缺陷。\nA.2材质\n铜层和铝芯的化学成分应符合GB/T30586中关于铜层和铝芯的化学成分要求；其他牌号铝芯，应\n由供需双方协商确定后在订货单或合同中注明。\nA.3结构及尺寸\nA.3.1铜铝复合母线可按截面形状分为圆角边、圆边、全圆边，如图A.1所示。\n1\nR\na）圆角边\nb）圆边\nc）全圆边\n说明：\n铜层。\n2\n铝芯。\nh\n产品厚度即窄边尺寸，mm。\nb\n-产品宽度即宽边尺寸，mm。\nP\n圆角半径，mm。r=1.0mm~2.0mm，且r<h/2。\nR—\n-圆边半径，mm。R=1.25h。\nR2\n全圆边半径，R=h/2，mm。\n图A.1铜铝复合母线截面形状示意图\nA.3.2铜铝复合母线牌号、状态、密度、规格、尺寸偏差应符合GB/T30586的规定。\nA.3.3铜铝复合母线横断面宽边和窄边铜层厚度允许存在不均匀分布，但母线厚度在6.0mm以上的产\n品任意位置的最小铜层厚度不应小于0.4mm；母线厚度不大于6.0mm的产品任意位置铜层厚度不应小\n于0.2mm。\nA.4铜铝复合母线热稳定性\nA.4.1静态热稳定性：产品1000次热循环试验的结果应符合GB/T9327规定的合格要求。\nA.4.2动态热稳定性：产品6次短路试验的结果应符合GB/T9327规定的合格要求。\nA.5界面剪切强度\n铜铝复合母线的铜层与铝芯应形成冶金结合，铜铝之间无缝隙，界面剪切强度不应小于45MPa。\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9612, "ocr_line_count": 42, "ocr_error": null}
{"doc_id": "708dd57a52d9", "file_name": "DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "page_num": 9, "text": "DL/T2260——2021\nA.6室温拉伸力学性能\n铜铝复合母线拉伸试验应按照GB/T16865的规定进行，抗拉强度和伸长率应符合表A.1的规定。\n铜铝复合母线状态有加工态（H)、退火态（O）两种，其中加工态（H）只能进行冲孔加工，退火态\n（O）可进行冲孔和弯曲加工。\n表A.1室温拉伸力学性能\n室温拉伸力学性能\n铜层体积比/%\n产品状态\n抗拉强度\n伸长率\nMPa\n%\n0\n≥125\n20\n≥25\n≥160\n≥3\n0\n≥126\n25\n≥25\nH\n170\n≥3\n0\n30\n≥25\nS\nH\n180\n≥3\nA.7冲孔、弯曲性能\n铜铝复合母线应具备基本冲孔、弯曲的性能，\n试验方法及规定应符合A.9的规定。\nR\nA.8结合一致性\n时，应随机从中抽取1件检测。\n产品性能应符合A.9的规定\nA.9冲孔、弯曲试验方法和性能评价\nA.9.1冲孔试验\nA.9.1.1采用冲孔时，冲孔间隙应符合GB/T16743的规定，并用5倍放大镜观察孔内界面。\nA.9.1.2产品宽度大于50.0mm时，孔的直径为17.0mm；产品宽度不大于50.0mm时，孔直径不大于\n试样宽度的1/3。\nA.9.1.3孔边到试样侧边的距离应不小于孔的直径。\nA.9.2冲孔试验性能评价\n铜铝复合母线经冲孔试验后，铜层与铝芯应不分离。\nA.9.3弯曲试验\nA.9.3.1\n铜铝复合母线宽边宜采用90°弯曲，且弯曲圆柱的直径不应小于母线厚度的2倍。\nA.9.3.2对铜铝复合母线窄边弯曲性能有要求时，应由供需双方协商确定，并在订货单或合同中注明\n弯曲角度和弯曲直径，宜采用90°弯曲，且弯曲直径应不小于母线宽度的4倍。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9691, "ocr_line_count": 53, "ocr_error": null}
{"doc_id": "708dd57a52d9", "file_name": "DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "page_num": 10, "text": "DL/T2260—2021\nA.9.4弯曲试验性能评价\n铜铝复合母线经宽边经弯曲试验后，产品弯曲部位界面附近的低倍组织无孔洞，且产品不应出现\n裂纹和起泡现象。\nA.9.4.1裂纹\n产品弯曲部位出现的表面开裂缝隙，开裂方向与产品长度方向垂直的为横向裂纹，可参照图A.2a）；\n开裂方向与产品长度方向平行的为纵向裂纹，可参照图A.2b)。\n宽度方向\n宽度方向\na）横向裂纹\nb）纵向裂纹\n图A.2裂纹\nA.9.4.2起泡\n产品弯曲部位内表面包覆层鼓出的缺陷，可参照图A.3。\n图A.3起泡\nA.9.5冲孔、弯曲综合试验\n退火态（O）铜铝复合母线可进行冲孔、弯曲综合试验，可采用下列试验步骤：\na）在铜铝复合母线长度方向中部区域冲孔，按照A.9.1要求实施；\nb）在冲孔处对铜铝复合母线进行宽边90°弯曲，按照A.9.3要求实施；\nc）按照A.9.2、A.9.4的规定判定冲孔、弯曲综合试验后产品性能。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9958, "ocr_line_count": 20, "ocr_error": null}
{"doc_id": "708dd57a52d9", "file_name": "DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "page_num": 11, "text": "DL/T2260—2021\n附录B\n（资料性）\n铜铝复合母线截面积计算方法及单位质量值\n本附录列出了圆角边、圆边、全圆边三种截面形状的铜铝复合母线截面积的计算方法，同时在表\nB.1中列出了铜铝复合母线的截面积及单位质量值。\n圆角边铜铝复合母线截面积S可按公式（B.1）计算：\nS=b×h-0.858r2\n（B.1)\n圆边铜铝复合母线截面积S可按公式（B.2）计算：\nS=bXh-0.0684h²\n（B.2)\n全圆边铜铝复合母线截面积S可按公式（B.3）计算：\nS=b×h-0.214h²\n(B.3)\n式中：\nS\n母线截面积，取小数点后两位小数，mm²：\nb\n母线宽度，取小数点后两位小数，mm；\n：\n母线厚度，取小数点后两位小数，mm；\n一母线的圆角半径，取小数点后两位小数，mm。\n表B.1\n铜铝复合母线的截面积及单位质量值\n铜层体积比\n规格\n圆角边\n圆边\n全圆边\n(bXh)\n截面积（S）\n每米质量\n截面积（S)\n每米质量\n截面积（S)\n每米质量\nmm²\nkg/m\nmm²\nkg/m\nmm²\nkg/m\n15.00×4.00\n58.07\n0.23\n58.91\n0.23\n56.58\n0.22\n20.00X4.00\n78.07\n0.31\n78.91\n0.31\n76.58\n0.30\n25.00×4.00\n98.07\n0.39\n98.91\n0.39\n96.58\n0.38\n30.00X4.00\n118.07\n0.47\n118.91\n0.47\n116.58\n0.46\n30.00X5.00\n148.07\n0.58\n148.29\n0.58\n144.65\n0.57\n30.00X6.00\n178.07\n0.70\n177.54\n0.70\n172.30\n0.68\n30.00X8.00\n238.07\n0.94\n235.62\n0.93\n226.30\n0.89\n30.00X10.00\n298.07\n20\n1.17\n293.16\n1.16\n278.60\n1.10\n40.00X4.00\n156.57\n0.62\n158.91\n0.63\n156.58\n0.62\n40.00X5.00\n196.57\n0.77\n198.29\n0.78\n194.65\n0.77\n40.00X6.00\n236.57\n0.93\n237.54\n0.94\n232.30\n0.92\n40.00X8.00\n316.57\n1.25\n315.62\n1.24\n306.30\n1.21\n40.00X10.00\n396.57\n1.56\n393.16\n1.55\n378.60\n1.49\n50.00×5.00\n246.57\n0.97\n248.29\n0.98\n244.65\n0.96\n50.00X6.00\n296.57\n1.17\n297.54\n1.17\n292.30\n1.15\n50.00X8.00\n396.57\n1.56\n395.62\n1.56\n386.30\n1.52\n7", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9796, "ocr_line_count": 157, "ocr_error": null}
{"doc_id": "708dd57a52d9", "file_name": "DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "page_num": 12, "text": "DL/T2260—2021\n表B.1(续)\n铜层体积比\n规格\n圆角边\n圆边\n全圆边\n%\n(bXh)\nmm×mm\n截面积（S)\n每米质量\n截面积（S）\n每米质量\n截面积（S)\n每米质量\nmm²\nkg/m\nmm²\nkg/m\nmm²\nkg/m\n50.00X10.00\n496.57\n1.96\n493.16\n1.94\n478.60\n1.89\n60.00×5.00\n296.57\n1.17\n298.29\n1.18\n294.65\n1.16\n60.00X6.00\n356.57\n1.40\n357.54\n1.41\n352.30\n1.39\n60.00X8.00\n476.57\n1.88\n475.62\n1.87\n466.30\n1.84\n60.00X10.00\n596.57\n2.35\n593.16\n2.34\n578.60\n2.28\n80.00X6.00\n476.57\n1.88\n477.54\n1.88\n472.30\n1.86\n80.00X8.00\n636.57\n2.51\n635.62\n2.50\n626.30\n2.47\n80.00×10.00\n796.57\n3.14\n793.16\n3.13\n778.60\n3.07\n20\n100.00×6.00\n596.57\n2.35\n597.54\n2.35\n592.30\n2.33\n100.00X8.00\n796.57\n3.14\n795.62\n3.13\n786.30\n3.10\n100.00×10.00\n996.57\n3.93\n993.16\n3.91\n978.60\n3.86\n120.00X8.00\n956.57\n3.77\n955.62\n3.77\n946.30\n3.73\n120.00X10.00\n1196.57\n4.71\n1193.16\n4.70\n1178.60\n4.64\n140.00X8.00\n1116.57\n4.40\n1115.62\n4.40\n1106.30\n4.36\n140.00×10.00\n1396.57\n5.50\n1393.16\n5.49\n1378.60\n5.43\n160.00X8.00\n1276.57\n5.03\n1275.62\n5.03\n1266.30\n4.99\n160.00×10.00\n1596.57\n6.29\n1593.16\n6.28\n1578.60\n6.22\n15.00X4.00\n58.07\n0.25\n58.91\n0.25\n56.58\n0.24\n20.00X4.00\n78.07\n0.33\n78.91\n0.34\n76.58\n0.33\n25.00X4.00\n98.07\n0.42\n98.91\n0.42\n96.58\n0.41\n30.00×4.00\n118.07\n0.50\n118.91\n0.51\n116.58\n0.50\n30.00X5.00\n148.07\n0.63\n148.29\n0.63\n144.65\n0.61\n30.00X6.00\n178.07\n0.76\n177.54\n0.75\n172.30\n0.73\n30.00X8.00\n238.07\n1.01\n235.62\n1.00\n226.30\n0.96\n30.00×10.00\n298.07\n1.27\n293.16\n1.25\n278.60\n1.18\n25\n40.00X4.00\n156.57\n0.67\n158.91\n0.68\n156.58\n0.67\n40.00X5.00\n196.57\n0.84\n198.29\n0.84\n194.65\n0.83\n40.00X6.00\n236.57\n1.01\n237.54\n1.01\n232.30\n0.99\n40.00X8.00\n316.57\n1.35\n315.62\n1.34\n306.30\n1.30\n40.00X10.00\n396.57\n1.69\n393.16\n1.67\n378.60\n1.61\n50.00X5.00\n246.57\n1.05\n248.29\n1.06\n244.65\n1.04\n50.00×6.00\n296.57\n1.26\n297.54\n1.26\n292.30\n1.24\n50.00X8.00\n396.57\n1.69\n395.62\n1.68\n386.30\n1.64\n50.00×10.00\n496.57\n2.11\n493.16\n2.10\n478.60\n2.03\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9881, "ocr_line_count": 263, "ocr_error": null}
{"doc_id": "708dd57a52d9", "file_name": "DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "page_num": 13, "text": "DL/T2260-—2021\n表B.1(续）\n铜层体积比\n规格\n圆角边\n圆边\n全圆边\n%\n(bXh)\n截面积（S)\n每米质量\n截面积（S)\n每米质量\n截面积（S)\n每米质量\nmm²\nkg/m\nmm²\nkg/m\nmm²\nkg/m\n60.00X5.00\n296.57\n1.26\n298.29\n1.27\n294.65\n1.25\n60.00X6.00\n356.57\n1.52\n357.54\n1.52\n352.30\n1.50\n60.00X8.00\n476.57\n2.03\n475.62\n2.02\n466.30\n1.98\n60.00X10.00\n596.57\n2.54\n593.16\n2.52\n578.60\n2.46\n80.00X6.00\n476.57\n2.03\n477.54\n2.03\n472.30\n2.01\n80.00X8.00\n636.57\n2.71\n635.62\n2.70\n626.30\n2.66\n80.00X1\n796.57\n3.39\n793.16\n3.37\n778.60\n3.31\n100.00\n<6.00\n596.57\n2.54\n597.54\n2.54\n592.30\n25\n2.52\n100\n796.57\n3.39\n795.62\n3.38\n786.30\n3.34\n100\n00X\n0.00\n996.57\n4.24\n993.\n4.22\n978.60\n4.16\n20.00\n8.00\n956.57\n4.07\n4.06\n946.30\n4.02\n20:00\n10.00\n1196.57\n5.09\n1193.\n5.07\n1178.60\n5.01\n0X8.00\n1116.57\n4.75\n1115.\n62\n4.74\n1106.30\n4.70\n140.0\nX10.00\n1396.57\n5.94\n1393.\n16\n5.92\n1378\n60\n5.86\n160\n0×8.00\n1276.57\n5.43\n1275.62\n5.42\n1266\n30\n5.38\nX10.00\n1596\n5.57\n6.79\n1593.16\n6.77\n1578\n6.71\nG3\nX4.00\n58.07\n0.26\n58.91\n0.27\n56\n58\n0.26\n4.00\n78.07\n0.36\n78.91\n0.36\n76.58\n0.35\n25.00\n4.00\n98.07\n0.45\n98.91\n0.45\n96.58\n0.44\n0.00X\n.00\n118.07\n0.54\n118.91\n0.54\n116.58\n0.53\n30.\n148.07\n0.68\n148.29\n0.68\n144.65\n0.66\n30.00\n00\n178.07\n0.81\n177.54\n0.81\n172.30\n0.79\n30.00X\n238.07\n1.09\n235.62\n1.07\n226.30\n1.03\n30.00X10.00\n298.07\n1.36\n293.16\n1.34\n278.60\n1.27\n40.00×4.00\n156.57\n30\n0.71\n158.91\n0.72\n156.58\n0.71\n40.00X5.00\n196.57\n0.90\n198.29\n0.90\n194.65\n0.89\n40.00X6.00\n236.57\n1.08\n237.54\n1.08\n232.30\n1.06\n40.00X8.00\n316.57\n1.44\n315.62\n1.44\n306.30\n1.40\n40.00×10.00\n396.57\n1.81\n393.16\n1.79\n378.60\n1.73\n50.00X5.00\n246.57\n1.12\n248.29\n1.13\n244.65\n1.12\n50.00×6.00\n296.57\n1.35\n297.54\n1.36\n292.30\n1.33\n50.00×8.00\n396.57\n1.81\n395.62\n1.80\n386.30\n1.76\n50.00×10.00\n496.57\n2.26\n493.16\n2.25\n478.60\n2.18\n60.00X5.00\n296.57\n1.35\n298.29\n1.36\n294.65\n1.34\n9", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9811, "ocr_line_count": 278, "ocr_error": null}
{"doc_id": "708dd57a52d9", "file_name": "DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "page_num": 14, "text": "DL/T2260——2021\n表B.1（续）\n规格\n圆角边\n圆边\n全圆边\n铜层体积比\n(b×h)\n%\nmmXmm\n截面积（S)\n每米质量\n截面积（S）\n每米质量\n截面积（S）\n每米质量\nmm²\nkg/m\nmm²\nkg/m\nmm²\nkg/m\n60.00X6.00\n356.57\n1.63\n357.54\n1.63\n352.30\n1.61\n60.00X8.00\n476.57\n2.17\n475.62\n2.17\n466.30\n2.13\n60.00×10.00\n596.57\n2.72\n593.16\n2.70\n578.60\n2.64\n80.00X6.00\n476.57\n2.17\n477.54\n2.18\n472.30\n2.15\n80.00×8.00\n636.57\n2.90\n635.62\n2.90\n626.30\n2.86\n80.00×10.00\n796.57\n3.63\n793.16\n3.62\n778.60\n3.55\n100.00X6.00\n596.57\n2.72\n597.54\n2.72\n592.30\n2.70\n30\n100.00X8.00\n796.57\n3.63\n795.62\n3.63\n786.30\n3.59\n100.00X10.00\n996.57\n4.54\n993.16\n4.53\n978.60\n4.46\n120.00X8.00\n956.57\n4.36\n955.62\n4.36\n946.30\n4.32\n120.00×10.00\n1196.57\n5.46\n1193.16\n5.44\n1178.60\n5.37\n140.00X8.00\n1116.57\n5.09\n1115.62\n5.09\n1106.30\n5.04\n140.00×10.00\n1396.57\n6.37\n1393.16\n6.35\n1378.60\n6.29\n160.00X8.00\n1276.57\n5.82\n1275.62\n5.82\n1266.30\n5.77\n160.00×10.00\n1596.57\n7.28\n1593.16\n7.26\n1578.60\n7.20\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9868, "ocr_line_count": 129, "ocr_error": null}
{"doc_id": "708dd57a52d9", "file_name": "DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "page_num": 15, "text": "DL/T2260—2021\n附录C\n（资料性）\n直流电阻率、体积电导率和铜层体积比对截面积选择的影响\nC.1直流电阻率、体积电导率\n铜层、铝芯的化学成分应符合GB/T30586的要求。铜铝复合母线20℃C直流电阻率、体积电导率\n参见表C.1，其他牌号铝芯的铜铝复合母线20℃直流电阻率、体积电导率应在订货单中注明。\n表C.1铜铝复合母线的20C直流电阻率和体积电导率\n铜层体积比\n状态\n20℃直流电阻率\n体积电导率（IACS）\n%\nΩ ·mm²/m\n%\n20\n0\n≤0.025 50\n≥67.6\nH\n965700≥\n≥66.4\n0\n25\n≥69.0\nH\n≤0.025 48\n≥67.7\n0\n30\n≤0.024 24\n≥71.1\nH\n≤0.024 77\n≥69.6\nC.2铜层体积比对截面积选择的影响\n以铜层体积比为25%的铜铝复合母线通流截面积为基准，不同铜层体积比的母线所需通流截面积\n与铜层体积比25%的母线所需通流截面积的比值可按公式（C.1）计算：\n5—S\nR=\n×100%\n（C.1)\nS25%\n式中：\nS25%\n铜层体积比为25%时母线的体积电导率（IACS），%；\nSo\n铜层体积比为其他比值时母线的体积电导率（IACS)，%；\nR\n不同铜层体积比母线所需通流截面积与25%母线所需通流截面积的比值，%。\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9524, "ocr_line_count": 51, "ocr_error": null}
{"doc_id": "708dd57a52d9", "file_name": "DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "page_num": 16, "text": "DL/T2260——2021\n附录D\n（资料性）\n铜铝复合母线交流载流量和替代纯铜母线的推荐规格\nD.1\n单根铜铝复合母线交流载流量\n单根铜铝复合母线的交流载流量参考值参见表D.1。\n表D.1\n单根铜铝复合母线的交流载流量\n交流载流量\nA\n规格（bXh）\n铜层体积比\nmm×mm\n20%\n25%\n30%\n50K\n65K\n75K\n50K\n65K\n75K\n50K\n65K\n75K\n15.00X4.00\n219\n236\n254\n225\n242\n260\n231\n249\n268\n20.00X4.00\n283\n305\n328\n291\n313\n337\n299\n322\n347\n25.00X4.00\n342\n368\n396\n351\n378\n407\n361\n388\n418\n30.00X4.00\n392\n422\n454\n402\n433\n466\n413\n445\n479\n30.00×5.00\n443\n477\n513\n455\n489\n527\n467\n503\n542\n30.00X6.00\n490\n527\n568\n503\n541\n583\n517\n557\n599\n30.00X8.00\n593\n638\n687\n609\n655\n706\n626\n674\n725\n30.00X10.00\n670\n721\n776\n688\n740\n797\n707\n761\n819\n40.00X4.00\n500\n539\n580\n514\n553\n595\n528.\n569\n612\n40.00 X5.00\n567\n611\n658\n583\n627\n675\n599\n645\n694\n40.00X6.00\n624\n671\n723\n641\n689\n742\n658\n709\n763\n40.00X8.00\n735\n791\n852\n755\n813\n875\n776\n835\n899\n40.00X10.00\n839\n904\n973\n862\n928\n999\n886\n954\n1027\n50.00X5.00\n676\n728\n783\n694\n747\n804\n714\n768\n827\n50.00X6.00\n754\n811\n873\n774\n833\n897\n796\n856\n922\n50.00×8.00\n883\n951\n1024\n907\n977\n1051\n933\n1004\n1081\n50.00X10.00\n1004\n1081\n1163\n1031\n1110\n1195\n1060\n1141\n1228\n60.00X5.00\n792\n853\n918\n814\n876\n943\n836\n900\n969\n60.00X6.00\n879\n947\n1019\n903\n972\n1046\n928\n999\n1076\n60.00×8.00\n1029\n1107\n1192\n1056\n1137\n1224\n1086\n1169\n1258\n60.00×10.00\n1165\n1254\n1349\n1196\n1287\n1386\n1229\n1323\n1425\n80.00X6.00\n1115\n1201\n1292\n1145\n1233\n1327\n1177\n1268\n1364\n80.00X8.00\n1310\n1410\n1518\n1345\n1448\n1559\n1383\n1488\n1602\n80.00×10.00\n1472\n1585\n1706\n1512\n1628\n1752\n1554\n1673\n1801\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9931, "ocr_line_count": 267, "ocr_error": null}
{"doc_id": "708dd57a52d9", "file_name": "DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "page_num": 17, "text": "DL/T2260—2021\n表D.1(续）\n交流载流量\nA\n规格（bXh）\nmmXmm\n铜层体积比\n20%\n25%\n30%\n50K\n65K\n75K\n50K\n65K\n75K\n50K\n65K\n75K\n100.00X6.00\n1357\n1461\n1573\n1394\n1500\n1615\n1433\n1542\n1660\n100.00X8.00\n1580\n1700\n1831\n1622\n1746\n1880\n1668\n1795\n1933\n100.00×10.00\n1768\n1903\n2049\n1815\n1954\n2104\n1866\n2009\n2163\n120.00X8.00\n1841\n1982\n2134\n1891\n2036\n2192\n1944\n2093\n2253\n120.00×10.00\n2048\n2205\n2373\n2103\n2264\n2437\n2162\n2327\n2505\n140.00X8.00\n203\n2356\n2088\n2248\n2420\n2146\n2311\n2487\n140.00×10.00\n245\n2417\n2601\n2306\n2482\n2672\n2370\n2551\n2747\n160.00X8.00\n2187\n2355\n2535\n2246\n2418\n2603\n2309\n2486\n2676\n160.00×10.00\n2600\n2799\n2480\n2670\n2874\n2550\n2745\n2955\n注1：环境温度25\n适流电频率50Hz，\n载流量数据为试样立放、\n、无涂层数据；该表为室内测试数据，未计及风\n速等室外因\n注2：试样平放时\n不大于60mm时，\n表中数据乘以0.95：宽度大于60mm时，表中数据乘以0.92。\n?\nD.2多根母线并联\n载流量的计算方法\n环境温度25°℃\n铜铝复合母线并联使用时，交流载流量可按照表D.1数据乘以1.6；3片铜铝\n复合母线并联使用时\n流载流量可按照表D.1数据乘以2.0；3月\n片以上铜铝复合母线并联使用时，载\n流量计算可按照同等\n收量纯铜母线的并联规律确定。\nD.3铜铝复合母线替\n代纯铜母线的推荐规格\n铜层体积比为25%的铜铝复合母线替代纯铜母线的推荐规格参见表D.2。\n表D.2\n铜铝复合母线替代纯铜母线规格\n铜层体积比为25%的铜铝复合母线规格\n序号\n纯铜母线规格\nmmXmm\nmmXmn\n推荐规格1\n推荐规格2\n30X3\n30X4\n36X3\n2\n30×4\n30X5.3\n36X4\n3\n30×5\n30X6.6\n36X5\n4\n30X6\n30×8\n36X6\n5\n30×8\n30X10.5\n36X8\n6\n30X10\n30X13.5\n36X10\n7\n30X12\n30×15.8\n36X12\n8\n40×3\n40×4\n47.5X3\n9\n40×4\n40X5.3\n47.5X4\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9753, "ocr_line_count": 173, "ocr_error": null}
{"doc_id": "708dd57a52d9", "file_name": "DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "page_num": 18, "text": "DL/T2260-2021\n表D.2(续）\n纯铜母线规格\n铜层体积比为25%的铜铝复合母线规格\n序号\nmm×mm\n推荐规格1\n推荐规格2\n10\n40×5\n40×6.6\n47.5X5\n11\n40×6\n40×8\n47.5×6\n12\n40×8\n40×10.5\n47.5×8\n13\n40×10\n40×13.5\n47.5×10\n14\n40×12\n40X15.8\n47.5× 12\n15\n50×3\n50×4\n60×3\n16\n50×4\n50X5.3\n60×4\n17\n50×5\n50X6.6\n60×5\n18\n50×6\n50×8\n60X6\n19\n50×8\n50X10.5\n60×8\n20\n50×10\n50X13.5\n60×10\n21\n50×12\n50X15.8\n60×12\n22\n60×3\n60×4\n71.5X3\n23\n60×4\n60X5.3\n71.5×4\n24\n60×5\n60X6.6\n71.5X5\n25\n60×6\n60×8\n71.5X6\n26\n60×8\n60×10.5\n71.5X8\n27\n60×10\n60×13.5\n71.5×10\n28\n60×12\n60X15.8\n71.5×12\n29\n80×4\n80×5.3\n95×4\n30\n80×5\n80X6.6\n95×5\n31\n80×6\n80×8\n95×6\n32\n80×8\n80×10.5\n95×8\n33\n80×10\n80X13.5\n95×10\n34\n80×12\n80X15.8\n95×12\n35\n100×5\n100×6.6\n120×5\n36\n100×6\n100×8\n120X6\n37\n100×8\n100×10.5\n120×8\n38\n100×10\n100×13.5\n120×10\n39\n100×12\n100×15.8\n120×12\n40\n120×5\n120×6.6\n144×5\n41\n120×6\n120×8\n144X6\n42\n120×8\n120×10.5\n144×8\n43\n120×10\n120×13.5\n144×10\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9419, "ocr_line_count": 145, "ocr_error": null}
{"doc_id": "708dd57a52d9", "file_name": "DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "page_num": 19, "text": "DL/T2260—2021\n表D.2（续）\n纯铜母线规格\n铜层体积比为25%的铜铝复合母线规格\n台\nmm×mm\n推荐规格1\n推荐规格2\n44.\n120×12\n120×15.8\n144× 12\n45\n125X6\n125X8\n150X6\n46\n125×8\n125×10.5\n150×8\n47\n125×10\n125×13.5\n150×10\n48\n125 ×12\n125X16\n150×12\n49\n150×6\n150×8\n180X6\n50\n150×8\n150×10.5\n180×8\n51\n150×10\n150 ×13.5\n180×10\n52\n150×12\n150×16\n180×12\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9388, "ocr_line_count": 45, "ocr_error": null}
{"doc_id": "708dd57a52d9", "file_name": "DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "page_num": 20, "text": "DL/T2260——2021\n附录E\n（资料性）\n铝铝焊接+铜冷喷涂包覆联合工艺\nE.1铝铝焊接+铜冷喷涂包覆联合工艺步骤\n铝铝焊接+铜冷喷涂包覆联合工艺步骤如下：\na）连接前处理。\nb）铝铝焊接。\nc）表面冷喷涂铜连接。\nE.2铝铝焊接十铜冷喷涂包覆联合工艺前处理\n铜铝复合母线采用该工艺连接前应采用坡口处理，可参照图E.1。\n铜\n坡口\n铜\n铜\n铝\n坡口\n铝\n图E.1铜铝复合母线前处理示意\nE.3铝铝焊接\n完成连接前处理后，铜铝复合母线之间应采用铝铝焊接，焊接方式宜采用氩弧焊，可参照图E.2。\n铜\n铝-铝焊接\n铜\n铜\n铝\n铝\n铜\n图E.2铜铝复合母线铝铝对焊示意\nE.4铜冷喷涂包覆\n表面冷喷涂铜包覆可参照图E.3。\n铜\n一冷喷铜区域\n铜\n销\n铝\n冷喷铜区域铝\n铜\n图E.3铜铝复合母线铜冷喷涂包覆示意\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9715, "ocr_line_count": 40, "ocr_error": null}
{"doc_id": "708dd57a52d9", "file_name": "DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "page_num": 21, "text": "DL/T2260-2021\nE.5铝铝焊接十铜冷喷涂包覆联合工艺\n冷喷涂时，采用的铜粉成分应符合GB/T5231的规定，且铜粉成分应与基材保持一致。\n喷涂后表面布氏硬度不应低于基材硬度，抗拉强度应达到GB/T30586要求的60%，涂层结合状\n态、孔隙率、致密度、组织情况等应符合使用要求。\n焊接处温升不得高于同等环境下同规格非焊接母线同位置的温升。\nPRESS\nCHINA\n17", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9914, "ocr_line_count": 9, "ocr_error": null}
{"doc_id": "708dd57a52d9", "file_name": "DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "page_num": 22, "text": "DL/T2260—2021\n附录F\n（规范性）\n铜铝复合母线搭接尺寸要求\n铜铝复合母线采用螺栓连接时，搭接尺寸应符合表F.1的规定。\nF.1铜铝复合母线搭接尺寸\n连接尺寸\n钻孔要求\n搭接形式\n类别序号\nmm\n螺栓\n搭接宽度\n直径\n规格\nb\nb2\nmm\n个数\na\n125\n125\nb或b2\n21\n4\nM20\n100\n100\nb或b2\n17\n4\nM16\n女\n直线\n3\n80\n80\nb或b2\n13\nM12\n连接\n4\n63\n63\nb或b2\n11\n4\nM10\n5\n50\n50\nb或b2\n9\n八\nM8\n6\n45\n45\nb或b2\n6\nM8\n40\n40\n80\n13\n2\nM12\n直线\n连接\n31.5\n31.5\n63\nd\n11\n2\nM10\na/2\na/2\n25\n25\n50\n9\n2\nM8\n10\n125\n125\n21\nM20\n11\n125\n100~80\n17\nM16\n12\n125\n63\n13\nM12\n垂直\n13\n100\n100~80\n17\nM16\n连接\n14\n80\n80~63\n4\nM12\n63\n63~50\n11\nM10\n16\n50\n50\n9\nM8\n45\n45\n一\n9\nA\nM8\n18", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9804, "ocr_line_count": 127, "ocr_error": null}
{"doc_id": "708dd57a52d9", "file_name": "DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "page_num": 23, "text": "DL/T2260——2021\n表F.1 (续)\n连接尺寸\n钻孔要求\n搭接形式\n类别\n序号\nmm\n螺栓\n搭接宽度\n直径\n规格\nb2\n个数\na\nmm\n18\n125\n50~40\n17\n2\nM16\nz/q\n19\n100\n63~40\n17\n2\nM16\n20\n80\n63~40\n15\nM14\n垂直\n连接\n21\n63\n50~40\n13\nM12\n22\n50\n45~50\n2\nM10\nb2/2\nb2/2\n23\n63\n31.5~25\n11\n2\nM10\n24\n50\n31.5~25\n9\nM8\n25\n125\n31.5~25\n60\n11\n2\nM10\n垂直\n连接\n26\n100\n31.5~25\n50\n9\n2\nM8\n2/2\n27\n80\n31.5~25\n50\n2\nM8\n28\n40\n40~31.5\n13\nM12\n29\n40\n25\n11\n垂直\nM10\n连接\n30\n31.5\n31.5~25\n11\nM10\nb2\n31\n25\n22\n9\nM8\n19", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9855, "ocr_line_count": 106, "ocr_error": null}
{"doc_id": "708dd57a52d9", "file_name": "DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "page_num": 24, "text": "DL/T2260—2021\n附录G\n（规范性）\n铜铝复合母线螺栓连接要求\nG.1接触面\n螺栓连接接触面间应保持清洁，并按需方要求涂覆电力复合脂。\nG.2安装\nG.2.1铜铝复合母线平置时，螺栓应由下往上穿，螺母应在上方；其余情况螺母应置于维护侧，螺栓\n长度宜露出螺母2个~3个螺距。\nG.2.2螺栓与铜铝复合母线紧固面间应有平垫圈。铜铝复合母线多颗螺栓连接时，相邻螺栓间应有\n3.0mm以上的净距，螺母侧应装有弹簧垫圈或锁紧螺母。\nG1的规定，非钢制螺栓紧固力矩值应符合产品技术要求。\n表G.1钢制螺栓紧固力矩值\n螺栓规格\n力矩值\n垫圈标称值\n外径\n厚度\n适用母线宽度\nmm\nN·m\nmm\nmm\nmm\nmm\nM8\n8.8~10.8\n8\n24\n2\n0~60\nM10\n17.7~22.6\n10\n30\n2.5\n60~80\nM12\n31.4~39.2\n12\n37\n3\n80~100\nM14\n51~60.8\n14\n44\n3\n100~120\nM16\n78.5~96.1\n16\n50\n3\n100~140\nM20\n156.9~196.2\n20\n60\n4\n125~160\nM24\n274.6~343.2\n24\n72\n5\n160~200\n注：垫圈参数引自GB/T96.1大垫圈A级，母线宽60mm及以上宜采用大垫圈或瓦垫，母线宽50mm及以下宜采\n用普通平垫圈。\n20", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9925, "ocr_line_count": 70, "ocr_error": null}
{"doc_id": "708dd57a52d9", "file_name": "DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "page_num": 25, "text": "DL/T2260——2021\n附录H\n（规范性）\n母线支撑间距计算方法\n铜铝复合母线应用于母线槽等设备时，母线支撑间距L应符合系统动稳定性和运行可靠性要求，\n当母线截面选定后，可计算满足要求的L最大值。在产品设计和制造时，L值必须小于此最大值。\nL值可由公式（H.1）求出：\n69.36aW\nL=\n(H.1)\n式中：\n母线相间中心距cm\nS\na\nW\n母线截面系数\nb为母线宽度，m。\ni\n额定峰值耐\n受电流，\nA。\nOxu\n母线材料\n屈服强度，N/mm2；铜铝复合母线0u按170N/mm²选取。\n示例：以空气型母续\n槽为\na=0.023m，母线截面、截面系数和按照考核短路电流计算的L值参见表H.1。\n表H.1\n固定铜铝复合母线的绝缘夹距离L的最大值\n5\n设备设计电流\n实际最大短路电流\n短路电流考核值\n铜铝复合母线规格\n截面系数\n绝缘夹距离L\nA\nKA\nkA\n10-6m3\nmm\n400\n7.16\nR\n10.0\n5X40\n0.16\n336\n630\n0.73\n15.0\n6X60\n0.36\n330\n800\n.53\n9.0\n80\n0.48\n286\n1000\n23.5\n6X\n00\n0.60\n258\n1250\n20.\n29.2\n6X125\n0.75\n234\n1600\n14\n30.0\n6X160\n0.96\n256\n2000\n1.99\n41.0\n6X200\n1.20\n210\n2500\n26.\n50.0\n8X200\n2.13\n230\n3200\n33.58\n65.0\n2(6×200)\n2X\n1.20\n160\n4000\n40.28\n80.0\n2（8×160）\n2×1.70\n200\n5000\n49.00\n100.0\n3(8×160)\n3X1.70\n200\n21", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9474, "ocr_line_count": 110, "ocr_error": null}
{"doc_id": "708dd57a52d9", "file_name": "DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "page_num": 26, "text": "DL/T2260——2021\n附录I\n（规范性）\n铜铝复合母线加工要求\nI.1未注公差标准\n默认未注公差，受折弯或冲压成型影响尺寸宜按GB/T15055执行，未注形位公差应按GB/T13916\n执行，孔间距和加工尺寸应按GB/T1804执行。\nI.2裁切加工方式\nI.2.1锯切\n锯切可参照铝型材切断工艺执行，圆锯宜采用梯平齿锯片。高速锯切时，宜用乳化液或皂化液冷\n却锯片。梯平齿锯片参数可参照图1.1。\nLU5B2200\n0.8×45\n0400x3.5/3.0x30Z120HW\nnmox4700RPM\n13161298-46/13\n图I.1梯平齿锯片参数\nI.2.2冲切\nI.2.2.1在冲切加工中应调整好模具间隙，刀刃间隙不应大于0.05h，刀刃应锋利。间隙配合可参照图1.2。\n二模\n工件\n刀口间隙≤0.05h\n下模\n说明：\nF\n冲切力。\n一产品厚度，mm。\n图I.2间隙配合参数\n1.2.2.2不允许使用的冲切方式可参照图1.3。\n22", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9741, "ocr_line_count": 30, "ocr_error": null}
{"doc_id": "708dd57a52d9", "file_name": "DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "page_num": 27, "text": "DL/T2260-2021\n上模\n上模\n工件\n「工件]\n下模\n下模\n图I.3不允许冲切方式\nI.3孔加工方式\n1.3.1冲孔\nI.3.1.1冲孔模具间隙应满足凸模和凹模的单边间隙不大于0.05h，可参照图1.4。\n上模冲头\n弹性材料\n卸料板\n母排\n下模\n≤0.05h\n说明：\n典\n凸模直径，mm。\na\n凹模直径，mm。\n-产品厚度，mm。\n图1.4冲孔参数\nI.3.1.2冲头直径A选择应满足A≤d+d2，冲头应有卸料压板，可参照图1.5。\n图1.5冲头卸料压板示意\n1.3.1.3模具上模应有卸料压板，可参照图1.6。\n23", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9538, "ocr_line_count": 28, "ocr_error": null}
{"doc_id": "708dd57a52d9", "file_name": "DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "page_num": 28, "text": "DL/T2260—2021\n图1.6模具上模无卸料压板，造成结合层造成破坏照片\nI.3.1.4冲孔位置距离端面设计时，应保证8≥h（h为产品厚度）；采用涨铆螺母时，冲压底孔应保证8\n≥h+5mm（h为产品厚度），可参照图I.7。\n图1.7冲孔位置要求示意\n1.3.2钻孔\n钻孔时，应确保钻头锋利，钻头接近底面铜层时，应适当放慢进给速度，下面应装有垫板。\nI.4弯曲\nI.4.1立弯（宽边弯曲）\nI.4.1.1立弯厚度方向折弯半径90°尺寸可参照表1.1。\n表I.1铜铝复合母线折弯半径\n标称尺寸（产品厚度）h\n推荐折弯半径\nmm\nmm\n≤5\nh\n6\n6、8、10\n8\n8、10、15\n10\n10、12、15\n12\n15、20\nI.4.1.2弯曲半径不符合标准时容易出现铜层分裂、褶皱等问题，如图1.8所示。\nI.4.2侧弯（窄边弯曲）\n弯曲半径R值应大于2b（b为产品宽度）。采用侧弯宜与加工单位协商使用现有模具。\nI.4.3弯曲设计\n设计过程中应保证弯曲两侧直线段尺寸不小于0.51一0.5R，特殊情况可协商定做模具，孔边距弯曲\n24", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9846, "ocr_line_count": 31, "ocr_error": null}
{"doc_id": "708dd57a52d9", "file_name": "DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "page_num": 29, "text": "DL/T2260—2021\n切线距离不应小于2h，可参照图I.9。\n图I.8\n立弯时问题示意\n≥2h\n-VIA\n模具参数表\nh/mm\n>0.510.5R\nPOWER\n≤6\n折弯模具\n8\n10\n12\n120\nTRIC\n说明：\nh\n产品厚度，\nm.\n弯曲半径，\nR\n折弯模具宽\n图1.9\n避免孔变形的弯曲工艺设计示意\nCHINA\nI.5压铆\n铜铝复合母线厚度应符合压铆螺母安装要求，安装后母线表面应无变形，孔内应无残屑，安装前\n应去除孔表面毛刺，压铆面不应有倒角。\n25", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9612, "ocr_line_count": 31, "ocr_error": null}
{"doc_id": "708dd57a52d9", "file_name": "DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "page_num": 30, "text": "", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.0, "ocr_line_count": 0, "ocr_error": null}
{"doc_id": "708dd57a52d9", "file_name": "DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "page_num": 31, "text": "", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.0, "ocr_line_count": 0, "ocr_error": null}
{"doc_id": "708dd57a52d9", "file_name": "DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 2260-2021电力用铜铝复合母线选用导则.pdf", "page_num": 32, "text": "山\n中华人民共和国\n电力行业标准\n电力用铜铝复合母线选用导则\nDL/T 2260—2021\n水\n中国电力出版社出版、印刷、发行\n（北京市东城区北京站西街19号100005http://www.cepp.sgcc.com.cn）\n2021年11月第一版\n2021年11月北京第一次印刷\n880毫米X1230毫米\n16开本1.75印张57千字\n统一书号155198·3417定价27.00元\n版权专有\n侵权必究\n本书如有印装质量问题，我社营销中心负责退换\nH\n口\n中国电力出版社官方微信中国电力百科网网址\n电力标准信息微信\n为您提供最及时、最准确、最权威的电力标准信息\n155198.3417", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9381, "ocr_line_count": 22, "ocr_error": null}
