{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 1, "text": "中华人民共和国电力行业标准\n电气装置安装工程电力变压器、\n油浸电抗器、互感器施工及验收规范\nCode for construction and acceptance of\npower transformers oil reactor and mutualinductor\nDL/T5840—2021\n主编机构：中国电力企业联合会\n批准部门：国家能源局\n施行日期：2022年3月22日\n中国电力出版社\n2022北京", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9901, "ocr_line_count": 11, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 2, "text": "中华人民共和国电力行业标准\n电气装置安装工程电力变压器、\n油浸电抗器、互感器施工及验收规范\nCode for construction and acceptance of\npower transformers oil reactor and mutual inductor\nDL/T5840—2021\n中国电力出版社出版、印刷、发行\n（）\n2022年3月第一版\n2022年3月北京第一次印刷\n850毫米X1168毫米32开本2.25印张60千字\n统一书号155198·3978\n定价45.00元\n版权专有侵权必究\n本书如有印装质量问题，我社营销中心负责退换", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9601, "ocr_line_count": 15, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 3, "text": "DL/T5840-2021\n国家能源局\n公\n東告\n2021年第6号\n根据《中华人民共和国标准化法》《能源标准化管理办法》，\n国家能源局批准《煤矿井下强制增渗工程设计规范》等356项能\n源行业标准（附件1）、《TechnicalCodeforDesign and Calculation of\nCombustionSystemofFossil-firedPowerPlant》等25项能源行业\n标准外文版（附件2），现予以发布。\n附件：1.行业标准目录\n2.行业标准外文版目录（略）\n国家能源局\n2021年12月22日", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9661, "ocr_line_count": 14, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 4, "text": "DL/T5840——2021\n附件1：\n行业标准目录\n序号\n标准编号\n标准名称\n代替采标\n出版\n标准\n号\n机构\n批准日期\n实施日期\n电气装置安装\n工程电力变\n345\nDL/T5840\n压器、油浸电抗\n中国电力\n2021\n出版社\n2021-12-222022-03-22\n器、互感器施工\n及验收规范\nII", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9834, "ocr_line_count": 25, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 5, "text": "DL/T5840—2021\n前言\n本规范是根据《国家能源局综合司关于下达2018年能源领域\n行业标准制（修）订计划及英文版翻译出版计划的通知》（国能综\n通科技（2018）100号）的要求，由中国电力科学研究院有限公\n司和安徽送变电工程有限公司会同有关单位经过广泛调查研究，\n在工程建设国家标准《电气装置安装工程电力变压器、油浸电\n抗器、互感器施工及验收规范》GB50148的基础上编制。\n本规范共分8章和1个附录，主要内容包括：总则，术语，\n基本规定，油浸式变压器、电抗器，干式变压器和消弧线圈，干\n式电抗器，互感器，工程交接验收等内容。\n与国家标准《电气装置安装工程电力变压器、油浸电抗器、\n互感器施工及验收规范》GB50148相比较，本规范变化的主要内\n容有：\n一将适用范围由原来的750kV电压等级扩大到1000kV\n电压等级。\n根据绝缘形式不同，进一步细化设备分类，增加“干式\n变压器和消弧线圈”“干式电抗器”“固体绝缘互感器安\n装”“充油互感器安装”“充气互感器安装”“光电互感\n器安装”章节。\n心电抗器”等术语解释。\n一在“内部连接与附件安装”章节中增加“高压电缆出线\n装置”相关要求。\n一增加“工程交接验收”独立章节，对设备安装和归档资\n料分别进行要求。\n本规范由中国电力企业联合会提出，由电力行业电气工程施\nIⅡI", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9834, "ocr_line_count": 27, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 6, "text": "DL/T5840—2021\n工及调试标准化技术委员会（DL/TC42）归口并负责解释。\n本规范在执行过程中的意见或建议反馈至中国电力企业联合\n会标准化管理中心（北京市白广路二条一号，100761）。\n本规范主编单位：安徽送变电工程有限公司\n中国电力科学研究院有限公司\n本规范参编单位：中国能源建设集团华北电力试验研究院\n有限公司\n广东电网能源发展有限公司\n江苏省送变电有限公司\n特变电工衡阳变压器有限公司\n江苏华鹏变压器有限公司\n本规范主要起草人：李运祝田晓王开库陆康\n程攀盛有雨沈从树王圣昌\n卢少鹏吴松王军葛占雨\n何冠恒黄澄\n徐军戴军\n伍志元\n庄杰荆津\n本规范主要审查人：吴至复\n彭开宇\n苏朝晖\n熊织明\n张诚\n严永禾\n孙克彬\n孙向东\n刘世华\n曾广宇\n王永顺\n钱毅\n王玉明\n叶建云\n黄成云\n张涛\n耿景都\n李海生\n马壮姜涛\n吴新宇孙帮新程小州\nIV", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9989, "ocr_line_count": 40, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 7, "text": "DL/T5840—2021\n目\n次\n1总则.\n2术语.\n3基本规定·\n4油浸式变压器、电抗器\n6\n4.1装卸、运输与就位\n6\n4.2\n交接与保管\n.8\n4.3\n绝缘油处理.\n10\n4.4\n排氮\n12\n4.5\n器身检查·\n12\n4.6\n内部连接与附件安装·\n15\n4.7\n干燥\n.·20\n4.8\n抽真空、注油\n20\n4.9\n热油循环.\n22\n4.10\n补油、整体密封检查和静置\n23\n5干式变压器和消弧线圈\n24\n6\n干式电抗器\n26\n7\n互感器\n.28\n7.1\n运输、装卸、保管和安装前检查\n28\n7.2\n固体绝缘互感器安装\n28\n7.3\n充油互感器安装·\n29\n7.4\n充气互感器安装·\n.30\n7.5\n光电互感器安装·\n.30\n8工程交接验收\n31\n附录A新装电力变压器及油浸电抗器不需干燥的条件\n..35\nV", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9575, "ocr_line_count": 65, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 8, "text": "DL/T5840—2021\n本规范用词说明\n·36\n引用标准名录\n·37\n附：条文说明\n·39\nVI", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9396, "ocr_line_count": 8, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 9, "text": "DL/T5840—2021\nContents\nL\nGeneral provisions.\n2Terms\n2\n3Basicalrequirement..\n4\n4Oil transformer andoilreactor\n6\n4.1\nHandling, transport and put in place\n..6\n4.2\nHandover and keeping\n...8\n4.3\nInsulating oil treatment..\n10\n4.4\nNitrogen drain\n..12\n4.5\nMachineinspection\n..12\n4.6\nInside connection and accessories installation\n...15\n4.7\nDesiccating\n20\n4.8\nVacuumize and oil injection\n20\n4.9Hot oil circulation.\n22\n4.10 Charging oil, seal checking and resting\n23\n5 Dry-type transformer and arc-suppression coil·\n..24\n6Dry-type reactor.….\n.26\n7Transformer\n.28\n7.1\nHandling,transport,keeping and pre-installation check..28\n7.2\nInstallation of solid insulation transformer....\n7.3\nInstallation of oil-filled transformer...\n7.4\nInstallation ofgasinsulated transformer\n..30\n7.5\nInstallation ofphotoelectric transformer..\n.30\n8Acceptance of transfer project..\n.31\nAppendixAConditions of newinstalled power transformer\nand oilreactorwithout desiccating\n....35\nVII", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9237, "ocr_line_count": 62, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 10, "text": "DL/T5840—2021\nExplanation of wording in this code\n36\nList of quoted standards\n37\nAddition:Explanation ofprovisions..\n39\nVIII", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9762, "ocr_line_count": 8, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 11, "text": "DL/T5840—2021\n1总则\n1.0.1为保证电力变压器、电抗器、消弧线圈、互感器的安装质\n量，规范电力变压器、电抗器、消弧线圈、互感器施工及验收，\n促进安装技术进步，制定本规范。\n1.0.2本规范适用于3kV～1000kV电压等级电力变压器、电抗\n器、消弧线圈和互感器的施工及验收。\n1.0.3特殊用途的变压器、电抗器、消弧线圈和互感器安装还应\n符合产品技术文件的有关规定。\n1.0.4电力变压器、电抗器、消弧线圈和互感器的施工及验收除\n应符合本规范外，还应符合国家现行有关标准的规定。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9952, "ocr_line_count": 11, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 12, "text": "DL/T5840—2021\n2术语\n2.0.1电力变压器powertransformer\n将一个电力系统的交流电压和电流变为另一个电力系统的不\n同电压和电流，借以输送电能的变压器。\n2.0.2器身activepart\n变压器类产品的铁心、线圈、引线及绝缘等组装完成后的\n整体。\n2.0.3铁心core\n变压器类产品的磁路部分，通常由电工钢带或非晶合金带材\n制成。\n2.0.4夹件clamp\n夹紧铁轭使铁心稳固并可用来压紧线圈的结构件。\n2.0.5绕组winding\n构成与变压器、电抗器或调压器标注的某一电压值相对应的\n电气线路的一组线匝。\n2.0.6真空处理vacuum treatment\n利用真空泵将变压器内部气体抽出，达到并保持真空状态。\n2.0.7热油循环hotoilcirculation\n将器身内的绝缘油通过真空滤油装置进行加热循环。\n2.0.8消弧线圈arc-suppressioncoil\n接于系统中性点和大地之间的单相内阻器，用以弥补因系统\n发生单相接地故障导致的接地电容电流。\n2.0.9干式电抗器dry-typereactor\n绕组和铁心不浸在液体绝缘介质中的电抗器。\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9969, "ocr_line_count": 26, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 13, "text": "DL/T5840—2021\n2.0.10空心电抗器reactorwithaircore\n一种无铁心的电抗器。\n2.0.11铁心电抗器reactorwithironcore\n由绕组和自成闭环的铁心构成的电抗器。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.992, "ocr_line_count": 5, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 14, "text": "DL/T5840—2021\n3基本规定\n3.0.1设备安装应按已批准的设计文件和产品技术文件执行，并\n编制施工方案。\n3.0.2设备安装前，建筑工程应验收合格，并具备下列条件：\n1建筑物应无渗漏，门窗安装完毕，有可能造成已安装电\n气设备损坏，或电气设备安装后不能再施工的建筑工程，应全部\n施工完毕。\n2预理件及预留孔应符合设计文件要求，预埋件固定应\n牢固。\n3构架、竖井的走道板、栏杆、平台及梯子应齐全，安装\n应牢固。\n3.0.3设备安装前，基础及构支架应符合下列规定：\n1基础标高、轴线、尺寸应符合设计文件要求。\n2混凝土及二次灌浆强度应达到设备安装要求，基坑应回\n填夯实。\n3.0.4设备安装场地应符合下列规定：\n1孔洞应封堵或隔离；地面应干净整洁、无积水；施工道\n路应畅通；照明应满足施工需要。\n2现场应控制粉尘、油气、废渣、废水、废弃物、噪声及\n振动对周围环境造成的污染和危害。\n3作业空间应满足设备搬运及吊装需求。\n4运输及起重机械停泊和作业范围内的地基应牢固。\n5作业下方有设备时，应有防高空落物的隔离措施。\n3.0.5设备开箱检查，应符合下列规定：\n1设备包装及密封应完好，本体及附件应齐全，与装箱清\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9958, "ocr_line_count": 27, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 15, "text": "DL/T5840—2021\n单数量应相符；设备规格、型号应符合设计文件及供货合同\n要求。\n2充油、充气的设备本体及附件应无渗漏现象，气体压力\n应满足产品技术文件要求；密封部件应密封严密，外观检查应无\n锈蚀、损伤和裂纹等缺陷。\n3产品安装使用说明书、出厂试验报告、合格证等出厂资\n料应齐全。\n3.0.6安装用的紧固件，应采用镀锌制品或不锈钢制品，用于\n户外的紧固件应采用热镀锌制品，M8及以下螺栓可采用不锈钢\n制品。\n3.0.7均压环安装应牢固、正确，表面应光滑、无变形；户外安\n装时，宜在均压环最低处设置排水孔。\n3.0.8带电部位安全间距应符合现行行业标准《电气装置安装工\n程母线装置施工及验收规范》DL/T5841规定。\nS", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.98, "ocr_line_count": 16, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 16, "text": "DL/T5840—2021\n4油浸式变压器、电抗器\n4.1装卸、运输与就位\n4.1.131.5MVA及以上变压器和40Mvar及以上的电抗器装卸及\n运输时，应调查运输路径及两端装卸条件，制订施工方案，并应\n符合下列规定：\n1水路运输时：\n1）选择航道，掌握吃水深度、水上及水下障碍物分\n布、潮汛情况以及沿途桥梁尺寸应满足运输要求。\n2）选择船舶，掌握船舶运载能力与结构，验算载重时\n船舶的稳定性，应满足运载要求。\n3）选择码头，掌握码头承重及起重能力，并进行验算\n或荷重试验，应满足承重、起重要求。\n2陆路运输时：\n1）选择路线，掌握沿途桥梁、涵洞、沟道等高度、宽\n度、坡度、倾斜度、转角、承重情况，并采取措\n施，应满足运输要求。\n2）掌握沿途架空电力、通信线路等高空障碍物高度情\n况，并采取措施，应满足运输要求。\n3）运输时，车速应符合产品技术文件要求。\n3装卸时应设专人观测车辆、平台的升降或船只的沉浮情\n况，不得超过允许范围的倾斜。\n4.1.2在装卸和运输过程中，以下设备应装设三维冲击记录仪，\n并全程记录设备受冲击情况：\n1电压在66kV～110kV且容量为31.5MVA及以上的油浸\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9974, "ocr_line_count": 26, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 17, "text": "DL/T5840—2021\n式变压器。\n2电压为220kV及以上的油浸式变压器。\n3电压为330kV及以上的油浸式电抗器。\n4.1.3当设备改变运输方式时，应及时检查设备受冲击情况，并\n做好记录。\n4.1.4充气体运输的变压器、电抗器油箱内的气体压力应始终保\n持在0.01MPa～0.03MPa，并设有压力表进行监视，油箱应配有\n可随时补气的气体瓶，补充气体露点应低于一40℃。\n4.1.5本体装卸及就位应符合下列规定：\n1整体起吊时，应将吊具固定在专用吊点上，起吊重心应\n符合产品技术文件要求。\n2机械牵引本体时，牵引着力点应在本体重心以下，并符\n合产品技术文件要求；运输、吊装、顶升过程中器身倾斜角度应\n满足产品技术文件要求，当无规定时，不宜超过15°，牵引速度\n不宜超过2m/min。\n3顶推、顶升本体时，应使用产品指定的受力位置，并应\n采取防滑、防溜措施；顶推、顶升速度应符合产品技术文件要\n求；顶升过程中应沿长轴方向前后交替进行起落，不应四点同时\n起落，两点起升与下降应操作协调，各点受力应均匀，并应及时\n垫好垫块，应采取防止顶升器具失压和打滑的措施。\n4.1.6本体就位后，应符合下列规定：\n1本体中心线与基础轴线保持一致，就位位置应符合设计\n文件要求。\n2基础、轨道应水平，1600kVA以上或1600kvar以上油浸\n式变压器、电抗器，基础水平误差应小于5mm，轨道间距误差\n应小于5mm。移运小车在轨道上空载运行时，应平滑无卡阻，\n轨道接地连接可靠，导通良好。\n3装有滚轮的变压器、电抗器，其滚轮应能灵活转动。就\n位后应将滚轮制动装置加以固定。\nL", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9804, "ocr_line_count": 31, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 18, "text": "DL/T5840—2021\n4本体直接就位于基础上时，与基础预埋件的固定方式应\n符合抗震设计及产品技术文件要求。\n4.2交接与保管\n4.2.1变压器、电抗器到达现场后，办理交接应符合下列规定：\n1参与交接的人员签字应齐全，签证记录应完整。\n2设备交接数量、参数应符合设计文件及订货合同要求，\n对于不合格项目应有记录。\n3充气体运输的变压器、电抗器本体及附件，应移交气体\n压力监视记录；充油运输的变压器、电抗器本体及附件，运输油\n位应符合产品技术文件要求。\n4变压器、电抗器本体应在就位后关闭三维冲击记录仪，\n并移交冲击记录。冲击加速度值应符合订货合同及产品技术文件\n要求；当无规定时，冲击加速度值不应大于3g。\n4.2.2设备存放、保管应符合下列规定：\n1本体及附件不应放置在低注区域，放置区域地面应保持\n平整、坚实。设备不得浸水或歪斜，并应有防倾覆和机械损伤的\n措施。\n2对有防潮要求的本体或附件应放置在干燥的室内。\n3充气体的本体及附件，应每天记录压力值，当气体压力\n值不满足产品技术文件要求时，应及时采取补气措施。\n4充油的本体及附件，应检查有无渗漏油现象，当油位低\n于产品技术文件要求时，应及时采取补油等措施。\n5对于存放、保管有特殊要求的设备，应符合产品技术文\n件要求。\n4.2.3变压器、电抗器到达现场后，超过3个月不能施工，且制\n造厂无明确要求时，应按照产品长期保管要求进行保管，并应符\n合下列规定：\n1充油运输的变压器、电抗器：\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9969, "ocr_line_count": 30, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 19, "text": "DL/T5840—2021\n1）油箱密封应良好，已安装套管的变压器，绕组绝缘\n电阻应符合产品技术文件要求。\n2）已安装储油柜及吸湿器时，应补充合格的绝缘油至\n规定油位；未安装储油柜时，应将油箱上部抽真空\n后，充以0.01MPa~0.03MPa、露点低于一40C的\n气体或按产品技术文件要求执行，并应装设压力监\n视装置。\n2充气运输的变压器、电抗器：\n1）应安装储油柜及吸湿器，并抽真空后注入合格绝缘\n油至规定油位。\n2）残油可以取出时，应取残油进行电气强度、含水量\n试验，并应按本规范附录A的规定判断是否受潮。\n4.2.4长期保管期间应按产品技术文件要求，定期从本体抽取油\n样进行试验；当无规定时，应每隔30天进行取样试验，油质标\n准应符合表4.2.4的规定。\n表4.2.4油样质量标准\n试验项目\n电压等级（kV）\n标准值\n110及以下电压等级\n≤20\n220\n≤15\n含水量（mg/L）\n330~750\n≤10\n1000\n8>\n35及以下电压等级\n≥35\n66~220\n≥40\n330\n≥50\n击穿电压（kV）\n500\n≥60\n750\n≥70\n1000\n≥70\n9", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.98, "ocr_line_count": 43, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 20, "text": "DL/T5840-2021\n4.3绝缘油处理\n4.3.1绝缘油的验收与保管应符合下列规定：\n1绝缘油应储藏在密封、清洁的专用容器内。\n2\n每批到达现场的绝缘油，制造厂均应提供全分析试验\n报告。\n3绝缘油到达现场后应取样进行简化分析，结果异常时，\n还应进行全分析试验。取样试验应符合下列规定：\n1）大罐油应每罐取样，小桶油应按表4.3.1的规定进行\n取样。\n表4.3.1绝缘油取样数量\n每批油的桶数\n取样桶数\n每批油的桶数\n取样桶数\n1\n1\n51~100\n7\n2~5\n2\n101~200\n10\n6~20\n3\n201~400\n15\n21~50\n4\n401及以上\n20\n2）取样试验应按现行国家标准《电力用油（变压器油、\n汽轮机油）取样方法》GB/T7597的规定执行。试验\n标准应符合现行国家标准《电气装置安装工程电气\n设备交接试验标准》GB50150的规定。\n4不同标记的绝缘油应分别储存并应有明显标识。\n4.3.2绝缘油现场净化过滤应符合下列规定：\n1绝缘油应采用真空滤油装置进行净化过滤，所采用的储\n油罐及油管，均应清洗干净，检查合格。\n2储油罐应符合下列规定：\n1）储油罐总容积应大于单台最大设备容积的120%。\n2）储油罐顶部应设置进出气阀，用于呼吸的进气口应\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9941, "ocr_line_count": 44, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 21, "text": "DL/T5840—2021\n安装干燥过滤装置。\n3）储油罐应设置进油阀、出油阀、油样阀和残油阀。\n出油阀位于罐的下部、距罐底约100mm；进油阀位\n于罐上部；油样阀位于罐的中下部；残油阀位于罐\n底部。\n4）储油罐顶部应设置人孔盖并能可靠密封。\n5）储油罐应设置油位指示装置。\n6）储油罐应设置专用起吊挂环和专用接地连接点。\n3净化过滤过程中所有滤油装置、储油罐、金属油管、电\n源箱均应可靠接地。\n4应配备存放废油的储油罐。\n5\n每批油处理结束后，应对每个储油罐的绝缘油取样进行\n试验，质量标准应符合表4.3.2的规定。\n表4.3.2绝缘油净化过滤后质量标准\n试验项目\n电压等级（kV）\n标准值\n备注\n35及以下\n≥40\n66~220\n≥45\n击穿电压（kV）\n330\n≥55\n500\n≥65\n750~1000\n≥70\n110及以下\n≤20\n220\n≤15\n含水量（mg/L）\n330~500\n≤10\n750~1000\n≤8\n介质损耗因数tan%\n注入电气设备前\nS0>\n(0.06)\n注入电气设备后\nL'0\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9769, "ocr_line_count": 47, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 22, "text": "DL/T5840—2021\n续表4.3.2\n试验项目\n电压等级（kV）\n标准值\n备注\n500\n（5um以上颗粒）≤2000\n颗粒度\n750\n（5um以上颗粒）≤2000\n（个/100mL）\n（5μm~100μm颗粒）\n1000\n≤1000\n无100μm以上颗粒\n4.4排\n氮\n4.4.1采用抽真空排氮时，排氮口应装设在空气流通处。解除真\n空时，应注入露点低于一40℃的干燥空气。\n4.4.2采用注油排氮时，应符合下列规定：\n1绝缘油应净化过滤合格后，方可注入变压器、电抗器油\n箱。油箱本体宜安装临时油位表。\n2油管宜采用钢管或其他耐油管，油管内部应清洗干净。\n当采用耐油胶管时，应确保胶管不污染绝缘油。\n3注油排氮时，绝缘油应经真空滤油装置从注油阀门注入\n油箱，氮气应经顶部排出。排氮时，任何人不得在排气孔处停\n留，注油最终油位应高出铁心上沿200mm以上。\n4绝缘油注入前的静置时间，500kV及以下不应小于12h，\n750kV及以上不应小于24h。\n4.5器身检查\n4.5.1当有下列情况之一时，应进行器身检查：\n1制造厂或建设单位认为应进行器身检查。\n2变压器、电抗器运输和装卸过程中冲击加速度值大于3g\n或三维冲击记录仪出现异常情况时，应由建设、监理、施工、运\n输和制造厂等单位代表，共同分析原因并出具正式报告，确定进\n行现场器身检查或返厂处理。\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9922, "ocr_line_count": 38, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 23, "text": "DL/T5840—2021\n4.5.2容量为1600kVA及以下变压器，运输过程中无异常或制\n造厂说明可不进行器身检查时，可不进行器身检查。\n4.5.3充气运输的变压器、电抗器，当油箱内残油量过低，无法\n从取油嘴取样时，应在器身检查时，从油箱内部取残油进行电气\n强度、含水量试验，并应按本规范附录A的规定判断是否受潮。\n4.5.4器身检查应符合下列规定：\n1器身检查时，场地四周应清洁，并应根据现场情况设置\n防尘措施。\n2凡雨、雪天气，风力达4级以上或湿度75%以上的天\n气，不得进行器身检查；当空气相对湿度小于75%时，器身暴\n露在空气中的时间不得超过16h；暴露时间由开始放油或揭开顶\n盖或打开任一堵塞时算起，到开始抽真空或注油为止。\n3周围空气温度不宜低于0℃，器身温度不宜低于周围空\n气温度；当器身温度低于周围空气温度时，应将器身加热，宜使\n其温度高于环境温度10℃或采取制造厂要求的其他措施。\n4调压切换装置吊出检查、调整时，暴露在空气中的时间\n应符合表4.5.4的规定。\n表4.5.4调压切换装置露空时间\n环境温度（℃）\n>0\n>0\n>0\n<0\n空气相对湿度（%）\n65以下\n65~75\n75~85\n不控制\n持续时间（h）\n≤24\n≤16\n≤10\n≤8\n4.5.5直接进入油箱内部进行器身检查时，应符合下列规定：\n1排氮前，任何人不得进入箱体内部；箱体内含氧量未达\n到18%时，人员不得进入。\n2内检过程中，应向箱体内持续补充露点低于一40℃的干\n燥空气，含氧量不得低于18%，箱体内相对湿度不应大于20%。\n补充干燥空气的速率应符合产品技术文件要求。\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9804, "ocr_line_count": 41, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 24, "text": "DL/T58402021\n3器身检查，应由制造厂技术人员完成，内检人员不宜超\n过3人，不得遗漏工器具等杂物在箱体内部。\n4.5.6吊罩、吊心进行器身检查，应符合下列规定：\n1钟罩起吊前，应拆除临时固定支撑，以及与钟罩相连的\n内部部件。\n2器身或钟罩起吊时，吊索与铅垂线的夹角不宜大于30°：\n起吊过程中，器身不得与箱壁有碰触。\n3充氮的变压器、电抗器吊罩检查时，器身应在空气中暴\n露15min以上，待氮气充分扩散后再进行检查。\n4检查完毕后宜用合格的绝缘油对器身进行冲洗；冲洗时不\n得触及引出线端头裸露部分；油箱底部不得有遗留杂物及残油。\n4.5.7器身检查的内容应符合下列规定：\n1器身定位件及绝缘件应无损坏、变形及松动。\n2器身上部的压紧垫块应无位移、松动。\n3铁心对地、夹件对地、铁心对夹件的绝缘电阻应符合现行\n国家标准《电气装置安装工程电气设备交接试验标准》GB50150\n及产品技术文件要求。\n4铁心拉带及接地线连接应可靠，绝缘应无损伤，紧固螺\n栓应无松动，拉带与夹件之间的绝缘套应无破损。\n5绕组及围屏应无明显位移，围屏外边的绑带应无松动。\n6所有屏蔽接地应良好，紧固件应无松动。\n7有载调压切换装置的选择开关、切换开关接触应符合产\n品技术文件的要求，位置显示正确；分接引线应连接正确、牢\n固，切换开关密封严密。\n8无励磁调压切换装置各分接头与绕组的连接应紧固正\n确：各分接头应清洁，且接触紧密，弹性良好；转动接点应正确\n地停留在各个位置上，且与指示器所指位置一致；切换装置的拉\n杆、分接头凸轮、小轴、销子等应完整无损；转动盘应动作灵\n活，密封严密。\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.995, "ocr_line_count": 31, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 25, "text": "DL/T5840—2021\n9所有引线支撑件、导线夹件应无位移、损坏；引出线绝\n缘包扎应紧固，无破损、拧弯现象；引出线的裸露部分应无毛刺\n或尖角，焊接部位应无断裂、虚焊等缺陷；引出线与套管的连接\n应牢固可靠，接线应正确。\n10强油循环管路与下轭绝缘接口部位的密封应完好。\n11各部位应无油泥、水迹和金属屑等杂物。\n12运输用的临时防护装置及临时支撑应拆除，并应清点、\n做好记录。\n13箱壁上各阀门开闭应灵活，指示应正确，对于导向冷却\n的变压器应检查和清理进油管接头和联箱。\n4.6内部连接与附件安装\n4.6.1变压器、电抗器的内部安装和连接应由制造厂技术人员按\n产品技术文件要求完成，接线应正确，连接应可靠，签证记录应\n完整。\n4.6.2110kV及以上变压器、电抗器本体露空，安装附件时应符\n合下列规定：\n1环境相对湿度应小于80%，在安装过程中应向箱体内持\n续补充露点低于一40C的干燥空气，补充干燥空气速率应符合\n产品技术文件要求。\n2每次宜只打开一处封口，并用塑料薄膜覆盖，器身连续\n露空时间不宜超过8h，累计露空时间不宜超过24h。箱体内空气\n的相对湿度不应大于20%。每天工作结束应抽真空或注入气体，\n确保器身不受潮，真空度、气体压力应符合产品技术文件要求。\n3为缩短器身露空时间，冷却装置、储油柜等不需要在露\n空状态安装的附件应先行安装完成，且在冷却装置及油管的安装\n过程中，不得打开本体油箱的任一阀门或密封板。\n4.6.3密封处理应符合下列规定：\n1法兰连接处应用耐油密封垫圈密封，密封垫圈应无扭曲、\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9972, "ocr_line_count": 30, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 26, "text": "DL/T5840—2021\n变形、裂纹和毛刺，密封垫圈应与法兰面的尺寸相配合。\n2法兰连接面应平整、清洁；现场对接的法兰面应更换新\n的密封垫圈，密封垫圈应使用产品技术文件要求的清洁剂擦拭干\n净，其安装位置应准确；其搭接处的厚度应与其原厚度相同，橡\n胶密封垫的压缩量应符合产品技术文件要求，无规定时不宜超过\n其厚度的1/3。\n3法兰螺栓应按对角线位置依次均匀紧固，紧固后的法兰\n间隙应均匀，紧固力矩值应符合产品技术文件要求。\n4.6.4连接管道内部应清洁，连接处密封应严密。\n4.6.5储油柜安装应符合下列规定：\n1储油柜应按照产品技术文件要求进行检查、安装。\n2胶囊式储油柜中的胶囊或隔膜式储油柜中的隔膜应完整\n无破损。\n3胶囊应用充气的方法进行试漏，充气压力、试漏时间应\n符合产品技术文件要求。\n4胶囊安装应沿长度方向与储油柜的长轴保持平行，不应\n扭偏；胶囊口的密封应良好，呼吸应通畅。\n5金属波纹式储油柜应在负压状态下运输，密封可靠，腔\n内应清洁，无灰尘、油污、水分等杂质，安装前应按产品技术文\n件要求进行检查、调整。\n6储油柜油位表动作应灵活，油位指示应便于观察，指示\n油位应与真实油位相符：油位表的信号接点位置应正确，绝缘应\n良好。\n4.6.6冷却装置安装应符合下列规定：\n1冷却装置宜在安装前进行密封试验，并应符合下列规定：\n1）试压介质、试压压力及承压时间应满足产品技术文\n件要求。\n2）当无规定时，冷却装置、强迫油循环风冷却器承压\n应持续30min无渗漏，强迫油循环水冷却器承压应\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9949, "ocr_line_count": 31, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 27, "text": "DL/T5840—2021\n持续1h，水、油系统均应无渗漏。\n2冷却装置安装前应用合格的绝缘油冲洗干净，并将残油\n排尽。\n3冷却装置安装位置应符合产品技术文件要求，应平衡\n起吊。\n4风扇电动机及叶片安装应牢固，叶片应无扭曲变形，电\n动机应转动灵活，无卡阻，转向正确。\n5油泵密封应良好，无渗油或进气现象，转向应正确，无\n异常噪声、振动或过热等现象。\n6连接管路阀门应操作灵活，开闭位置应正确，阀门及法\n兰连接处应密封良好。\n7外接油管路在安装前，应冲洗干净，油管应涂黄漆；水\n冷却装置管道安装后，水管应涂黑漆，应有流向标识。\n8油流继电器、差压继电器应密封严密，动作可靠。\n9水冷却装置停用时，冷却水应排尽。\n4.6.7升高座安装应符合下列规定：\n1升高座安装前，应先完成升高座内电流互感器的交接试\n验，互感器二次绕组排列顺序应正确；引出线端子板绝缘应符合\n产品技术文件的要求，其接线螺栓和固定件的垫块应紧固，端子\n板密封严密，无渗油现象。\n2升高座安装时应使绝缘筒的缺口与引出线方向一致，且\n不得碰触。\n3升高座法兰面应与本体法兰面平行就位，放气塞位置应\n在升高座最高处。\n4.6.8高压电缆出线装置安装应符合下列规定：\n1安装前，应将装置内壁、法兰密封面、套管表面及触头\n清理干净，宜采用合格的绝缘油冲洗干净。\n2出线装置竖立和吊装应符合产品技术文件要求。\n3出线装置宜在本体抽真空前安装完毕。\n17", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9983, "ocr_line_count": 31, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 28, "text": "DL/T5840—2021\n4.6.9高压电缆宜在自身试验和变压器本体试验合格后，再接入\n高压电缆出线装置内，连接应可靠，接触应良好，电缆轴线应与\n出线装置轴线重合，不得歪斜。\n4.6.10套管安装应符合下列规定：\n1套管应经试验合格后才可安装，套管外观不得有裂纹、\n损伤、变形：套管的金属法兰结合面应平整，无外伤或铸造砂\n眼；纯瓷套管与金属法兰胶装部位应密封严密，并涂有性能良好\n的防水胶；充油套管应无渗油现象，油位指示正常。\n2套管竖立和吊装时，起吊部位、吊具应符合产品技术文\n件要求。\n3套管起吊后，应使套管与升高座角度一致后再进行连接\n工作，引线连接应可靠，导电杆插入尺寸应符合产品技术文件要\n求；套管顶部结构的密封垫应安装正确，密封应良好，螺栓紧固\n力矩应符合产品技术文件要求。\n4充油套管的油位指示应面向便于巡视侧。\n5套管末屏连接应符合设计文件或产品技术文件要求，接\n地应可靠。\n4.6.11调压切换装置安装应符合下列规定：\n1传动机构中的操动机构、电动机、传动齿轮和连杆应固\n定牢靠，连接位置应正确，且操作灵活，无卡阻现象；传动机构\n的摩擦部分应涂以适合当地气候条件的润滑脂。\n2切换开关的触头及其连接线应完整无损、接触可靠，其\n限流电阻应完好、无断裂现象。\n3切换开关的工作顺序应符合产品技术文件要求。切换开\n关在极限位置时，其机械联锁与极限开关的电气联锁动作应\n正确。\n4位置指示器应动作正常，指示正确。\n5切换开关油箱内应清洁、密封良好，注入油箱中的绝缘\n油应符合产品技术文件要求。\n18", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9971, "ocr_line_count": 31, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 29, "text": "DL/T5840—2021\n6在线滤油装置管道及滤网应清洗干净、试运正常。\n4.6.12气体继电器安装应符合下列规定：\n1气体继电器安装前应校验合格，并解除运输用的固定措\n施，动作整定值应符合运行要求。\n2气体继电器安装应水平，两侧油管路的倾斜角度应符合\n产品技术文件要求，箭头标识应指向储油柜，观察窗的挡板应处\n于打开位置。\n4.6.13压力释放装置安装方向应正确，动作应灵活；法兰对接\n面应清洁，密封应良好，电接点动作应准确、绝缘应良好，动作\n压力应符合产品技术文件要求。\n4.6.14户外布置的变压器、电抗器，其气体继电器、油流速动\n继电器应加装防雨罩，电缆引线在接入继电器处应有反水弯，进\n线孔应封堵严密。\n4.6.15吸湿器与储油柜间连接管的密封应严密，管道应通畅，\n吸湿剂应干燥，填充高度宜与顶盖保持1/6～1/5高度的空隙，油\n封油位应在刻度线要求范围内。\n4.6.16测温装置安装应符合下列规定：\n1110kV及以上电压等级变压器的测温装置安装前应进行\n校验，信号接点动作应正确，导通应良好。\n2测温装置应根据制造厂规定值进行整定。\n3油箱顶盖上的测温探头安装孔应注入绝缘油，密封应良\n好，闲置的安装孔应密封。\n4膨胀式信号测温装置的细金属软管不得压扁和急剧扭\n曲，其弯曲半径不得小于50mm。\n4.6.17变压器、电抗器本体电缆应有保护措施，排列应整齐，\n接线盒应密封。\n4.6.18控制箱安装应符合下列规定：\n1冷却系统应有两路交流电源，投切功能应可靠、正确。\n2控制回路接线应正确、可靠，绝缘无损伤；接线应采用\n19", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9974, "ocr_line_count": 31, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 30, "text": "DL/T5840—2021\n铜质或有电镀金属防锈层的螺栓紧固；连接导线截面应符合设计\n文件要求，标识应清晰。\n3控制箱及内部的元件外壳、框架接地应牢固、可靠。\n4断路器、接触器动作灵活无卡涩，触头接触紧密、可\n靠，无异常声响。\n5保护电动机用的热继电器的整定值应为电动机额定电流\n的1.0倍~1.15倍。\n6内部元件及转换开关各位置的命名应正确并符合设计\n要求。\n7控制箱应密封，控制箱内外应清洁无锈蚀，驱潮装置工\n作应正常。\n8控制和信号回路应正确。\n4.7干燥\n4.7.1变压器、电抗器是否需要进行干燥，应根据本规范附录A\n进行综合分析判断后确定。\n4.7.2设备进行干燥时，宜采用真空热油循环干燥法。带油干燥\n时上层油温不得超过85℃。\n4.7.3在保持温度不变的情况下，绕组的绝缘电阻下降后再回\n升，110kV及以下的变压器、电抗器持续6h；220kV及以上的\n变压器、电抗器持续12h保持稳定，且真空滤油装置中无凝结水\n产生时，可认为干燥完毕。\n4.8抽真空、注油\n4.8.1抽真空、注油工作不宜在雨天或雾天进行。\n4.8.2高压电缆出线装置、储油柜、冷却装置、调压开关油室宜\n与本体油箱同时抽真空，不能承受真空下机械强度的附件应与本\n体油箱隔离。\n4.8.3真空泵或真空机组应有防止突然停止或因误操作而引起真\n20", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9955, "ocr_line_count": 29, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 31, "text": "DL/T5840—2021\n空泵油倒灌的措施。\n4.8.4本体及附件抽真空方法应符合产品技术文件要求，并应符\n合下列规定：\n1220kV及以上的变压器、电抗器应进行真空处理，并应\n按产品文件要求进行泄漏率检测。\n2抽真空时，应监视并记录油箱的形变，其最大值不得超\n过油箱壁厚的两倍。\n3应用真空计测量油箱内真空度，当真空度小于规定值\n时，开始对真空保持时间进行计时；当制造厂无规定时，真空度\n及保持时间应符合表4.8.4的规定。\n表4.8.4真空度要求\n电压等级（kV）\n≤330\n500\n750\n1000\n真空度（Pa）\n≤133\n≤133\n≤13\n≤13\n真空保持时间（h）\n≥8\n≥24\n≥48\n≥48\n4高压电缆出线装置抽真空时，真空度及真空保持时间应\n符合产品技术文件要求。\n5当制造厂无规定时，1000kV变压器、电抗器持续抽真\n空时间不得少于48h或累计抽真空时间不得少于60h。计算累\n计抽真空时间时，抽真空间断次数不应超过2次，间断时间不应\n超过1h。\n4.8.5真空注油应符合下列规定：\n1真空注油前，变压器本体及各侧绕组、真空滤油装置及\n金属材质油管道应可靠接地。\n2真空注油时，应从注油阀进油，对导向强油循环的变压\n器、电抗器，注油应按产品技术文件要求进行。\n3220kV及以上的变压器、电抗器应真空注油，110kV变\n压器、电抗器宜采用真空注油，注油全过程应保持真空。注入油\n21", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9928, "ocr_line_count": 41, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 32, "text": "DL/T5840—2021\n的油温宜高于器身温度，注油速度不宜大于100L/min。\n41000kV变压器、电抗器注油时，应全过程持续抽真\n空，真空残压不应大于20Pa。注入油的油温宜高于器身温度，\n真空滤油装置出口油温应为55℃～65℃，注油速度不宜大于\n100L/min。真空注油全过程中，真空滤油装置进、出油管不得\n在露空状态切换。\n4.8.6新安装的变压器、电抗器不宜使用混合油，不同标记的绝\n缘油或同标记的新油与运行过的油混合使用前，应做混油试验。\n4.9热油循环\n4.9.1220kV及以上变压器、电抗器真空注油后应进行热油循\n环，并应符合下列规定：\n1变压器、电抗器真空注油到离器身顶盖200mm处时，应\n进行抽真空。真空度应符合产品技术文件要求，热油循环可在真\n空注油到储油柜的额定油位后，满油状态下进行。\n2热油循环前，应对油管抽真空，再对循环系统管路注入\n合格的绝缘油冲洗并进行密封检查。\n3冷却装置内的绝缘油应与油箱本体同时进行热油循环，\n当环境温度较低时，应轮流开启冷却器组进行热油循环，并每隔\n4h切换一次。\n4热油循环过程中，真空滤油装置加热脱水缸中的温度，\n应控制在65℃土5℃范围内，变压器、电抗器油箱本体内温度\n不应低于40℃。当环境温度全天平均低于10℃时，应对油箱采\n取保温措施。\n4.9.2热油循环时间应符合产品技术文件要求，且应符合下列\n规定：\n1真空滤油装置出口温度达到规定后，热油循环持续时间\n应符合产品技术规定，且不应少于48h。\n2热油循环时间不应少于：3×变压器（电抗器）总油量/\n22", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.996, "ocr_line_count": 30, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 33, "text": "DL/T5840—2021\n通过真空滤油装置每小时的油量。\n4.9.3热油循环后，绝缘油应静置24h后，进行取样试验，应符\n合现行国家标准《电气装置安装工程电气设备交接试验标准》GB\n50150、《1000kV系统电气装置安装工程电气设备交接试验标准》\nGB/T50832的规定。\n4.10补油、整体密封检查和静置\n4.10.1向变压器、电抗器内补油时，应通过储油柜上专用的注\n油阀注入，注油至额定油位时，应及时排出本体及附件内的气\n体，油位应根据产品技术文件要求，调整至相应环境温度时的\n位置。\n4.10.2变压器、电抗器整体密封性试验应按照产品技术文件要\n求进行。当无规定时，可采用油柱或露点低于一40℃的干燥空\n气、氮气，在储油柜顶部加压至0.03MPa，密封试验应持续24h\n无渗漏。整体运输的变压器、电抗器可不进行整体密封试验。\n4.10.3注油完毕后，施加电压前，变压器、电抗器静置时间除\n应符合产品技术文件规定，还应符合表4.10.3的规定。\n表4.10.3施加电压前静置时间\n电压等级（kV）\n静置时间（h）\n110及以下\n≥24\n220、330\n≥48\n500~750\n≥72\n1000\n≥120\n4.10.4静置完毕后，应从变压器、电抗器的套管、升高座、冷\n却装置、气体继电器及压力释放装置等部位进行多次排气，并启\n动潜油泵，直至残余气体排尽。\n23", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9915, "ocr_line_count": 32, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 34, "text": "DL/T5840—2021\n5干式变压器和消弧线圈\n5.0.1干式变压器和消弧线圈的运输应采取防振、防撞和防潮措\n施，并应符合产品技术文件要求。\n5.0.2设备进入现场，应符合下列规定：\n1设备铭牌参数应符合订货合同，绕组接线组别和挡位应\n符合设计文件要求。\n2本体绝缘部件和涂层应完好，金属部件应无锈蚀、损\n伤，连接引线应绝缘完好、连接牢固，且无变形。\n3温控装置、冷却风机等附件应齐全、完好。\n4铁心夹件紧固螺栓、穿心螺栓、铁心绝缘绑带等应齐\n全，固定紧固。\n室外放置时应采取可靠的防雨、防潮、防撞击、防倾覆措施。\n5.0.4干式变压器和消弧线圈安装应符合下列规定：\n1本体中心线与基础轴线保持一致，就位位置应符合设计\n文件要求。\n2本体与基础预埋件的固定方式应符合设计文件和产品技\n术文件的要求。\n3设备整体起吊时，应使用设备专用起吊点，起吊重心应\n符合产品技术文件要求。\n4设备就位后带电前应拆除设备运输时的固定件。\n5.0.5安装后的检查应符合下列规定：\n1调压装置电压切换状态应正常，各分接连接应正确、\n牢固。\n2本体外观清洁、完好无损、无残留异物，各紧固件已紧\n24", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9971, "ocr_line_count": 26, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 35, "text": "DL/T5840—2021\n固，铁心及绕组无松动、变形，绕组绝缘表面应光滑、无裂纹。\n3铁心、夹件及穿心螺栓绝缘电阻应符合产品技术文件\n要求。\n4连接引线绝缘层应完好，引线应无变形，接线正确、连\n接可靠。\n5变压器测温探头应完好，插入深度应符合产品技术文件\n要求，测温线绝缘应良好。\n5.0.6干式变压器和消弧线圈的外壳应可靠接地，中性点接地应\n符合设计要求。\n25", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9975, "ocr_line_count": 11, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 36, "text": "DL/T5840—2021\n6干式电抗器\n6.0.1电抗器的运输应采取防振、防撞和防潮措施，并应符合产\n品技术文件要求。\n6.0.2设备进入现场，应符合下列规定：\n1线圈及顶部、底部的支架应无变形或损伤。\n2线圈绝缘和出线端应无损伤或裂纹。\n3表面涂层应无损伤，线圈通风道应清洁、无杂物。\n4支柱绝缘子及附件应齐全。\n6.0.3电抗器本体及附件的保管堆放场地应平整、无积水，承载\n能力应符合产品技术文件要求。\n6.0.4电抗器支柱绝缘子安装应符合下列要求：\n1基座的水平调整和装配应满足产品技术文件要求。\n2重叠安装时，中心线应一致，紧固件应齐全，紧固力矩\n值应符合产品技术文件要求。\n3空心电抗器上、下重叠时，宜采用与顶帽同样大小且厚\n度不超过4mm的绝缘纸垫片或橡胶垫片进行找平，户外安装时\n应采用橡胶垫片。\n6.0.5电抗器本体安装应符合下列要求：\n1吊装应采用专用吊具，吊装方法和吊带、吊点选择应符\n合产品技术文件要求。\n2线圈的质量应均匀分配于所有支柱绝缘子上。\n3空心电抗器应按其编号进行安装，并应符合下列要求：\n1）三相重叠排列时，中间一相线圈的绕向应与上、下\n两相相反，各相中心线应一致。\n2）两相重叠一相并列时，重叠的两相绕向应相反，另\n26", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9973, "ocr_line_count": 27, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 37, "text": "DL/T5840—2021\n一相应与上面的一相绕向相同。\n3）三相水平排列时，三相绕向应相同。\n4铁心电抗器的各部位固定应牢靠、螺栓紧固，铁心应一\n点接地。\n6.0.6支柱绝缘子接地应符合下列要求：\n1上、下重叠安装时，底层的支柱绝缘子应接地，其余的\n支柱绝缘子不接地。\n2每相单独安装时，每相支柱绝缘子应接地。\n3支柱绝缘子的接地线不应构成闭合回路。\n6.0.7当其额定电流为1500A及以上时，电抗器接线端子与母\n线的连接应采用非磁性金属材料制成的螺栓。\n6.0.8空心电抗器间隔内，所有磁性材料的部件应可靠固定。\n6.0.9空心电抗器附近安装的二次电缆和二次设备应考虑电磁干\n扰的影响，二次电缆的接地线不应构成闭合回路。\n6.0.10防雨降噪装置、防鸟格栅、均压环（罩）和屏蔽环（罩）\n的安装应符合设计文件要求，并应与电抗器连接紧固。\n27", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9972, "ocr_line_count": 18, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 38, "text": "DL/T5840—2021\n7互感器\n7.1运输、装卸、保管和安装前检查\n7.1.1互感器运输、装卸和保管，应符合下列规定：\n1互感器的运输、装卸和保管应按产品技术文件要求执\n行，应有防止受潮、倾倒或遭受机械损伤的措施。复合绝缘外套\n应有防止鼠害和防止变形的措施。\n2互感器整体起吊时，应按产品技术文件要求选用吊装器\n具和选择吊点，不得利用绝缘伞裙起吊，并不得碰伤绝缘外套。\n7.1.2设备安装前的检查应符合下列规定：\n1电容式电压互感器的电磁装置和谐振阻尼器的铅封应\n完好。\n2根据设计文件核对设备技术参数应正确。\n3互感器的变比分接头的位置和极性应符合设计文件要求。\n4二次接线板应完整，引线端子连接应牢固，标识应清\n晰，绝缘应符合产品技术文件要求，接线盒应密封良好。\n7.2固体绝缘互感器安装\n7.2.1固体绝缘互感器安装，应符合下列规定：\n1安装面应水平，设备垂直度、水平度偏差应符合产品技\n术文件要求；并列安装的应排列整齐，极性方向应符合设计文件\n要求。\n2均压环、罩位置应正确，安装应牢固，表面应光洁，应\n无变形和毛刺；均压环底部应设置泄水孔。\n3保护间隙或保护压敏电阻的安装应符合产品技术文件\n28", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9967, "ocr_line_count": 25, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 39, "text": "DL/T5840—2021\n要求。\n4穿芯式互感器等电位连线应与母线可靠连接。\n5一次端子连接处接触面应清除氧化层、杂质，并应均匀\n涂以电力复合脂，螺栓紧固力矩值应符合产品技术文件要求。\n6二次接线盒应完整，引线端子连接应牢固，绝缘应良\n好，标识应清晰，户外二次接线盒密封应良好并应有可靠的防雨\n措施。\n7.2.2互感器下列部位应可靠接地：\n1分级绝缘电压互感器，其一次绕组的接地引出端子。\n2设备外壳和底座、二次端子盒。\n3电流互感器备用二次绕组端子应短路后接地。\n7.3充油互感器安装\n7.3.1充油互感器安装除应符合本规范第7.2节规定外，还应符\n合下列规定：\n1油浸式互感器油位应正常，密封应严密，应无渗油现象。\n2油位指示器、瓷套与法兰连接处、放油阀均应无渗油\n现象。\n3隔膜式储油柜的隔膜和金属膨胀器应完好，保护措施应\n拆除，顶盖螺栓应紧固。\n4充入设备的油应试验合格，补油应符合产品技术文件\n要求。\n5电容式电压互感器应根据产品成套供应的组件编号进行\n安装，不得互换。组件连接处的接触面应除去氧化层，接触应\n良好。\n7.3.2互感器的接地除应符合本规范第7.2.2条的规定外，还应\n符合下列规定：\n1电容式电压互感器的接地应符合产品技术文件要求。\n2电容型绝缘的电流互感器，其一次绕组末屏引出端子、\n29", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.998, "ocr_line_count": 30, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 40, "text": "DL/T5840—2021\n铁心引出接地端子应可靠接地。\n7.4充气互感器安装\n7.4.1充气互感器的安装除应符合本规范第7.2节的规定外，还\n应在安装前应检查气体绝缘互感器内气体压力和含水量应符合产\n品技术文件要求，所配置的密度继电器、压力表应校验合格。\n7.4.2充入设备的气体应检验合格，补气应符合产品技术文件要\n求。气体绝缘互感器密封检查合格后方可充注SF。气体，注气过\n程中应检查继电器各触点动作正确，检查气体额定压力、气体含\n水量和泄漏率应符合产品技术文件要求。\n7.5光电互感器安装\n7.5.1光电型电流互感器应密封良好，外观无损伤。光电型互感\n器和附件等易损设备不能立即安装时，应单独存放室内保管，保\n持原包装完整。\n7.5.2光电互感器安装除应符合本规范第7.2节的规定外，还应\n符合下列规定：\n1测量装置本体、接续盒与光纤连接应导通良好，光纤最\n小弯曲半径应符合产品技术文件要求。\n2悬吊绝缘子的安装固定应符合产品技术文件要求，拉紧\n装置连接应可靠，拉力应符合产品技术文件要求。\n3光纤适配器应保持洁净，不得受污染，光纤适配器保护\n措施拆除应符合产品技术文件要求。\n4光电测量装置本体的接续盒应及时密封，接续盒应可靠\n接地。\n30", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9985, "ocr_line_count": 25, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 41, "text": "DL/T5840—2021\n8工程交接验收\n8.0.1设备投入运行前，相关建筑工程应符合下列规定：\n1运行区域场地应平整，建筑物门窗、室内装饰、相关配\n套设施以及受电后无法进行或影响运行安全的项目应施工、验收\n完毕。\n2保护性围栏、网门、栏杆等安全设施应齐全，接地应\n可靠。\n3变压器、电抗器的蓄油坑应施工完毕，并清理干净，排\n油管路应通畅，卵石应填充完毕。\n4通风及消防装置应安装、验收完毕。\n8.0.2油浸式变压器、电抗器交接验收，应符合下列规定：\n1本体、冷却装置及所有附件应无缺陷及渗漏油现象，设\n备外表面油漆应完整，相色标识正确、清晰，本体无遗留物。\n2本体与附件上的所有阀门位置核对正确，位置指示应\n明确。\n3充油套管的油位应符合产品技术文件要求，本体及附件\n油位应符合油位曲线指示要求。\n4测温装置指示应正确，整定值符合要求，就地与远传显\n示偏差应符合产品技术文件要求。\n5冷却装置应试运行正常，联动正确。强道油循环的变压\n器、电抗器应启动全部冷却装置，循环4h以上并应排完残留\n气体。\n6应经过多次排气，直至各排气口有油溢出，集气盒内应\n充满绝缘油且密封严密。\n7变压器分接开关就地、远程操作应动作可靠，指示位置\n31", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9983, "ocr_line_count": 27, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 42, "text": "DL/T5840—2021\n与实际一致。\n8套管顶部结构的接触及密封应符合产品技术文件要求。\n末屏接地应可靠，封盖应密封良好。\n9电流互感器备用二次绕组端子应短路接地。\n10带有绝缘垫圈的法兰，以及钟罩式变压器油箱上、下箱\n沿之间，应安装跨接线。跨接线应安装在专用螺栓上，不得装设\n在法兰连接螺栓上。\n11变压器、电抗器外壳接应有两根接地引线与主接地网的\n不同干线连接，接地线规格应符合设计文件要求。\n12中性点接地方式应符合设计文件要求，中性点引出后应\n与本体可靠绝缘，应有两根接地引线与主接地网的不同干线连\n接。分体式变压器中性点应自中性线母线同一侧引入接地，接地\n引线规格应满足设计要求，中性汇流母线应采用淡蓝色标识。\n13110kV及以上变压器、电抗器铁心与夹件应分别引出接\n地，并与油箱外壳绝缘。接地引线规格应符合设计文件要求，并\n在油箱下部设置明显标识。\n14充氮灭火装置、在线监测装置等附属设施应验收合格。\n15变压器、电抗器的交接试验应合格。\n8.0.3干式变压器、消弧线圈交接验收应符合下列规定：\n1电压切换装置接触可靠，操作灵活，位置显示正确。\n2温控装置、冷却风机系统及其他附属系统应运行正常。\n3本体的接地引下线及其与主接地网的连接应符合设计文\n件要求，标识应齐全。\n4铁心应一点接地。\n8.0.4干式电抗器交接验收，应符合下列规定：\n1出线端子应连接良好，不应承受额外应力。\n2螺栓检查应紧固，无松动。\n3支柱绝缘子接地应良好。\n4空心电抗器基础内部的钢筋、基座结构不应形成闭合回\n32", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9978, "ocr_line_count": 31, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 43, "text": "DL/T58402021\n路。干式电抗器采用磁性金属围栏时，磁性金属围栏应设明显断\n开点，并不应通过接地线构成闭合回路。\n5屏蔽环（罩）应安装牢固，并应等分均匀，在本体直径的\n两倍范围内不应存在闭合磁回路。\n6铁心电抗器的铁心应一点接地。\n7本体风道应清洁无杂物，确保畅通无阻，无堵塞。\n8.0.5互感器验收检查应符合下列规定：\n1设备安装应牢固，外观应完整、洁净，应无缺损。铭牌\n标识应完整清晰。\n2油浸式设备应无渗漏，油位指示应正常。气体绝缘式设\n备气压应符合产品技术文件要求。\n3保护间隙的距离应符合设计文件要求。\n4油漆应完整，相色应正确。\n5接地应可靠，标识应规范。\n6交接试验应合格。\n8.0.6变压器、电抗器试运行时，应符合下列规定：\n1事故排油设施应完好，消防设施应齐全。\n2保护装置整定值应符合规定，操作及联动试验应正确。\n3中性点接地系统的变压器，在进行冲击合闸时，其中性\n点应接地。\n4变压器、电抗器第一次投入时，应在额定电压下进行冲\n击合闸试验。冲击合闸宜由高压侧投入。对发电机-变压器组结\n线的变压器，当发电机与变压器间无操作断开点时，可不做全电\n压冲击合闸，只做零起升压。\n5变压器、电抗器应进行5次额定电压冲击合闸，每次间\n隔时间宜为5min，无电流差动保护的干式变压器可进行3次空\n载全电压冲击合闸，应无异常情况。第一次带电试运时间不应少\n于10min，其中750kV及以上变压器在额定电压下，第一冲击\n合闸后的带电试运时间不应少于30min，其后每次合闸后带电运\n33", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9981, "ocr_line_count": 31, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 44, "text": "DL/T5840—2021\n行时间可逐次缩短，但不应小于5min，冲击合闸时，保护装置\n不应动作。\n6变压器并列前，相位核对应一致。\n7带电后，检查本体及附件所有焊缝和连接面，不应有渗\n油现象。\n8.0.7交接验收时，应移交下列资料和文件：\n1施工图纸及设计变更说明文件。\n2制造厂的产品说明书、出厂试验记录、进口产品应提供\n商检证明、合格证件及安装图纸等技术文件。\n3安装技术记录、隐蔽签证、施工记录、质量检验及评定\n资料、电气交接试验报告等。\n4备品、备件及专用工器具移交清单。\n34", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9971, "ocr_line_count": 14, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 45, "text": "DL/T5840—2021\n附录A新装电力变压器及油浸电抗器\n不需干燥的条件\nA.0.1充油运输的变压器及电抗器应符合现行国家标准《电气装\n置安装工程电气设备交接试验标准》GB50150的规定，并应符\n合下列规定：\n1绝缘油电气强度及含水量试验应合格。\n2绝缘电阻及吸收比或极化指数应合格。\n3介质损耗因数tand合格，电压等级在35kV以下或容量\n在4000kVA以下者不做要求。\nA.0.2充气运输的变压器及电抗器应符合现行国家标准《电气装\n置安装工程电气设备交接试验标准》GB50150的规定，并应符\n合下列要求：\n1器身内压力在出厂至安装前均应保持正压。\n2残油中含水量不应大于30mg/L。残油击穿电压在电压等\n级为330kV及以下者不应低于30kV，500kV及以上者不应低于\n40kV。\n3变压器及电抗器注入合格绝缘油后应符合下列规定：\n1）绝缘油击穿电压及含水量应合格。\n2）绝缘电阻及吸收比或极化指数应合格。\n3）介质损耗因数tan应合格。\n4当器身未能保持正压，而密封无明显破坏时，应根据安\n装及试验记录全面分析，按照现行国家标准《电气装置安装工程\n电气设备交接试验标准》GB50150的规定作综合判断，决定是否\n需要干燥。\n35", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9932, "ocr_line_count": 26, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 46, "text": "DL/T5840—2021\n本规范用词说明\n1为便于在执行本规范条文时区别对待，对要求严格程度\n不同的用词说明如下：\n1）表示很严格，非这样做不可的：\n正面词采用“必须”，反面词采用“严禁”；\n2）表示严格，在正常情况均应这样做的：\n正面词采用“应”，反面词采用“不应”或“不得”；\n3）表示充许稍有选择，在条件许可时首先应这样做的：\n正面词采用“宜”，反面词采用“不宜”；\n4）表示有选择，在一定条件下可以这样做的，采用\n“可”\n2条文中指明应按其他有关标准执行的写法为“应符\n合的规定”或“应按执行”\n36", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9904, "ocr_line_count": 15, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 47, "text": "DL/T5840—2021\n引用标准名录\n《电气装置安装工程电力变压器、油浸电抗器、互感器施\n工及验收规范》GB50148\n《电气装置安装工程电气设备交接试验标准》GB50150\n《1000kV系统电气装置安装工程电气设备交接试验标准》\nGB/T50832\n《电力用油（变压器油、汽轮机油）取样方法》GB/T7597\n《电气装置安装工程母线装置施工及验收规范》DL/T5841\n37", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9945, "ocr_line_count": 10, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 48, "text": "", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.0, "ocr_line_count": 0, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 49, "text": "中华人民共和国电力行业标准\n电气装置安装工程电力变压器、\n油浸电抗器、互感器施工及验收规范\nDL/T5840—2021\n条文说明", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9938, "ocr_line_count": 5, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 50, "text": "DL/T5840—2021\n制定说明\n本规范是根据《国家能源局综合司关于下达2018年能源领域\n行业规范制（修）订计划及英文版翻译出版计划的通知》（国能综\n通科技（2018）100号）的要求，对现行的电力变压器、电抗器\n消弧线圈和互感器有相关要求的标准、规范进行归纳、梳理，结\n合电力行业安装特点而编制的，从而满足电气装置安装工程施工、\n质量验收需求。\n本规范适用于3kV~1000kV电压等级电力变压器、电抗器、\n消弧线圈和互感器的施工及验收。共分8章和1个附录，内容主\n要参照《电气装置安装工程电力变压器、油浸电抗器、互感器\n施工及验收规范》GB50148一2010、《1000kV电力变压器、油浸\n电抗器、互感器施工及验收规范》GB50835一2013等相关规程、\n规范，可以视为对以上两个主要的“电力变压器、电抗器、互感\n器施工及验收”规范的统一和有效补充。\n为了广大设计、施工、科研、学校等单位有关人员在使用本\n规范时能理解和执行条文规定，编制组按章、节、条顺序编制本\n规范的条文说明，对条文规定的目的、依据以及执行中需注意的\n有关事项进行了说明，但本条文说明不具备与规范正文同等的法\n律效力，仅供使用者作为理解和把握规范规定的参考。\n40", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9953, "ocr_line_count": 21, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 51, "text": "DL/T5840—2021\n目\n次\n2术语·\n42\n3基本规定.\n·43\n4油浸式变压器、电抗器\n44\n4.1\n装卸、运输与就位·\n.44\n4.2\n交接与保管\n46\n4.3\n绝缘油处理.\n·46\n4.5\n器身检查\n47\n4.6\n内部连接与附件安装\n·49\n4.7\n干燥·\n51\n4.8\n抽真空、注油·\n·52\n4.9\n热油循环\n·55\n4.10\n补油、整体密封检查和静置\n55\n5\n干式变压器和消弧线圈·\n57\n6\n干式电抗器\n58\n7\n互感器\n59\n7.1\n运输、装卸、保管和安装前检查\n59\n7.2\n固体绝缘互感器安装\n59\n7.3\n充油互感器安装\n59\n7.5光电互感器安装\n60\n工程交接验收\nI9.\n41", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9692, "ocr_line_count": 59, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 52, "text": "DL/T5840-2021\n2术语\n本规范的术语依据《电工术语变压器、调压器和电抗器》\nGB/T2900.95和《电力工程基本术语标准》GB/T50297等标准。\n42", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9904, "ocr_line_count": 5, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 53, "text": "DL/T5840-2021\n3基本规定\n3.0.6经过调研，目前市场上M8以下螺栓较少为镀锌螺栓，所\n以M8及以下螺栓可采用不锈钢或其他具有防锈性能制品。\n43", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9909, "ocr_line_count": 5, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 54, "text": "DL/T5840—2021\n4油浸式变压器、电抗器\n4.1装卸、运输与就位\n4.1.1本条对变压器、电抗器运输条件作下列规定：\n2陆路运输时，应充分考虑外部环境、运输条件等因素对\n设备质量造成的影响，本条作了下列规定：\n3）公路运输时，运输速度受路况条件影响，不宜作统\n一规定。运输速度应由运输单位，根据运输路径、\n运输路况及设备制造厂规定进行确定，并在运输方\n案中予以体现。\n4.1.2根据《油浸式电力变压器技术参数和要求》GB/T6451要\n求：“电压在66kV及以上，且容量在31.5MVA及以上的油浸式\n变压器在运输中应装三维冲击记录仪”“电压为220kV及以上的\n油浸式变压器在运输中应装三维冲击记录仪”，以及《电气装置安\n装工程电力变压器、油浸电抗器、互感器施工及验收规范》\nGB50148中要求：“电压为330kV及以上的电抗器应装设三维\n冲击记录仪”，本条对油浸式变压器、电抗器装设三维冲击记录\n仪进行规定。\n4.1.5本条对变压器、电抗器本体装卸及就位作下列规定：\n2经调研，为防止变压器、电抗器在装卸及就位过程中由\n于倾斜过大而引起结构变形，各制造厂对倾斜角要求不同，所以\n本规范规定倾斜角应符合产品技术文件要求，无规定的情况下，\n倾斜角不宜超过15°。\n3顶推、顶升变压器、电抗器器身时，千斤顶应按照器身\n44", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9967, "ocr_line_count": 25, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 55, "text": "DL/T5840—2021\n上标识位置，设置在产品指定的受力位置。顶推、顶升过程中，\n两点起升与下降应操作协调，防止受力不均匀导致支撑板变形或\n者器身倾斜。顶推、顶升过程中，应检查垫木是否平稳牢靠，确\n认无误后方可继续，防止由于垫木的歪斜、坍塌造成千斤顶失\n压、打滑。\n4.1.6本条对变压器、电抗器本体就位作下列规定：\n1变压器、电抗器本体就位时，对本体油箱中心线和基础\n轴线的偏差进行调整，使油箱本体中心线与基础轴线重合，保持\n轴线一致。据了解，某工程因就位偏差，造成电气安全距离不\n够，以及变压器、电抗器外部设备无法连接等缺陷，导致就位后\n返工，对安全、质量产生影响，故实际就位中应仔细核对设计文\n件要求。\n2根据《电气装置安装工程质量检验及评定规程第3部\n分：电力变压器、油浸电抗器、互感器施工质量检验》DL/T\n5161.3一2018第1.06条规定的“1600kVA（kvar）以上油浸式变\n压器、电抗器，基础水平误差应小于5mm，轨道间距误差应小\n于5mm”进行具体要求。\n在变压器、电抗器运输轨道施工中，受钢轨长度限制，轨道\n由多段钢轨组成，相邻钢轨间存在接缝，钢轨接缝过大时，容易\n使变压器、电抗器在轨道移运过程中出现卡阻等缺陷，造成无法\n顺畅运输。现场应预先将移运小车在轨道上进行空载运行试验，\n确保平滑无卡阻，再进行正式移运。轨道接缝处可以采取过渡措\n施，防止产生震动及卡阻。牵引前作业人员应检查所有绳扣、滑\n轮及牵引设备，确认无误后方可牵引，牵引过程中实时监测，防\n止卡阻。\n4变压器、电抗器本体直接就位在基础上时，应根据《电力\n设施抗震设计规范》GB50260的要求，各设计单位应考虑区域地\n震烈度，对设备固定进行明确要求，制造厂应采取合理固定方\n式，确保设备稳固，满足安全运行要求。\n45", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9958, "ocr_line_count": 31, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 56, "text": "DL/T5840—2021\n4.2交接与保管\n4.2.3本条对变压器、电抗器到达现场后，不能及时安装时，按\n照产品长期保管要求进行保管，并作下列要求：\n2充气运输的变压器、电抗器应符合下列规定：\n2）对充气运输的变压器、电抗器取残油进行电气强\n度、含水量试验，是判断其是否受潮的重要依据之\n一。现场经常出现油箱内残油量过少、取油嘴过\n高、无法取出残油等情况，但在能取出残油时，应\n取残油进行试验，现场应根据实际情况灵活掌握。\n4.2.4本条要求对变压器、电抗器注油后，在长期保管期间，应\n从本体抽取油样进行试验。《电气装置安装工程电力变压器、油\n浸电抗器、互感器施工及验收规范》GB50148要求：“每隔30天\n应从变压器内抽取油样进行试验”。调研不同制造厂，均认为注\n入合格的变压器绝缘油后，满足质量要求。故本规范要求按厂家\n技术文件要求执行，无规定时，每隔30天进行抽样检查。\n4.3绝缘油处理\n4.3.1本条对到场的绝缘油验收与保管作下列规定：\n1绝缘油到达现场后，都应存放在密封清洁的专用油罐或\n容器内，不应使用存储过其他油类或不清洁的容器，以免影响绝\n缘油的性能。\n2绝缘油出厂全分析试验报告是绝缘油的重要出厂资料，\n不但是其质量检测的有效资料，也是现场试验对比的重要资料。\n3对油罐和小桶绝缘油取样数量，以及绝缘油取样部位和\n取样方法应按《电力用油（变压器油、汽轮机油）取样方法》GB/T\n7597的规定进行要求。经调研，据各制造厂反馈，随着绝缘油\n品质进一步提高，新油到场后，在净化过滤处理前，试验标准按\n《电气装置安装工程电气设备交接试验标准》GB50150的规\n46", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9969, "ocr_line_count": 29, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 57, "text": "DL/T5840—2021\n定，可满足后期设备安装需要。\n4.3.2本条对绝缘油现场净化过滤作下列规定：\n4为避免废油污染环境，同时避免废油误放入正式储油罐\n内，现场应配备废油存放罐并应做明显标识。\n5《电气装置安装工程电气设备交接试验标准》GB50150\n和《运行中变压器油质量》GB/T7595中关于绝缘油质量的要求\n存在差别，为确保设备安装质量，提高绝缘油质量，经过净化过\n，，，，“\n质量应按《运行中变压器油质量》GB/T7595的要求进行。\n4.5器身检查\n4.5.1本条对需要进行器身检查的变压器、电抗器作下列规定：\n2在冲击监视装置记录出现异常，运输、装卸过程中冲击加\n速度不符合产品技术要求时，应通知建设、监理、施工、运输和\n制造厂等单位，共同进行分析原因，确定处理方案。\n4.5.2本条对可不进行器身检查的变压器、电抗器作下列规定：\n与《电气装置安装工程电力变压器、油浸电抗器、互感器\n施工及验收规范》GB50148要求相比，并根据《电气装置安装工\n程质量检验及评定规程第3部分：电力变压器、油浸电抗器、\n互感器施工质量检验》DL/T5161.3—2018第1.07条规定要求，\n将“1000kVA及以下变压器”提高到“1600kVA、1600kvar及\n以下变压器、电抗器”，在运输过程中无异常或制造厂说明可不进\n行器身检查时，可不进行器身检查。\n4.5.3本条规定当油箱内残油量低于取油嘴，无法对油箱本体内的\n残油进行取样试验时，可在器身检查，从油箱内部取残油进行电气\n强度、含水量试验，并应按本规范附录A的规定判断是否受潮。\n4.5.4本体对器身检查作下列规定：\n1器身检查时，场地四周应保持清洁，打开的法兰孔可采取\n临时包扎、装设防尘罩等措施防止灰尘、杂物进入箱体内部。对", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9808, "ocr_line_count": 29, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 58, "text": "DL/T5840—2021\n于风沙较大的地区，宜在四周设置防尘围挡进行防护。\n3为消除器身凝露、防正器身受潮，强调器身温度不应低于\n周围空气温度。当器身温度低于周围空气温度时，应将器身加热。\n考虑到加温高于周围空气温度10℃有困难，故只作有选择性的\n“宜”的规定，不作硬性规定，只要求器身温度不低于周围空气温\n度即可。\n4.5.5本条对直接进入箱体内部进行器身检查时，作下列规定：\n1为保证人身安全，排氮前任何人不得进入箱体。箱体内\n含氧量未达到18%时，人员不得进入。\n2内检过程中，应向箱体内持续补充露点低于一40C的干\n燥空气，确保含氧量不得低于18%，内检过程中应采取实时监测\n含氧量的措施。\n3为明确工作责任界限，确保器身检查效果，提高安装质量：\n器身内检由制造厂技术人员完成，更为专业和全面。\n4.5.6本条对吊罩、吊心进行器身检查时，作下列规定：\n4吊罩、吊心进行器身检查时，检查完毕后，用合格的变压\n器油对铁心和绕组进行冲洗，以清除制造过程中可能遗留于绕组\n间、铁心间和箱底的杂物，并冲洗器身露空时可能污染的灰尘等。\n冲洗器身时往往会产生静电，故要求冲洗时不得触及引出线端头\n裸露部分，以免触电。\n4.5.7本条对器身检查的项目及要求作下列规定：\n1大型变压器在运输中都加有支撑，在顶部或两端装有压\n钉，以避免运输装卸过程中器身移动，故规定首先应检查运输支\n撑及运输用的临时防护装置是否有移动，并规定检查后应将其拆\n除、清点、做好记录，将顶部压钉翻转，以防止引起多点接地。\n3检查铁心时，应注意铁心有无多点接地。铁心多点接地后，\n在接地点之间可能形成闭合回路，导致循环电流，引起局部过热，\n甚至将铁心烧损。\n一些变压器铁心增加了屏蔽，铁心的固定由穿心螺栓改为夹\n48", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9948, "ocr_line_count": 31, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 59, "text": "DL/T5840—2021\n件、压钉等方式，所以在进行铁心检查时，应注意这些地方的绝\n缘检查。\n9检查引出线时，引出线的裸露部分应无毛刺和尖角，以防\n运行中发生放电击穿。对于三相分体式变压器，应进行三相接线\n组别和单相变压器引出线的极性试验，验证引出线接线的正确性。\n4.6内部连接与附件安装\n4.6.1本条对变压器、电抗器内部的安装、连接作下列规定：\n经调研，目前变压器、电抗器内部安装及连接，大部分由制\n造厂技术人员完成。制造厂技术人员对设备内部构造、安装要求\n更为熟悉，能有效保证安装质量。同时本条的要求也明确了现场\n工作责任界限的划分，利于质量管理。\n4.6.5本条对储油柜的安装作了下列规定：\n3胶囊的检漏很有必要，某发电厂就曾发生过胶囊破裂后即\n失去其应有的作用，从而导致变压器故障的事件。各制造厂对胶\n囊试漏方法、充气压力、试漏时间要求不一致，现场应按厂家技\n术文件要求执行。检漏充气时务必缓慢，曾出现过因充气过急发\n生超充，造成胶囊破裂的情况。\n4胶囊安装时，应沿其长度方向与储油柜的长轴保持平行，\n否则运行时将可能在胶囊口密封处附近出现扭转或皱皮，从而造\n成损坏。\n6油位表动作部位在储油柜内部，容易造成卡阻、指示不准\n确等缺陷。安装过程中，应确保油位表动作灵活；注油完成后，\n可采用干净透明的软管，连接到油箱本体放油阀，将绝缘油引入\n软管，再将软管提高到储油柜位置，来对比实际油位与油位表指\n示是否相符。\n4.6.6本条对冷却装置的安装作下列规定：\n1冷却装置壁厚较薄，容易出现焊接不牢、砂眼、误碰破\n损等情况，造成注油后渗漏，因此宜在安装前进行密封试验，避\n49", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.996, "ocr_line_count": 30, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 60, "text": "DL/T5840—2021\n免返工。\n9水冷却装置停用时，应将水放尽，以免气温较低时冻裂\n装置。\n4.6.7本条对升高座的安装作了下列要求：\n2升高座安装时应特别注意绝缘筒的缺口方向，应使之与\n引出线方向一致，并不使其相碰，否则容易由于振动等原因擦破\n弓出线绝缘。\n4.6.8本条对高压电缆出线装置安装作下列规定：\n经调研，各制造厂对“高压电缆出线装置”称呼不统一，个\n唯士重实“象“葛甲”“形单”“电，长\n场掌握理解，本规范统一称为“高压电缆出线装置”。\n1安装前，高压电缆出线装置宜用合格的绝缘油进行冲\n洗，去除装置内灰尘颗粒物。\n3高压电缆出线装置通常与本体油箱隔离，为减小主变压\n器本体抽真空对高压电缆出线装置的影响，高压电缆出线装置宜\n本体附件同时安装，并连同本体一起抽真空。\n4.6.9为减小对主变压器耐压和局部放电试验的干扰，同时避免\n高压电缆试验对主变压器本体产生的影响，高压电缆宜在自身试\n验和变压器本体试验合格后，再接入高压电缆出线装置内。\n电缆接线端子与套管接线板或者铜缆接线板接触不良，会造\n成接触部分过热，影响可靠运行，电缆轴线与电缆舱轴线重合，\n可以避免侧应力。\n4.6.10本条对套管的安装作下列规定：\n3套管顶部结构的密封至关重要，由于顶部结构密封不良而\n导致潮气沿引线渗入变压器绕组造成烧坏的事故有很多，部分是\n因安装不当所致，例如密封垫未放正确或因单纯要求三相连接引\n线位置一致而将帽顶松扣，故应特别强调顶部结构的密封。\n4为便于观察套管的油位，油位指示应面向便于巡视侧。\n5有些现场的变压器、电抗器套管末屏连接监测设备，故现\n50", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9775, "ocr_line_count": 31, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 61, "text": "DL/T5840—2021\n场应按设计文件或产品技术文件要求进行安装。安装过程中，应\n重视末屏接地的重要性，确保接地可靠。\n4.6.11本条对调压切换装置的安装作下列规定：\n1因气候条件不同，如在炎热地区，传动机构的摩擦部分润\n滑脂容易受高温影响，出现融化，从而影响润滑效果，故各地区\n应根据当地气候状况，合理选择润滑脂。\n4.6.13个别制造厂在压力释放装置在产品使用说明书中明确规\n定：“压力释放阀门出厂时已经过严格试验和检查，而各紧固件\n和接合缝隙均涂有固封胶，阀门的各零件不得自行拆动，以免\n影响阀门的密封和灵敏度，凡是拆动过的阀门应重新试验，合\n格后方能使用。凡经用户拆动过的阀门，制造厂不再保证原有\n的性能”。如制造厂技术文件中已有要求，现场不必再对动作压\n力进行校验。\n4.6.15根据国家电网有限公司运行单位验收细则和经验，吸湿\n器内吸湿剂填充高度宜与顶盖保持1/6～1/5高度的空隙，以防止\n吸湿剂颗粒过多堵住管道呼吸孔。\n4.6.16本条对测温装置的安装应作下列规定：\n1根据《油浸式变压器测温装置现场校准规范》DL/T1400\n要求：“110kV及以上电压等级变压器的温度计安装前按规定应\n进行检验”。\n2温度计应根据制造厂的规定进行整定并报运行单位认可\n（或按照运行单位定值整定）。\n4.7干燥\n4.7.2为了防止变压器、电抗器在干燥时绝缘老化或损坏，本条\n规定对温度进行监控。电力变压器检修导则中规定：带油干燥时，\n上层油温不得超过85℃。根据《电力变压器第11部分：干式\n变压器》GB/T1094.11一2007的规定，干式变压器绕组温升限值\n见表4-1。\n51", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9935, "ocr_line_count": 30, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 62, "text": "DL/T5840—2021\n表4-1绕组温升限值\n绝缘系统温度”（℃）\n额定电流下的绕组平均温升限值（K）\n105 (A)\n60\n120 (E)\n75\n130 (B)\n80\n155 (F)\n100\n180 (H)\n125\n200\n135\n220\n150\n有关温度等级的字母代号见《电气绝缘耐热性和表示方法》GB/T11021一2014。\n温升测量按《电力变压器第11部分：干式变压器》GB/T1094.11—2007第23章\n进行。\n绝缘受潮后进行干燥，由于温度的上升，潮气将排出，绝缘\n电阻将下降，继续干燥则潮气降低，绝缘电阻增大，干燥完毕时，\n绝缘电阻渐趋稳定，可认为干燥完毕。为保证干燥质量，规定绝\n缘电阻增大后并保持稳定一段时间，且无凝结水产生时，才可认\n为干燥完毕。绝缘电阻稳定持续时间，本条规定为110kV及以下\n者为6h；220kV及以上的变压器、电抗器持续12h保持稳定，\n且真空滤油装置中无凝结水产生时，可认为干燥完毕。\n4.8抽真空、注油\n4.8.1雨、雾天气时，真空注油容易受潮，真空度越高越应予以\n重视，故规定不宜在雨天或雾天进行真空注油。\n4.8.4本条对本体及附件抽真空方法作下列规定：\n1各制造厂对泄漏率检查方法和要求不同，本条规定\n220kV及以上的变压器、电抗器应进行真空处理，应按产品文\n件要求进行泄漏率检测：220kV及以下变压器、电抗器宜参照\n执行。\n52", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9893, "ocr_line_count": 37, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 63, "text": "DL/T5840-2021\n4高压电缆出线装置宜与本体同时抽真空，但在高压电缆\n接入后，需重新进行抽真空。真空度及真空保持时间应按产品技\n术文件要求进行。\n4.8.5本条对变压器、电抗器真空注油作下列规定：\n1本条为了人身和设备的安全，要求真空滤油装置、设备本\n体、滤油管道等应可靠接地。通过滤油纸的油可能形成一种静电\n电荷，当变压器充油时，这种电荷将传导到变压器绕组上。在这\n种情况下，绕组上的静电电压可能影响人身及设备安全。为避免\n这种可能发生，在充油过程中，要求把所有外露的可接近的部件\n及变压器外壳和滤油设备可靠接地。\n2对导向强油循环的变压器，注油应按产品技术文件的要\n求执行。强调“对导向强油循环的变压器，注油应按制造厂的规\n定”，因为制造厂规定导向强油循环变压器的进油门和放油门同\n时注油和放油，以保持围屏内外油压一致，但在工程施工中却往\n往忽视这一点，故在此条中特别提出以加强重视。\n3真空注油能有效地驱除器身及油中气泡，提高变压器的绝\n缘水平，特别在纠结式绕组匝间电位差较大的情况下，对防止气\n泡引起匝间击穿事故具有重要意义。条文规定：“110kV变压器、\n电抗器宜采用真空注油”，考虑110kV电压不高、牵涉面广、设\n备多为带油运输，不需强调必须真空注油，若容量较大，又充气\n运输，可采用真空注油，故条文用“宜”即有条件者首先采用。\n油应按油流速度来控制较科学。如220kV变压器的油量由\n10多吨到50多吨，以时间控制，则油速相差三倍多；而静电发\n生量大致按油流速度三次方比例增加，故注油应以油流速度来决\n定注油时间较合适。有些制造厂规定油流速度为10t/h，现有的净\n油机速率大都为6000L/h，美国国家标准亦建议以此值，故规定\n注油速度不宜大于100L/min。\n为了驱除器身表面的潮气，提高器身绝缘水平，可对器身进\n行加温，故规定注入的油温应高于器身温度。国外也有要求将油\n53", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9961, "ocr_line_count": 31, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 64, "text": "DL/T58402021\n加热至30℃左右再注入，本条对油温不作具体规定，可根据施工\n现场的条件而定。\n4.8.6本条根据主要是对国家标准《运行中变压器油质量》GB/T\n7595的制定过程的全面分析和研究。这些内容解决了混油中各单\n位所提的问题，并对混油有一个全面了解，以便在现场掌握，现\n将有关内容摘录于下供有关单位参考。\n在正常情况下，混油应要求满足以下五点：\n（1）最好使用同一牌号的油品，以保证原来运行油的质量和\n明确的牌号特点。我国变压器油的牌号按凝固点分为10号（凝固\n（）（）（0-\n根据设备种类和使用环境温度条件选用的。混油选用同一牌号，\n就保证了其运行特性基本不变，且维持设备技术档案中用油的统\n一性。\n（2）被混油双方都添加了同一种抗氧化剂，或一方不含抗氧\n化剂或双方都不含。因为油中添加剂种类不同混合后，会有可能\n发生化学变化而产生杂质，所以要予以注意。只要油的牌号和添\n加剂相同，则属于相容性油品，可以按任何比例混合使用。国产\n变压器油皆用2.6-一二叔丁基对甲酚作抗氧化剂，所以只要未加\n其他添加剂，即无此问题。\n（3）被混油双方油质都应良好，各项特性指标应满足运行油\n质量标准。如果补充油是新油，则应符合该新油的质量标准。这\n样混合后的油品质量可以得到更好的保证，一般不会低于原来运\n行油。\n（4）如果被混的运行油有一项或多项指标接近运行油质量标\n准允许极限值，尤其是酸值、水溶性酸值（pH）等反映油品老化\n的指标已接近上限时，则混油应慎重对待。此时应进行试验室试\n验以确定混合油的特性是否仍是合乎要求的。\n（5）如运行油质已有一项与数项指标不合格，则应考虑如何\n处理问题，不充许利用混油手段来提高运行油质量。\n54", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9871, "ocr_line_count": 31, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 65, "text": "DL/T5840-2021\n4.9热油循环\n4.9.1本条对220kV及以上变压器、电抗器真空注油后应进行\n热油循环，作下列规定：\n1为了抽真空需要，油面距箱顶应有一定距离制造厂大部\n分要求为200mm。220kV及以上变压器、电抗器应进行真空干\n燥处理，注完油后又进行热油循环，质量有所保证，因为220kV\n及以上设备的器身作业时间较长，为彻底清除潮气和残留气体，\n故要求注油后进行热油循环。\n4.10补油、整体密封检查和静置\n4.10.2对变压器连同气体继电器及储油柜进行密封性试验，主\n要是考验油箱及附件是否会渗漏油。密封性试验过程中，应充分\n考虑压力释放装置动作压力值，不应超过释放装置的动作压力。\n对1600kVA容量以下整体到货的变压器可不做试验，据了解对\n小型变压器现场也未做密封试验，故本条文增加“对整体运输的\n变压器可不进行此项试验”。\n4.10.3对于高压电力变压器、电抗器，在现场检查安装后，虽经\n真空脱气注油，但在变压器绝缘油中还可能残留极少量能使油中\n产生电晕的气泡，这种气泡主要有两种：残留在油浸纸内的气泡、\n残留在部分油中的气泡。这两种气泡均可在油中溶解而消失，但\n前者较后者难溶解，气泡消失的时间较长。\n一般来说，浸过油的变压器，即使将油抽出去，由于毛细管\n现象，已浸入绝缘物中的油仍可保存在绝缘物中，以后再注油时\n不会再出现此类气泡。但充气运输的变压器、电抗器，由于安装\n注油前有较长时间未浸油，且在运输过程中由于震动而会把原浸\n入绝缘物中的油离析出来；或经过干燥处理的变压器、电抗器，\n在最初浸油时都容易出现残留在绝缘物中的气泡，而残留在绝缘\n油中的气泡在每次注油时其概率都大体相同，且这种气泡在油中\n55", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9965, "ocr_line_count": 29, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 66, "text": "DL/T5840-2021\n较容易溶解，因此，为了溶解这些残留气泡就需要有一定静置\n时间。\n4.10.4变压器、电抗器注油静置后，油箱内残留气体以及绝缘\n油中的气泡不能立即全部逸出，往往逐渐积聚于各附件的高处，\n所以须进行多次放气，并应启动潜油泵以便加速将冷却装置中的\n残留空气驱出。\n56", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9919, "ocr_line_count": 8, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 67, "text": "DL/T5840-2021\n5干式变压器和消弧线圈\n5.0.2设备到货应及时检查外观情况，核对铭牌与设计要求文件\n一致，检查绕组接线牢固正确，线圈表面无放电痕迹及裂纹。\n5.0.4本条对干式变压器和消弧线圈安装作下列要求：\n1在安装前应严格核对设备图纸及变压器基础，以避免设备\n就位尺寸不合适需重新返工处理。\n3为了防止设备在吊装时因受力不均而受到损坏，应固定在\n符合安全要求的吊点，并使用专用工具。\n57", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9951, "ocr_line_count": 10, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 68, "text": "DL/T5840-2021\n6干式电抗器\n6.0.4本条对电抗器支柱绝缘子安装作下列规定：\n2为使支柱绝缘子受力均匀，安装时应注意设备的重心处于\n所有支柱绝缘子的几何中心处。\n6.0.5本条对电抗器本体安装作下列规定：\n1起吊时必须使用为其配备的专用起吊工具，以保证各吊点\n均衡受力。\n3为了减少故障时垂直安装的电抗器相间支持瓷座的拉伸\n力，空心电抗器安装组合时应按本条规定配置。垂直安装时，三\n相中心线应在同一垂直线上，避免企斜。\n6.0.7当工作电流大于1500A时，为避免对周围铁构件因涡流\n引起发热，故其连接螺栓应采用非磁性金属材质。\n6.0.9干式电抗器周围的强磁场对二次设备及二次电缆会产生很\n大影响，尤其是室内安装时应注意安装距离，附近的二次电缆应\n单侧接地。\n58", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9902, "ocr_line_count": 17, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 69, "text": "DL/T5840—2021\n7互感器\n7.1运输、装卸、保管和安装前检查\n7.1.1互感器运输、装卸和保管，作下列规定：\n1330kV及以上电流互感器由于器身太高，无法直立运\n输，现都卧倒运输，故规定运输和放置应按产品技术文件要求进\n行。复合绝缘外套，需注意防止破损、变形。\n2互感器整体起吊时，由于质量较重，利用瓷套管或绝缘\n伞裙起吊，将使其受损伤。\n7.2固体绝缘互感器安装\n7.2.1固体绝缘互感器安装，作下列规定：\n1由于互感器的型式、规格不同，布置也不全相同，所以\n对安装水平度、垂直度误差不能作出具体规定，应符合产品技术\n文件的规定。对于同一种型式、同一种电压等级的互感器，当并\n列安装时，应排列整齐。\n2为使电压分布均匀，避免产生尖端放电现象，要求均压\n环表面应光洁，无变形和毛刺。结冰区曾发生因均压环存水而冻\n裂，故规定均压环易积水部位最低点设置排水孔。排水孔数量及\n孔径宜根据均压环尺寸合理设置。\n7.3充油互感器安装\n7.3.1充油互感器安装作下列规定：\n5电容式电压互感器由于现场调试困难，制造厂出厂时均\n已成套调试好后编号发运，故安装时须仔细核对成套设备的编\n59", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.997, "ocr_line_count": 24, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 70, "text": "DL/T5840—2021\n号，按套组装，不得错装。\n7.5光电互感器安装\n7.5.1由于光电互感器的核心部件属于精密电子产品，为保证其\n可靠性，一般在连接处等易损部位加装永久或临时的防护装置，\n在运输、吊装、储存以及安装等不同时期都有特殊要求，暂不安\n装时应保持原包装完整。\n7.5.2光电互感器安装作下列规定：\n4接续盒在现场进行开盒安装和检查时，为防止内部受\n潮，工作时的相对湿度及露空时间应符合产品技术文件的规定，\n及时密封。\n60", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9984, "ocr_line_count": 12, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 71, "text": "DL/T5840-2021\n8工程交接验收\n8.0.3本条对干式变压器、消弧线圈交接验收作下列规定：\n1干式变压器的电压切换装置安装完毕后，应通过测量变\n压器直流电阻判断其接触良好、可靠。\n8.0.4本条对干式电抗器交接验收作下列规定：\n4为避免电抗器的强磁场对周围铁构件的影响，周围的铁\n构件不应构成闭合回路，以免产生涡流引起发热。\n8.0.6本条对变压器、电抗器试运行时，作下列规定：\n2保护装置整定值应按运行单位下发的定值单进行整定，必\n要时可对定值单进行验证操作。投运前应复查变压器实际挡位位\n置，可通过直阻测试方法确定挡位处在运行位置。\n61", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9955, "ocr_line_count": 13, "ocr_error": null}
{"doc_id": "d44e29c4c391", "file_name": "DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 5840-2021电气装置安装工程 电力变压器、油浸电抗器、 互感器施工及验收规范.pdf", "page_num": 72, "text": "", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.0, "ocr_line_count": 0, "ocr_error": null}
