{"doc_id": "0174ede70aa0", "file_name": "DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "page_num": 1, "text": "ICS 29.240.01\nP62\n备案号：J2314—2017\n中华人民共和国电力行业标准\nP\nDL/T 5744.2 — 2016\n额定电压66kV～220kV交联聚乙烯\n绝缘电力电缆敷设规程\n第2部分：排管敷设\nLaying code of cross-linked polyethylene power cable\nfor rated voltages from 66kV to 220kV\nPart 2: Duct laying\n2016-12-05 发布\n2017-05-01实施\n国家能源局\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9913, "ocr_line_count": 16, "ocr_error": null}
{"doc_id": "0174ede70aa0", "file_name": "DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "page_num": 2, "text": "中华人民共和国电力行业标准\n额定电压66kV～220kV交联聚乙烯\n绝缘电力电缆敷设规程\n第2部分：排管敷设\nLaying code of cross-linked polyethylene power cable\nforratedvoltagesfrom66kVto220kV\nPart 2: Duct laying\nDL/T5744.2—2016\n主编机构：中国电力企业联合会\n批准部门：国家能源局\n施行日期：2017年5月1日", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9918, "ocr_line_count": 11, "ocr_error": null}
{"doc_id": "0174ede70aa0", "file_name": "DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "page_num": 3, "text": "DL/T5744.2-2016\n国家能源局\n公關\n告\n2016年第9号\n依据《国家能源局关于印发<能源领域行业标准化管理办法\n（试行）>及实施细则的通知》（国能局科技（2009）52号）有关\n规定，经审查，国家能源局批准《煤层气集输设计规范》等373\n项行业标准，其中能源标准（NB）66项、能源/石化标准（NB/SH)\n29项、电力标准（DL）111项、石油标准（SY）167项，现予以\n发布。\n上述标准中煤层气、生物液体燃料、电力、电器装备领域标\n准由中国电力出版社出版发行，煤制燃料领域标准由化学工业出\n版社出版发行，煤炭领域标准由煤炭工业出版社出版发行，石\n油天然气领域标准由石油工业出版社出版发行，石化领域标准\n由中国石化出版社出版发行，锅炉压力容器标准由新华出版社出\n版发行。\n附件：行业标准目录\n国家能源局\n2016年12月5日", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9828, "ocr_line_count": 20, "ocr_error": null}
{"doc_id": "0174ede70aa0", "file_name": "DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "page_num": 4, "text": "DL/T5744.2—2016\n附件：\n行业标准目录\n序号\n标准编号\n标准名称\n代替标准\n采标号\n批准日期\n实施日期\n...\n额定电压66kV～\n220kV交联聚乙\nDL/T 5744.2-\n175\n烯绝缘电力电缆\n2016-12-5\n2017-5-1\n2016\n敷设规程第2\n部分：排管敷设\nII", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9627, "ocr_line_count": 22, "ocr_error": null}
{"doc_id": "0174ede70aa0", "file_name": "DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "page_num": 5, "text": "DL/T5744.2—2016\n前言\n本标准是根据《国家能源局关于下达2009年第一批能源领域\n行业标准制（修）定计划的通知》（国能科技（2009）163号）的\n要求，经广泛调查研究，认真总结实践经验，并在广泛征求意见\n的基础上制订而成的。\n本标准吸取了国内电力电缆排管敷设施工工艺与质量控制方\n面的经验和成果，并参考了相关标准，对电力电缆排管敷设的敷\n设要求、敷设工艺以及安全规定等方面进行了规定，为规范电力\n电缆排管敷设提供依据。\n本标准由中国电力企业联合会提出，由电力行业电力电缆标\n准化技术委员会归口。\n本标准主编单位：国网江苏省电力公司南京供电公司\n本标准参编单位：国电天津市电力公司中国电力科学研究院\n本标准主要起草人员：王光明吕立翔\n羽王浩邢晨\n孙林\n朱晓辉\n邓显波\n本标准主要审查人员：王勤\n高克利\n杨黎明\n赵健康\n杨荣凯\n傅明利\n曹晓珑\n钟力生\n陈平\n黄鹤鸣\n周利军\n朱晓辉\n谢松瑜\n刘毅刚\n饶文彬\n王谦\n阎孟昆\n黄宏新\n吴明祥\n王光明\n郭江涛\n祁双庆\n敖明\n黄福勇\n郑建康\n杜颢\n郑望其\n谭波\n孙廷玺\n吴庆华\n杨建军樊友兵\n夏波\n本标准在执行过程中的意见或建议反馈至中国电力企业联合\n会标准化管理中心（北京市白广路二条一号，100761）。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9948, "ocr_line_count": 53, "ocr_error": null}
{"doc_id": "0174ede70aa0", "file_name": "DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "page_num": 6, "text": "DL/T 5744.2 —2016\n目次\n总则.….\n2\n术语.….\n2\n3\n电力电缆排管敷设基本要求\n.3\n3.1敷设前对电缆排管及工作井的检查\n.3\n3.2施工准备….\n6\n4\n敷设工艺·\n7\n4.1电力电缆排管敷设的牵引方式\n7\n4.2\n电力电缆排管敷设机具的布置·\n4.3\n电力电缆排管敷设的通信联络·\n.7\n4.4\n4电力电缆排管敷设过程的质量要求\n8\n4.5敷设后要求…\n.·10\n5电力电缆排管敷设过程的安全要求·\n.·12\n附录A牵引力和侧压力的常用计算公式\n.14\n附录B电缆输送机布置\n..17\n附录C冬季电缆敷设时的特殊要求·\n..18\n本标准用词说明\n..19\n引用标准名录\n·20\n附：条文说明\n·21\nIV", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.8867, "ocr_line_count": 43, "ocr_error": null}
{"doc_id": "0174ede70aa0", "file_name": "DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "page_num": 7, "text": "DL/T 5744.2 — 2016\nContents\nGeneral.\n2\nTerms·\n3Basic requirements of power cable duct laying\n3\n3.1Inspection of power cable duct and manhole before laying\n·3\n3.2Construction preparation...\n6\n4 Laying technology\n4.1Traction mode of power cable duct laying\n4.2Equipment layout of power cable duct laying'\n4.3Communication network of power cable duct laying\n4.4Quality requirement of power cable duct laying\n4.5Requirements after laying\n..·10\n5Safety requirements of power cable duct laying\n...12\nAppendixACommon calculationformulas for tractionforce\nandlateral pressure·\n14\nAppendixB\n3Layout diagram of power cable conveyer...\n17\nAppendix CSpecial requirements of power cable duct laying\ninwinter.\nExplanation of wording in this code\n19\nList of normative standards...\n20\nAddition:explanation of provisions..\n.21", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9472, "ocr_line_count": 34, "ocr_error": null}
{"doc_id": "0174ede70aa0", "file_name": "DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "page_num": 8, "text": "DL/T5744.2—2016\n1总则\n1.0.1为规范和指导电力电缆的排管敷设施工，提高电缆线路的\n敷设水平，特制订本标准。\n1.0.2本标准规定了额定电压66kV～220kV交联聚乙烯绝缘电\n力电缆在排管中敷设的基本要求。\n1.0.3本标准适用于额定电压为66kV～220kV交联聚乙烯绝缘\n电力电缆在排管中敷设施工。\n1.0.4电力电缆在排管中敷设施工除满足本标准外，还应符合国\n家其他相关标准要求。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9955, "ocr_line_count": 10, "ocr_error": null}
{"doc_id": "0174ede70aa0", "file_name": "DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "page_num": 9, "text": "DL/T 5744.2——2016\n2术语\n2.0.1三角排列trefoilformation\n三根电缆彼此等间距排列。从横截面看，各电缆中心的连接\n线组成一个等边三角形。当三根电缆彼此接触时的排列称为“紧\n靠三角形”排列。\n2.0.2平面排列flatformation\n多根电缆排列在一个平面上，通常相邻电缆间距离相等。\n2.0.3电缆输送机cableconveyingmachine\n一种电缆敷设器具，采用双立轴驱动，通过调节压轮的间距，\n复合履带产生对电缆的夹紧力，从而使输送力通过复合履带传递\n到电缆上。\n2.0.4工作井 manhole\n供作业人员安装接头或牵引电缆用的构筑物。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9913, "ocr_line_count": 14, "ocr_error": null}
{"doc_id": "0174ede70aa0", "file_name": "DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "page_num": 10, "text": "DL/T5744.2-2016\n3电力电缆排管敷设基本要求\n3.1敷设前对电缆排管及工作井的检查\n3.1.1电缆排管及工作井等附属设施应在敷设前进行验收，验收\n合格方可进行电缆敷设施工。\n3.1.2电缆排管的管材应满足所在环境和电气要求，并符合设计\n图纸的要求。\n3.1.3电缆排管的管材内壁应光滑无毛刺，机械强度和耐久性\n应满足使用条件的要求。220kV电缆排管宜选用MPP管材，\n连接方式应使用熔接，避免套接产生毛刺或漏浆使电缆外护层\n受伤。\n3.1.4用于交流单芯电缆的管孔，不得采用未分隔磁路的钢管。\n3.1.5管的内径不宜小于电缆外径1.5倍。管孔端口应采取防止\n损伤电缆的处理措施。\n3.1.6排管及工作井等设施应满足施工、运行和维修方便的要\n求。\n3.1.7排管及工作井内应无积水、杂物及其他妨碍电缆敷设和安\n全运行的物体。施工的临时设施、模板及建筑废料等清理干净，\n并保持道路畅通，排水良好。\n3.1.8电缆排管中的工作井间距，应满足将来需要敷设电缆的允\n许牵引力和允许侧压力的规定。\n3.1.9排管与工作井连接处应满足电缆敷设弯曲半径的要求，转\n角的平面应做“圆弧”处理。\n3.1.10工作并长度应满足敷设在同一工作井内最长的电缆接头\n以及能吸收来自排管内电缆的热伸缩量所需的伸缩弧尺寸决定，\n3", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9943, "ocr_line_count": 26, "ocr_error": null}
{"doc_id": "0174ede70aa0", "file_name": "DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "page_num": 11, "text": "DL/T5744.2—2016\n且伸缩弧的尺寸应满足电缆在寿命周期内电缆金属护套不出现疲\n劳现象。\n3.1.11工作井净宽应满足安装在同一工作井内直径最大的电缆\n接头和接头数量以及施工机具安置所需空间。\n3.1.12电缆路径与加油站、加气站、化工厂及有污染源的距离满\n足有关要求。电缆之间，电缆与其他管道、道路、建筑物等之间\n平行和交叉时的最小净距见表3.1.12。严禁将电缆平行敷设于其\n他管道的上方或下方。\n1电力电缆间及其与控制电缆间或不同使用部门的电缆间，\n当电缆穿管或用隔板隔升时，平行净距可降低为0.1m。\n2电力电缆间、控制电缆间以及它们相互之间，不同使用部\n门的电缆间在交叉点前后1m范围内，当电缆穿入管中或用隔板\n隔开时，其交叉净距可降为0.25m。\n3电缆与热管道（沟）、油管道（沟）、可燃气体及易燃液体\n管道（沟）、热力设备或其他管道（沟）之间，虽净距能满足要求，\n但检修管路可能伤及电缆时，在交叉点前后1m范围内，尚应采\n取保护措施；当交义净距不能满足要求时，应将电缆穿入管中，\n其净距可减为0.25m。\n4电缆与热管道（沟）及热力设备平行、交叉时，应采取隔\n热措施，使电缆周围土壤的温升不超过10℃。\n5当直流电缆与电气化铁路路轨平行、交叉其净距不能满足\n要求时，应采取防电化腐蚀措施。\n6直埋电缆穿越城市街道、公路、铁路，或穿过有载重车辆\n通过的大门时，进入建筑物的墙角处，进入隧道、人井，或从地\n下引出到地面时，应将电缆敷设在满足强度的管道内，并将管口\n堵好。\n7高电压等级的电缆宜敷设在低电压等级电缆的下面。\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9948, "ocr_line_count": 29, "ocr_error": null}
{"doc_id": "0174ede70aa0", "file_name": "DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "page_num": 12, "text": "DL/T5744.2-2016\n表3.1.12电缆之间，电缆与管道、道路、建筑物之间平行和\n交叉时的最小净距\n单位：m\n项\n目\n平行\n交叉\n10kV及以下\n0.10\n0.50\n电力电缆间及其与控制电缆间\n10kV以上\n0.25\n0.50\n控制电缆间\n0.50\n不同使用部门的电缆间\n0.50\n0.50\n热管道（管沟）及热力设备\n2.00\n0.50\n油管道(管沟）)\n1.00\n0.50\n可燃气体及易燃液体管道（沟）\n1.00\n0.50\n其他管道(管沟）\n0.50\n0.50\n铁路路轨\n3.00\n1.00\n交流\n3.00\n1.00\n电气化铁路路轨\n直流\n10.0\n1.00\n公路\n1.50\n1.00\n城市街道路面\n1.00\n0.70\n杆基础(边线）\n1.00\n建筑物基础（边线）\n0.60\n一\n排水沟\n1.00\n0.50\n注：1电缆与公路平行的净距，当情况特殊时可酌减：\n2当电缆穿管或者其他管道有保温层等防护设施时，表中净距应从管壁或防护设\n施的外壁算起。\n3.1.13\n在电缆排管上方应铺设防止外力损坏的警示带后再分层\n夯实覆土至路面修复高度。\n3.1.14电缆排管的封堵应良好。在敷设电缆前，应进行疏通清扫，\n清除杂物。管道内部应无积水，且不得有因漏浆形成的水泥结块\n及其他残留物造成的堵塞。衬管接头处应光滑，不得有尖突。\n3.1.15在疏通检查过程中发现排管内有可能损伤电缆护套的异\n物时必须及时清除，可用钢丝刷、铁链和疏通器来回牵拉。必要\n5", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9863, "ocr_line_count": 68, "ocr_error": null}
{"doc_id": "0174ede70aa0", "file_name": "DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "page_num": 13, "text": "DL/T5744.2-2016\n时，用管道内窥镜探测检查，直至管道内异物清除、整条管道双\n向畅通。为检验管道内的情况，可以在疏通器外加热缩管疏通，\n根据热缩管的划痕判断是否满足敷设要求。\n3.1.16疏通排管应选用直径不小于0.85倍管孔内径、长度约\n600mm的钢管来回疏通，再用与管孔等直径的钢丝刷清除管内杂\n物（或应选用长度为4m～6m的不小于新建工程电缆规格的电力\n电缆在电缆排管中进行预敷设，预敷设电缆的表面必须无物理可\n见的损伤）并经相关的建设、运行、监理、施工单位确认后方可\n敷设新电缆。试验棒疏通电缆导管如图3.1.16所示。\n2\n4\n5\n1-防捻器；2钢丝绳；3—试验棒；4—电缆导管；5—圆形钢丝刷\n图3.1.16试验棒疏通电缆导管示意图\n3.2施工准备\n3.2.1施工前应在熟悉设计图纸和有关文件，进行勘察施工现场\n的基础上编制施工方案。\n3.2.2电缆敷设方案应根据电缆技术参数及现场条件编制，合理选\n择敷设机具，宜采用电缆输送机或牵引机与滑车结合使用的方式。\n3.2.3施工方案应包括电缆盘架设位置、电缆牵引方向，校核牵\n引力和侧压力等。牵引力和侧压力常用计算公式参见附录A。\n3.2.4敷设人员应熟悉经过批准的施工方案及现场环境，参与施\n工人员工作前应经过交底及培训，明确敷设的工艺方法、电缆参\n数及质量要求。\n3.2.5根据电缆敷设环境合理布置施工所需的临时动力电源和照\n明灯具，清除电缆排管和工作井的障碍物及积水，对密闭、有限\n空间进行通风换气。\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9882, "ocr_line_count": 29, "ocr_error": null}
{"doc_id": "0174ede70aa0", "file_name": "DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "page_num": 14, "text": "DL/T5744.2—2016\n4敷设工艺\n4.1电力电缆排管敷设的牵引方式\n4.1.1电缆的敷设应尽量采用机械敷设方式。对于长度不超过\n100m，每米重量不超过20kg的电缆，可采用人工的方式敷设。\n4.1.2对于长度比较短、重量比较轻的电缆，及路径平直的电缆，\n可以采用机械牵引的方式敷设。\n4.1.3路径复杂，水平、垂直拐点较多时，应采用电缆输送机或\n牵引机与滑车结合使用的方式敷设。\n4.2电力电缆排管敷设机具的布置\n4.2.1采用电缆输送机敷设时，应根据电缆重量及现场情况进行\n电缆牵引力和侧压力计算，合理选择电缆输送机和滑车及滑车组\n结合的布置方式。一般每隔30m～100m放置一台电缆输送机，每\n隔2m～4m放置1个滑车。在路径拐弯、上下坡等地方应额外增\n补电缆输送机，并加设专用的拐弯滑车。在比较特殊的敷设地点，\n应根据具体情况增加电缆输送机。机具布置参见附录B。\n4.2.2采用人工牵引或机械牵引时，应在牵引头与牵引钢丝绳之\n间装设防捻器。\n4.2.3全部机具布置完毕后，应进行联动试验，确保敷设系统正常。\n4.3电力电缆排管敷设的通信联络\n4.3.1敷设时应注意保持通信畅通，在电缆盘、牵引端、转弯处、\n电缆输送机及控制箱等地方设置通信工具。\n4.3.2通信联络设备应按现场条件进行选择，可采用无线电话方式。\n7", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9959, "ocr_line_count": 24, "ocr_error": null}
{"doc_id": "0174ede70aa0", "file_name": "DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "page_num": 15, "text": "DL/T5744.2—2016\n4.3.3通信系统应在敷设前进行试验，确保通信系统正常。\n4.4电力电缆排管敷设过程的质量要求\n4.4.1敷设前检查，应符合下列规定。\n1电缆型号、电压等级、规格、长度应符合设计。\n2电缆外观应无损伤，当对电缆的密封有怀疑时应进行校\n潮，并检查电缆护套内部是否存有残留气体，电缆护层绝缘电阻\n合格。\n3电缆放线架应放置稳妥，钢轴的强度和长度应与电缆盘重\n量和宽度相配合。\n4敷设前应按设计和实际路径核算每根电缆的长度，核对电\n缆中间接头位置，合理安排每盘电缆。\n5电缆盘和敷设机具布置完成后，应进行大盘试运转、敷设\n设备试运行，通信器材试用等检查工作，并一切正常。\n4.4.2排管敷设采用人工敷设时，对于短段电缆可直接将电缆穿\n入管内，对于稍长一些的管道或有直角弯的情况时，可采用先穿\n入导引铁丝的方法牵引电缆。\n4.4.3管路较长时，一般采用人工和机械牵引，电缆输送机与滑\n车搭配使用的方式相结合的方式敷设电缆。\n4.4.4电缆敷设前应用绝缘电阻表测试电缆外护套绝缘电阻，并\n作好记录，以监测电缆外护套在敷设过程中有无受损。如有损伤，\n应立即采取修补措施。\n4.4.5电缆敷设时，电缆应从盘的上端引出，不应使电缆在支架\n上及地面摩擦拖拉。不得有电缆护层损伤的情况。\n4.4.6在电缆敷设前24h内的平均温度及敷设时温度不应低于\n0°℃。当温度低于0℃时应采取措施，推荐措施参见附录C。\n4.4.7电缆敷设过程应统一指挥，电缆盘刹车处、转弯处、电缆\n输送机及控制箱处、牵引机处应设置专门的操作及看护人员，同\n时电缆盘处设专人检查电缆外观有无破损。采用电缆输送机敷设\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9976, "ocr_line_count": 30, "ocr_error": null}
{"doc_id": "0174ede70aa0", "file_name": "DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "page_num": 16, "text": "DL/T5744.2-2016\n电缆时，在电缆牵引头处应设置牵引对电缆进行导向。\n4.4.8电缆盘应配备制动装置，保证在异常情况下能够使电缆盘\n停止转动，防止电缆损伤。\n4.4.9单芯交联聚乙烯绝缘电力电缆的最小弯曲半径应为20D\n（D为电缆外径）。电缆护层最大允许侧压力应符合表4.4.9的规\n定。牵引力和侧压力常用计算公式参见附录A。\n表4.4.9电缆护层最大允许侧压力\n单位：kN/m\n电缆护层分类\n滑动（涂抹润滑油滑板或排管）\n滚动(每只滚轮）\n铅护层\n3.0\n0.5\n皱纹铝护层\n3.0\n2.0\n塑料护层\n3.0\n1.0\n4.4.10敷设过程中，局部电缆出现余度过大情况，应立即停止敷\n设，处理后方可继续敷设，防止电缆弯曲半径过小或损坏电缆。\n4.4.11用机械敷设电缆时不宜采用钢丝网套直接牵引电缆护套，\n电缆应预制或现场制作牵引头进行牵引，最大牵引强度见表4.4.11。\n表4.4.11电缆最大牵引强度\n单位：N/mm\n牵引方式\n牵引头\n受力部位\n铜芯\n铝芯\n允许牵引强度\n70\n40\n4.4.12机械敷设电缆的速度不宜超过6m/min，110kV及以上电\n缆或在较复杂路径上敷设时，其速度应适当放慢。\n4.4.13当电缆盘上剩约2圈时，应立即停车，在电缆尾端进行固\n定，用人牵引缓慢放下，严禁线尾自由落下，防止摔坏电缆和弯\n曲半径过小。\n4.4.14电缆就位应轻放，严禁磕碰支架端部和其他尖锐硬物。\n4.4.15采用机械敷设电缆时，牵引机、电缆输送机等机械设备应\n9", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9947, "ocr_line_count": 43, "ocr_error": null}
{"doc_id": "0174ede70aa0", "file_name": "DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "page_num": 17, "text": "DL/T5744.2—2016\n调试完好。放线点应选择在开阔、交通便利的地点，有足够的面\n积放置支持电缆盘的机具设备，根据电缆分段长度选择适宜地点，\n使电缆倒车或空走的距离尽量短，避免进站电缆倒车。\n4.4.16排管敷设牵引用的钢丝绳，在牵引进入管孔前应涂抹防锈\n油脂和润滑剂。以减小牵引力，同时还防止钢丝绳对管孔内壁造\n成擦损。\n4.4.17在排管口应套以光滑的保护喇叭管，材料应满足耐用的要\n求，保护喇叭管如图4.4.17所示。如果电缆盘搁置位置离开工作\n井口有一段距离，则需在工作井外和工作井内安装滚轮支架组，\n或采用保护套管，以确保电缆敷设牵引时的弯曲半径，减小牵引\n时的摩擦阻力。敷设电缆时，应特别注意避免机械损伤外护层。\n图4.4.17保护喇叭管示意图\n4.4.18电缆入管前，为减少电缆和管壁间的摩擦阻力以便于牵\n引，可在电缆护套表面涂以润滑剂（如滑石粉等）。如使用输送机\n敷设，考虑不得影响输送机的出力，一般不使用润滑剂。润滑剂\n不得采用对电缆外护套产生腐蚀的材料。\n4.4.19同一线路不应同时进行两条电缆的施工。\n4.5敷设后要求\n4.5.1电缆敷设后，从排管口到工作井支架之间的一段电缆，应\n借助专用工具弯成两个相切的圆弧形状，即形成“伸缩弧”，伸缩\n弧结构如图4.5.1所示。以吸收排管电缆因温度变化所引起的热胀\n冷缩，从而保护电缆和接头免受热机械力的影响。伸缩弧的弯曲\n半径应不小于电缆允许弯曲半径。\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9956, "ocr_line_count": 25, "ocr_error": null}
{"doc_id": "0174ede70aa0", "file_name": "DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "page_num": 18, "text": "DL/T 5744.2—2016\n排管孔\n支架\n接头\nIM\nW\nL3\nL\nA—A断面图\n平面图\n图4.5.1伸缩弧示意图\n4.5.2工作井的接头和单芯电缆，必须用非磁性材料或经隔磁处\n理的夹具固定。固定电缆要牢固，抱箍或固定金具尽量和电缆垂\n直。夹具应加垫半导电材料的橡胶衬垫并与电缆贴紧，露出夹具\n两侧的橡胶垫应相等，夹具两侧螺栓应均匀受力。如没有采用半\n导电材料的橡胶衬垫，应在每只夹具和电缆外护层的接触部位涂\n覆石墨，确保护层接地良好。\n4.5.3电缆敷设完成后，电缆应位于管孔中间位置，不得接触管\n壁，所有管口（包括备用孔）应严密封堵，封堵的材料应为柔性\n材料，不得使用水泥等固性材料。\n4.5.4单芯交流电力电缆敷设后和附件安装前应分别再次进行外\n护层的绝缘电阻测试和直流耐压试验，如试验未通过，应及时找\n出电缆外护套破损点，并对破损处外护套进行绝缘密封处理，直\n到试验合格为止。\n4.5.5按国家及电力行业颁布的相关规程规定编制电力电缆排管\n敷设的峻工和验收资料，电缆附件安装应在电缆敷设完工并通过\n验收。\n4.5.6工作井内的电缆应有防火措施，可以涂防火漆、绕包防火\n带、填沙等（参照电缆防火封堵标准)。\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9688, "ocr_line_count": 30, "ocr_error": null}
{"doc_id": "0174ede70aa0", "file_name": "DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "page_num": 19, "text": "DL/T5744.2—2016\n5电力电缆排管敷设过程的安全要求\n5.0.1电缆施工前，要严格执行安全管理条例，落实作业许可制\n度。认真遵守操作规程，杜绝违章作业。进入电缆工作井等有限\n空间作业现场前，要了解现场情况内作业存在的危害种类，进行\n危害识别，并准备检测与防护器材，从而采取下列相对应的安全\n防护措施：\n（1）对于可能产生的中毒危害，在进入作业现场前，应使用\n有害气体检测设备，对人员进出口位置进行有毒有害气体检测，\n确认气体浓度符合安全标准后，方可进入。\n（2）应在有限空间内采取强制或自然通风、空气净化等措施，\n通过送排风交替使空气循环。必要时工作人员应配备可吸氧设备。\n（3）应在有限空间内，设置安全警示标志。除电缆施工外，\n严禁擅自取火、吸烟等可能发生爆燃的行为。在现场配备足够数\n量的灭火设备，并设置警报装置。\n（4）当发生工作人员身体不适，应立即停止其工作，确保人\n身安全；高空作业及预防物体打击的危害时，应按规定正确使用\n安全防护工具，并设专人监护；人员发生溺水或触电时，应将伤\n员迅速脱离危害现场，并立即展开急救。进入有限空间施工时，\n应佩戴有效的通信工具，与外界保持联系，必要时应系挂安全绳，\n并配备监护员和应急救援人员。\n5.0.2每次吊装电缆盘时，必须先检查起重工具，如钢丝绳型号\n是否符合要求，钢丝绳套有无断股，轴承座及吊装环是否开裂等，\n认真检查钢丝绳规格，严禁以小代大，吊装时起重臂下严禁站人，\n设专人指挥。\n5.0.3专人负责敷设施工电源的管理。接电源时，不得少于2人\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9985, "ocr_line_count": 27, "ocr_error": null}
{"doc_id": "0174ede70aa0", "file_name": "DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "page_num": 20, "text": "DL/T 5744.2—2016\n操作，设专人监护，电源箱要加锁，工作结束时注意断开电源，\n每天要设专人检查临时电源；使用电源时，电源出口处必须加装\n保安器，遇潮湿结露地段导线接头必须用塑料胶带缠绝缘，防止\n人员触电。\n5.0.4电缆盘及电缆在工作井入口处应安装围栏。如电缆敷设过\n程中占路施工，应注意来往车辆及行人，设专人负责指挥，路面\n人员穿荧光服，夜间施工工作位置来车方向20m～30m处设红灯。\n5.0.5电缆工作井内工作人员严禁吸烟，动火作业需清除周围易\n燃易爆物体。并备好手电筒、头灯等照明工具，熟悉隧道内的井\n口或出口位置，遇到紧急情况及时撤离。\n5.0.6敷设过程中电缆移动时，不许用手在滑车上游方向调整滑\n车或垫放东西。\n5.0.7在带电区域内敷设电缆，应有可靠的安全措施。注意保护\n运行电缆，吊装设备材料时要对井口下方的电缆进行防护；移运\n电缆输送机用专用运输车，移运电缆输送机、滑车时注意不得挂\n碰周围电缆。\n5.0.8电缆输送机的电源控制系统中，所有的输送机都与跳闸回\n路相连，当一台输送机发生故障，均可即刻切断电源。\n5.0.9施工人员应精神状态良好，工作时集中精力，严禁擅离职\n守，调整电缆进入输送机时应与电缆输送机保持不小于1.5m的安\n全距离，以防电缆输送机造成人身伤害，发现异常情况要及时向\n指挥报告情况，指挥允许时方可排除故障；施工人员负责监管的\n输送机不得超过两台，且看护距离不宜大于100m，施工关键点部\n位应一人一台。\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9964, "ocr_line_count": 26, "ocr_error": null}
{"doc_id": "0174ede70aa0", "file_name": "DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "page_num": 21, "text": "DL/T5744.2—2016\n附录A牵引力和侧压力的常用计算公式\nA.1牵引力的计算公式\nA.1.1水平直线牵引TT\nT=9.8μWL\n(A.1.1)\nT = 9.8WL(μcosθ, + sin θ)\n(A.1.2-1)\nT =9.8WL(μcosθ,-sin θ)\n(A.1.2-2)\nA.1.3\n水平弯曲牵引\n(A.1.3)\nT =Teμo\nA.1.4\n垂直弯曲牵引\n凸曲面\nT =9.8WR[(1- μ²)sin θ\n(A.1.4-1)\n+ 2μ(eu -cosθ)]/(1+ μ²)+ Teno\nT =9.8WR[2μsinθ+(1-μ²)\n(A.1.4-2)\n(en - cos θ)]/(1+ μ²)+ Teμo\n2凹曲面\nT = Te -9.8WR[(1-μ²)sinθ\n72\n(A.1.4-3)\n1\n+ 2μ(e -cosθ)]/(1+ μ²)\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.941, "ocr_line_count": 30, "ocr_error": null}
{"doc_id": "0174ede70aa0", "file_name": "DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "page_num": 22, "text": "DL/T 5744.2——2016\nT = Te - 9.8WR[2μsin θ+(1- μ²)\n(A.1.4-4)\n(e - cos0)]/(1+ μ²)\n式中：T—牵引力，N;\nμ—摩擦系数（见表A);\nW-\n-电缆每米重量，kg/m;\n-电缆长度，m;\n01-\n-电缆作直线倾斜牵引时的倾斜角，rad;\nθ\n弯曲部分的圆心角，rad;\nT-\n-弯曲前牵引力，N;\nT2\n弯曲后牵引力，N;\nR一—电缆弯曲时的半径，m。\n表A各种牵引件下的摩擦系数\n牵引条件\n摩擦系数\n钢管内\n0.17~0.19\n塑料管内\n0.4\n混凝土管，无润滑剂\n0.5~0.7\n混凝土管，有润滑\n0.3~0.4\n混凝土管，有水\n0.2~0.4\n滚轮上牵引\n0.1~0.2\n砂中牵引\n1.5~3.5\n注：混凝土管包括石棉水泥管。\nA.2侧压力的计算公式\n采用滑动敷设时，侧压力可按下式进行计算：\n(A.2-1)\nR\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9658, "ocr_line_count": 41, "ocr_error": null}
{"doc_id": "0174ede70aa0", "file_name": "DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "page_num": 23, "text": "DL/T5744.2—2016\n式中：T—牵引力，N;\nR——弯曲半径，m;\nP——侧压力，N/m。\n采用滑轮或滑轮组敷设时，侧压力可按下式进行计算：\n滑轮\n电缆\nθTl\nP~2T,sin-\n(A.2-2)\n2R\n式中：T2一牵引力，N;\n0一滑轮间平均夹角，rad;\n-滑轮间距，m;\nP一\n侧压力，N/m。\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9416, "ocr_line_count": 17, "ocr_error": null}
{"doc_id": "0174ede70aa0", "file_name": "DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "page_num": 24, "text": "DL/T5744.2—2016\n附录B电缆输送机布置\n电缆输送机布置如图B所示。\n拐弯滑车，布置于路径上拐弯处\n直线滑车，布置于路径上直线处\n电缆\n电缆\n电缆\n输送机\n输送机\n输送机\n电源线、控制线\n电源控制箱，控制左侧所有放缆机\n控制箱1\n施工电源\n电源控制箱，控制右侧所有放缆机\n控制箱2\n直线滑车，布置于路径上直线处\n拐弯滑车，布置于路径上拐弯处\n电源线、控制线\n电缆\n电缆\n图B日\n电缆输送机布置示意图\n17", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.992, "ocr_line_count": 25, "ocr_error": null}
{"doc_id": "0174ede70aa0", "file_name": "DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "page_num": 25, "text": "DL/T5744.2—2016\n附录C冬季电缆敷设时的特殊要求\nC.0.1交联聚乙烯电缆在敷设前24h内的平均温度及敷设时温度\n不应低于0℃，若低于0℃，则必须进行加热。如果厂家有特殊要\n求，按照厂家要求执行。\nC.0.2加热方法采取提高周围空气温度法。\nC.0.3加热点的选择应尽量接近敷设点。\nC.0.4电缆盘的保护材料尽量多保留，用以保护电缆。\nC.0.5加热电缆时设专人看护，每个加热点设2个以上灭火器。\nC.0.6设至少6名加热看护人员24h倒班看护，看护人员随时巡\n查，每小时记录温度值，不可在加热棚中滞留。\nC.0.7温度应测量加热区的环境温度，不可测量加热器的出口\n温度。\nC.0.8加热区温度为5℃～10℃时，需加热72h；如温度为25℃\n时，则需加热24h～36h。\nC.0.9加热点现场要平整，防止伤电缆。\nC.0.10从加热点向敷设点运输电缆时，电缆盘做好保温措施。\nC.0.11经加热的交联聚乙烯电缆应尽快敷设，敷设前放置的时\n间不宜超过1h。敷设时，由专人随时对电缆表面的温度进行测量，\n当电缆表面湿度降到0℃以下时，应加强监视。\n18", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9953, "ocr_line_count": 21, "ocr_error": null}
{"doc_id": "0174ede70aa0", "file_name": "DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "page_num": 26, "text": "DL/T5744.2—2016\n本标准用词说明\n1为便于在执行本规范条文时区别对待，对要求严格程度不\n同的用词说明如下：\n1）表示很严格，非这样做不可的用词：\n正面词采用“必须”；反面词采用“严禁”。\n2）\n表示严格，在正常情况下均应这样做的用词：\n正面词采用“应”；反面词采用“不应”或“不得”。\n3）表示允许稍有选择，在条件许可时首先应这样做的\n用词：\n正面词采用“宜”；反面词采用“不宜”。\n4）表示有选择，在一定条件下可以这样做的用词，采用\n“可”\n2条文中指明应按其他有关标准执行的写法为：“应符\n合……·的规定”或“应按…·执行”。\n19", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9842, "ocr_line_count": 17, "ocr_error": null}
{"doc_id": "0174ede70aa0", "file_name": "DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "page_num": 27, "text": "DL/T5744.2—2016\n引用标准名录\n《电气装置安装工程电气设备交接试验标准》GB50150\n《电气装置安装工程电缆线路施工及验收规范》GB50168\n《电气装置安装工程接地装置施工及验收规范》GB50169\n《电力工程电缆设计规范》GB50217\n《电工术语电缆》GB/T2900.10\n《额定电压110kV交联聚乙烯绝缘电力电缆及其附件》GB/T\n11017.1~GB/T11017.3\n《额定电压220kV交联聚乙烯绝缘电力电缆及其附件》GB/Z\n18890.1~GB/Z18890.2\n《城市电力电缆线路设计技术规定》DL/T5221\n《高压电缆选用导则》DL/T401\n《电业安全工作规程》DL409\n20", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.996, "ocr_line_count": 15, "ocr_error": null}
{"doc_id": "0174ede70aa0", "file_name": "DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "page_num": 28, "text": "中华人民共和国电力行业标准\n额定电压66kV～220kV交联聚乙烯绝缘\n电力电缆排管敷设规程\nTunnel laying code of cross-linked\npolyethylene power cable for rated voltages\nfrom 66kV to 220kV\nDL/T5744.2—2016\n条文说明", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9945, "ocr_line_count": 8, "ocr_error": null}
{"doc_id": "0174ede70aa0", "file_name": "DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "page_num": 29, "text": "DL/T5744.2——2016\n目\n1总则.…\n·23\n3电力电缆排管敷设基本要求·\n..24\n3.1敷设前对电缆排管及工作井的检查·\n.24\n3.2施工准备\n..·.24\n4敷设工艺·\n.25\n4.1电力电缆排管敷设的牵引方式·\n.·25\n4.2电力电缆排管敷设机具的布置·\n25\n4.4电力电缆排管敷设过程的质量要求\n26\n4.5敷设后要求\n27\n22", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9012, "ocr_line_count": 21, "ocr_error": null}
{"doc_id": "0174ede70aa0", "file_name": "DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "page_num": 30, "text": "DL/T5744.2—2016\n1总则\n1.0.1本条简要阐明了本规程编制的目的，为了保证电缆敷设的\n质量而制定。\n1.0.2本条规定了本规程适用的电压等级和内容。\n23", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9941, "ocr_line_count": 6, "ocr_error": null}
{"doc_id": "0174ede70aa0", "file_name": "DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "page_num": 31, "text": "DL/T5744.2—2016\n3电力电缆排管敷设基本要求\n3.1敷设前对电缆排管及工作井的检查\n3.1.1本条规定了电缆排管及工作井等附属设施应在敷设前进行\n验收。\n3.1.15本条规定了疏通检查排管的要求，必要时可以在疏通器外\n加热缩管，根据热缩管的划痕判断是否满足敷设要求。\n3.2施工准备\n3.2.5在敷设前应把电缆所经过的通道进行一次检查，判断是否\n具备电缆敷设条件。\n24", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9982, "ocr_line_count": 11, "ocr_error": null}
{"doc_id": "0174ede70aa0", "file_name": "DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "page_num": 32, "text": "DL/T5744.2-2016\n4敷设工艺\n4.1电力电缆排管敷设的牵引方式\n4.1.1人力牵引是完全靠人力，通过抗、拉等手段牵引电缆的方\n法，也是最为原始的方法。虽然随着电缆施工技术的发展，电缆\n牵引更多地采用了机械化的方法，但在电缆长度不大、重量较轻\n时，往往采用人力牵引。\n4.1.2随着电压等级的提高、供电范围的扩大，电缆的截面也越\n来越大，长度也越来越长，重量也就随之增加。这时电缆的牵引\n就需要比先前大得多的牵引力，而仅靠人力牵引是远远不能满足\n要求的。机械化施工逐渐成为当前电缆施工的发展方向。在牵引\n电缆时普遍使用机械，目前通常使用的是牵引机。牵引机具有使\n用简单、牵引力大等特点，可节约人力，极大地提高施工效率。\n在高压或者更大截面电缆敷设过程中，如果只靠电缆端部牵\n引，则需要特别大的牵引力，会造成牵引力集中于电缆的牵引端，\n有可能使前面的电缆发生较大的变形，也由于很大的侧压力而压\n扁电缆，这时就需要采取电缆输送机进行敷设，这样就将集中于\n一点的牵引力分散到多个点上，侧压力大幅减小。\n4.2电力电缆排管敷设机具的布置\n4.2.1根据配合电缆输送机所采用的不同滑车类型，电缆输送机\n的布置间距有所不同。采用普通滑车时，电缆输送机的布置间距\n应小一些，按下限30m考虑；采用电动滑车时，电缆输送机的布\n置间距应大一些，按上限100m考虑。\n4.2.2盘在卷扬机滚筒上的钢丝绳牵引电缆时，钢丝绳本身存在\n25", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9976, "ocr_line_count": 25, "ocr_error": null}
{"doc_id": "0174ede70aa0", "file_name": "DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "page_num": 33, "text": "DL/T5744.2—2016\n着扭力，如直接牵引牵引头或钢丝网套，会将此扭力传递到电缆\n上，使电缆受到不必要的附加应力。\n4.2.3联动试验在采用电缆输送机敷设电缆时尤为重要。联动试\n验过程中重点检查全路径上的电缆输送机运转的正转、反转是否\n一致；启动、停运是否一致；电缆输送机两侧的传送履带是否能\n正常运转等。\n4.4电力电缆排管敷设过程的质量要求\n4.4.1由于交联聚乙烯电缆制造过程中可能会存在脱气不彻底的\n情况，故切断电缆后应通过声音、气流的迹象检查电缆金属护套\n内部是否存在残余气体，遇到问题及时上报并与制造厂联系解决。\n由于电缆放线架放置不稳，钢轴的强度和电缆盘的重量不配\n套，可能引起电缆盘翻倒事故。为了保证施工人员的安全和电缆\n施工质量，对本条第3款的要求应予重视。\n4.4.2电缆从盘的上端引出可以减少电缆碰地的机会，且人工敷\n设时便于施工人员拖拽。\n4.4.9本条电缆弯曲半径参照《电气装置安装工程电缆线路施\n工及验收规范》GB50168的规定。另外高压单芯电缆的外护层有\n绝缘要求，其材质一般是聚氯乙烯和聚乙烯，当侧压力超过标准\n时，有可能将护层压坏，这是不允许的。因此在施工前应计算电\n缆上各点所受的侧压力，使其在敷设过程中不超过规定的数值以\n保证电缆敷设质量和安全。\n4.4.11本条规定了机械敷设电缆时的牵引强度要求，机械敷设电\n缆时的牵引方式一般有牵引头和钢丝网套两种。采用牵引头牵引\n电缆是将牵引头与电缆线芯固定在一起，受力者为线芯；采用钢\n丝网套时是电缆护套受力。\n4.4.12机械化敷设电缆的速度过快会出现下列问题：①电缆容\n易脱出滑轮；②造成侧压力过大损伤电缆；③拉力过大超过允许\n牵引强度。所以在机械化敷设电缆时，应将敷设速度控制在一定\n26", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9991, "ocr_line_count": 30, "ocr_error": null}
{"doc_id": "0174ede70aa0", "file_name": "DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.2-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第2部分：排管敷设.pdf", "page_num": 34, "text": "DL/T5744.2—2016\n范围内，高压电缆敷设速度应适当放慢。\n4.5敷设后要求\n4.5.1高电压大截面电缆敷设时，应设置成水平或垂直波浪形，\n从而能够补偿在各种运行环境温度下因热胀冷缩引起的长度变\n化。波浪形敷设中电缆位移量的控制要以电缆金属护套不产生过\n分应变为原则，并据此确定波形的节距和宽度。\n4.5.2接头和单芯电缆，必须用非磁性材料或经隔磁处理的夹具\n固定。\n4.5.3电缆敷设完成后，电缆应位于管孔中间位置，不得接触管\n壁，防止管口损伤电缆造成隐患，也便于管口封堵处理。\n27", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.998, "ocr_line_count": 12, "ocr_error": null}
