{"doc_id": "4bd29d96d1f0", "file_name": "DL_T 911-2016 电力变压器绕组变形的频率响应分析法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 911-2016 电力变压器绕组变形的频率响应分析法.pdf", "page_num": 1, "text": "ICS 27.100\nF 24\nDL\n备案号：53992-2016\n中华人民共和国电力行业标准\nDL/T 911—2016\n代替DL/T911—2004\n电力变压器绕组变形的\n频率响应分析法\nFrequencyresponse analysis onwindingdeformation\nofpowertransformers\n2016-02-05发布\n2016-07-01实施\n国家能源局\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9925, "ocr_line_count": 15, "ocr_error": null}
{"doc_id": "4bd29d96d1f0", "file_name": "DL_T 911-2016 电力变压器绕组变形的频率响应分析法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 911-2016 电力变压器绕组变形的频率响应分析法.pdf", "page_num": 2, "text": "DL/T911—2016\n目次\n前言·\n1范围\n2规范性引用文件\n3术语和定义·\n4检测原理..\n5检测仪器的要求.\n·2\n6检测方法..\n·3\n7绕组变形的分析判断·\n附录A（资料性附录）\n变压器绕组变形测试仪的基本要求\n6\n附录B（资料性附录）\n频率响应特性曲线的数据导出格式\n附录C（规范性附录）\n用相关系数R辅助判断变压器绕组变形.\n·8\n附录D（资料性附录）\n用纵向比较法判断变压器绕组变形的示例\n附录E（资料性附录）\n用横向比较法判断变压器绕组变形的示例\n10\n附录F（资料性附录））\n用综合分析法判断变压器绕组变形的示例\n11\n附录G（资料性附录）\n变压器绕组变形时的典型干扰波形的示例\n12\n附录H（资料性附录）用频率响应分析法判断变压器绕组变形的流程·\n14\n附录I（资料性附录）变压器绕组变形时的典型幅频响应特性曲线\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9475, "ocr_line_count": 35, "ocr_error": null}
{"doc_id": "4bd29d96d1f0", "file_name": "DL_T 911-2016 电力变压器绕组变形的频率响应分析法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 911-2016 电力变压器绕组变形的频率响应分析法.pdf", "page_num": 3, "text": "DL/T911—2016\n前言\n本标准按照GB/T1.1一2009《标准化工作导则第1部分：标准的结构和编写》的规则起草。\n本标准是对DL/T911一2004《电力变压器绕组变形的频率响应分析法》的修订。\n本标准与DL/T911一2004相比，主要技术内容变化如下：\n适用范围改为66kV及以上电压等级电力变压器；\n-增加了“三相频响指纹”的术语和定义（见3.6)；\n修订了检测仪器的要求；\n增加了变压器绕组变形测试仪的基本要求（见附录A)；\n修订了检测方法中的接线要求；\n修订了绕组变形的分析判断方法；\n增加了检测数据导出格式要求（见附录B）；\n修订了用相关系数R辅助判断变压器绕组变形的方法（见附录C)；\n增加了变压器绕组变形纵向比较法的示例（见附录D）；\n增加了变压器绕组变形横向比较法的示例（见附录E）；\n增加了变压器绕组变形综合比较法的示例（见附录F）；\n增加了变压器绕组变形测试常见的干扰波形（见附录G）；\n增加了用频率响应分析法判断变压器绕组变形的流程（见附录H)。\n本标准实施后代替DL/T911一2004。\n本标准由中国电力企业联合会提出。\n本标准由电力行业高压试验技术标准化技术委员会归口。\n本标准主要起草单位：中国电力科学研究院。\n本标准参加起草单位：广东电网公司电力科学研究院、国网安徽省电力公司电力科学研究院、深圳\n供电局有限公司、国网福建省电力有限公司电力科学研究院、国家电网公司运行分公司。\n本标准主要起草人：毕建刚、阎春雨、高克利、王圣、林春耀、余国钢、常文治、许渊、丁国成、\n柯春俊、吴立远、姚森敬、张孔林、程锦。\n本标准历次版本发布情况为：\nDL/T911一2004，本次为第一次修订。\n本标准在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条\n一号，100761)。\nI", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9779, "ocr_line_count": 31, "ocr_error": null}
{"doc_id": "4bd29d96d1f0", "file_name": "DL_T 911-2016 电力变压器绕组变形的频率响应分析法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 911-2016 电力变压器绕组变形的频率响应分析法.pdf", "page_num": 4, "text": "DL/T911—2016\n电力变压器绕组变形的\n频率响应分析法\n1范围\n本标准规定了用频率响应分析法检测变压器绕组变形的基本要求。\n本标准适用于66kV及以上电压等级电力变压器及其他特殊用途的变压器。\n2规范性引用文件\n下列文件对本标准的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文件。\n凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nDL/T1093电力变压器绕组变形的电抗法检测判断导则\n3术语和定义\n下列术语和定义适用于本文件。\n3.1\n绕组变形windingdeformation\n指电力变压器绕组在遭受短路电流冲击或在运输过程中遭受冲撞时，在电动力或机械力作用下发生\n的轴向或径向尺寸变化，通常表现为绕组局部扭曲、鼓包或移位等特征。\n3.2\n双口网络bilateralnetwork\n指具备一对输入端口和一对输出端口的网络。如果网络是由线性的电阻、电感（包括互感）和电容\n元件组成，且内部不含任何独立电源，则称之为无源线性双口网络。\n3.3\n传递函数transferfunction\n用拉普拉斯变换形式表示的无源双口网络的输出与输入之比。传递函数极点和零点的分布与双口网\n络的内部元件参数、连接方式以及端口连接的阻抗密切相关。\n3.4\n频率响应frequencyresponse\n指在正弦稳态情况下，网络的传递函数H（jo）与角频率o的关系。通常把H（jo）幅值随o的变\n化关系称为幅频响应，H（jo）相位随o变化的关系称为相频响应。\n3.5\n频率扫描frequencysweep\n连续改变外施正弦波激励信号源的频率，分别测量在不同频率下的输出信号与输入信号之比，并绘\n制出相应的幅频响应或相频响应曲线。\n3.6\n三相频响指纹three-phasefrequencyresponsefingerprint\n指表征同型号变压器同一电压等级的三相绕组的频响特性曲线间的相关性、差异度等信息的整体性\n频率响应曲线。\n1", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9851, "ocr_line_count": 37, "ocr_error": null}
{"doc_id": "4bd29d96d1f0", "file_name": "DL_T 911-2016 电力变压器绕组变形的频率响应分析法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 911-2016 电力变压器绕组变形的频率响应分析法.pdf", "page_num": 5, "text": "DL/T911—2016\n4检测原理\n在较高频率的电压作用下，变压器的每个绕组均可视为一个由线性电阻、电感（互感）、电容等分\n布参数构成的无源线性双口网络，其内部特性可通过传递函数H（jo）描述，如图1所示。若绕组发生\n变形，绕组内部的分布电感、电容等参数必然改变，导致其等效网络传递函数H（jo）的零点和极点发\n生变化，使网络的频率响应特性发生变化。\n用频率响应分析法检测变压器绕组变形，是通过检测变压器各个绕组的幅频响应特性，并对检测结\n果进行纵向、横向或综合比较，根据幅频响应特性的差异，判断变压器可能发生的绕组变形。\n变压器绕组的幅频响应特性可采用图1所示的频率扫描方式获得。连续改变外施正弦波激励源U\n的频率f（角频率α=2nπf)，测量在不同频率下的响应端电压U2和激励端电压U的信号幅值之比，获得\n指定激励端和响应端情况下绕组的幅频响应曲线，常用对数形式表示[见式（1）]。\n1\nL\nR\nK\nK\nK\nRU\nC=\n说明：\nL、K、C一绕组单位长度的分布电感、分布电容及对地分布电容；\nU、U2——等效网络的激励端电压和响应端电压；\nUs—正弦波激励信号源电压；\nRs—信号源输出阻抗；\nR一匹配电阻。\n图1频率响应分析法的基本检测回路\nH(f)=20lg[U(f)/U(f)]\n(1)\n式中：\nH(f)-\n-频率为f时传递函数的模[HGoll;\nU(f)，U(f)—频率为f时响应端和激励端电压的峰值或有效值|U2(jo和UG。\n5检测仪器的要求\n5.1检测仪器的基本要求\n变压器绕组变形测试仪的基本要求参见附录A。\n5.2扫频检测范围\n扫频检测范围应包括1kHz～1000kHz频段。\n5.3扫频检测方式\n宜采用线性分布的频率扫描检测方式，并可对单个频点进行重复检测。\n5.4扫描频率精确度\n信号源输出正弦波信号的频率精确度应不大于0.01%。\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9533, "ocr_line_count": 42, "ocr_error": null}
{"doc_id": "4bd29d96d1f0", "file_name": "DL_T 911-2016 电力变压器绕组变形的频率响应分析法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 911-2016 电力变压器绕组变形的频率响应分析法.pdf", "page_num": 6, "text": "DL/T 911—2016\n5.5扫描频率间隔\n扫描频率的间隔宜为1kHz。\n5.6阻抗匹配方式\n检测仪器的正弦波信号输出源Us的输出阻抗Rs应为50Ω，两个信号检测端U和U2的输入阻抗不\n应低于1MΩ，并应在信号响应端与公共端之间就近加装50Ω的匹配电阻R（参见图1)。\n同轴电缆的长度宜在15m～20m之间，所使用的电缆应是阻抗为50Ω的射频电缆。\n5.7检测精确度\n检测仪器应具备-100dB～20dB的动态检测范围，且在-80dB～20dB范围内的检测绝对误差应小于\n1dB。\n5.8选频滤波特性\n检测仪器应具备选频滤波功能，其6dB带宽应小于扫描频率的2%。\n5.9数据导出格式\n频率响应特性曲线的数据导出格式参见附录B。\n5.10数据查询功能\n具备检索功能，可查询同型号、同厂家及该台变压器的历史数据。\n5.11数据显示方式\n幅频响应特性曲线的频率坐标宜以对数坐标显示。\n6检测方法\n6.1检测条件要求\n6.1.1不应在雷电、雨雪等天气开展检测。检测应严格执行电力安全工作规程的要求，并严格执行保证\n安全的组织和技术措施，测试人员应经过测试培训，具备现场测试能力。\n6.1.2变压器绕组变形检测应在所有直流试验项目之前或者在绕组充分放电以后进行，必要时应进行退\n磁处理。应根据接线要求和接线方式，逐一对变压器的各个绕组进行检测，分别记录幅频响应特性曲线。\n6.1.3检测前应拆除与变压器套管端部相连的所有引线，并使拆除的引线尽可能远离被测变压器套管。\n6.1.4变压器绕组的幅频响应特性与分接开关的位置有关，宜在最大分接位置下检测，或者应保证每次\n检测时分接开关均处于相同的分接位置。\n6.1.5检测现场应提供AC220V电源，当现场干扰严重时宜通过隔离电源对检测设备供电。\n6.2接线要求\n6.2.1所有接线均应稳定、可靠，应使用专用的接线夹具，减小接触电阻。\n6.2.2对同一台或同型号变压器宜采用相同的接线方式。激励端和响应端上的测试电缆及接地引线均可\n沿套管的瓷套引下。接地线不能缠绕，应就近与变压器的金属箱体进行电气连接，以保持良好的高频接\n地性能。\n3", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9959, "ocr_line_count": 34, "ocr_error": null}
{"doc_id": "4bd29d96d1f0", "file_name": "DL_T 911-2016 电力变压器绕组变形的频率响应分析法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 911-2016 电力变压器绕组变形的频率响应分析法.pdf", "page_num": 7, "text": "DL/T911—2016\n6.3接线方式\n6.3.1根据变压器绕组的联结结构，按照图2选定被测绕组的激励端（输入端）和响应端（测量端），\n其他绕组的端头悬空。\nOABC\n。\n0端输入，A端测量\na端输入，b端测量\nO端输入，B端测量\nb端输入，c端测量\n0端输入，C端测量\nc端输入，a端测量\nABC\naxbycz\n。。\nA端输入，B端测量\nx端输入，a端测量\nB端输入，C端测量\ny端输入，b端测量\nC端输入，A端测量\nz端输入，c端测量\n图2变压器常用检测接线方式\n6.3.2对于套管引线无法拆除的变压器，可利用套管末屏抽头作为激励端或响应端进行检测，或者打开\n距离变压器套管较近的其他端头进行测量，但应注明，并应与同样条件下的检测结果做比较。\n6.3.3对于带有平衡绕组的变压器，宜将平衡绕组的接地端打开。\n6.3.4在选定的激励端和响应端连接专用测量引线，逐一检测变压器各个电压等级三相绕组的幅频响应\n特性。\n7绕组变形的分析判断\n7.1分析判断原则\n用频率响应分析法判断变压器绕组变形，主要对相同电压等级的三相绕组频响数据曲线进行纵向、\n横向以及综合比较，通过相关系数判断变压器绕组幅频特性的变化。\n用相关系数R辅助判断变压器绕组变形的方法参见附录C。\n7.2纵向比较法\n纵向比较法是指对同一台变压器、同一绕组、同一分接开关位置、不同时期的幅频响应特性进行比\n较，根据幅频响应特性的变化判断变压器的绕组变形。该方法具有较高的检测灵敏度和判断准确性，但\n需要预先获得变压器原始的幅频响应特性，并应排除因检测条件及检测方式变化所造成的影响。\n用纵向比较法判断变压器绕组变形的示例参见附录D。\n7.3横向比较法\n横向比较法是指对变压器同一电压等级的三相绕组幅频响应特性进行比较，必要时借鉴同一制造厂\n在同一时期制造的同型号变压器的幅频响应特性，来判断变压器绕组是否变形。该方法不需要变压器原\n始的幅频响应特性，现场应用较为方便，但应排除变压器的三相绕组发生相似程度的变形或者正常变压\n器三相绕组的幅频响应特性本身存在差异的可能性。\n用横向比较法判断变压器绕组变形的示例参见附录E。\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9864, "ocr_line_count": 44, "ocr_error": null}
{"doc_id": "4bd29d96d1f0", "file_name": "DL_T 911-2016 电力变压器绕组变形的频率响应分析法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 911-2016 电力变压器绕组变形的频率响应分析法.pdf", "page_num": 8, "text": "DL/T911—2016\n7.4综合分析法\n综合分析法主要是对该变压器的三相频响指纹进行横向和纵向比较，根据三相频响指纹的差异做出\n判断。\n用综合比较法判断变压器绕组变形的示例参见附录F。\n7.5分析流程\n7.5.1现场开展变压器绕组变形测试时，正常测得的频响数据曲线应是连续和平滑的，但在较为复杂的\n现场环境下，有时测得的频响特性数据会受到干扰，会影响测试数据的效果，需要对测试数据的有效性\n进行分析。变压器绕组变形时的典型干扰波形示例参见附录G。\n7.5.2对变压器同一电压等级的三相绕组进行绕组变形测试和分析时，可按照一定的流程进行，必要时\n结合变压器运行工况及短路阻抗等其他试验结果。用频率响应分析法判断变压器绕组变形的流程参见附\n录H。\n7.6绕组变形分析\n7.6.1典型的变压器绕组幅频响应特性曲线，通常包含多个明显的波峰和波谷，波峰或波谷分布位置及\n分布数量的变化，是分析变压器绕组变形的重要依据。变压器绕组变形时的典型幅频响应特性曲线参见\n附录I。\n7.6.2幅频响应特性曲线低频段（1kHz～100kHz）的波峰或波谷位置发生明显变化，通常预示着绕组\n的电感改变，可能存在匝间或饼间短路的情况。赖率较低时，绕组的对地电容及饼间电容所形成的容抗\n较大，而感抗较小，如果绕组的电感发生变化，会导致其频响特性曲线低频部分的波峰或波谷位置发生\n明显移动。对于绝大多数变压器，其三相绕组低频段的幅频响应特性曲线应非常相似，如果存在差异则\n应及时查明原因。\n组发生扭曲和鼓包等局部变形现象。在该频率范围内的幅频响应特性曲线具有较多的波峰和波谷，能够\n灵敏地反映出绕组分布电感、电容的变化。\n7.6.4幅频响应特性曲线高频段（>600kHz）的波峰或波谷位置发生明显变化，通常预示着绕组的对\n地电容改变，可能存在绕圈整体移位或引线位移等情况。频率较高时，绕组的感抗较大，容抗较小，由\n于绕组的饼间电容远大于对地电容，波峰和波谷分布位置主要以对地电容的影响为主。但由于该频段易\n受测试引线的影响，且该类变形现象通常在中频段也会有较明显的反应，故一般可不把高频段测试数据\n作为绕组变形分析的主要信息。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.995, "ocr_line_count": 28, "ocr_error": null}
{"doc_id": "4bd29d96d1f0", "file_name": "DL_T 911-2016 电力变压器绕组变形的频率响应分析法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 911-2016 电力变压器绕组变形的频率响应分析法.pdf", "page_num": 9, "text": "DL/T911—2016\n附录A\n（资料性附录）\n变压器绕组变形测试仪的基本要求\n变压器绕组变形测试仪的基本要求见表A.1。\n表A.1变压器绕组变形测试仪的基本要求\n技术内容\n技术要求\n备注说明\n温度\n-10℃~-50℃\n工作环境\n湿度\n50°℃（5~90）%RH\n扫频范围\n1kHz~1000kHz\n扫频方式\n线性扫频\n对数扫频可选\n扫频间隔\n1kHz\n可设置\n单点扫频\n可对单个频点进行重复检测\n用于检测频率响应精度\n频率精确度\n0.01%\n误差的绝对值\n输出幅值\n不小于10Vp-P\n空载时\n仪器参数\n动态检测范围\n-100dB~20dB\n检测精确度\n不大于1dB（-80dB~20dB）\n误差的绝对值\n选频滤波特性\n6dB带宽不大于2%\n用于检测抗干扰性能\n信号通道\n3个独立通道\n1个输出，2个输入\n阻抗匹配\n输出阻抗为50Ω\n响应端与公共端之间就近加装50Ω的\n输入阻抗不低于1MΩ\n匹配电阻R\n测试线缆\n长度为15m～20m，波阻抗为50Q\n宜为双屏蔽电缆\n接地线\n不小于2.5mm²\n宜采用扁平裸铜线\n配件\n接线钳\n专用夹具\n可集成匹配阻抗\n校验单元\n提供出厂曲线\n用于仪器自检\n隔离变压器\n电源隔离装置\n抑制电源干扰\n操作界面\n全中文界面\n曲线显示\n至少可同时显示6条曲线\n可分屏幕显示2组（每组3条）曲线，\n以便进行综合分析\n数据格式\n可导出满足附录B要求的检测数据\n存储或导出\n软件\n数据检索\n支持数据信息的模糊查询功能\n具备查询同型号、同厂家或历史测试数\n据的功能\n分析功能\n支持附录C的分析功能\n参数设置\n可设置测试参数\n频率范围、扫频方式等\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9915, "ocr_line_count": 84, "ocr_error": null}
{"doc_id": "4bd29d96d1f0", "file_name": "DL_T 911-2016 电力变压器绕组变形的频率响应分析法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 911-2016 电力变压器绕组变形的频率响应分析法.pdf", "page_num": 10, "text": "DL/T911—2016\n附录B\n（资料性附录）\n频率响应特性曲线的数据导出格式\nB.1数据文件的命名方法\n数据文件名应包含激励端、响应端和测量次数信息，且均以2个字符表示。其中，代表绕组电压等\n级的字符为H（高压）、M（中压）和L（低压），代表绕组端头名称的字符为A、B、C和X、Y、Z，\n也可用其他字母表示，代表测量次数的字符为两位十进制数字。\n示例：文件名“HOHA03.csV”表示激励端为高压（H）绕组的中性点O端，响应端为高压（H）绕组的A相，该文\n件为第03次测量的数据。\nB.2数据文件的存储目录\n同一台变压器各个绕组的频响特性测试数据应保存在同一个文件目录下，并以该变压器的运行编号\n或出厂编号命名目录的名称。\nB.3数据文件的记录内容\na）第1行第1列为频率单位“kHz”，第2列为幅值单位“dB”，第3列为扫频测量的起始频率\n值，第4列为终止频率值，第5列为扫频测量的频点数量。\nb）第2行第3列用于记录检测仪器的型号及版本等信息，以“；”开头。\nc）第3行起至第N（N=频点数量+3）行用于记录测试数据，其中第1列为频率（单位为kHz)，\n第2列为幅值（单位为dB)。\nd）第N+1行的第3列记录变压器的名称信息，以“；”开头。\ne）第N+2行的第3列记录测试编号，以“；”开头，例如“；01”表示第一次测试。\nf）第N+3行的第3列记录变压器分接开关的挡位信息，以“；”开头，例如“；12”表示测试时\n分接开关处于第12挡挡位。\ng）第N+4行的第3列记录激励端的名称，以“；”开头，例如“；HO”，其中，被测绕组的电压\n等级以H（高压）、M（中压）和L（低压）表示，被测绕组的端头名称通常为A、B、C、O\n或X、Y、Z等。\nh）第N+5行的第3列记录响应端的名称，以“；”开头，例如“；HA”。\ni）第N+6行的第3列记录测试时间，以“；”开头，例如“；2013年5月9日12时6分”。\nj）第N+7行的第3列记录备注信息（如生产厂家名称），以“；”开头。\nk）第N+8行的第3列记录被测变压器的型号，以“；”开头，例如“；SFPSZ7-120000/220”。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9941, "ocr_line_count": 30, "ocr_error": null}
{"doc_id": "4bd29d96d1f0", "file_name": "DL_T 911-2016 电力变压器绕组变形的频率响应分析法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 911-2016 电力变压器绕组变形的频率响应分析法.pdf", "page_num": 11, "text": "DL/T911—2016\n附录C\n（规范性附录）\n用相关系数R辅助判断变压器绕组变形\nC.1通过相关系数可以定量描述出两条波形曲线之间的相似程度，通常可作为辅助手段用于分析变压\n器的绕组变形情况，具体结果还应根据变压器的运行情况及其他信息综合判断。\nC.2设有两个长度为N的传递函数幅度序列X(k)、Y(k)，k=0，1，\"，N-1，且X(k)、Y(k)为实数，相\n关系数R可按照下列公式计算。\na）计算两个序列的标准方差\nDx：\nX(k\nX（k)\n(C.1)\n10\n1-R<e\n(C.2)\n-logio(1-Rxy)\n其他\nb）计算两个序列的协方差\n1\n(x）x]\n11\nx（k)]x[Y(k)\nCY(k)]\n(C.3)\nNk=0\nc）计算两个序列的归一化协方差系数\nLRy=Cxy/√DDy\n(C.4)\nd）按照如下公式计算出符合工程需要的相关系数Rxy\n10\n1-LR<10-10\nRxy=\n-lg(1-LRx)\n其他\n(C.5)\nC.3可根据表C.1判断变压器绕组的变形程度。\n表C.1相关系数与变压器绕组变形程度的关系（供参考）\n绕组变形程度\n相关系数R\n严重变形\nRLF<0.6\n明显变形\n1.0>RLy≥0.6或RMr<0.6\n轻度变形\n2.0>RL≥1.0或 0.6≤RM<1.0\n正常绕组\nRLp≥2.0和Rr≥1.0和R≥0.6\n注：在用于横向比较法时，被测变压器三相绕组的初始频响数据应较为一致，否则判断无效。\nRLr为曲线在低频段（1kHz～100kHz）内的相关系数；\nRsur为曲线在中频段（100kHz～600kHz）内的相关系数；\nRr为曲线在高频段（600kHz~1000kHz）内的相关系数。\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9413, "ocr_line_count": 53, "ocr_error": null}
{"doc_id": "4bd29d96d1f0", "file_name": "DL_T 911-2016 电力变压器绕组变形的频率响应分析法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 911-2016 电力变压器绕组变形的频率响应分析法.pdf", "page_num": 12, "text": "DL/T911—2016\n附录D\n（资料性附录）\n用纵向比较法判断变压器绕组变形的示例\n某台变压器在遭受突发性短路电流冲击前后测得的低压绕组幅频响应特性曲线如图D.1所示。遭受\n短路电流冲击以后的幅频响应特性曲线（LaLx02）与冲击前的曲线（LaLx01）相比较，部分波峰及波\n谷的频率分布位置明显向右移动，可判定变压器绕组发生变形。\n2\nLaLxOl\n6\n-14\n-16\n-18\n20\n200\n400\n600\n800\n频率(kHz)\n1000\n图D.1某台变压器在遭受短路电流冲击前后的幅频响应特性曲线", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9663, "ocr_line_count": 21, "ocr_error": null}
{"doc_id": "4bd29d96d1f0", "file_name": "DL_T 911-2016 电力变压器绕组变形的频率响应分析法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 911-2016 电力变压器绕组变形的频率响应分析法.pdf", "page_num": 13, "text": "DL/T911—2016\n附录E\n（资料性附录）\n用横向比较法判断变压器绕组变形的示例\n某台三相变压器在遭受短路电流冲击以后测得的低压绕组幅频响应特性曲线如图E.1所示。曲线\nLcLa与曲线LaLb、LbLc相比，波峰和波谷的频率分布位置以及分布数量均存在差异，即三相绕组的幅\n频响应特性一致性较差。而同一制造厂在同一时期制造的同型号变压器的三相绕组的幅频响应特性一致\n性却较好（如图E.2所示），故可判定变压器在遭受突发性短路电流冲击后产生了绕组变形。\n-5\n-10\nLcLa\n-15\n20\n-30\n35\n200\n400\n频率(kHz)\n600\n008\n1000\n图E.1\n某台变压器遭受突发短路后三相低压绕组的幅频响应特性曲线\n-10\n30\n响应\nLbLc\nLaLb\nOS-\n60\n200\n400\n600\n800\n1000\n频率(kHz)\n图E.2与图E.1同型号变压器的三相低压绕组幅频响应特性曲线\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9596, "ocr_line_count": 38, "ocr_error": null}
{"doc_id": "4bd29d96d1f0", "file_name": "DL_T 911-2016 电力变压器绕组变形的频率响应分析法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 911-2016 电力变压器绕组变形的频率响应分析法.pdf", "page_num": 14, "text": "DL/T911—2016\n附录F\n（资料性附录）\n用综合分析法判断变压器绕组变形的示例\n某台变压器现场测得的三相绕组幅频响应特性曲线如图F.1所示，可见A相绕组频响特性在低频段\n与另外两相存在局部差异（横向比较法)，但由于不能排除该变压器三相绕组的频响特性存在原始差异\n的可能性，不能简单地认为存在绕组变形。但若把该频响数据与图F.2所示的该台变压器的历史数据进\n行对比（纵向比较法)，具有较高的相似性，可判断A相绕组在低频段的频响差异并不是绕组变形造成\n的，故可给出绕组正常的诊断结果。\n0\nA相\n10\nC相\n-20\n-30\n响应\nB相\n40\n50\n60\n1\n10\n100\n1000\n频率(kHz)\n图F.1其\n某台变压器当前测得的三相绕组幅频响应特性曲线\n-10\nA相\n-20\n(EP\n响应\nC相\n50\n-60\n10\n100\n1000\n频率(kHz)\n图F.2与图F.1相同变压器的三相绕组幅频响应特性曲线的历史数据\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.953, "ocr_line_count": 41, "ocr_error": null}
{"doc_id": "4bd29d96d1f0", "file_name": "DL_T 911-2016 电力变压器绕组变形的频率响应分析法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 911-2016 电力变压器绕组变形的频率响应分析法.pdf", "page_num": 15, "text": "DL/T911—2016\n附录G\n（资料性附录）\n变压器绕组变形时的典型干扰波形的示例\n在对测得的变压器绕组频响特性曲线进行分析时，首先应甄别测试数据的有效性。通常情况下，变\n压器绕组的频响特性数据曲线应是连续和平滑的，其幅值大多分布在-70dB～0dB范围内，仅有部分有\n可能会超过0dB或者低于-70dB。\n如果发现测得的数据曲线存在毛刺、尖峰、整体平移或反向等情况，首先应查明原因并在解决后重\n新进行测试，直至获得有效的测试数据。\n下面是几种典型干扰波形及其处理方法。\na）毛刺。\n如果测得的频响特性曲线中含有图G.1所示的毛刺，通常应进行如下检查和处理：\n1）测试回路接触不良造成的（如存在不稳定的接触电阻）。一方面可检查更换测试引线；另\n一方面确认套管端头的接触是否良好或接地是否可靠。\n2）\n测试现场周围是否有使用电钻、电焊机、切割机等电动工具现场作业，必要时可暂停此类\n器械的运作，然后重新接线测量。\n3）测试仪自身的工作状态是否正常，可通过所配置的校验单元进行自检。\n0\n-10\n20\n(aP\n30\n响应（\n40\n-50\n60\n-70\n-80\n10\n频率(kHz)\n100\n1000\n图G.1有毛刺的曲线\nb）尖峰。\n如果测得的频响特性曲线中含有图G.2所示的尖峰，通常应进行如下检查和处理：\n1）测试中手机信号的引入，测试人员尽量不要在套管接线端接、打电话。\n0\n-10\n20\n-30\n(dB)\n40\nOS-\n60\n70\n-80\n10\n频率(kHz)\n100\n1000\n图G.2\n带有尖峰的曲线\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9591, "ocr_line_count": 54, "ocr_error": null}
{"doc_id": "4bd29d96d1f0", "file_name": "DL_T 911-2016 电力变压器绕组变形的频率响应分析法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 911-2016 电力变压器绕组变形的频率响应分析法.pdf", "page_num": 16, "text": "DL/T911—2016\n2）测试线缆的突然移动。\nc）整体平移。\n如果测得的频响特性曲线中含有图G.3所示的整体平移曲线，通常应进行如下检查和处理：\n1）测试电缆的芯针松动，使得信号变弱，曲线平移。与正常的频响数据相比，如果当前测得\n曲线整体明显上移，应检查连接激励端的测试电缆；如果整体下移则应重点检查连接响应\n端的测试电缆。\n2）如果测试回路接地不良（即没有可靠地与变压器外壳连接），通常仅会表现出局部平移现象。\n3）测试仪自身的工作状态是否正常，可通过所配置的校验单元进行自检。\n-10\n20\n30\n响应（\n40\n50\n10\n频率(kHz)\n100\n1000\n图G.3\n整体平移的曲线\nd）整体反向。\n如果测得的频响特性曲线中含有图G.4所示的整体反向曲线，一般是由于接线错误造成的，应\n全面检查是否按试验要求正确接线。\n-20\n-30\n40\n50\n响\n60\n-70\n-80\n-90\n100\n10\n频率(kHz)\n100\n1000\n图G.4整体反向的曲线\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9806, "ocr_line_count": 40, "ocr_error": null}
{"doc_id": "4bd29d96d1f0", "file_name": "DL_T 911-2016 电力变压器绕组变形的频率响应分析法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 911-2016 电力变压器绕组变形的频率响应分析法.pdf", "page_num": 17, "text": "DL/T911—2016\n附录H\n（资料性附录）\n用频率响应分析法判断变压器绕组变形的流程\n绕组变形分析流程图如图H.1所示。\n开始频响测试\n获取三相绕组频响数据\n甄别测试数据的有效性\n测试数据是否有效\n否\n采取相应措施重新测试\n是\n查询变压器运行工况\n否\n是否遭受过近区短\n路冲击或运输冲撞\n是或未知\n横向比较法\n是\n三相频响曲线\n是否一致\n否\n是否有历史或同厂\n是\n纵向/横向比较法\n同型号数据\n否\n进行短路阻抗测试\n判断频响指纹的\n一致性\n结果是否正常\n低频段差异明显\n中频段差异明显\n较一致\n否\n是\n严重变形\n明显变形\n正常状态\n图H.1\n绕组变形分析流程图\n注：有关变压器绕组变形短路阻抗法检测的原理、参数、要求等内容参见DL/T1093。\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9872, "ocr_line_count": 43, "ocr_error": null}
{"doc_id": "4bd29d96d1f0", "file_name": "DL_T 911-2016 电力变压器绕组变形的频率响应分析法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 911-2016 电力变压器绕组变形的频率响应分析法.pdf", "page_num": 18, "text": "DL/T911—2016\n附录I\n（资料性附录）\n变压器绕组变形时的典型幅频响应特性曲线\n图1.1～图1.9是几种型号的变压器发生绕组变形时的典型幅频响应特性曲线。\nLcLa01\n30\nLaLb01\n50\n200\n400\n600\n800\n1000\n频率(kHz)\na）变形时\nLaLb02\nLbLc02\nLcLa02\n20\n30\n-35\n200\n400\n600\n800\n1000\n频率(kHz)\nb）修复后\n图1.1\nSFPSZ7-120000/220变压器低压绕组变形时和修复后的幅频响应曲线\n10\nLbLy01\nLaLx01\n-15\n-20\n-25\n-30\n100\n200\n300\n400\n500\n600\n700\n800\n900\n1000\n频率(kHz)\na）变形时\n图I.2SFPSZ7-150000/220变压器低压绕组变形时修复后的幅频响应曲线\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9724, "ocr_line_count": 52, "ocr_error": null}
{"doc_id": "4bd29d96d1f0", "file_name": "DL_T 911-2016 电力变压器绕组变形的频率响应分析法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 911-2016 电力变压器绕组变形的频率响应分析法.pdf", "page_num": 19, "text": "DL/T911—2016\nLcLz02\nLaLx02\n20\n100\n200\n300\n400\n500\n600\n700\n800\n006\n1000\n频率(kHz)\nb）修复后\n图I.2SFPSZ7-150000/220变压器低压绕组变形时修复后的幅频响应曲线（续）\n-10\nLbLc\nLaLb\n200\n400\n600\n800\n1000\n频率(kHz)\n图1.3\nSFPS8-31500/110变压器低压绕组变形时的幅频响应曲线\nLcL\nLaLb\nLbL\n2\n200\n400\n600\n800\n1000\n频率(kHz)\n图I.4SFPSZ7-150000/220变压器低压绕组变形时的幅频响应曲线\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9805, "ocr_line_count": 40, "ocr_error": null}
{"doc_id": "4bd29d96d1f0", "file_name": "DL_T 911-2016 电力变压器绕组变形的频率响应分析法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 911-2016 电力变压器绕组变形的频率响应分析法.pdf", "page_num": 20, "text": "DL/T911—2016\nLcL\nLaLx\nLbLy\n200\n400\n600\n800\n1000\n频率(kHz)\n图I.5SF9-31500/110变压器低压绕组变形时的幅频响应曲线\n-10\nLcL\n-15\n-20\n-25\n30\n35\nLbLc\n40\n200\n400\n600\n800\n1000\n频率(kHz)\n图I.6SF7-6300/110变压器低压绕组变形时的幅频响应曲线\nLaLb01\n10\nLcLa01\n20\nLbLc01\n50\n60\n200\n400\n600\n800\n0001\n频率(kHz)\n图I.7SFZ-31500/110（H）变压器低压绕组变形时的幅频响应曲线\n1>", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9593, "ocr_line_count": 42, "ocr_error": null}
{"doc_id": "4bd29d96d1f0", "file_name": "DL_T 911-2016 电力变压器绕组变形的频率响应分析法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 911-2016 电力变压器绕组变形的频率响应分析法.pdf", "page_num": 21, "text": "DL/T911—2016\n10\n20\nHoHb\nHoH\n200\n400\n600\n800\n1000\n频率(kHz)\n图I.8\nSSPS03-120000/220变压器高压绕组变形时的幅频响应曲线\n-10\nLyLb\n-20\n50\n60\n7\n200\n400\n600\n800\n1000\n频率(kHz)\n图I.9SFSLZ7-50000/110变压器低压绕组变形时的幅频响应曲线\n18", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9568, "ocr_line_count": 27, "ocr_error": null}
