{"doc_id": "74113100bcc9", "file_name": "GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "page_num": 1, "text": "ICS 29.240\nCCSK 45\n中华人民共和国国家标准\nGB/T 22384—2024\n代替GB/T22384-2008\n电力系统安全稳定控制系统检验规范\nInspection specification for security and stability control system of power system\n2024-10-26发布\n2025-05-01实施\n国家市场监督管理总局\n国家标准化管理委员会\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.984, "ocr_line_count": 12, "ocr_error": null}
{"doc_id": "74113100bcc9", "file_name": "GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "page_num": 2, "text": "GB/T 22384—2024\n目次\n前言…\n川\n1范围.\n2规范性引用文件\n3术语和定义\n4总体要求……·.\n5检验分类和要求\n3\n6检验前准备\n7检验项目\n8现场开箱检查\n8\n9外部检查\n10绝缘检验....\n11工作电源检验.…..\n6\n12装置功能检验.….\n13装置与稳控信息管理系统交互检验\n13\n14稳控系统联合检验\n15\n15光纤通道检验\n18\n16整组试验\n*+.\n18\n17\n装置投人运行检查\n19\n18系统传动试验\n20\n参考文献·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9306, "ocr_line_count": 34, "ocr_error": null}
{"doc_id": "74113100bcc9", "file_name": "GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "page_num": 3, "text": "", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.0, "ocr_line_count": 0, "ocr_error": null}
{"doc_id": "74113100bcc9", "file_name": "GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "page_num": 4, "text": "GB/T22384—2024\n前言\n本文件按照GB/T1.1一2020《标准化工作导则第1部分：标准化文件的结构和起草规则》的规\n定起草。\n本文件代替GB/T22384—2008《电力系统安全稳定控制系统检验规范》，与GB/T22384一2008相\n比，除结构调整和编辑性改动外，主要技术变化如下：\n增加了术语和定义（见第3章)；\n增加了检验工作前相应要求及网络安全防护要求（见4.1、4.3)；\n更改了检验分类（见5.1,2008年版的4.1)；\n增加了静态测试、动态测试及系统传动试验的检验方法，其中动态测试包括动态整组测试和实\n时数字仿真测试（见5.2)；\n一\n更改了出厂验收检验和动态测试的规定（见5.3，2008年版的4.1)；\n更改了全检周期、部检周期及检验范围的规定（见5.4.2.1，2008年版的4.2.1)；\n增加了检验中发现缺陷及问题的处理要求（见5.5）；\n增加了检验前应开展危险点分析和做好安全预控措施的规定（见6.2)；\n增加了出厂验收检验前的准备工作以及系统传动试验前的准备工作（见6.3、6.5)；\n更改了稳控系统各阶段检验项目及要求（见第7章，2008年版的第6章）；\n更改了绝缘检验内容（见10.2、10.4，2008年版的9.2、9.4)；\n-更改了数据采集准确性的检验，允许部分检验时，利用装置采样与监控系统采样进行比对（见\n12.4.2，2008年版的11.4.2)；\n增加了智能变电站稳控装置数据采集以及GOOSE报文接收及发送检验内容（见12.4.3、\n12.5.4);\n增加了与稳控信息管理系统交互检验内容（见第13章）；\n增加了稳控系统与直流控制保护接口、新能源控制系统接口检验内容（见14.6、14.7)；\n-删除了载波通道检验相关内容（见2008年版的13.1)；\n一增加了出口传动试验可直接利用装置的出口传动菜单或试验定值启动装置出口方式开展的内\n容，以及直流紧急控制（新能源快速控制）出口传动的要求（见16.2）；\n增加了明确整组动作时间计算方法的内容，删除整组动作时间应满足100ms的明确要求（见\n16.3);\n-增加了系统传动试验的方法相关内容及要求（见第18章）。\n请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别专利的责任。\n本文件由中国电力企业联合会提出并归口。\n本文件起草单位：中国南方电网有限责任公司、国家电网有限公司、南京南瑞继保电气有限公司、\n广东电网有限责任公司电力调度控制中心、南方电网科学研究院有限责任公司、国网冀北电力有限公\n司、云南电网有限责任公司、国网重庆市电力公司、贵州电网有限责任公司电力调度控制中心、国网电力\n科学研究院有限公司、广西电网有限责任公司、深圳供电局有限公司、国电南瑞科技股份有限公司、国电\n南瑞科技股份有限公司电网安全稳定控制技术分公司、国家电网有限公司西南分部、云南电网有限责任\n公司电力科学研究院、国家电网有限公司华中分部、海南电网有限责任公司、国家电网有限公司西北分\n部、国网四川省电力公司电力科学研究院、国网辽宁省电力有限公司、国网经济技术研究院有限公司、\n北京四方继保工程技术有限公司、国电南京自动化股份有限公司、国家电网有限公司华北分部、北京博", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.977, "ocr_line_count": 41, "ocr_error": null}
{"doc_id": "74113100bcc9", "file_name": "GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "page_num": 5, "text": "GB/T22384—2024\n电新力电气股份有限公司。\n本文件主要起草人：邱建、徐光虎、陈兴华、张建新、牟佳男、韦尊、朱泽翔、庄博、黄河、常东旭、张丹、\n姚树友、王国松、李卫良、汪昌元、刘金生、许剑冰、任祖怡、何强、尹旭阳、刘佳钰、奚汉江、许守东、夏尚学、\n金明亮、张钢、徐悦洋、郑永康、那广宇、李哲、钟启迪、陈罗飞、徐柯、董鹏、谢惠藩、刘瑞彩、付超、陈锦昌、\n杨欢欢、朱益华。\n本文件及其所代替文件的历次版本发布情况为：\n-2008年首次发布为GB/T22384—2008；\n一本次为第一次修订。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9967, "ocr_line_count": 9, "ocr_error": null}
{"doc_id": "74113100bcc9", "file_name": "GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "page_num": 6, "text": "GB/T 22384—2024\n电力系统安全稳定控制系统检验规范\n1范围\n本文件规定了电力系统安全稳定控制系统及其相关二次回路的检验总体要求、检验分类和要求、检\n验前准备、检验项目和要求，描述了电力系统安全稳定控制系统检验的试验方法。\n本文件适用于发电企业或部门、电网企业或部门及用户的安全稳定控制系统或安全稳定控制装置\n[简称“稳控系统（装置）”的设计、制造、安装调试、运维和管理。\n2规范性引用文件\n下列文件中的内容通过文中的规范性引用而构成本文件必不可少的条款。其中，注日期的引用文\n件，仅该日期对应的版本适用于本文件；不注日期的引用文件，其最新版本（包括所有的修改单)适用于\n本文件。\nGB/T7261继电保护和安全自动装置基本试验方法\nGB26860电力安全工作规程发电厂和变电站电气部分\nGB/T34871智能变电站继电保护检验测试规范\nGB/T36572电力监控系统网络安全防护导则\nGB/T40091智能变电站继电保护和电网安全自动装置安全措施要求\nGB/T40587电力系统安全稳定控制系统技术规范\nDL/T527继电保护及控制装置电源模块（模件)技术条件\nDL/T995继电保护和电网安全自动装置检验规程\nDL/T1092电力系统安全稳定控制系统通用技术条件\nDL/T2544继电保护装置状态检修导则\n3术语和定义\n下列术语和定义适用于本文件。\n3.1\n安全稳定控制装置securityandstabilitycontroldevice\n为保证电力系统在遇到大扰动时的稳定性而在电厂、变电站或新能源场站内装设的控制设备，实现\n切机、切负荷、快速减出力、直流紧急控制以及风电、光伏、储能等新能源快速控制等功能的设备。\n注：简称稳控装置。\n[来源：GB/T40587—2021，3.1]\n3.2\n安全稳定控制系统securityandstabilitycontrolsystem\n由两个及以上厂站的安全稳定控制装置通过通信设备联络构成的系统，实现区域或更大范围的电\n力系统的稳定控制。\n注：简称稳控系统。\n[来源：GB/T40587—2021,3.2]", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.994, "ocr_line_count": 35, "ocr_error": null}
{"doc_id": "74113100bcc9", "file_name": "GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "page_num": 7, "text": "GB/T 22384—2024\n3.3\n稳控信息管理系统securityandstabilitycontrolinformationmanagementsystem\n通过与厂站端稳控装置通信，采集稳控装置的信息，并可实现对稳控装置的远程监视、巡视、控制及\n维护等功能的主站计算机系统。\n[来源：GB/T40587—2021，3.5，有修改]\n3.4\n静态测试statictest\n利用测试软件或仪器直接模拟各类电气波形、故障特征，为受检安全稳定控制系统（装置)提供所需\n输人量，对受检装置本体及系统整体功能进行测试和验证。\n3.5\n动态整组测试dynamicwholeprocess test\n通过将电力系统分析计算程序的仿真结果或现场录波数据输人至受检稳控系统（装置)，回放一次\n系统故障动态过程，以验证受检稳控系统故障识别、控制策略功能和动作响应正确性的检验。\n[来源：DL/T2534—2022，3.1.3，有修改]\n3.6\n实时数字仿真测试real-timedigitalsimulationtest\n通过实时数字仿真平台搭建一次系统，并模拟各类系统故障，为受检稳控系统（装置)提供所需输人\n量，同时接收受检稳控系统(装置)的输出量，实现实时、闭环检测，以考察受检稳控系统(装置)的动作过\n程和电网响应特性，验证控制策略和逻辑的正确性、有效性和合理性的检验。\n[来源：DL/T2534—2022，3.1.5，有修改]\n3.7\n系统传动试验system transmission test\n针对电网中实际运行的稳控系统，通过触发电网实际故障或在受检稳控装置及其二次回路上模拟\n实际故障特征，触发受检稳控系统策略动作并出口控制实际对象，而进行的相关一、二次系统整体传动\n试验。\n4总体要求\n4.1稳控系统（装置）在检验前，应按照DL/T1092要求完成出厂检验并检验合格，以及具备有资质认\n证的第三方检测机构出具的试验合格的型式试验报告。其中，型式试验报告应包含稳控装置的电磁兼\n容、机械性能、环境等相关检验内容。\n4.2稳控系统（装置）及其二次回路应进行检验，以确定装置的元器件良好，判据、控制策略、接口、通信\n通道、定值、二次回路等应正确，以及动作特性及电气性能等应满足GB/T40587、DL/T527和\nDL/T1092的规定。\n4.3稳控装置网络安全防护应满足GB/T36572相关要求。\n4.4与稳控系统（装置)相关的继电器及其辅助设备、互感器及回路、直流回路等元件或设备的检验，应\n按照DL/T995执行；与稳控系统（装置)相关的智能变电站合并单元、智能终端、装置能力描述文件\n(ICD模型）、网络压力等有关装置及功能检验，应按照GB/T34871执行。\n4.5稳控系统（装置)未按照本文件各阶段检验要求完成检验的，或检验结果不满足要求的，不应投人\n运行。\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.991, "ocr_line_count": 40, "ocr_error": null}
{"doc_id": "74113100bcc9", "file_name": "GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "page_num": 8, "text": "GB/T 22384—2024\n5检验分类和要求\n5.1检验分类\n5.1.1一般规定\n稳控系统（装置）的检验包括出厂验收检验和现场检验两个阶段。\n5.1.2现场检验\n5.1.2.1现场检验分类\n稳控系统（装置）的现场检验包括：\na）新安装验收检验；\nb）已投运的稳控系统(装置)的定期检验(简称“定检\")；\nc）已投运的稳控系统(装置)的补充检验(简称“补检\")。\n5.1.2.2已投运的稳控系统（装置）的定期检验\n定期检验包括：\na）全部检验（简称“全检”）；\nb）部分检验（简称“部检\")。\n5.2检验方法分类\n稳控系统（装置)的检验方法一般包括静态测试、动态测试和系统传动试验。其中动态测试一般包\n括动态整组测试和实时数字仿真测试。\n5.3出厂验收检验要求\n5.3.1下列情况应进行出厂验收检验：\na）新安装的稳控系统（装置），其中采用标准化版本的新安装稳控装置可视同已开展出厂验收\n检验；\nb）已投运的稳控装置软件或硬件更改后影响逻辑功能的。\n5.3.2出厂验收检验阶段应包括单体检验、联合检验，具备条件时可开展与稳控信息管理系统交互检\n验，检验内容具体包括：\na）单体检验包括稳控装置的采样、本体逻辑、开人、开出、控制策略功能检验等内容；\nb）联合检验包括稳控系统策略功能、站间信息交互等内容；\nc）与稳控信息管理系统交互检验一般包括稳控装置的基本信息、定值信息发送以及远方控制功\n能等内容。\n5.3.3出厂验收检验一般采用静态测试方法，对于采用静态测试方法无法完全验证设备响应正确性与\n可靠性的应增加动态测试。动态测试一般包括基本判据试验、不同运行方式下系统控制策略响应试验\n和稳控系统与直流控制保护系统、新能源控制系统接口试验等内容。\n下列情况需开展动态测试：\na）使用新原理、新判据的稳控系统(装置)；\nb）新型号的稳控装置；\nc）涉及直流控制保护、新能源控制等系统的接口；\nd）设备状态配合时序复杂以及策略复杂的稳控系统；\ne）其他需要进行动态测试的情况。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9881, "ocr_line_count": 38, "ocr_error": null}
{"doc_id": "74113100bcc9", "file_name": "GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "page_num": 9, "text": "GB/T 22384—2024\n5.4现场检验要求\n5.4.1新安装验收检验内容和要求\n5.4.1.1下列情况应进行新安装验收检验：\na）新安装的稳控系统（装置)投人运行前；\nb）稳控系统(装置)断电停止运行达一年及以上，重新投人运行前。\n5.4.1.2新安装验收检验应重点对现场装置的本体功能逻辑、装置交直流及操作回路、系统控制策略功\n能、站间稳控通道通信等进行全面详细检验，以确保稳控系统（装置）满足投运条件，其中装置本体功能\n逻辑和系统策略功能检验项目可在出厂验收检验的基础上适当简化。\n5.4.1.3每一套稳控系统（装置)均应开展现场检验。\n5.4.2定期检验\n5.4.2.1稳控系统（装置）的部检期限一般为2年～4年，全检周期为6年。检验范围一般包括稳控系\n统(装置)本体，装置交、直流及操作回路，连接厂站端稳控装置的光纤通道及其接口设备。设备运行维\n护单位可根据装置的质量、运行环境和工况等条件，适当调整其定期检验期限。\n5.4.2.2新安装装置投运后一年内应进行一次全检。如发现装置运行情况较差或已暴露的影响装置运\n行缺陷，可适当缩短其检验周期，并有目的、有重点地选择检验项目。\n5.4.2.3110kV及以下电压等级的稳控装置，具备状态检修条件的可按照DL/T995、DL/T2544相关\n要求逐步推行状态检修。\n5.4.2.4退出或断电停止运行的稳控装置，经相应调度机构同意后可不开展定检。断电停止运行达一\n年及以上的稳控装置，重新投人前应按5.4.1开展新安装验收检验。\n5.4.3补充检验\n5.4.3.1下列情况应评估实际影响，根据需求开展补充检验：\na）稳控装置的硬件或外部回路更改后；\nb）一次设备检修或更换后；\nd）运行中的稳控装置软件更改后；\ne）运行中的稳控系统(装置)发生异常后；\nf）与稳控系统(装置)相关的电力系统事故后；\ng）其他需要进行补充检验的情况。\n5.4.3.2补充检验应由设备运行维护单位、调度机构等单位根据实际情况，确定需要开展的检验范围、\n检验项目及检验方法。\n5.4.3.3运行中的稳控系统（装置）发生不明原因的动作或异常时，设备运行维护单位应及时开展补充\n检验，必要时开展动态测试。检验结论未明确前不应重新投人运行。\n5.5缺陷及问题处理\n稳控系统（装置)检验过程中如发现可能为家族缺陷或普遍问题的，应通知制造厂商评估与处理，并\n及时通报相应调度机构：\na）对于检验过程中发现控制策略无法适应的情况，相关调度机构应及时组织制定应对措施，完善\n控制策略，并按照相关管理流程升级稳控系统（装置），确保控制策略满足系统运行要求；\nb）检验过程中发现的装置硬件问题，制造厂商应及时更换硬件，并提供完整的测试项目和硬件的\n出厂检验合格报告，检验人员根据实际情况制定相应的检验项目，开展补充检验；\nc）检验过程中发现的装置软件问题，制造厂商应及时修改软件逻辑，并提供完整的试验报告，检", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9914, "ocr_line_count": 40, "ocr_error": null}
{"doc_id": "74113100bcc9", "file_name": "GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "page_num": 10, "text": "GB/T 22384—2024\n验人员根据实际情况制定相应的检验项目，开展补充检验。\n6检验前准备\n6.1基本要求\n6.1.1检验仪器、仪表应检验合格，并满足GB/T7261的规定。\n6.1.2检验前应开展危险点分析和做好安全预控措施，涉及现场检验的应符合GB26860、GB/T40091\n相关要求。\n6.2出厂验收检验前准备\n6.2.1静态测试\n6.2.1.1出厂验收检验前应根据受检稳控系统（装置)策略编制相应的检验方案。\n6.2.1.2制造厂商应按照出厂验收检验方案要求搭建好检验平台，并提供稳控系统（装置）技术说明书\n等相关技术资料。\n6.2.2动态测试\n6.2.2.1动态测试前，受检稳控系统（装置）应先通过静态测试。\n6.2.2.2动态整组测试前，应明确受检稳控系统范围、测试终端数量以及通信网络部署情况等信息，针\n对无法覆盖全部厂站的测试场景应制定针对性方案。\n6.2.2.3实时数字仿真测试前应编制试验方案，搭建实时数字仿真测试平台。试验前应开展稳控装置\n与实时仿真器接口试验、稳控系统与实际直流控制保护、新能源控制等系统接口数字量校对试验，确保\n接口数据采集精度和传输可靠性满足试验要求。\n6.3现场检验前准备\n6.3.1开展现场检验工作前，应确认现场装置版本具备实施条件，认真了解受检稳控系统（装置）的一\n次设备情况及其相邻的一、二次设备情况，与本站稳控装置相连的远方厂站稳控装置的详细情况，据此\n制定检验工作全过程中确保系统安全运行的技术措施。\n6.3.2应准备与实际状况一致的图纸、上次检验的记录（定检及补检时需准备）、定值通知单、合格的仪\n器仪表、备品备件、工具和连接导线等。\n6.3.3对新安装稳控系统（装置）的验收检验，还应开展如下的准备工作。\na）了解设备的一次接线及投人运行后可能出现的运行方式和设备投人运行的方案。\nb）检查装置的原理接线图（设计图)及与之相符合的二次回路安装图、电缆敷设图、电缆编号图、\n断路器操作机构图、电流、电压互感器端子箱图及二次回路分线箱图等相关图纸，稳控装置的\n技术说明书，断路器操作机构说明书和电流、电压互感器的出厂检验书等。以上技术资料应齐\n全、正确。\nc）根据设计图纸，到现场核对所有装置的安装位置及接线正确，各装置所使用的电流、电压互感\n器的安装位置、绕组合适等。\n6.3.4检验工作人员在运行设备上进行检验工作时，应事先取得相应厂站运行人员的同意，遵照电力\n安全工作规程的规定履行工作许可手续，并在落实安全措施后，方可开展检验工作。\n6.3.5检验现场应提供安全可靠的检修试验电源，严禁从运行设备上直接接取试验电源。现场应具备\n能符合检验项目要求的直流试验电源。\n6.3.7检查装设稳控装置屏柜内敷设的接地铜排的首末端已可靠连接于等电位地网。\n5", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9955, "ocr_line_count": 39, "ocr_error": null}
{"doc_id": "74113100bcc9", "file_name": "GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "page_num": 11, "text": "GB/T 22384—2024\n6.3.8检查室内等电位地网已与主接地网可靠连接。\n6.4系统传动试验前准备\n6.4.1系统传动试验前应确认受检稳控系统为已投人正常运行的系统，或为已通过本文件要求的所有\n检验，具备投人正常运行条件的系统。\n6.4.2系统传动试验应编制相应的传动试验方案，明确试验时间与内容、试验组织机构与职责、风险分\n析与安全措施、试验方法与步骤、试验记录采集要求等内容，具体包括以下要求。\na）试验方案应充分评估试验后果和风险以及针对试验过程中可能遇到的突发事件，制定应对措\n施。必要时可调整一次系统运行方式与稳控装置定值。\nb）i\n试验方案中应明确涉及的所有一、二次设备对象，包括参与试验的直流、机组及负荷线路等一\n次设备，策略动作涉及的稳控装置、直流控制保护系统等二次设备。\nc）\n试验方案中应明确试验期间参与试验的直流、机组及负荷线路等一次设备运行功率、相关断面\n控制要求，以及参与试验的稳控装置、直流控制保护系统等二次设备运行状态。\n7检验项目\n稳控系统(装置)检验项目见表1。\n表1稳控系统（装置）检验项目\n现场检验\n出厂\n新安装验收检验\n定期检验\n检验方法和\n序号\n检验项目\n验收\n新装\n断电停运达\n检验要求\n检验\n置投\n年及以上的装\n全检部检\n章条编号\n运前\n置再次投运前\n1\n现场开箱检查\n/\n√\n/\n/\n/\n8\n2\n装置外部检查\n/\n√\n√\n√\n9\n3\n绝缘检验\n√\n√\n√\n√\n10\n工作电源检验\n√*\n√\n√\n√\n√\n11\n程序版本校核\n√\n√\n√\n√\n12.1\n硬件系统时钟校核\n√\n√\n√\n√\n12.2\n定值及有关参数核对\n√\n√\n√\n√\n12.3\n数据采集的精确度校核\n√\n√\n√\n√\n√\n12.4\n开人和开出回路检验\n√\n√\n√\n√\n√\n12.5\n系统运行方式识别检验\n√b\n/\n12.6\n装置\n功能\n控制策略功能检验\n√b\n5\n√\n/\n/\n12.7\n检验\n装置异常报警功能检验\n√b\n√\n√\n√\n12.8\n与站内监控系统信息交互检查\n√\n√\n√\n√\n√\n12.9\n定值准确性校验及掉电重启后定值检查\n√\n√\n√\n√\n12.10\n定值区切换功能检验\n√\n√\n√\n√\n12.11\n装置报文信息完整性检验\n√\n√\n√\n12.12\n其他功能检验\n√\n√\n√\n√\n12.13\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.944, "ocr_line_count": 148, "ocr_error": null}
{"doc_id": "74113100bcc9", "file_name": "GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "page_num": 12, "text": "GB/T 22384—2024\n表1稳控系统（装置）检验项目（续）\n现场检验\n出厂\n新安装验收检验\n定期检验\n检验方法和\n序号\n检验项目\n验收\n新装\n断电停运达-\n检验要求\n检验\n置投\n年及以上的装\n全检\n部检\n章条编号\n运前\n置再次投运前\n基本信息发送与修改\n√\n√\n√\n/\n/\n13.1\n开人量信息发送\n√\n√\n√\n/\n/\n13.2\n装置\n元件间隔信息发送\n√\n√\n√\n/\n13.3\n与稳\n控信\n控制策略状态量发送\n√\n√\n√\n/\n13.4\n息管\n异常告警信息发送\n√\n√\n√\n1\n13.5\n理系\n动作报文及录波文件发送\n√\n√\n√\n/\n13.6\n统交\n定值、定值区信息发送与修改\n√\n√\n√\n/\n/\n13.7\n互检\n验\n软压板状态发送与修改\n√\n√\n√\n/\n/\n13.8\n元件间隔名称发送与修改\n√\n√\n√\n1\n13.9\n远方复归功能检验\n√\n√\n√\n√d\n13.10\n通道连接检验\n/\n√\n√\n/\n14.1\n稳控系统的通信通道交换信息检验\n√\n√\n/\n/\n/\n14.2\n站间运行方式识别检验\n√\n稳控\n/\n14.3\n系统\n通信报文正确性检验\n√\n√\n/\n/\n14.4\n联合\n远方控制命令确认帧数检查检验\n√\n√\n/\n/\n/\n14.5\n检验\n与直流控制保护系统接口检验\n√\n√\n√\n√\n√\n14.6\n与新能源控制系统接口试验\n√\n√\n√\n√\n√\n14.7\n稳控系统控制策略功能联合检验\n√b\n√\n/\n/\n14.8\n光纤通道检验\n√\n√\n/\n15\n稳控系统(装置）的配合及切换检验\n√\n√\n√\n/\n16.1\n整组\n出口传动试验\n/\n√\n√\n√\n√\n16.2\n试验\n整组动作时间测试\n/\n√\n√\n1\n/\n16.3\n10\n装置投运检查\n/\n√\n√\n√\n/\n17\n11\n系统传动试验\n√\n√。\n18\n注1：“√\"表示相应阶段需开展相应项目的检验，/\"表示相应阶段无需开展相应项目的检验。\n注2：补充检验项目根据5.4.3确定。\n·绝缘及耐压检验、工作电源检验在出厂验收检验中可只检查厂家检验报告。\n出厂验收检验静态测试后，若需开展动态测试（具体见5.3.3)，测试项目包括表中带上标“\"的项目。\n·出厂验收检验中，视检验条件及功能应用情况，具备条件时可开展与稳控信息管理系统交互检验。\n·远方复归功能检验在定检时可酌情开展。\n“重点工程稳控系统（装置）在投运前宜开展系统传动试验，并在运行后宜定期开展，具体周期由相应调度机构及\n运行维护单位根据实际情况确定。\n对于需采用远程运维的稳控装置，断电停运达一年及以上的，再次投运前应开展装置与稳控信息管理系统交互\n检验，确保稳控装置与稳控信息管理系统交互的正确性。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9395, "ocr_line_count": 197, "ocr_error": null}
{"doc_id": "74113100bcc9", "file_name": "GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "page_num": 13, "text": "GB/T 22384—2024\n8现场开箱检查\n8.1检查受检设备装箱应符合运输的有关规定，检查设备的型号、数量及各技术参数应与订货合同\n一致。\n8.2检查受检设备外壳、面板、铭牌、开关及背后端子等应完好无损。\n9外部检查\n9.1检查范围\n9.1.1装置屏上的光电指示信号灯（牌）、压板、切换把手、交直流及其他设备连接回路中的内外配线、\n电缆、端子、接地线的安装连接与外观、标识情况。\n连接与外观、标识情况。\n9.1.3通信连接回路中有关设备及其连接线、接地线的安装工艺质量与外观标识情况。\n9.2检查要求\n装置外部检查应满足下列要求。\na）装置的实际构成情况与设计要求相符。\nb）装置中设备安装的工艺质量，以及导线、端子的材质满足国家有关要求。\nc）装置外部检查范围内的设备标志正确、完整、清晰，表计、信号灯及信号继电器、光字牌的计量\n正确。\nd）装置上闲置压板的原有标志已涂去或加标“备用\"字样，闲置压板的连线与图纸相符，图上没有\n的已拆掉。\ne）压板、把手、按钮的安装端正、牢固，接触良好。定值整定小开关、拨轮开关、微动开关操作灵活\n可靠，通、断位置明确，接触良好。\nf）装置外部检查范围内各设备及端子排的螺丝紧固可靠，无严重灰尘、无放电痕迹，端子箱内无\n严重潮湿、进水现象。\ng）装置屏附近无强热源、强电磁干扰源。有空调设备，环境温度、湿度满足相关规定。\nh）装置外部检查范围内端子排上内、外部连接线，以及沿电缆敷设路线上的电缆标号正确完整、\n与图纸资料一致。\ni）装置外部检查范围内设备及其回路的接地情况符合相关国家规程和反事故措施要求。\n10绝缘检验\n10.1试验前，应确保接人稳控装置的断路器、电流互感器全部停电且电压回路已在电压切换把手或分\n线箱处与其他单元设备的回路断开。\n10.2稳控装置新安装验收检验时，在装置屏的端子排处将外部引人的回路及电缆全部断开，分别将电\n流回路、电压回路、直流控制信号回路的所有端子各自连接在一起，用1000V摇表测量各回路对地和\n各回路相互间的绝缘电阻，其电阻值均应大于10MQ。\n10.3稳控装置定期检验时，在装置屏的端子排处将所有电流、电压、直流控制回路的端子的外部接线\n拆开，并将电压回路、电流回路的接地点拆开，用1000V绝缘电阻表测量回路对地的绝缘电阻，其绝缘\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9975, "ocr_line_count": 36, "ocr_error": null}
{"doc_id": "74113100bcc9", "file_name": "GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "page_num": 14, "text": "GB/T 22384—2024\n电阻应大于1MQ。\n单元所属回路的绝缘电阻。\n10.5对使用触点输出的信号回路，用1000V绝缘电阻表测量电缆每芯对地及对其他各芯间的绝缘\n电阻，其绝缘电阻应不小于1MΩ。定期检验只测量芯线对地的绝缘电阻。\n10.6稳控装置及其屏柜的绝缘试验步骤和要求如下：\na）仅在稳控装置的新安装验收检验时开展绝缘试验；\nb）按照装置技术说明书的要求拔出插件；\nc）在装置屏柜端子排内侧分别短接交流电压回路端子、交流电流回路端子、直流电源回路端子、\nd）断开稳控装置与其他设备的弱电联系回路；\ne）断开稳控装置与其打印机的电气连接；\nf）稳控装置内所有互感器的屏蔽层可靠接地，在测量某一组回路对地绝缘电阻时，将其他各组回\n路都接地；\ng）用500V绝缘电阻表测量绝缘电阻值，阻值均大于20MΩ。测试完成后将各回路对地放电。\n11工作电源检验\n11.1工作电源的检验应按照DL/T995的规定执行。\n11.2定期检验时检查逆变电源模块/逆变电源模件应符合DL/T527所规定的使用年限要求。\n12装置功能检验\n12.1程序版本校核\n记录并核对受检装置的程序版本号、校验码和生成时间。\n12.2硬件系统时钟校核\n分别在有外部对时信号和无外部对时信号的条件下，校核装置的系统时钟应满足GB/T40587的\n要求。\n12.3定值及有关参数核对\n12.3.1出厂验收检验时，侧重检查定值项目完整无遗漏，定值单格式、定值项名称、定值范围、步长、单\n位、压板设置等应符合设计要求。\n12.3.2现场检验时，侧重核对各线路、主变、机组等接人元件的额定线电压、额定相电压和额定相电流\n等参数以及元件接人位置应与现场实际相符。\n12.4数据采集的精确度校核\n12.4.1零点漂移检验\n装置不输人交流电流、电压量，观察装置的零漂值满足GB/T40587的要求。\n12.4.2各电流、电压输入的幅值和相位精度检验\n不同类型检验时按下列方法校核：", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9956, "ocr_line_count": 33, "ocr_error": null}
{"doc_id": "74113100bcc9", "file_name": "GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "page_num": 15, "text": "GB/T 22384—2024\na）出厂验收检验及新安装验收检验时，分别输人不同幅值和相位的电流、电压量，观察装置的电\n流、电压、功率、相位和频率等电气量采样值，结果应满足GB/T40587中的精度要求；\nb）全部检验时，可仅分别输人不同幅值的电流、电压量进行测试；\n行比对。\n12.4.3数字化采样(SV)报文检验\nSV报文检验主要包括SV报文接收测试、SV报文通信中断及恢复检查，具体检验方法和要求应按\n照GB/T34871执行。\n12.5开入和开出回路检验\n12.5.1开入回路检验\n12.5.1.1新安装验收检验时：\na）按照装置技术文件明确的试验方法，在所有引人端子排的开关量输人回路源头依次加人激励\n量，观察装置的行为；\nb）按照装置技术文件明确的试验方法，分别接通、断开连片及转动把手，观察装置的行为；\nc）各开入量定义由各站根据本厂站实际自行填写。\n12.5.1.2全部检验时，仅对已启用的开关量输人回路依次加人激励量，观察装置的行为。\n12.5.1.3部分检验时，可随装置的整组试验一并进行。\n12.5.2开出及出口跳闸回路检验\n12.5.2.1新安装验收检验时，在装置屏柜端子排处，按照装置技术文件明确的试验方法，依次观察装置\n所有输出触点及输出信号的通断状态。\n12.5.2.2全部检验时，在装置屏柜端子排处，按照装置技术文件明确的试验方法，依次观察装置已启用\n的输出触点及输出信号的通断状态。\n12.5.3共用开入量及出口的检验要求\n各套装置分别传动到出口压板和装置屏柜的端子排。若多套稳控装置共用同一开人量，应将此开人量\n分别传动至各套装置。\n12.5.4面向通用对象的变电站事件（GOOSE）报文接收及发送检验\n主要包括GOOSE报文发送测试、GOOSE报文接收测试、GOOSE报文中断检查、GOOSE报文接\n收机制检查，具体检验方法和要求应按照GB/T34871相关条款执行。\n12.6运行方式识别检验\n模拟就地一次元件的投停和功率变化、压板投退等运行方式变化，检查装置应能正确识别。现场应\n根据装置具体情况确定检验项目，记录表格式按表2。\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9956, "ocr_line_count": 32, "ocr_error": null}
{"doc_id": "74113100bcc9", "file_name": "GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "page_num": 16, "text": "GB/T 22384—2024\n表2运行方式识别检验记录表格式\n厂站运行方式设置情况\n本站装置显示结果\n测试结论\n断面功率\n线路1检修\n线路2检修\n线路1、2同时检修\n直流1单极停运检修\n直流2单极停运检修\n方式1\n方式X\n联网/孤岛方式\n..\n12.7\n控制策略功能检验\n12.7.1应基于稳控装置控制策略表编制测试方案，并开展逐项检验。\n12.7.2检验每个策略动作条件完全满足时，稳控装置都能正确动作。\n12.7.3检验控制逻辑时，各测试项间应只改变单一条件，确保每项测试可独立检验相应条件的有\n效性。\n12.7.4检验断面潮流动作门槛、动作基值等数值型条件时，应分别以定值略微正偏离和定值略微负偏\n离为测试值进行测试。\n12.7.5检验验收人员应根据制造厂商的建议，制定装置的防误动测试项目，测试项目宜重点抽查策略\n动作条件不完全满足、或就地判据等防误措施不满足时稳控装置不应误动。\n稳控装置控制策略功能检验记录表格式按表3。\n表3稳控装置控制策略功能检验记录表格式\n策略功能\n故障元件及类型\n动作条件\n断面潮流\n控制措施\n测试结论\n策略功能1\n策略功能2\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9827, "ocr_line_count": 36, "ocr_error": null}
{"doc_id": "74113100bcc9", "file_name": "GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "page_num": 17, "text": "GB/T22384—2024\n12.8装置异常报警功能检验\n应参考装置设计规范书、厂家技术说明书及有关技术资料，根据装置的具体情况，针对装置应具有\n的异常报警功能，采用适当方法进行检验。记录表格式按表4。\n表4装置异常报警功能检验记录表格式\n序号\n检验项目\n检验方法\n检验结果\n1\n电压互感器（TV)异常\n2\n电流互感器（TA)异常\n3\n合位位置（HWJ)异常\n4\n开人异常\n5\n运行方式异常\n6\n频率异常\n7\n电压异常\n注：该表仅为示例说明，由现场根据具体装置情况确定检验项目。\n12.9与站内监控系统信息交互检查\n检查稳控装置到厂站就地监控系统的中央信号应能正确输出，包括接点给出的信号或通过网络送\n至就地监控系统的信号。若厂站就地监控系统具备修改装置软压板等信息的功能，应检查装置能正确\n接收并执行厂站就地监控系统发送的修改信息操作。\n现场应根据装置具体情况确定检查项目，记录表格式按表5。\n表5与站内监控系统信息交互检验记录表格式\n序号\n类型\n检查方法\n结果\n1\n装置动作\n2\n装置故障(闭锁)\n装置异常\n直流消失\n5\n通道故障\n注：该表仅为示例说明，由现场根据具体装置情况确定检验项目。\n12.10定值准确性校验及掉电重启后定值检查\n12.10.1电气特性的检验项目和内容应根据检验的性质，装置的具体构成方式和动作原理拟定。\n12.10.2检验装置的特性时，在原则上应符合实际运行条件，并满足实际运行的要求。每一检验项目\n均应有明确的目的，或为运行所必须，或用以判别元件、装置是否处于良好状态和发现可能存在的缺\n陷等。\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9908, "ocr_line_count": 49, "ocr_error": null}
{"doc_id": "74113100bcc9", "file_name": "GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "page_num": 18, "text": "GB/T 22384—2024\n12.10.3稳控装置的定值检验要求如下。\na）根据装置定值的整定项目，按照装置技术文件明确的试验方法，对稳控装置的每一功能元件进\n行逐一检验。如要求检查当动作量为整定值的1.05倍（反映过定值条件动作的)或0.95倍（反\n映低定值条件动作的）时各装置动作应能可靠动作，以及检查当动作量为整定值的0.95倍（反\n映过定值条件动作的)或1.05倍（反映低定值条件动作的)时各装置应可靠不动作；若装置带\n方向，还需检验正反两个方向装置动作行为与策略一致。\nb）检查稳控装置在断电或故障重启后定值未发生变化。\nc）部分检验时，可仅开展装置掉电重启后的定值检查。\n12.11定值区切换功能检验\n如稳控装置具备定值区切换功能，应测试定值区间能够可靠切换，且对每个定值区的定值都应进行\n完整测试。\n12.12装置报文信息完整性检验\n12.12.1对稳控装置自检、变位和故障信息等进行检查并记录。\n12.12.2模拟稳控装置本地策略或接收远方命令动作，检查装置的动作报告及数据录波记录。\n12.12.3装置记录的信息应满足以下要求：\na）能通过通信接口送出；\nb）信息不应丢失并可重复输出；\nc）记录信息内容应能判别装置各部分工作正常、动作正确。\n12.13其他功能检验\n按照装置的技术说明书，对装置的打印、键盘、各种切换开关等其他功能进行检验，现场应根据具体\n装置情况确定检验项目，记录表格式按表6。\n表6其他功能检验记录表格式\n序号\n类型\n检验方法\n结果\n1\n打印功能\n2\n键盘功能\n3\n各切换开关功能\n4\n定值“禁止”“允许\"功能\n5\n装置掉电不出口\n6\n电源电压低不出口\n注：该表仅为示例说明，由现场根据具体装置情况确定检验项目。\n13装置与稳控信息管理系统交互检验\n13.1基本信息发送与修改\n应检查装置当前的基本信息能正确发送至稳控信息管理系统，主要包括装置名称、装置编号、装置\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9923, "ocr_line_count": 44, "ocr_error": null}
{"doc_id": "74113100bcc9", "file_name": "GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "page_num": 19, "text": "GB/T 22384—2024\n单编号等(上述信息项根据实际情况而定)。对于可调整的信息项，应通过人工调整的方式进行检查。\n若装置具备远方修改基本信息的功能和条件，应通过人工远方修改的方式，检查装置能正确接收并\n执行稳控信息管理系统的远方修改基本信息操作。\n13.2开入量信息发送\n应通过装置外部加量、人工操作等方式，检查装置当前的开人量信息能正确发送至稳控信息管理系\n统，并通过变位进行刷新，主要包括各接人元件的相关开人量、装置功能硬压板与切换把手的投退状\n态等。\n13.3元件间隔信息发送\n应通过装置外部加量方式，检查本地各接人元件间隔、远方发送的元件间隔信息能正确发送至稳控\n信息管理系统，并在要求周期内刷新，主要包括各相电流电压值、负序或零序电压值、零序电流值、有功\n无功功率值和各相频率值等电气量，以及元件间隔的投停状态。\n13.4控制策略状态量信息发送\n应通过装置外部加量、人工操作等方式，检查装置的控制策略状态量信息能正确上送稳控信息管理\n系统，并在要求周期内刷新，主要包括装置各类别控制措施的是否启用、可控总量和各轮次可控量等。\n13.5异常告警信息发送\n模拟装置的各种异常告警状态（若某些告警无法模拟，该告警信息可不测试)，检查装置的异常告警\n信息能正确发送至稳控信息管理系统，并通过变位进行刷新，主要包括：装置硬件类异常告警、装置策略\n功能类异常告警、外部回路类异常告警和通信类异常告警等。\n13.6动作报文及录波文件发送\n模拟装置动作，检查装置应能正确响应稳控信息管理系统的召唤，发送装置的动作报文、录波文件\n及相应的文件目录列表，发送的每一份动作报文和录波文件信息应完整、正确反应装置动作过程的\n信息。\n13.7定值、定值区信息发送与修改\n应检查装置当前的定值、定值区信息能正确发送至稳控信息管理系统，并通过变位进行刷新。\n若装置具备远方修改定值、定值区的功能和条件，应通过人工远方修改的方式，检查装置能正确接\n收并执行稳控信息管理系统的远方修改定值项、切换定值区等操作。同时，应针对信息管理系统提供的\n各项远方修改定值项操作防误措施，逐一检查装置能对远方操作有效把关。\n13.8软压板状态发送与修改\n应检查装置各软压板当前的状态能正确发送至稳控信息管理系统，并通过变位进行刷新。\n若装置具备远方修改软压板的功能和条件，应通过人工远方修改的方式，检查装置能正确接收并执\n行稳控信息管理系统的远方投退各软压板操作。同时，应针对稳控信息管理系统提供的各项远方操作\n软压板防误措施，逐一检查装置能对远方操作有效把关。\n13.9元件间隔名称发送与修改\n应检查装置各接人元件间隔、远方发送的元件间隔的名称能正确发送稳控信息管理系统。\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9921, "ocr_line_count": 36, "ocr_error": null}
{"doc_id": "74113100bcc9", "file_name": "GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "page_num": 20, "text": "GB/T 22384—2024\n若装置具备远方修改元件间隔名称的功能和条件，应通过人工远方修改的方式，检查装置能正确接\n收并执行稳控信息管理系统的远方修改各接人元件间隔名称。同时，应针对信息管理系统提供的各项\n远方修改元件间隔名称操作防误措施，逐一检查装置能对远方操作有效把关。\n13.10远方复归功能检验\n若装置具备远方复归的功能和条件，应检查装置能正确接收并执行稳控信息管理系统的远方复归\n操作，并针对稳控信息管理系统提供的远方复归操作防误措施，逐一检查装置能对远方操作有效把关。\n14稳控系统联合检验\n14.1通道连接检验\n检验前应通过通、断通道检查通道与对端厂站一一对应，以确保远方命令不会发送至正常运行中的\n远方厂站。通道连接检验应包括通道异常告警功能检查、通道衰耗检测、通道切换检查等项目，记录表\n格式按表7。\n表7通道连接检验记录表格式\n编号\n项目\n检验结果\n1\n通道与对端厂站是否对应检查\n2\n通道异常告警功能检查\n3\n通道衰耗检测(结合通信年检开展)\n4\n装置外部尾纤衰耗\n5\n通道切换检查\n14.2稳控系统的通信通道交换信息检验\n现场应根据装置具体情况确定检验项目，有通信连接的两个厂站的稳控装置，应对照调试方案，在\n本地加人各模拟量及开关量后，检查有关信息能正确传送到对侧的稳控装置。记录表格式按表8。\n表8稳控系统的通信通道交换信息检验记录表格式\n站1→站]\n测试结论\n站J→站L\n测试结论\n线路功率\n发电功率\n最大可切机组容量\n直流单极运行\n线路1检修\n直流双极运行\n线路2检修\n线路1检修\n转发线路检修\n线路2检修\n方式1\n联变检修\n方式X\n转发线路检修\n注：该表仅为示例说明，由现场根据具体装置情况确定检验项目。\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9937, "ocr_line_count": 50, "ocr_error": null}
{"doc_id": "74113100bcc9", "file_name": "GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "page_num": 21, "text": "GB/T 22384—2024\n14.3站间运行方式识别检验\n应在远方厂站稳控装置模拟元件投停、功率变化等运行方式变化，检查本地装置应能正确识别。现\n场应根据装置具体情况确定检验项目，记录表格式按表9。\n表9站间运行方式识别检验记录表格式\n远方厂站运行方式设置情况\n本站装置显示结果\n测试结论\n断面功率\n线路1检修\n线路2检修\n线路1、线路2同时检修\n直流1单极停运检修\n直流2单极停运检修\n方式1\n方式2\n联网/孤岛方式\n14.4通信报文正确性检验\n制造厂商应提供报文发送装置，其发送报文全部内容均可任意设置或按指定规律变化。检验人员\n通过改变正常报文的任意部分，发送给受检装置，检查受检装置应对报文严格实现了预定的校验。现场\n应根据装置具体情况确定检验项目，记录表格式按表10。\n表10通信报文正确性检验记录表格式\n测试通道\n地址码乱码测试\n校验码乱码测试\n站I\n→\n包含正确报文\n不含正确报文\n包含正确报文\n不含正确报文\n站】\n14.5远方控制命令确认帧数检查检验\n制造厂商提供测试软件，控制远方命令发信的帧数，检查稳控装置应能按照设定的确认帧数进行确\n认。记录表格式按表11。\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9846, "ocr_line_count": 36, "ocr_error": null}
{"doc_id": "74113100bcc9", "file_name": "GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "page_num": 22, "text": "GB/T 22384—2024\n表11远方控制命令确认帧数检查检验记录表格式\n编号\n测试内容\nA系统\nB系统\n1\n一顿命令\n2\n二帧命令\n3\n三帧命令\n不连续命令(两帧正确十一帧错误+两帧正确）\nn\n远方命令持续发送时间\n注：表中示例设定的确认帧数为3帧。\n14.6与直流控制保护系统接口检验\n装置发送直流极（阀组)解闭锁信号、直流速降与直流运行状态信息，以及稳控装置向直流控制保护系统\n发送直流功率调制、闭锁命令与孤岛信号等接口信息应正确。\n14.6.2检验稳控装置直流运行状态、闭锁及速降故障判别的正确性；检验直流控制保护系统应能按照\n稳控装置控制命令正确执行；对涉及连续调制直流功率的控制策略，应测试调制命令先后顺序、等级高\n低等不同组合情况下直流控制保护系统的动作正确性。\n14.6.3实时数字仿真测试中，宜接人实际直流控制保护系统，稳控装置与直流控制保护系统之间的接\n口应采用与实际工程一致的连接方式。\n14.6.4现场试验中，可通过直流控制保护系统模拟方式，完成稳控装置与直流控制保护系统之间相关\n接口信号的检验。\n14.7与新能源控制系统接口检验\n14.7.1稳控装置与新能源控制系统应开展接口试验校核工作，检验新能源控制系统向稳控装置发送\n新能源运行功率、可调制信息、控制状态等运行状态信息，以及稳控装置向新能源控制系统发送功率调\n制、复归命令等接口信息应正确。\n14.7.2检验稳控装置中新能源一次运行状态判别的正确性，新能源控制系统应能按照控制命令正确\n执行；对涉及连续调制功率的控制策略，应测试调制、复归命令不同先后顺序组合情况下新能源控制系\n统的动作特性。\n14.7.3实时数字仿真测试中，宜接人实际新能源控制系统，稳控装置与新能源控制系统之间的接口应\n采用与实际工程一致的连接方式。\n14.7.4现场试验中，可通过模拟方式完成稳控装置与新能源控制系统之间的相关内容的接口试验。\n14.8稳控系统控制策略功能联合检验\n14.8.1应基于稳控系统控制策略功能编制测试方案，并开展逐项检验。测试方案应包含不同时序下\n各种组合故障和各种运行方式下系统控制策略响应的测试。\n14.8.2检验动作条件完全满足时稳控装置的每个策略应正确动作，需要动作的远方装置应正确动\n作，其他的稳控装置不应误动。\n14.8.3检验验收人员应根据制造厂商的建议，制定装置的防误动测试项目，测试项目宜重点抽查策略\n动作条件不完全满足、或就地判据等防误措施不满足时稳控装置不应误动。\n17", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.991, "ocr_line_count": 44, "ocr_error": null}
{"doc_id": "74113100bcc9", "file_name": "GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "page_num": 23, "text": "GB/T22384—2024\n稳控系统控制策略功能联合检验记录表格式按表12。\n表12稳控系统控制策略功能联合检验记录表格式\n故障元件及\n动作\n断面\n控制\n控制策略功能\n运行方式\n测试结论\n故障类型\n条件\n潮流\n措施\n控制策略功能1\n控制策略功能2\n注：本表仅为示例说明，由现场根据具体策略表功能确定检验项目。\n15光纤通道检验\n15.1采用收发两端自环的方式检查光纤通道应完好。\n15.2对于与光通信设备相连的稳控装置通信接口设备，应检查其继电器输出接点及其逆变电源，还应\n检查稳控装置的通信接口设备是否使用独立的直流电源。\n15.3应对光纤通道的误码率和传输时间进行检查，误码率应小于10-\"，传输时间小于20ms。对跨省\n网、通信节点多的超长通道，传输时间可放宽到30ms。\n15.4对于利用专用光纤通道传输信息的远方传输设备还应测试发信电平、收信电平及接收灵敏度，并\n按稳控装置的波长，采用光时域反射仪（OTDR)进行专用纤芯测量，以保证通道的裕度满足稳控装置制\n造厂家针对通信速度、延时和可靠性要求。\n16整组试验\n16.1稳控系统（装置）的配合及切换检验\n稳控系统（装置）之间有配合关系的，在完成单套系统（装置）独立的调试检验后，应根据技术说明书\n检验稳控系统(装置)间配合关系及切换的正确性。\n16.2出口传动试验\n16.2.1稳控装置各功能逻辑检验完成以后，应带上实际控制对象（断路器或直流控制保护等其他控制\n命令执行装置）进行传动试验，以检验出口控制回路的正确性和可靠性。\n16.2.2利用装置进行断路器的跳闸、合闸试验宜与一次设备检修结合进行，可不与稳控装置其他检验\n项目同步进行，稳控装置跳合断路器试验周期应符合定期检验周期，必要时，可进行补充检验。\n16.2.3出口传动试验可直接利用装置的出口传动菜单或试验定值启动装置出口方式开展，以降低在\n二次回路上的作业风险。\n16.2.4系统运行方式不具备条件的情况下，稳控装置动作出口控制断路器的试验，允许利用装置内部\n的自检逻辑或导通方法，分别检验装置出口至每个断路器及其相关回路接线的正确性。\n换流站（新能源场站)稳控装置触发控制命令，发送至直流控制保护系统（新能源有功控制系统），实际改\n变直流（新能源)有功功率。\n18", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9948, "ocr_line_count": 42, "ocr_error": null}
{"doc_id": "74113100bcc9", "file_name": "GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "page_num": 24, "text": "GB/T 22384—2024\n16.3整组动作时间测试\n16.3.1稳控系统（装置）全部检验项目完成后，应开展稳控系统（装置）的整组动作时间测试。\n16.3.2整组动作时间是指从装置故障判别所需条件全部满足开始至最后一级装置控制命令出口的时\n间（包含出口继电器动作时间，但不包含人为设定的延时）。使用电气量判元件跳闸的整组动作时间如\n图1所示，使用用保护动作信号判元件跳闸整组动作时间如图2所示。\n保护动开关跳开故障判别命令发出通道延执行站装置执行站开关\n作时间r：时间2\n时间3\n时间r4时t;动作时间。跳开时间t\n故障时刻\n0 ms\n电气量判元件\n跳闸整组时间7\n图1电气量判元件跳闸整组动作时间示意图\n保护动\n故障判别\n命令发出\n通道延\n执行站装置执行站开关\n作时间\n时间g\n时间4\n时rs\n动作时间。跳开时间；\n故障时刻\n0ms7\n保护动作信号判\n元件跳闸整组时间72\n图2保护动作信号判元件跳闸整组动作时间示意图\n16.3.3对稳控系统应利用外部的对时装置测量“故障判据满足→控制策略查询→控制命令发出→命\n令的传送→远方执行厂站出口跳闸”整个过程的动作时间。\n16.3.4对就地稳控装置宜测试从动作判据满足到装置出口跳闸的整个过程的动作时间。\n16.3.5整组动作时间不含开关动作时间。整组试验宜测试开关动作时间，以校核整组动作时间满足\n稳定计算要求。\n17装置投入运行检查\n17.1投入运行前的准备工作\n17.1.1填写稳控装置试验记录，详细记载试验结果及结论，核实试验结论、数据应完整正确。\n17.1.2现场检验工作结束后，工作负责人应检查试验记录无漏检项目，试验定值应完全清零，核对装\n置的整定值与最新定值单相符。\n17.1.3检查装置的各把手、软硬压板、通信通道状态正确。\n17.1.4拆除检验时使用的试验设备、仪表以及一切连接线，清扫现场，所有被拆的或临时接人的连接\n线应全部恢复正常，装置所有信号应全部复归，并应清除装置内的所有试验报文与记录。\n17.1.5稳控装置电流回路检验作业完毕后，应确保电流回路恢复的正确性和完整性，不存在两点或多\n点接地，中性线(N)回路接点松脱或接触不良等情况。\n17.1.6对变动部分、设备缺陷及运行注意事项应加以说明并修正运行值班人员所保存的有关图纸\n6T", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9724, "ocr_line_count": 47, "ocr_error": null}
{"doc_id": "74113100bcc9", "file_name": "GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "page_num": 25, "text": "GB/T 22384—2024\n资料。\n17.1.7向运行值班负责人交代检验结果，并注明该装置是否可投人运行。\n17.1.8值班人员将装置投人运行前，应根据信号灯指示或者用高内阻电压表以一端对地测量端子电\n压的方法，确认受检装置未发出跳闸或合闸脉冲后，方可将装置的出口连片接到投人运行的位置。\n17.1.9检验人员应在规定时间内完成书面检验报告，经各级负责人审批后并存档。\n17.2用一次电流及工作电压的检验\n17.2.1对于新安装的装置，各有关部门需分别完成下列各项工作后，方可进行本章所列的检验工作：\na）具备符合实际情况的图纸与装置的技术说明及现场使用说明；\nb）已修改运行中需由运行值班员操作的压板、电源开关、操作把手等的名称、用途、操作方法等应\n在现场使用说明中详细注明。\n17.2.2对于新安装装置或设备回路变动过的装置，投人运行以前，应用一次电流和工作电压及有功功\n率测量电压、电流的幅值和相位关系。\n17.2.3对用一次电流及工作电压进行的检验结果，应按当时的负荷情况加以分析，拟订预期的检验结\n果，凡所得结果与预期的不一致时，应分析查找原因，严禁随意改动稳控装置回路的接线。\n17.2.4宜使用钳形电流表检查流过稳控装置二次电缆屏蔽层的电流，以核实100mm²铜排可有效起\n到抗干扰的作用。当检测不到电流时，应检查屏蔽层是否良好接地。\n18系统传动试验\n18.1试验方法\n18.1.1系统传动试验步骤一般包括试验申请、试验前一次系统状态确认调整、稳控系统状态确认调\n整、预判策略动作结果、故障触发、试验结果确认和试验后恢复操作等环节。\n18.1.2电网实际故障触发方式包括直流换流站紧急停运（ESOF)、人工操作或保护装置动作触发交流\n线路跳闸等方式。模拟触发方式是根据实际故障及电网特征在装置及其二次回路上进行加量模拟，包\n括稳控装置试验定值触发或装置二次回路施加模拟故障的电气量、开关量等触发方式。\n18.1.3对于直流系统、水电机组、新能源等一次设备宜采用实际设备运行状态参与试验，并采用实际\n故障触发方式；对于交流输电线路、负荷线路、火电机组等不具备采用实际设备运行状态参与试验条件\n的情况时，可采取加量模拟方式。\n18.1.4为确保系统传动试验的顺利开展，正式试验前可开展预试验，即在与正式试验一次系统及稳控\n系统相同状态下，模拟故障触发策略动作。\n18.1.5由现场试验指挥向值班调度员申请，待值班调度员完成系统实时运行风险评估，并许可后，方\n可开展系统传动试验。试验过程中，故障触发策略动作前，应由现场试验指挥向值班调度员报告现场具\n备故障触发条件，待值班调度员许可下令后，方可进行故障触发步骤。\n18.1.6向值班调度员申请故障触发前，应预判稳控系统（装置）的策略动作结果，若有异常，应查明原\n因后，评估确定是否继续试验。\n18.1.7故障触发稳控系统动作后，调度员应及时核实相关断面功率、系统频率、厂站电压变化情况，评\n估试验后的系统实时运行风险，调整一次系统及试验稳控系统恢复至正常运行状态。现场试验指挥应\n及时与各试验厂站确认稳定控制装置动作结果及一次设备情况，确认试验结果符合预期后，由现场试验\n指挥向调度汇报试验结果。\n20", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9971, "ocr_line_count": 39, "ocr_error": null}
{"doc_id": "74113100bcc9", "file_name": "GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "page_num": 26, "text": "GB/T22384-2024\n18.2试验数据收集及分析\n18.2.1各厂站应收集试验过程中全部相关数据，包括但不限于稳控装置报文、相量测量单元(PMU)录\n波、故障记录仪录波、直流序列事件记录（SER)文件等信息。\n18.2.2系统传动试验结束后应撰写试验分析报告，包括分析各厂站稳控装置策略响应时间、稳控装置\n间通信时间、稳控系统整组动作时间、一次设备动作时间、各厂站时序关系以及系统频率、相关节点电压\n及断面功率波动情况等内容。\n18.2.3针对大功率的系统传动试验，还应评估系统动态响应情况，包括系统频率变化情况、直流频率\n限制功能动作情况，以及主要机组一次调频响应情况等，必要时应开展仿真复现。\n21", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9927, "ocr_line_count": 10, "ocr_error": null}
{"doc_id": "74113100bcc9", "file_name": "GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "page_num": 27, "text": "GB/T22384—2024\n参考文献\n[1]DL/T2534电力系统安全稳定控制系统测试技术规范动态整组测试实时仿真测试\n22", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.991, "ocr_line_count": 4, "ocr_error": null}
{"doc_id": "74113100bcc9", "file_name": "GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB_T 22384-2024 电力系统安全稳定控制系统检验规范.pdf", "page_num": 28, "text": "中华人民共和国\n国家标准\n电力系统安全稳定控制系统检验规范\nGB/T 22384—2024\n中国标准出版社出版发行\n北京市朝阳区和平里西街甲2号（100029)\n北京市西城区三里河北街16号(100045)\n网址www.spc.net.cn\n总编室：（010)68533533发行中心：（010)51780238\n读者服务部：（010)68523946\n中国标准出版社秦皇岛印刷厂印剧\n各地新华书店经销\n开本880×12301/16印张2字数43千字\n2024年10月第一版2024年10月第一次印刷\n书号：155066·1-77624定价54.00元\n如有印装差错由本社发行中心调换\n版权专有侵权必究\nGB/T22384-2024\n举报电话：（010)68510107", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9886, "ocr_line_count": 19, "ocr_error": null}
