{"doc_id": "8d586d5ba2e0", "file_name": "GB_T_32353-2015《电力系统实时动态监测系统数据接口规范》.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\GB_T_32353-2015《电力系统实时动态监测系统数据接口规范》.PDF", "page_num": 1, "text": "ICS 29.240.01\nF 21\n中华人民共和国国家标准\nGB/T 32353—2015\n电力系统实时动态监测系统数据接口规范\nInterface specifications of real-time dynamic monitoring system for power systems\n2016-07-01实施\n2015-12-31 发布\n中华人民共和国国家质量监督检验检疫总局\n发布\n中国国家标准化管理委员会", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9908, "ocr_line_count": 11, "ocr_error": null}
{"doc_id": "8d586d5ba2e0", "file_name": "GB_T_32353-2015《电力系统实时动态监测系统数据接口规范》.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\GB_T_32353-2015《电力系统实时动态监测系统数据接口规范》.PDF", "page_num": 2, "text": "GB/T 32353-2015\n目次\n前言…·······\nl\n1 范围\n2规范性引用文件\n3术语和定义\n4数据接口概述\n5数据接口定义\n5.1概述\n5.2基本数据类型定义\n2\n5.3\n连接服务接口\n3\n5.4\n实时动态数据接口\n5\n5.5\n历史动态数据接口\n9\n5.6时间断面数据接口\n13\n5.7应用分析结果接口\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.954, "ocr_line_count": 25, "ocr_error": null}
{"doc_id": "8d586d5ba2e0", "file_name": "GB_T_32353-2015《电力系统实时动态监测系统数据接口规范》.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\GB_T_32353-2015《电力系统实时动态监测系统数据接口规范》.PDF", "page_num": 3, "text": "GB/T 32353--2015\n前言\n本标准按照GB/T 1.1一2009 给出的规则起草。\n请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别这些专利的责任。\n本标准由中国电力企业联合会提出。\n本标准由全国电力系统管理及其信息交换标准化技术委员会(SAC/TC82)归口。\n本标准起草单位：国电南瑞科技股份有限公司、中国电力科学研究院、北京四方继保自动化股份有\n限公司、华北电力设计院有限公司、南京南瑞继保电气有限公司、国网电力科学研究院、积成电子股份有\n限公司、江苏华瑞泰科技股份有限责任公司、长园深瑞继保自动化股份有限公司、南京国电南自电网自\n动化有限公司、河南省电力设计院、吉林省电力公司、浙江省电力公司、东方电子股份有限公司、江苏省\n电力公司电力科学研究院、山东大学。\n本标准主要起草人：陆进军、李强、谢晓冬、张道农、赵云峰、王波、于跃海、段刚、周文俊、于浩、江浩、\n周文平、时伯年、黄殿勋、杨松、杜奇伟、刘仲尧、杨东、曾飞、赵昆、詹庆才、丁磊、花静。\n1", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9774, "ocr_line_count": 14, "ocr_error": null}
{"doc_id": "8d586d5ba2e0", "file_name": "GB_T_32353-2015《电力系统实时动态监测系统数据接口规范》.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\GB_T_32353-2015《电力系统实时动态监测系统数据接口规范》.PDF", "page_num": 4, "text": "GB/T 32353—2015\n电力系统实时动态监测系统数据接口规范\n1范围\n本标准规定了电力系统实时动态监测系统数据接口的定义分类、接口方式和数据格式。\n2规范性引用文件\n下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文\n件。凡是不注日期的引用文件，其最新版本(包括所有的修改单)适用于本文件。\nGB/T 2900.1电工术语基本术语\nGB/T26865.2电力系统实时动态监测系统第2部分：数据传输协议\nGB/T28815电力系统实时动态监测主站技术规范\nDL/T1232--2013电力系统动态消息编码规范\n3术语和定义\nGB/T 2900.1、GB/T 26865.2、GB/T 28815 和 DL/T 1232—2013 界定的术语和定义适用于本\n文件。\n4数据接口概述\n4.1电力系统实时动态监测系统数据接口指WAMS系统与调度中心内其他自动化系统以及不同调度\n中心WAMS系统间进行数据交互的接口方式。\n4.2电力系统实时动态监测系统数据接口包括：实时动态数据接口、历史动态数据接口、时间断面数据\n接口和应用分析结果接口。\n4.3电力系统实时动态监测系统数据接口的技术要求包括：使用要求、数据格式和交互流程等方面的\n内容。\n5数据接口定义\n5.1 概述\n本标准基于服务的方式定义数据接口的使用方法。服务响应流程使用了“请求-request”“指示-in-\ndication”“响应-response”“确认-confirm”四条服务原语，原语的顺序如图1所示。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9902, "ocr_line_count": 25, "ocr_error": null}
{"doc_id": "8d586d5ba2e0", "file_name": "GB_T_32353-2015《电力系统实时动态监测系统数据接口规范》.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\GB_T_32353-2015《电力系统实时动态监测系统数据接口规范》.PDF", "page_num": 5, "text": "GB/T 32353-2015\n服\nsanbar-\n指示-indication\n响应-response\n确认-confirm\n图1电力系统实时动态监测系统数据服务响应流程\n对于实时动态数据接口和时间断面数据接口建议数据组织采用横向方式,对于历史动态数据接口建议\n数据组织采用纵向方式。\n5.2基本数据类型定义\n电力系统实时动态监测系统数据接口中所使用到的基本数据类型定义如表1所示。\n表1基本数据类型定义说明\n类型名\n类型描述\n类型长度(字节)\nCHAR\n字符型数据\n1\nUCHAR\n无符号字符型数据\n1\nINT2\n带符号整数_类型1\n2\nINT4\n带符号整数_类型 2\n4\nINT8\n带符号整数_类型3\n8\nUINT2\n无符号整数_类型1\n2\nUINT4\n无符号整数_类型2\n4\nFLOAT\n单精度浮点数\nSTRING\n字符串\n声明时指定长度", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9909, "ocr_line_count": 41, "ocr_error": null}
{"doc_id": "8d586d5ba2e0", "file_name": "GB_T_32353-2015《电力系统实时动态监测系统数据接口规范》.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\GB_T_32353-2015《电力系统实时动态监测系统数据接口规范》.PDF", "page_num": 6, "text": "GB/T 32353--2015\n5.3连接服务接口\n5.3.1接口服务概述\n连接服务使得客户端与服务端在数据交换之前建立关联会话。连接服务接口定义如表2和表3\n所示。\n表2连接服务列表\n服务名称\n服务接口说明\nS_Connect\n建立与服务端的连接\nS_Releas\n完成所有服务请求，释放连接服务\n丢弃所有服务请求，中断连接服务\n表3连接服务参数列表\n参数名\n参数类型\n描述\nConnectPara\neied-uos\n连接参数信息\ncon_info\nConnectInfo\n连接信息数据\n服务请求响应成功，请求结果：\nresult_code\nINT4\n-1-失败，0-成功\nresult_reason\nSTRING\n结果原因说明\nsevice_error\nServiceError\n服务请求响应失败原因\n客户端通过使用 S_Connect 服务与服务提供者建立关联。当客户端与服务端之间所有数据传输完\n毕,并被双方接受之后，由客户端使用S_Releas 服务通知服务端，服务提供者释放与连接有关的资源。\n连接服务相关参数属性定义详见表4～表6。\n表4\n连接参数信息\n描述\n对象名称\n属性名称\n长度(字节)\n说明\n类型\nSERVER_IP1\n服务端IP1\nSTRING\n16\n一\nNETPORT_1\n网络端口号1\nUINT2\n2\nSERVER_IP2\n服务端IP2\nSTRING\n16\n一\nUINT2\nNETPORT_2\n网络端口号2\n2\n一\nConnectPara\nTIMEOUT\n超时时间\nUINT4\n4\nSEND_BUF_SIZE\n发送缓冲区大小\nUINT4\n4\n默认值：4096字节\nRECV_BUF_SIZE\n接收缓冲区大小\nUINT4\n默认值：4096字节\n4\n用户名\nLOGIN_USER\nSTRING\n24\nPASSWORD\n密码\nSTRING\n24\n一\n3", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9776, "ocr_line_count": 88, "ocr_error": null}
{"doc_id": "8d586d5ba2e0", "file_name": "GB_T_32353-2015《电力系统实时动态监测系统数据接口规范》.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\GB_T_32353-2015《电力系统实时动态监测系统数据接口规范》.PDF", "page_num": 7, "text": "GB/T 32353—2015\n表 5连接信息数据结构\n类型\n长度(字节)\n说明\n对象名称\n属性名称\n描述\n连接服务端的客\nSTRING\n16\n一\nLOGIN_USER_IP\nConnectInfo\nHANDLE\n连接句柄\nINT4\n4\n表6服务错误信息\n类型\n长度(字节)\n说明\n对象名称\n属性名称\n描述\nINT4\nERROR_NO\n错误编号\n一\n4\nServiceError\n」错误描述\nSTRING\n64\nERROR_STRING\n一\n5.3.2建立连接服务\n建立连接所需的服务原语类型与参数定义如下，接口参数说明见表3～表6：\na）建立连接服务请求\nRequest (ConnectPara con_para)\nS_Connect\n请求信息宜采用DL/T1232—2013中 M2编码方式进行编码发送。\nb）建立连接服务请求响应成功\nResponse 十 (ConnectInfo con_info, INT4 result_code)\nS_Connect\n请求响应信息宜采用 DL/T 1232一2013中 M1编码方式进行编码发送。\nc）建立连接服务请求响应失败\nResponse—- (ServiceError sevice_error)\nS_Connect\n请求响应信息宜采用DL/T 1232一2013中 M2编码方式进行编码发送。\n后续服务接口的服务请求响应失败原语描述与本节定义相同，不再赘述。\n5.3.3释放连接服务\n释放连接所需的服务原语类型与参数定义如下，接口参数说明见表3～表6：\na）释放连接服务请求\nS_Releas\nRequest (ConnectInfo con_info)\n请求信息宜采用DL/T 1232—2013中 M2 编码方式进行编码发送。\nb）释放连接服务请求响应成功\nResponse + (ConnectInfo con_info, INT4 result_code)\nS_Releas\n请求响应信息宜采用DL/T1232一2013中M1编码方式进行编码发送。\n5.3.4中断连接服务\n中断连接所需的服务原语类型与参数定义如下，接口参数说明见表3～表6：\na）中断连接服务请求\nRequest (ConnectInfo con_info, STRING result_reason)\nS_Abort\n请求信息宜采用DL/T1232一2013中M1编码方式进行编码发送。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9817, "ocr_line_count": 67, "ocr_error": null}
{"doc_id": "8d586d5ba2e0", "file_name": "GB_T_32353-2015《电力系统实时动态监测系统数据接口规范》.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\GB_T_32353-2015《电力系统实时动态监测系统数据接口规范》.PDF", "page_num": 8, "text": "GB/T 32353—2015\nb）中断连接服务请求响应成功\nS_Abort\nResponse + (ConnectInfo con_info, STRING result_reason)\n5.4实时动态数据接口\n5.4.1接口服务概述\n实时动态数据接口提供多个测点的连续实时数据获取服务，支持测点按照需求进行个性化订阅。\n实时动态数据服务接口定义如表7和表8所示。\n表 7实时动态数据查询接口列表\n服务名称\n服务接口说明\nGetAlDataDescription\n查询服务端实时动态数据测点配置信息\nSetDataSubscription\n设定实时动态数据测点订阅信息\nPublishData\n服务端发布实时动态数据\nStartDataTransmission\n通知服务端开始发布所订阅的实时动态数据\nStopDataTransmission\n通知服务端停止发布所订阅的实时动态数据\n表8实时动态数据查询接口参数列表\n参数名\n参数类型\nallDataDesc\nTsDataInfo\n全部测点配置信息\nsubscribeDataDesc\nTsDataInfo\n订阅测点配置信息\ndata\nTsRealTimeData\n实时动态数据\nTsMeasInfo\nmeasInfo\n单个测点描述信息\n单个厂站描述信息\nstInfo\nStInfo\nPhasorValue\nphasorValue\n单个相量数据值和品质\n单个模拟量数据值和品质\nanalogValue\nAnalogValue\ndigitalValue\nDigitalValue\n单个状态量数据值和品质\n服务请求响应成功,请求结果：\nresult_code\nINT4\n-1-失败,0-成功\n客户端使用GetAllDataDescription服务查询获取服务端全部实时动态数据测点的配置信息，并根\n据实际数据需求形成订阅数据集后使用SetDataSubscription服务通知服务端，客户端使用Start-\nDataTransmission通知服务端开始发布所订阅的实时动态数据，服务端使用PublishData服务发布客\n户端所订阅测点的实时动态数据和品质。当客户端需要停止接收订阅的实时动态数据时，可使用\nStopDataTransmission通知服务端停止发布所订阅的实时动态数据。\n实时动态数据服务接口相关参数属性定义详见表9～表15。\n5", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.994, "ocr_line_count": 59, "ocr_error": null}
{"doc_id": "8d586d5ba2e0", "file_name": "GB_T_32353-2015《电力系统实时动态监测系统数据接口规范》.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\GB_T_32353-2015《电力系统实时动态监测系统数据接口规范》.PDF", "page_num": 9, "text": "GB/T 32353——2015\n实时动态数据配置信息数据结构\n表9\n类型\n长度(字节)\n说明\n对象名称\n属性名称\nVERSION\n版本号\nUINT4\n4\n一\nREPORT_RATE|顿速率\nUINT2\n2\n单位：顿/s\nST_NUM\n厂站个数\nUINT4\n4\n一\nPHASOR_NUM\n相量个数\nUINT4\n4\n一\n模拟量个数\nANALOG_NUM\nUINT4\n4\n一\n状态量个数\nUINT4\nDIGITAL_NUM\n4\n一\nST_NUMX StInfo\nST_INFO\n厂站信息\nStInfo 类型数组\n-\nTsDataInfo\n类型长度\n1）每个相量的量\n(PHASOR_NUMX\n测信息分为2条，\n2+ ANALOG_NUM\n分别为幅值和相\nTsMeasInfo类\n+ DIGITAL_NUM)\n角,且连续存放；\nMEAS_INFO\n量测信息\n型数组\nX TsMeasInfo 类型\n2）相量、模拟量、\n长度\n状态量按分类顾\n序存放\n表10单个测点信息数据结构\n类型\n长度(字节)\n说明\n对象名称\n属性名称\n描述\n测点ID\nINT8\nMEAS_ID\n8\n一\nSTRING\n一\nST_NAME\n厂站名称\n64\nDEV_TYPE\n设备类名称\nSTRING\n16\n如:变压器、线路等\nDEV_NAME\n设备名称\nSTRING\n64\nTsMeasInfo\n如:有功值、\nSTRING\n32\nA相电压幅值、\n测点类型名称\nMEAS_TYPE\nA相电压相角等\n电压等级\nFLOAT\nVOLTAGE\n4\n表11\n单个厂站信息数据结构\n描述\n类型\n长度(字节)\n说明\n对象名称\n属性名称\nST_ID\n厂站ID\nINT8\n8\n-\nSTRING\nST_NAME\n厂站名称\n64\n-\nStInfo\nST_DESC\n厂站别名\nSTRING\n64\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9667, "ocr_line_count": 122, "ocr_error": null}
{"doc_id": "8d586d5ba2e0", "file_name": "GB_T_32353-2015《电力系统实时动态监测系统数据接口规范》.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\GB_T_32353-2015《电力系统实时动态监测系统数据接口规范》.PDF", "page_num": 10, "text": "GB/T 32353-—2015\n表 12实时动态数据信息数据结构\n类型\n长度(字节)\n说明\n对象名称\n属性名称\n描述\nVERSION\n版本号\nUINT4\n4\n世纪秒，从1970年\n1月1日0时起,至今\n世纪秒\nINT\nSOC\n4\n的秒数\n（含）\nMSEC\n毫秒\nINT\n4\nPHASOR_NUM\n相量个数\nUINT4\n4\nANALOG_NUM\n模拟量个数\nUINT4\n4\n一\nDIGITAL_NUM\n状态量个数\nUINT4\n4\nTsRealTimeData\nPHASOR _ NUM\nPhasorValue 类\nX PhasorValue 类\nPHASOR_DATA\n相量数据\n型数组\n型长度\nANALOG _ NUM\nANALOG _ DA-\nAnalogValue 类\n× AnalogValue 类\n模拟量数据\nTA\n型数组\n型长度\nDIGITAL _ NUM\nDigitalValue 类\nX DigitalValue 类\nDIGITAL_DATA」状态量数据\n型数组\n型长度\n表13单个相量数据信息数据结构\n描述\n类型\n长度(字节)\n说明\n对象名称\n属性名称\nAMP_VALUE\n幅值\nFLOAT\n4\n相角\nFLOAT\n4\nANG_ VALUE\n采用按位对应的8位整型量\n表示。\nBit 7:数据可用标志，0表示\n可用，1表示异常。\nPhasorValue\nBit 6:相量测量装置异常，\n质量码\n0表示没有异常。\nSTATUS\nUCHAR\n1\nBit 5:相量测量装置的同步\n状态，0表示处于同步状态。\nBit 4:相量测量装置通讯状\n态，0表示正常，1表示中断。\nBits 3-0:保留待用", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9745, "ocr_line_count": 90, "ocr_error": null}
{"doc_id": "8d586d5ba2e0", "file_name": "GB_T_32353-2015《电力系统实时动态监测系统数据接口规范》.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\GB_T_32353-2015《电力系统实时动态监测系统数据接口规范》.PDF", "page_num": 11, "text": "GB/T 32353—2015\n表14单个模拟量数据信息数据结构\n描述\n类型\n长度(字节)\n说明\n对象名称\n属性名称\nVALUE\n数值\nFLOAT\n4\n采用按位对应的8位整型量\n表示。\nBit 7:数据可用标志，0表示\n可用,1表示异常。\nBit 6:相量测量装置异常，\nAnalogValue\nSTATUS\n质量码\nUCHAR\n0表示没有异常。\nBit 5:相量测量装置的同步\n状态，0表示处于同步状态。\nBit 4:相量测量装置通讯状\n态，0表示正常，1表示中断。\nBits 3-0:保留待用\n表15单个数字量数据信息数据结构\n描述\n类型\n长度(字节)\n说明\n对象名称\n属性名称\nVALUE\n数值\nUCHAR\n1\n一\n采用按位对应的8位整型量\n表示。\nBit7:数据可用标志，0表示\n可用，1表示异常。\nBit 6:相量测量装置异常，\nDigitalValue\nSTATUS\n质量码\nUCHAR\n0表示没有异常。\nBit 5:相量测量装置的同步\n状态，0表示处于同步状态。\nBit 4:相量测量装置通讯状\n态，0表示正常，1表示中断。\nBits 3-0:保留待用\n5.4.2查询全部实时动态数据测点配置信息服务\n查询服务端全部实时动态数据测点配置信息所需的服务原语类型与参数定义如下，接口参数说明\n见表8～表15:\na）查询测点配置信息服务请求\nGetAllDataDescription\nRequest (ConnectInfo con_info)\n请求信息宜采用DL/T 1232—2013中 M2编码方式进行编码发送。\nb）查询测点配置信息服务响应成功\nGetAllDataDescription\nResponse + (TsDataInfo allDataDesc, INT4 result_code)\n请求响应信息宜采用DL/T1232一2013中M2编码方式进行编码发送。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9874, "ocr_line_count": 65, "ocr_error": null}
{"doc_id": "8d586d5ba2e0", "file_name": "GB_T_32353-2015《电力系统实时动态监测系统数据接口规范》.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\GB_T_32353-2015《电力系统实时动态监测系统数据接口规范》.PDF", "page_num": 12, "text": "GB/T 32353—2015\n5.4.3设定实时动态数据测点订阅信息服务\n设定实时动态数据测点订阅信息所需的服务原语类型与参数定义如下，接口参数说明见表8～\n表15:\n设定测点订阅信息服务请求\na)1\nSetDataSubscription   Request (ConnectInfo con_info)\n请求信息宜采用DL/T 1232一2013中M2编码方式进行编码发送。\nb）设定测点订阅信息服务响应成功\nSetDataSubscription  Response + (TsDataInfo subscribeDataDesc, INT4 result_code)\n请求响应信息宜采用DL/T 1232一2013中M2编码方式进行编码发送。\n5.4.4服务端发布实时动态数据服务\n服务端发布实时动态数据所需的服务原语类型与参数定义如下，接口参数说明见表8～表15：\na）发布实时动态数据服务请求\nPublishData Request (TsRealTimeData data)\n请求信息宜采用DL/T 1232—2013中M2编码方式进行编码发送。\nb）发布实时动态数据服务响应成功\nPublishData   Response + (INT4 result_code)\n请求响应信息宜采用DL/T 1232—2013中M2编码方式进行编码发送。\n5.4.5通知服务端开始发布实时动态数据服务\n通知服务端开始发布实时动态数据所需的服务原语类型与参数定义如下,接口参数说明见表8～\n表15：\na）通知服务端开始发布实时动态数据服务请求\nStartDataTransmission  Request (ConnectInfo con_info)\n请求信息宜采用DL/T 1232一2013中M2编码方式进行编码发送。\nb）通知服务端开始发布实时动态数据服务响应成功\nStartDataTransmission  Response + (INT4 result_code)\n请求响应信息宜采用DL/T1232—2013中M2编码方式进行编码发送。\n5.4.6通知服务端停止发布实时动态数据服务\n表15:\na）通知服务端停止发布实时动态数据服务请求\nStopDataTransmission  Request (ConnectInfo con_info)\n请求信息宜采用DL/T 1232一2013中M2编码方式进行编码发送。\nb）通知服务端停止发布实时动态数据服务响应成功\nStopDataTransmission   Response + (INT4 result_code)\n请求响应信息宜采用DL/T1232一2013中M2编码方式进行编码发送。\n5.5历史动态数据接口\n5.5.1接口服务概述\n历史动态数据服务提供多个测点指定时段的历史数据查询，并支持按指定时间间隔进行历史数据\n9", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9727, "ocr_line_count": 40, "ocr_error": null}
{"doc_id": "8d586d5ba2e0", "file_name": "GB_T_32353-2015《电力系统实时动态监测系统数据接口规范》.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\GB_T_32353-2015《电力系统实时动态监测系统数据接口规范》.PDF", "page_num": 13, "text": "GB/T 32353-2015\n的二次抽样查询。\n历史动态数据查询服务接口定义如表16和表17所示。\n表16历史数据查询接口列表\n服务名称\n服务接口说明\nGetHisMeasCfg\n查询服务端历史存储测点配置信息\nGetHisWamsData\n查询指定的历史动态数据\n表17历史数据查询接口参数列表\n参数类型\n参数名\nMeasureCfg\nm_cfg\n全部测点配置信息\nd_req\nHisQueryReq\n查询请求信息\nHisDataResp\nd_resp\n查询结果信息\n服务请求响应成功,请求结果：\nresult_code\nINT4\n-1-失败,0-成功\n客户端使用GetHisMeasCfg 服务查询获取服务端全部动态数据历史存储测点的配置信息。客户\n端通过对测点配置信息的筛选形成查询条件并使用 GetHisWamsData 服务查询获取指定的历史动态\n数据。\n客户端在查询到历史动态数据后，如果需要生成数据文件做进一步交互，可采用本章节后续规定的\n离线数据文件格式进行数据组织。\n注：本规范不对请求查询的测点数量和时间长度进行规定，但建议在接口实际使用中对大数据量的查询采用分批\n多次调用。\n历史动态数据查询服务相关参数属性定义详见表18～表22。\n全部测点配置信息\n表18\n对象名称\n属性名称\n描述\n类型\n长度(字节)\n说明\n服务端系统全部归档测点\nMEAS_NUM\n测点个数\nINT4\n个数\n服务端系统WAMS历史数\n据存储时间间隔：\nARCH_INTE\n数据归档\nINT4\n10 ms\nRVAL.\n时间间隔\n20 ms\nMeasureCfg\n40 ms\nMEAS_NUMX\nTsMeasInfo\nMEAS_INFO\n测点信息\nTsMeasInfo\n类型数组\n类型长度\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9902, "ocr_line_count": 66, "ocr_error": null}
{"doc_id": "8d586d5ba2e0", "file_name": "GB_T_32353-2015《电力系统实时动态监测系统数据接口规范》.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\GB_T_32353-2015《电力系统实时动态监测系统数据接口规范》.PDF", "page_num": 14, "text": "GB/T 32353-2015\n查询请求信息\n表19\n属性名称\n描述\n类型\n长度(字节)\n说明\n对象名称\nMEAS_NUM\n查询测点数\nINT4\n4\n世纪秒,从1970年1月1日\n查询开始\n0时起,至今的秒数。\nBGN_SOC\nINT4\n4\n时间\n（含）\n世纪秒，从1970年1月1日\n查询结束\n0时起,至今的秒数。\nEND_SOC\nINT4\n时间\n（含）\n在历史数据归档时间间隔\n的基础上进行二次抽样查\nHisQueryReq\n询的时间间隔，不得小于数\n据归档时间间隔。\n查询时间\n当查询时间间隔等于数据\nINTERVAL\nINT4\n暨回\n归档时间间隔，则表示全数\n据查询。\n推荐查询时间间隔:10 ms、\n20 ms、40 ms、100 ms、\n200 ms、1 000 ms\nMEAS_NUMX\nTsMeasInfo\n查询测点\nTsMeasInfo\nMEAS_INFO\n信息\n类型数组\n类型长度\n表 20单个测点数据信息\n描述\n类型\n长度(字节)\n说明\n对象名称\n属性名称\nVALUE\n测点数值\nFLOAT\n4\n采用按位对应的8位整型量\n表示。\nBit 7:数据可用标志，0表示\n可用，1表示异常。\nBit 6:相量测量装置异常，\nDataInfo\nSTATUS\n数据质量码\nUCHAR\n0表示没有异常。\nBit 5:相量测量装置的同步\n状态，0表示处于同步状态。\nBit 4:相量测量装置通讯状\n态，0表示正常，1表示中断。\nBits 3-0:保留待用\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.979, "ocr_line_count": 78, "ocr_error": null}
{"doc_id": "8d586d5ba2e0", "file_name": "GB_T_32353-2015《电力系统实时动态监测系统数据接口规范》.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\GB_T_32353-2015《电力系统实时动态监测系统数据接口规范》.PDF", "page_num": 15, "text": "GB/T 32353--2015\n表21\n单个测点数据序列信息\n属性名称\n描述\n类型\n长度(字节)\n说明\n对象名称\nMEAS_ID\n浏点 ID\nINT8\n8\n一\n0:查询成功\n1:查询失败\n测点查询状\n2:测点无数据\nINT4\nQUERY_STAT\n态码\n3：查询间隔无效\n4：查询时间无效\nHisDataBuf\n5:测点ID无效\n查询返回数\nDATA_NUM\nINT4\n一\n据个数\nDATA_NUMX\n查询返回数\nDataInfo\nDatalnfo\nDATA_INFO\n据集\n类型数组\n类型长度\n查询结果信息\n表 22\n类型\n长度(字节)\n描述\n说明\n对象名称\n属性名称\n查询测点个数\nMEAS_NUM\nINT4\n4\n一\nMEAS_NUMX\nHisDataResp\nHisDataBuf\nHisDataBuf\nDATA_BUF\n查询返回数据\n类型数组\n类型长度\n5.5.2查询历史存储测点配置服务\n查询历史测点存储配置信息所需的服务原语类型与参数定义如下，接口参数说明见表17～表22：\n查询历史测点配置服务请求\na）\nGetHisMeasCfg\nRequest (ConnectInfo con_info)\n请求信息宜采用 DL/T 1232—2013中M2编码方式进行编码发送。\nb）查询历史测点配置服务响应成功\nGetHisMeasCfg\nResponse + (MeasureCfg m_cfg, INT4 result_code)\n请求响应信息宜采用DL/T 1232一2013中 M2编码方式进行编码发送。\n5.5.3查询历史数据服务\n查询历史数据所需的服务原语类型与参数定义如下,接口参数说明见表17～表 22:\n查询历史数据服务请求\na）\nGetHis WamsData\nRequest (HisQueryReq d_req)\n请求信息宜采用DL/T1232一2013中M2编码方式进行编码发送。\nb)\n查询历史数据服务响应成功\nGet His WamsData\nResponse + (HisDataResp d_resp, INT4 result_code)\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9691, "ocr_line_count": 82, "ocr_error": null}
{"doc_id": "8d586d5ba2e0", "file_name": "GB_T_32353-2015《电力系统实时动态监测系统数据接口规范》.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\GB_T_32353-2015《电力系统实时动态监测系统数据接口规范》.PDF", "page_num": 16, "text": "GB/T 32353—2015\n请求响应信息宜采用DL/T1232一2013中M2编码方式进行编码发送，\n5.5.4离线数据文件格式\n以二进制自描述方式组织数据记录，包含完整的测点名称列表，对应的动态数据以及质量码信息，\n以 edf(Export Data File)作为文件扩展名：\na）文件命名方法\n对于多厂站数据文件可采用：区域名_日期_时间_持续时间.edf。\n对于单个厂站数据文件可采用：厂站名_日期_时间_持续时间.edf。\n的3 600s 数据；高岭_20140301_180000_3600.edf表示保存有高岭变电站 2014 年3月1日18点整开\n始的3 600 s 数据。\nb）离线数据组织\n离线数据文件按照MeasureCfg和HisDataResp数据结构进行数据组织，MeasureCfg结构数据保\n存在文件头部，随后保存对应的HisDataResp 结构数据。\n离线数据文件采用M2编码方式进行数据存储。\n5.6时间断面数据接口\n5.6.1接口服务概述\n时间断面数据接口按照时间断面组织动态监测数据,用于同一时间断面动态监测数据的交换与\n应用。\n时间断面数据服务接口定义如表 23 和表 24所示。\n表 23断面数据服务接口列表\n服务名称\n服务接口说明\nGetTimeSectionData\n查询某一时间断面的指定数据\n表24断面数据服务接口参数列表\n参数类型\n描述\n参数名\nINT8\n测点ID\nmeas_id\ntime\n查询时间信息\nWAMSTime\ndata_resp\nQuerySectionResult\n查询断面数据的结果\n服务请求响应成功,请求结果：\nresult_code\nINT4\n-1-失败,0-成功\n客户端使用GetTimeSectionData服务接口查询获取指定时间断面的指定动态数据。\n时间断面数据查询服务相关参数属性定义详见表 25和表 26。\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9862, "ocr_line_count": 44, "ocr_error": null}
{"doc_id": "8d586d5ba2e0", "file_name": "GB_T_32353-2015《电力系统实时动态监测系统数据接口规范》.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\GB_T_32353-2015《电力系统实时动态监测系统数据接口规范》.PDF", "page_num": 17, "text": "GB/T 32353—2015\n表 25时间数据结构表\n描述\n类型\n长度\n说明\n对象名称\n属性名称\nSOC\n秒\nINT4\n一\nWAMSTime\nMSEC\n毫秒\nINT4\n表 26查询断面数据结构表\n描述\n类型\n长度\n说明\n对象名称\n属性名称\n浏点ID\nINT8\n8\n一\nMEAS_ID\nMEAS_NAME\n测点名称\nSTRING\n64\nST_ID\n测点所属厂站ID\nINT8\n8\n一\nSTRING\nST_NAME\n测点所属厂站名称\n64\n—\nVALUE\n数据值\nFLOAT\n4\nSTATUS\n数据质量\nUCHAR\n数据质量码采用按位对应的\n1\n8 位整型量表示。\nBit 7:数据可用标志,0表示可\nQuerySectionResult\n用,1表示异常。\nBit6:相量测量装置异常，0表\n示没有异常。\nBit 5:相量测量装置的同步状\n态，0表示处于同步状态。\nBit 4:相量测量装置通讯状\n态，0表示正常，1表示中断。\nBits 3-0:保留待用\n5.6.2时间断面数据查询服务\na）时间断面数据查询服务请求\nGetTimeSectionData\nRequest (WAMSTime time, INT8* meas_id[])\n当 meas_id 数组维数为 0 时,查询全部数据;当 meas_id 数组维数不为 0 时,查询 meas_id 数组指\n定的测点 ID 数据。请求信息宜采用 DL/T 1232—2013 中 M1编码方式进行编码发送。\nb）时间断面数据查询服务响应成功\nGetTimeSectionData\nResponse + (QuerySectionResult* data_resp[], INT4 result_code)\n请求响应信息宜采用DL/T 1232—2013中M2编码方式进行编码发送。\n5.7应用分析结果接口\n5.7.1接口服务概述\n应用分析结果接口提供对动态数据应用分析结果的查询，包括低频振荡事件告警信息、电网扰动识\n别事件信息、机组一次调频分析评价信息等。\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9695, "ocr_line_count": 77, "ocr_error": null}
{"doc_id": "8d586d5ba2e0", "file_name": "GB_T_32353-2015《电力系统实时动态监测系统数据接口规范》.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\GB_T_32353-2015《电力系统实时动态监测系统数据接口规范》.PDF", "page_num": 18, "text": "GB/T 32353-—2015\n应用分析结果服务接口定义如表27和表28所示。\n表27应用分析结果服务接口列表\n服务接口说明\n服务名称\n订阅应用分析结果\nSubscribeEvent\n查询应用分析结果\nGetEventResult\n发布应用分析结果\nPublishEventResult\n应用分析结果服务接口参数列表\n表28\n参数名\n参数类型\nINT2\n查询应用分析结果类型\nevent_type\nWAMSTime\n查询时间段开始时间\nbegin_time\n查询时间段结束时间\nend_time\nWAMSTime\nEventResult\n查询分析结果信息\nevent\nINT4\n服务请求响应成功,请求结果:-1-失败,0-成功\nresult_code\n客户端使用SubscribeEvent服务接口订阅指定类型的应用分析结果，客户端使用GetEventResult\n服务接口查询指定时间段内指定类型的应用分析结果。\n服务端也可使用PublishEventResult服务接口主动发布应用分析结果。\n应用分析结果服务相关参数属性定义详见表29。\n表 29应用分析结果数据\n般辑\n长度(字节)\n说明\n对象名称\n属性名称\n类型\nINT4\n4\n一\nEVENT_ID\n事件编号\nINT2\n2\nEVENT_TYPE\n事件类型\nWAMSTime\nOCCUR_TIME\n发生时间\n8\n一\nEND_TIME\n结束时间\nWAMSTime\n设备ID\nINT8\n8\n一\nEventResult\nDEV_ID\n设备名称\nSTRING\n64\nDEV_NAME\n-\n厂站ID\nINT8\n8\nST_ID\n厂站名称\nSTRING\n64\nST_NAME\n一\n800\nEVENT_INFO\n事件内容\nSTRING\n5.7.2订阅应用分析结果\n订阅应用分析结果服务原语类型与参数定义如下，接口参数说明见表28和表 29：\n订阅应用分析结果服务请求\na）\nRequest (INT2 event_type)\nSubscribeEvent\n请求信息宜采用DL/T1232－2013中M2编码方式进行编码发送。\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9726, "ocr_line_count": 90, "ocr_error": null}
{"doc_id": "8d586d5ba2e0", "file_name": "GB_T_32353-2015《电力系统实时动态监测系统数据接口规范》.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\GB_T_32353-2015《电力系统实时动态监测系统数据接口规范》.PDF", "page_num": 19, "text": "GB/T 32353—2015\nb）订阅应用分析结果服务响应成功\nSubscribeEvent Response 十 (INT4 result_code)\n请求响应信息宜采用DL/T 1232一2013中M2编码方式进行编码发送。\n5.7.3查询应用分析结果\n查询应用分析结果服务原语类型与参数定义如下，接口参数说明见表28和表29：\na）查询应用分析结果服务请求\nRequest (INT2 event_type,\nGetEventResult\nWAMSTime begin_time,\nWAMSTime end_time)\n请求信息宜采用DL/T1232一2013中M1编码方式进行编码发送。\nb）查询应用分析结果服务响应成功\nGetEventResult\nResponse + (EventResult\nt* event[],INT4 result_code)\n请求响应信息宜采用DL/T 1232一2013中M2编码方式进行编码发送。\n5.7.4发布应用分析结果\n发布应用分析结果服务原语类型与参数定义如下，接口参数说明见表28和表29：\na）发布应用分析结果服务请求\nPublishEventResult Request (EventResult *event [])\n请求信息宜采用DL/T1232一2013中M2编码方式进行编码发送。\nb）发布应用分析结果服务响应成功\nPublishEventResult   Response 十 (INT4 result_code)\n请求响应信息宜采用DL/T 1232—2013中M2编码方式进行编码发送。\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9871, "ocr_line_count": 26, "ocr_error": null}
{"doc_id": "8d586d5ba2e0", "file_name": "GB_T_32353-2015《电力系统实时动态监测系统数据接口规范》.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\GB_T_32353-2015《电力系统实时动态监测系统数据接口规范》.PDF", "page_num": 20, "text": "中华人民共和国\n国家标准\n电力系统实时动态监测系统数据接口规范\nGB/T 32353—2015\n￥\n中国标准出版社出版发行\n北京市朝阳区和平里西街甲2号(100029)\n北京市西城区三里河北街16号(100045)\n网址 www.spc.net.cn\n总编室：(010)68533533发行中心：（010)51780238\n读者服务部：（010)68523946\n中国标准出版社秦皇岛印刷厂印刷\n各地新华书店经销\n*\n开本 880X1230 1/16\n印张1.5字数34千字\n2016年2月第一版2016年2月第一次印刷\n书号：155066·1-52497\n如有印装差错\n由本社发行中心调换\n版权专有\n侵权必究\n举报电话：（010)68510107\nGB/T 32353-2015", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9526, "ocr_line_count": 24, "ocr_error": null}
