{"doc_id": "96122d4534b5", "file_name": "GB_T_32897-2016《智能变电站多功能保护测控一体化装置通用技术条件》.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\GB_T_32897-2016《智能变电站多功能保护测控一体化装置通用技术条件》.PDF", "page_num": 1, "text": "ICS 29.240\nGB\nK 45\n中华人民共和国国家标准\nGB/T 32897-2016\n智能变电站多功能保护测控一体化装置\n通用技术条件\nGeneral specifications for integrated protection and control equipment in smart\nsubstation\n2017-03-01实施\n2016-08-29 发布\n中华人民共和国国家质量监督检验检疫总局\n发布\n中国国家标准化管理委员会", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9904, "ocr_line_count": 14, "ocr_error": null}
{"doc_id": "96122d4534b5", "file_name": "GB_T_32897-2016《智能变电站多功能保护测控一体化装置通用技术条件》.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\GB_T_32897-2016《智能变电站多功能保护测控一体化装置通用技术条件》.PDF", "page_num": 2, "text": "GB/T 32897-2016\n目次\n前言····.·\n11\n1范围··\n2规范性引用文件\n3术语和定义\n技术要求\n4\n5试验方法··\n11\n6检验规则·\n14\n标志、包装、运输和贮存·\n7\n16\n8产品随行文件·\n17\n质量保证·\n17", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9459, "ocr_line_count": 20, "ocr_error": null}
{"doc_id": "96122d4534b5", "file_name": "GB_T_32897-2016《智能变电站多功能保护测控一体化装置通用技术条件》.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\GB_T_32897-2016《智能变电站多功能保护测控一体化装置通用技术条件》.PDF", "page_num": 3, "text": "GB/T 32897—2016\n前言\n本标准按照GB/T1.1—-2009 给出的规则起草。\n本标准由中国电力企业联合会提出并归口。\n请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别这些专利的责任。\n本标准起草单位：南京南瑞继保电气有限公司、国家电力调度控制中心、中国南方电网电力调度控\n制中心、广东省电力设计研究院、北京电力调度控制中心、上海电力调度控制中心、西南电力设计院、广\n州供电局、中国电力科学研究院、河南电力试验研究院、浙江电力试验研究院、上海电力设计院、国电南\n京自动化股份有限公司、国电南瑞科技股份有限公司、许继电气股份有限公司、北京四方继保自动化股\n份有限公司。\n本标准主要起草人:熊慕文、丁力、徐鹏、贾红舟、李静、张胜飞、杨涛、艾淑云、彭世宽、赵勇、张海洋、\n曾平、李玉平、廖泽友、黄晓明、张海川、周斌、张浩、李嘉逸、王彦辉、兰金波、周邵亮。\n1伽", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9543, "ocr_line_count": 13, "ocr_error": null}
{"doc_id": "96122d4534b5", "file_name": "GB_T_32897-2016《智能变电站多功能保护测控一体化装置通用技术条件》.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\GB_T_32897-2016《智能变电站多功能保护测控一体化装置通用技术条件》.PDF", "page_num": 4, "text": "GB/T 32897-2016\n智能变电站多功能保护测控一体化装置\n通用技术条件\n1 范围\n本标准适用于智能变电站中35kV及以下电压等级的多功能保护测控一体化装置，并作为该类装\n置开发、设计、制造、试验和运行的依据。\n2规范性引用文件\n下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文\n件。凡是不注日期的引用文件，其最新版本(包括所有的修改单)适用于本文件。\nGB/T 191 包装储运图示标志(GB/T 191—2008,ISO 60780:1997,MOD)\n1:2007,IDT)\nGB/T2423.2—2008电工电子产品环境试验第2部分：试验方法试验B:高温（IEC60068-2-\n2 :2007,IDT)\nGB/T2900.1电工术语基本术语\nGB/T2900.17电工术语量度继电器\nGB/T 2900.49 电工术语 电力系统保护(GB/T 2900.49—2004,IEC 60050-448:1995,IDT)\nGB/T 4798.2电工电子产品应用环境条件运输（GB/T 4798.2—2008,IEC60721-3-2:1997，\nMOD)\nGB/T7261—2008继电保护和安全自动装置基本试验方法\nGB/T9361-—2011计算机场地安全要求\nGB/T11287一2000电气继电器第21部分：量度继电器和保护装置的振动、冲击、碰撞和地震\n试验第1篇：振动试验（正弦)（IEC60255-21-1:1988,IDT)\nGB/T13384机电产品包装通用技术条件\nGB/T 13729-2002远动终端设备\nGB/T13850交流电量转换为模拟量或数字信号的电测量变送器（GB/T13850—1998，IEC688：\n1992,IDT)\nGB/T14285-2006继电保护和安全自动装置技术规程\n(IEC 60255-22-3:2007,IDT)\nGB/T14598.10--2012量度继电器和保护装置第22-4部分：电气骚扰试验电快速瞬变/脉冲\n群抗扰度试验（IEC60255-22-4:2008,IDT)\nGB/T14598.13一2008电气继电器第22-1部分：量度继电器和保护装置的电气骚扰试验\n1 MHz脉冲群抗扰度试验(IEC 60255-22-1:2007,MOD)\nGB/T14598.14--2010量度继电器和保护装置第22-2部分：电气骚扰试验-静电放电试验", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9816, "ocr_line_count": 33, "ocr_error": null}
{"doc_id": "96122d4534b5", "file_name": "GB_T_32897-2016《智能变电站多功能保护测控一体化装置通用技术条件》.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\GB_T_32897-2016《智能变电站多功能保护测控一体化装置通用技术条件》.PDF", "page_num": 5, "text": "GB/T 32897--2016\n(IEC 60255-22-2:2008,IDT)\nGB/T14598.16-2002电气继电器第25部分：量度继电器和保护装置的电磁发射试验\n(IEC 60255-25 :2000,IDT)\nGB/T14598.17一2005电气继电器第22-6部分：量度继电器和保护装置的电气骚扰试验-射频\n场感应的传导骚扰的抗扰度（IEC60255-22-6-2001,IDT)\nGB/T14598.18-—2012量度继电器和保护装置第22-5部分：电气骚扰试验浪涌抗扰度试验\n(IEC 60255-22-5 :2008,IDT)\nGB/T14598.19一2007电气继电器第22-7部分：量度继电器和保护装置的电气骚扰试验-工频\n抗扰度试验（IEC 60255-22-7:2003,IDT)\nGB14598.27—2008量度继电器和保护装置第27部分：产品安全要求（IEC60255-27:2005，\nMOD)\nGB/T 17626.8-2006电磁兼容试验和测量技术工频磁场抗扰度试验（IEC61000-4-8：2001，\nIDT)\nGB/T 17626.9-2011电磁兼容试验和测量技术脉冲磁场抗扰度试验（IEC61000-4-9:2001，\nIDT)\nGB/T 17626.10—1998电磁兼容试验和测量技术阻尼振荡磁场抗扰度试验（IEC61000-4-\n10 :1993,IDT)\nGB/T17626.29—-2006电磁兼容试验和测量技术直流电源输入端口电压暂降、短时中断和\n电压变化的抗扰度试验(IEC61000-4-29:2000,IDT)\nGB/T19520.12电子设备机械结构482.6mm（19in)系列机械结构尺寸第3-101部分：插箱\n及其插件(GB/T 19520.12—2009,IEC 60297-3-101:2004,IDT)\nGB/T 20840.8—2007互感器第8部分:电子式电流互感器(IEC60044-8:2002,MOD)\nGB/T21711.1基础机电继电器第1部分：总则与安全要求（GB/T 21711.1—2008,IEC61810-\n1 :2003,IDT)\nGB/T 25931—2010网络测量和控制系统的精确时钟同步协议（IEC61588:2009,IDT)\nDL/T478—2013继电保护和安全自动装置通用技术条件\nDL/T630-1997交流采样远动终端技术条件\nDL/T 860（所有部分）变电站通信网络和系统\n3术语和定义\nGB/T 2900. 1、GB/T 2900.17、GB/T 2900. 49 、GB/T 21711. 1、GB/T 13850、DL/T 860. 2、\nGB/T 20840.7及GB/T 20840.8界定的以及下列术语和定义适用于本文件。\n3.1\n智能电子设备intelligent electronic device;IED\n包含一个或多个处理器，可接收来自外部源的数据，或向外部发送数据，或进行控制的装置，例如：\n口的装置。\n3.2\n多功能保护测控一体化装置multifunctional equipment of integrated protection and control\n在智能变电站中，将相关保护、测量、控制功能集成于一体或在此基础上集成合并单元、智能终端功\n能的装置。装置在给应用对象提供保护、测量、监视和控制功能的同时，也可提供采样值输出和\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9843, "ocr_line_count": 41, "ocr_error": null}
{"doc_id": "96122d4534b5", "file_name": "GB_T_32897-2016《智能变电站多功能保护测控一体化装置通用技术条件》.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\GB_T_32897-2016《智能变电站多功能保护测控一体化装置通用技术条件》.PDF", "page_num": 6, "text": "GB/T 32897--2016\nGOOSE 收发功能。\n4技术要求\n4.1环境条件\n4.1.1正常工作大气条件\n装置应在以下大气工作条件下正常工作：\na）环境温度：10℃～十55℃；\nb）相对湿度：5%～95%（装置内部既无凝露，也不应结冰）；\nc）大气压力:80 kPa～106 kPa。\n4.1.2贮存、运输极限环境温度\n贮存环境温度为一25℃～+55℃，相对湿度不大于85%。\n运输环境温度为一40℃～+70℃，相对湿度不大于 85%。\n4.1.3周围环境\n装置的安装、运行环境应符合以下要求：\na）应遮阳、挡雨雪、防御雷击、沙尘,通风；\nb）电磁环境应符合DL/T 478一2013中7.4规定；\nc）场地应符合GB/T9361一2011中B类安全要求的规定；\nd）使用地点不出现超过GB/T11287一2000规定的严酷等级为I级的振动；\ne）无爆炸危险的介质，周围介质中不应含有能腐蚀金属、破坏绝缘和表面镀覆及涂覆层的介质及\n导电介质，不允许有明显的水汽，不允许有严重的霉菌存在。\n4.1.4特殊使用条件\n当超出4.1.1、4.1.2、4.1.3规定的正常工作条件时，由用户与制造商商定。\n安装地点环境明显超过4.1.1正常工作环境条件时，优先选用的环境温度范围规定为：\na）特别寒冷地区：一25℃～十55“℃；\nb）特别炎热地区：—10℃～+70℃。\n4.2额定电气参数\n4.2.1直流电源\n装置直流工作电源应满足以下要求：\na）额定电压:220V、110V;\nb）允许偏差：—20%～+10%；\nc）纹波系数：不大于5%。\n4.2.2交流量输入\n装置交流回路应满足以下要求：\na）交流电压:100/√3V;100V;\nb）交流电流:1A;5 A;", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9745, "ocr_line_count": 35, "ocr_error": null}
{"doc_id": "96122d4534b5", "file_name": "GB_T_32897-2016《智能变电站多功能保护测控一体化装置通用技术条件》.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\GB_T_32897-2016《智能变电站多功能保护测控一体化装置通用技术条件》.PDF", "page_num": 7, "text": "GB/T 32897—2016\nc）额定频率：50Hz。\n4.2.3状态量输入\n装置状态量输入应满足以下要求：\na）接口电平:DC220 V,DC110 V;\nb）允许偏差：—20%～+10%；\nc）纹波系数:不大于5%。\n4.3过载能力\n对常规采样装置的过载能力要求如下：\na）保护用交流电流回路：2倍额定电流，长期连续工作；\n40倍额定电流，允许1s；\nb）测量用交流电流回路：1.2倍额定电流，长期连续工作；\n20倍额定电流，允许1s;\nc）交流电压回路：120V,长期连续工作；\n200 V,允许 10 s。\n4.4功率消耗\n装置各回路的功率消耗应符合DL/T478一2013中4.7的规定。\n4.5直流电源影响\n装置应满足以下直流电源影响的要求：\na）直流电源在4.2.1b)规定的极限参数时，装置应可靠工作，性能及参数应符合4.8的规定；\nb）装置加上电源、断电、电源电压缓慢上升或缓慢下降时，装置均不应误动作或误发信号。当电\n源恢复正常后，装置应自动恢复正常运行。\n4.6对出口继电器的要求\n装置开关量输出、输出继电器和信号继电器应符合DL/T 478--2013中4.5.2、4.5.3、4.5.4的规定。\n4.7功能要求\n4.7.1基本功能\n4.7.1.1装置应满足 DL/T 478—-2013中 5.1~5.11 相关规定的要求。\nDL/T 860.92、GOOSE协议中规定的数据格式。\n4.7.1.3装置可具备合并单元功能，为其他保护、录波等智能电子设备输出采样值。\n4.7.1.4装置可具备智能终端功能，支持GOOSE信号的发送与接收。\n4.7.1.5装置应满足继电保护“可靠性、选择性、灵敏性、速动性\"的要求，装置应具备4.7.3中描述的测\n控功能。\n4.7.1.6装置保护、测控功能应相互独立。保护动作不应影响测控的正常功能。测控操作也不应影响\n保护功能。\n4.7.1.7装置宜独立分散、就地安装，其运行环境应满足4.1的要求。\n4.7.1.8当采用数字化采样方式时，装置应处理合并单元上送的数据品质和状态位（如：无效、检修、同\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9842, "ocr_line_count": 37, "ocr_error": null}
{"doc_id": "96122d4534b5", "file_name": "GB_T_32897-2016《智能变电站多功能保护测控一体化装置通用技术条件》.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\GB_T_32897-2016《智能变电站多功能保护测控一体化装置通用技术条件》.PDF", "page_num": 8, "text": "GB/T 32897--2016\n步位等），及时准确提供告警信息。在异常状态下，装置能够利用合并单元的信息合理地进行保护功能\n的退出和保留，瞬时闭锁可能误动的保护，延时告警；数据恢复正常后，装置应延时恢复被闭锁的保护功\n能；装置应不闭锁与该异常采样数据无关的保护功能。\n4.7.1.9装置应配置检修硬压板，当该压板投人时，装置应有明显指示（LED或液晶），反应该压板状态\n的遥信应不置检修品质，装置上送至站控层的其他报文应带相应的检修品质位。当装置通过GOOSE\n接收其他过程层装置的“检修硬压板”信号并转发至站控层时，装置应将该信号的检修品质位清除后\n上送。\n4.7.1.10装置应具备抗网络风暴功能，在非订阅报文网络风暴影响下装置不应出现死机、重启、误动、\n发出错误报文等现象；网络工况恢复正常后，装置性能应恢复正常。\n4.7.1.11装置应能接收外部时钟的同步信号，同步方式至少基于1PPS、IRIG-B或GB/T 25931—2010\nPTP协议中的一种方式。\n4.7.1.12装置应具备通信接口，用以与监控系统和故障信息系统通信，网络和通信的故障不应影响与\n本网络无关的动作行为。\n4.7.1.13装置与监控系统和故障信息系统通信，应至少能传送或接收以下类型的信息：\na）装置的识别信息；\nb）开人信息；\nc）模拟量测量值；\nd）装置的定值、定值的修改、定值区切换、软压板投退；\ne）正常操作信息、装置异常信号；\nf）故障信息、故障波形、保护装置动作报告；\ng）与监控系统有关的远方操作控制信息。\n4.7.1.14装置应配置调试接口和辅助软件,具备通信及维护、定值整定、故障记录与分析、调试等功能。\n4.7.1.15装置应具备运行异常和装置故障等告警信号：各至少1组不保持触点。装置异常时不应闭锁\n与该异常无关的功能。\n4.7.2保护功能\n装置应具备反应被保护对象故障或异常运行状态的能力。具体功能配置根据保护对象的不同，应\n符合GB/T14285一2006中对各保护对象的规定：\na）变压器保护：应符合GB/T14285一2006中4.3的要求；\nb）线路保护：应符合GB/T14285一2006中4.4、4.5的要求；\nc）电容器保护：应符合GB/T14285—2006中4.11的要求；\nd）电抗器保护：应符合GB/T14285一2006中4.12的要求；\ne）分段保护：应符合GB/T14285—2006中4.8.6、4.8.7的要求。\n4.7.3测控功能\n4.7.3.1装置应具有状态量采集、交流采样、测量、控制等功能，对相关信息进行采集、转换、处理和传\n送。其基本功能包括：\na）应具有实时数据采集功能；\nb）应具有选择-返校-执行功能，接收、返校并执行遥控命令；接收执行复归命令、遥调命令；\nc）应具有事件顺序记录功能；\nd）宜具有同期功能;\ne）宜具有防误逻辑闭锁功能。\n4.7.3.2装置的实时数据采集与处理应满足以下要求：", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9889, "ocr_line_count": 42, "ocr_error": null}
{"doc_id": "96122d4534b5", "file_name": "GB_T_32897-2016《智能变电站多功能保护测控一体化装置通用技术条件》.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\GB_T_32897-2016《智能变电站多功能保护测控一体化装置通用技术条件》.PDF", "page_num": 9, "text": "GB/T 32897—2016\na）装置应具备Ua、U、U。、Uab、Ubc、Uca、Ia、I、Ic、P、Q、F、cosp等遥测量的采集、幅值计算，支持\n测量量越限上送；\nb）装置应具备状态量的采集，状态量变位应优先传送；\nc）遥测量输人方式应包括常规模拟量输入或DL/T860.92报文输入，状态量信号输人方式应包\n括常规无源接点输人、GOOSE报文输人；\nd）数字化采样时，装置应支持对SV报文相关品质位的判断，装置宜具备遥测量上送品质的\n能力。\n4.7.4合并单元功能\n装置具有合并单元功能时，应满足下列基本要求：\n输出采样值；\nb）装置应能接收外部基准时钟的同步信号并具有守时功能；\nc）DL/T 860.92 的 APDU 结构中的目的地址应在 01-0C-CD-04-00-00 到 01-0C-CD-04-01-FF 之\n间可以配置；\nd）当装置对时信号恢复后，装置应具备再同步的恢复功能。\n4.7.5智能终端功能\n4.7.5.1装置应具有状态量采集、信息转换和通信功能，支持以GOOSE方式传输一次设备的状态信\n4.7.5.2装置在上电、重启过程中不应发送与外部开人不一致的信息。\n4.7.5.3装置宜具备操作回路功能。\n4.8性能要求\n4.8.1保护\n4.8.1.1一般要求\n装置的保护功能与所保护的对象有关，其性能应能满足以下要求。其中未规定的部分由企业产品\n标准或者制造商产品文件规定。\n4.8.1.2准确测量范围\n装置保护模拟量测量范围应满足下列性能要求：\na） 交流电压:1V～120V;\nb）交流电流:0.05I,～20I，或0.1In～40In；\nc）零序电压、电流：由企业产品标准或者制造商产品文件规定。\n4.8.1.3固有准确度\n固有准确度用表1规定的基准条件下连续5次测量中最大相对误差或绝对误差表示。\na）交流电流：相对误差不大于2.5%或绝对误差不大于0.011；\nb）交流电压：相对误差不大于2.5%或绝对误差不大于0.1V；\nc）零序电压、电流：由企业产品标准或者制造商产品文件规定。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9803, "ocr_line_count": 34, "ocr_error": null}
{"doc_id": "96122d4534b5", "file_name": "GB_T_32897-2016《智能变电站多功能保护测控一体化装置通用技术条件》.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\GB_T_32897-2016《智能变电站多功能保护测控一体化装置通用技术条件》.PDF", "page_num": 10, "text": "GB/T 32897--2016\n表1检验基准条件\n环境参数\n要求\n工作温度\n20 ℃±5 C\n相对湿度\n45 % ~75 %\n大气条件\n86 kPa~106 kPa\n辅助电源电压\n偏差为额定电源电压土1%\n残余电压\n≤1.0%\n外部连续磁场\n感应强度≤0.5 mT\n交流电压电流中直流分量\n下级标准文件中规定\n直流辅助激励量中交流分量\n额定直流的0~12%的脉冲峰值因数\n波形\n正弦，畸变因数5%\n频率\n50 Hz±0.1 Hz\n”多相系统中，为全部相电压向量和；\n，畸变因数。从非正弦量中剔除基波得到的谐波量与非正弦量均方根值之比，通常用百分数表示。\n4.8.1.4变差\n变差应符合DL/T 478-—2013中4.3.2的规定。\n4.8.1.5 延时时间准确度\n装置时间整定值的准确度：对于电流保护不应大于1%或40ms，对于电压保护由企业产品标准或\n制造商产品文件规定。\n反时限时间元件延时的固有准确度由企业产品标准或制造商产品文件规定。\n4.8.1.6动作准确度\n应符合DL/T 478--2013 中 4.3.4 的规定。\n4.8.2测控\n4.8.2.1工频交流模拟量\n装置工频模拟量测量应满足下列性能要求：\na）允许基本误差极限：\n1）交流电压、交流电流：士0.2%；\n2）有功功率、无功功率：士0.5%；\n3）相角或功率因数：士0.5%；\n4）频率:±0.01 Hz。\nb）影响量的参比条件和试验允许误差应符合GB/T13729一2002中表7的规定。\nc)\n被测量的参比条件应符合GB/T13729--2002中表8的规定。\nd）在b)、c)规定的参比条件下，被测量在标称值范围内的测量误差不应超过a)的规定。\ne）输人回路要求应符合GB/T13729一2002中3.5.2e)的规定。\nf）影响量的参数范围及允许的改变量，应符合GB/T13729一2002中3.5.2f)的规定。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9734, "ocr_line_count": 48, "ocr_error": null}
{"doc_id": "96122d4534b5", "file_name": "GB_T_32897-2016《智能变电站多功能保护测控一体化装置通用技术条件》.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\GB_T_32897-2016《智能变电站多功能保护测控一体化装置通用技术条件》.PDF", "page_num": 11, "text": "GB/T 32897-—2016\n4.8.2.2状态量\n装置状态量应满足下列性能要求：\na）对用机械触点“闭合”和“断开”表示的状态量，仅考虑无源空触点接人方式；\nb）事件顺序记录（SOE)分辨率≤2 m5。\n4.8.2.3信息响应时间\n装置信息响应时间应符合下列性能要求：\na）遥信变化响应时间小于1 s;\nb）遥测信息响应时间小于2 s；\nc）遥控传输延时时间小于1 s。\n4.8.3合并单元\n4.8.3.1装置的交流模拟量采集功能应符合GB/T 13729—2002 中 3.5.2、GB/T 20840.7—2007 中 13.5\n及 GB/T 20840.8—-2007 中 12.2、13.1.3 的规定。\n4.8.3.2装置采样值报文在MU从采样到输出结束的总传输时间在级联情况下不应大于2 ms,非级联\n情况下不大于1ms。\n4.8.3.3装置在复位启动过程中不输出错误数据。\n4.8.3.4装置采样值发送间隔离散值不应大于10us。\n4.8.3.5装置采样值同步精度应不大于1us。\n4.8.3.6装置输出给继电保护装置或录波器、测控装置、网络分析仪的采样值应为 4000Hz的同步\n数据。\n4.8.3.7时钟同步性能应满足下列要求：\na）装置应具有守时功能，对于有跨间隔数据同步要求的应用场合，在失去同步时钟信号10 min\n以内的守时误差应小于4μs；对于无跨间隔数据同步要求的其他应用场合，由其守时性能由产\n品标准或制造商的产品文件规定；\nb）装置在失去同步时钟信号且超出守时范围的情况下应产生数据同步无效标志。\n4.8.4智能终端动作时间\n装置从接收到保护跳闸、合闸GOOSE命令到装置跳闸、合闸继电器触点出口的动作时间不应大于\n10 ms。\n4.9安全要求\n装置的安全性能应满足DL/T 478—2013中第6章的要求。\n4.10绝缘性能\n装置的绝缘性能应符合DL/T478一2013中7.7的规定。试验结束后，装置性能指标应符合4.7、\n4.8的规定，\n4.11电磁兼容性能\n4.11.11 MHz脉冲群抗扰度\n装置应能承受GB/T 14598.13--2008中第4 章规定的1 MHz和 100kHz脉冲群干扰试验。在试\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9796, "ocr_line_count": 37, "ocr_error": null}
{"doc_id": "96122d4534b5", "file_name": "GB_T_32897-2016《智能变电站多功能保护测控一体化装置通用技术条件》.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\GB_T_32897-2016《智能变电站多功能保护测控一体化装置通用技术条件》.PDF", "page_num": 12, "text": "GB/T 32897-2016\n验期间及试验后，装置的保护、测控、合并单元功能应满足4.7、4.8的规定。在试验期间，装置的保护功\n能应无误动和拒动现象，保护功能的动作准确度误差改变量（以百分数表示）均不应大于200%；测控、\n合并单元功能的工频交流模拟量的误差改变量（以百分数表示)应不大于200%，试验后恢复正常。\n4.11.2静电放电抗扰度\n装置应能承受GB/T14598.14--2010中第4章规定的试验严酷等级为3级的静电放电干扰试验。\n在试验期间及试验后，装置的保护、测控、合并单元功能应满足4.7、4.8的规定。在试验期间，装置的保\n护功能应无误动和拒动现象，保护功能的动作准确度误差改变量(以百分数表示)均不应大于 200%；测\n控、合并单元功能的工频交流模拟量的误差改变量（以百分数表示）应不大于200%，试验后恢复正常。\n4.11.3辐射电磁场抗扰度\n装置应能承受GB/T14598.9—2010中第4章规定的辐射电磁场干扰试验。在试验期间及试验\n后，装置的保护、测控、合并单元功能应满足4.7、4.8的规定。在试验期间，装置的保护功能应无误动和\n拒动现象，保护功能的动作准确度误差改变量（以百分数表示）均不应大于200%；测控、合并单元功能\n的工频交流模拟量的误差改变量（以百分数表示）应不大于100%。\n4.11.4电快速瞬变/脉冲群抗扰度\n装置应能承受GB/T14598.10-—2012中第4章规定的试验严酷等级为B级的电快速瞬变/脉冲群\n干扰试验。在试验期间及试验后，装置的保护、测控、合并单元功能应满足4.7、4.8的规定。装置的保\n护功能应无误动和拒动现象，在试验期间，保护功能的动作准确度误差改变量（以百分数表示)均不应大\n恢复正常。\n4.11.5浪涌（冲击)抗扰度\n装置应能承受GB/T14598.18一2012中第4章所规定的浪涌（冲击）抗扰度试验。在试验期间及\n试验后,装置的保护、测控、合并单元功能应满足 4.7、4.8 的规定。在试验期间，装置的保护功能应无误\n动和拒动现象，保护功能的动作准确度误差改变量（以百分数表示）均不应大于200%；测控、合并单元\n功能的工频交流模拟量的误差改变量（以百分数表示)应不大于200%，试验后恢复正常。\n4.11.6电源电压突降和中断\n装置应能承受GB/T 17626.29一2006中表1规定的持续时间最少为 10ms的直流电源中断影响\n试验以及200 ms 60%、500 ms30%的直流电源电压暂降试验。直流电源接通或断开时，装置不应以错\n误方式改变其输出状态。直流电源中断影响期间，装置保护、测控、合并单元功能应满足4.7、4.8的规\n定。在试验期间，装置的保护功能应无误动和拒动现象，保护功能的动作准确度误差改变量（以百分数\n表示)均不应大于200%；测控、合并单元功能的工频交流模拟量的误差改变量（以百分数表示)应不大\n于 200% 。\n4.11.7工频磁场干扰\n装置应能承受GB/T17626.8—2006中表1规定的试验严酷等级为4级的工频磁场干扰。在试验\n期间及试验后，装置的保护、测控、合并单元功能应满足4.7、4.8的规定。在试验期间，装置的保护功能\n应无误动和拒动现象，保护功能的动作准确度误差改变量（以百分数表示）均不应大于200%；测控、合\n并单元功能的工频交流模拟量的误差改变量（以百分数表示)应不大于100%。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9858, "ocr_line_count": 36, "ocr_error": null}
{"doc_id": "96122d4534b5", "file_name": "GB_T_32897-2016《智能变电站多功能保护测控一体化装置通用技术条件》.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\GB_T_32897-2016《智能变电站多功能保护测控一体化装置通用技术条件》.PDF", "page_num": 13, "text": "GB/T 32897--2016\n4.11.8脉冲磁场干扰\n装置应能承受GB/T 17626.9-2011中表1规定的试验严酷等级为4级的脉冲磁场干扰。在试验\n期间及试验后，装置的保护、测控、合并单元功能应满足4.7、4.8的规定。在试验期间，装置的保护功能\n应无误动和拒动现象，保护功能的动作准确度误差改变量（以百分数表示）均不应大于200%；测控、合\n并单元功能的工频交流模拟量的误差改变量（以百分数表示)应不大于100%。\n4.11.9阻尼振荡磁场干扰\n装置应能承受GB/T17626.10--1998中表1规定的试验严酷等级为4级的阻尼振荡磁场干扰。在\n试验期间及试验后，装置的保护、测控、合并单元功能应满足4.7、4.8的规定。在试验期间，装置的保护\n功能应无误动和拒动现象，保护功能的动作准确度误差改变量（以百分数表示）均不应大于200%；测\n控、合并单元功能的工频交流模拟量的误差改变量（以百分数表示)应不大于100%。\n4.11.10电磁发射限值\n装置电磁发射限值应符合GB/T14598.16-2002中 4.1传导发射限值和4.2辐射发射限值的\n规定。\n4.11.11射频场感应的传导骚扰抗扰度\n装置应能承受GB/T 14598.17—2005中第4 章所规定的射频场感应的传导骚扰抗扰度试验。在\n试验期间及试验后，装置的保护、测控、合并单元功能应满足4.7、4.8的规定。在试验期间，装置的保护\n功能应无误动和拒动现象，保护功能的动作准确度误差改变量（以百分数表示）均不应大于200%；测\n控、合并单元功能的工频交流模拟量的误差改变量（以百分数表示）应不大于200%，试验后恢复正常。\n4.11.12工频抗扰度\n装置应能承受GB/T14598.19一-2007中第4章所规定的严酷等级为A级的工频抗扰度试验。在\n试验期间及试验后，装置的保护性能应符合该标准中第8章的规定。在试验期间，装置的保护功能应无\n误动和拒动现象，保护功能的动作准确度误差改变量（以百分数表示）均不应大于200%，试验后恢复\n正常。\n4.12耐湿热性能\n装置的耐湿热性能应符合DL/T478—2013中7.3.8、7.3.9的规定。试验结束后，装置应符合4.15、\n4.7、4.8的规定。\n4.13机械性能\n装置的机械性能应符合DL/T478-2013中4.10.4的规定。\n4.14连续通电\n装置在完成调试后，应按DL/T478-—2013中7.13的规定进行连续通电试验。连续通电试验的具\n体要求由企业的产品标准规定。试验结束后，装置性能指标应符合4.7、4.8的规定。\n4.15结构和外观\n装置结构和外观应满足下列规定：\na）装置所采用的机箱及其插件的尺寸应符合GB/T19520.12的规定；\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9901, "ocr_line_count": 36, "ocr_error": null}
{"doc_id": "96122d4534b5", "file_name": "GB_T_32897-2016《智能变电站多功能保护测控一体化装置通用技术条件》.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\GB_T_32897-2016《智能变电站多功能保护测控一体化装置通用技术条件》.PDF", "page_num": 14, "text": "GB/T 32897-2016\nb）装置应设置接地点，以满足装置安全性能、电磁兼容性能等要求；\nc）金属结构件应有防腐蚀措施，应满足发热元件的散热要求；\nd）装置表面涂覆层的颜色均匀一致,无明显的色差和眩光;涂覆层表面无砂粒、起皱和流痕等\n缺陷；\ne）装置表面平整、清洁，紧固件无松动、脱落、锈蚀以及变形现象。\n4.16外壳防护\n装置的外壳防护要求应满足DL/T478—2013中4.10.2的规定。\n5试验方法\n5.1试验条件\n5.1.1试验大气条件及环境\n装置试验时大气条件及环境应满足下列要求：\na）除另有规定外，各项试验均应在4.1.1规定的正常工作大气条件下进行；\nb）被试验装置和测试仪表必须良好接地；\nc）除另有规定外，周围环境应符合4.1.3规定的要求。\n5.1.2试验用设备、仪表及其准确度等级要求\n装置试验用设备、仪表及其准确度应满足下列要求：\na）符合GB/T7261—2008中4.4要求的设备及仪表；\nb）符合GB/T13729--2002中4.2.1、4.2.2要求的设备及仪表；\nc）所有固有准确度试验应使用具有优于被试装置申明准确度的检验仪器进行。被试装置的实测\n准确度不应劣于考虑了检验仪器测量不确定度的装置准确度申明值。检验测量仪器应与国际\n可追溯标准校准。\n5.2温度试验\n装置高低温试验应按照下述试验方法进行：\na）根据4.1.1的要求，对装置在额定负荷下施加激励量，低温室以不超过1C/min变化率降温，\n在达到一10℃后开始计时，保温16h，再进行中间检测，装置各项功能和性能应满足符合4.7\n和4.8的规定；然后将设备断电，以不超过1C/min变化率升温，待温度恢复到正常并稳定后\n将设备取出进行外观检查，试验细节按GB/T2423.1—2008中的规定进行。装置外观和电气\n性能应符合4.7、4.8、4.11、4.16的规定。\nb）根据 4.1.1的要求，对装置在额定负荷下施加激励量，高温室以不超过1C/min变化率升温，\n在达到十55C后开始计时，保温16h，再进行中间检测，装置各项功能和性能应满足符合4.7\n和4.8的规定；然后将设备断电，以不超过1C/min变化率降温，待温度恢复到正常并稳定后\n将设备取出进行外观检查，试验细节按GB/T2423.2一2008中的规定进行。装置外观和电气\n性能应符合4.7、4.8、4.11、4.16的规定。\n5.3温度贮存试验\n装置不包装、不施加激励量。根据4.1.2的要求，先按GB/T2423.1—2008中的规定进行低温贮存\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.99, "ocr_line_count": 37, "ocr_error": null}
{"doc_id": "96122d4534b5", "file_name": "GB_T_32897-2016《智能变电站多功能保护测控一体化装置通用技术条件》.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\GB_T_32897-2016《智能变电站多功能保护测控一体化装置通用技术条件》.PDF", "page_num": 15, "text": "GB/T 32897-—-2016\n验，在+55C时贮存 16h；在室温下恢复2h后，装置外观和电气性能应符合 4.7、4.8、4.11、4.16的\n规定。\n5.4过载能力试验\n装置常规采样回路的过载能力试验，应按照下述方法分别进行：\na）根据4.3a）、c)的要求，按GB/T 7261—-2008中14.1的方法对装置进行过载能力试验。装置经\n受过载试验后应无绝缘损坏，其功能和性能应符合4.3、4.7及4.8的规定。\nb）根据4.3b)、c)的要求，按照DL/T 630-1997中4.5.9的规定和方法，对装置进行过载能力试\n验，其性能应符合4.8.2.1的要求。\n5.5功率消耗试验\n5.6直流电源影响试验\n根据4.5的要求，装置按GB/T7261一2008中第10章的规定和方法，对装置进行直流电源影响\n试验。\n5.7出口继电器试验\n按DL/T478一2013中7.10的方法，对装置进行出口继电器检验，应符合4.6的要求。\n5.8装置功能试验\n用试验设备对装置进行功能试验，试验方法和试验项目由产品标准或制造商产品文件规定，装置的\n功能应符合第4章及相关标准的要求。\n5.9装置性能试验\n在各种试验情况下，装置的动作行为应正确，信号指示应正常，其性能应符合4.7、4.8及相关产品\n标准的要求。\n5.10安全要求试验\n按DL/T478—2013中7.16的方法，对装置进行安全试验，应符合4.9的要求。\n5.11绝缘性能\n根据4.10的要求，按DL/T478一2013中7.7的规定和方法，分别进行绝缘电阻测量、介质强度及\n冲击电压试验。\n5.12电磁兼容性能试验\n5.12.11 MHz脉冲群抗扰度\n根据 4.11.1a)的要求,装置按GB/T 14598.13—2008的规定和方法，对装置进行1 MHz和100 kHz脉\n冲群抗扰度试验。\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9883, "ocr_line_count": 31, "ocr_error": null}
{"doc_id": "96122d4534b5", "file_name": "GB_T_32897-2016《智能变电站多功能保护测控一体化装置通用技术条件》.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\GB_T_32897-2016《智能变电站多功能保护测控一体化装置通用技术条件》.PDF", "page_num": 16, "text": "GB/T 32897--2016\n5.12.2 静电放电抗扰度\n根据4.11.2a)的要求，装置按GB/T14598.14—2010的规定和方法，对装置进行静电放电抗扰度\n试验。\n5.12.3辐射电磁场抗扰度\n根据4.11.3a)的要求，装置按GB/T14598.9--2010的规定和方法，对装置进行辐射电磁场骚扰\n试验。\n5.12.4电快速瞬变/脉冲群抗扰度\n根据4.11.4a)的要求，装置按GB/T 14598.10-2012的规定和方法，对装置进行电快速瞬变/脉冲\n群抗扰度试验。\n5.12.5浪涌（冲击)抗扰度\n根据4.11.5a)的要求，装置按GB/T14598.18-—2012的规定和方法，对装置进行浪涌抗扰度试验。\n5.12.6电源电压突降和中断\n根据4.11.6a）的要求，装置按GB/T17626.29-2006中第8章规定和方法，对装置进行直流电源中\n断和电压暂降试验。\n5.12.7工频磁场干扰\n根据4.11.7a)的要求，装置按GB/T17626.8--2006中第8章的规定和方法，对装置进行工频磁场\n干扰试验。\n5.12.8脉冲磁场干扰\n根据4.11.8的要求,装置按GB/T 17626.9—2011中第8章的规定和方法，对装置进行脉冲磁场干\n扰试验。\n5.12.9阻尼振荡磁场干扰\n磁场干扰试验。\n5.12.10电磁发射限值\n根据4.11.10的要求，装置按GB/T14598.16-一2002的规定和方法，对装置进行电磁发射限值\n试验。\n5.12.11射频场感应的传导骚扰抗扰度\n根据4.11.10的要求，装置按GB/T14598.17—2005的规定和方法，对装置进行射频场感应的传导\n骚扰抗扰度限值试验。\n5.12.12工频抗扰度\n根据4.11.10的要求，装置按GB/T14598.19一2007的规定和方法，对装置进行电磁发射限值\n试验。\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9899, "ocr_line_count": 33, "ocr_error": null}
{"doc_id": "96122d4534b5", "file_name": "GB_T_32897-2016《智能变电站多功能保护测控一体化装置通用技术条件》.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\GB_T_32897-2016《智能变电站多功能保护测控一体化装置通用技术条件》.PDF", "page_num": 17, "text": "GB/T 32897-—-2016\n5.13耐湿热性能试验\n5.13.1恒定湿热试验\n根据4.12的要求，装置按DL/T478—2013中7.3.8的规定和方法，检查装置长期暴露在高湿度大\n气中的承受能力。\n5.13.2交变湿热试验\n根据4.12的要求，装置按DL/T478—2013中7.3.9的规定和方法，检查装置暴露在高湿凝露大气\n中的承受能力。\n5.14机械性能试验\n5.14.1振动试验\n根据4.13的要求，装置按DL/T 478—2013中7.6.1的规定和方法，进行振动响应和振动耐久\n试验。\n5.14.2冲击和碰撞试验\n根据4.13的要求，装置按DL/T478-2013中7.6.2的规定和方法，进行冲击响应、冲击耐压和碰\n撞试验。\n5.15连续通电试验\n5.15.1装置连续通电试验可选取下列方式之一：\na）常温条件下装置整机连续通电100h或组成装置的功能组件在进行100h 连续通电后整机再\n连续通电24h；\nb）十40C条件下装置整机连续通电72h或组成装置的功能组件在进行72h连续通电后整机再\n连续通电24 h；\n连续通电12h。\n5.15.2通电试验期间及试验结束后，装置应满足4.14的要求。\n5.16结构和外观检查\n按4.15及GB/T7261—2008中第5章的要求逐项进行检查。\n6检验规则\n6.1检验分类\n产品检验分出厂检验和型式检验两种。\n6.2出厂检验\n6.2.1每台装置在出厂前须经制造商的质量检验部门进行出厂检验、确认合格后方能出厂。检验合格\n出厂的产品应具有证明装置合格的产品合格证书。\n6.2.2出广检验项目见表2。\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9859, "ocr_line_count": 33, "ocr_error": null}
{"doc_id": "96122d4534b5", "file_name": "GB_T_32897-2016《智能变电站多功能保护测控一体化装置通用技术条件》.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\GB_T_32897-2016《智能变电站多功能保护测控一体化装置通用技术条件》.PDF", "page_num": 18, "text": "GB/T 32897-—-2016\n表 2检验项目\n“技术要求\"的\n“试验方法”的\n序号\n项目名称\n出厂检验\n型式检验\n备注\n章、条号\n章、条号\n温度试验\n4.1.1\n5.2\n1\n√\n一\n1\n温度贮存试验\n4.1.2\n5.3\n一\n√\n2\n5.16\n4.15\n√\n结构和外观检查\n4\n装置功能和性能试验\n4.7,4.8\n5.8、5.9\n√\n4.3\n5.4\n过载能力试验\n√\n5\n功率消耗试验\n4.4\n5.5\n√\n6\n直流电源影响试验\n7\n4.5\n5.6\n√\n8\n出口继电器试验\n4.6\n5.7\n√d\n5.10\n√\n一\n9\n安全要求试验\n4.9\n10\n绝缘性能试验\n4.10\n5.11\n√\n5.12\n√\n11\n电磁兼容性能试验\n4.11\n12\n耐湿热性能试验\n4.12\n5.13\n√\n13\n机械性能试验\n4.13\n5.14\n14\n连续通电试验\n4.14\n5.15\n√\n√\n。只进行绝缘电阻测量和介质强度试验，不进行冲击电压试验。\n新产品定型鉴定前做。\n·恒定湿热试验和交变湿热试验选做其一。\n·安全出厂试验时只进行安全标志检查、介质强度、绝缘电阻、保护联接连续性试验;安全试验项目和常规试验重\n叠的，可以不重复试验。\n·出厂试验仅做接点通断检查。\n6.3型式检验\n6.3.！型式试验应用于按照装置规范和标准检验新的硬件或软件设计。\n型式试验包括安全型式试验，可由制造商或具有相应资质的独立试验机构进行。\n6.3.2\n6.3.3对于是否符合安全型式试验的要求，可通过适当的试验、测量、目测或评估、技术论证来检查。\n6.3.4凡遇下列情况之一，应进行型式检验：\na）新产品定型鉴定前；\nb）产品转厂生产定型鉴定前；\nc）正式投产后，如设计、工艺、材料、元器件有较大改变，可能影响产品性能时；\nd）合同规定时。\n6.3.5对系列产品中一个产品进行型式试验时宜充分考虑覆盖整个产品系列，且提供一个风险评估文\n件，确定哪些型式试验对整个系列产品有效，系列产品中其余产品还需进行哪些型式试验。\n6.3.6如果装置已通过型式试验且设计、元器件、工艺材料或软件无变更，不宜重复型式试验。一旦前\n述内容出现改变，应进行风险评估，给出确定哪些型式试验仍然有效，应重做哪些型式试验的文件。\n6.3.7型式检验的样品应从被检同批合格样品中随机抽取。\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9509, "ocr_line_count": 106, "ocr_error": null}
{"doc_id": "96122d4534b5", "file_name": "GB_T_32897-2016《智能变电站多功能保护测控一体化装置通用技术条件》.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\GB_T_32897-2016《智能变电站多功能保护测控一体化装置通用技术条件》.PDF", "page_num": 19, "text": "GB/T 32897-—-2016\n6.3.8型式检验合格判定依据如下：\na）对于检验试验，如未发现有主要缺陷的样品，则判定本批产品或试品为合格；\nb）装置的主要缺陷是指性能或功能不符合本标准及装置相关企业技术标准，需经更换重要元器\n件或对软件进行重大修改后才能消除，或一般情况下不可能修复的缺陷（易损件除外）。其余\n的缺陷作为一般缺陷；\nc）各项检验、检查时，一般缺陷数不应超过该项检查数的20%，否则按存在主要缺陷统计；\nd）对于安全型式检验试验，可接受的准则是：零缺陷合格，一个缺陷为不合格。\n6.3.9应进行的型式检验试验项目如表2规定。其中新产品研发和定型前的型式检验进行表1规定的\n全部试验；其余目的的型式检验，试验项目可视情况和目的，分析评估或协商确定。\n6.3.10检验报告\n型式检验后，试验机构应给出包括有检验过程和检验结果的检验报告。\n型式检验报告应包括下列基本信息：\na）标题；\nb）检验人员签字或检验报告负责人的等同标识；\nc）检验机构的名称、地址和检验地点；\nd）检验报告目录；\ne）检验报告的唯一标识(如序列号）；在检验报告的每一页上应有标识，确认本页是本测试报告中\n的一页；检验报告的最后一页也应有清晰的标识；\nf）送检人的名称和地址；\ng）被检装置必要的相关信息，如名称、型号、序列号、软件版本信息等；\nh）检验日期；\ni）实际检验项目以及采用的标准编号和版本代号；\nj）检验合格判据；\nk）检测仪器；\n1）检验条件；\nm）检验结果及检测量量纲；\nn）检验结论。\n除上述基本信息外，型式检验报告还应包括下列信息：\n1）检验方法和过程；\n2）合适和需要之处，给出检验意见和解释。\n7标志、包装、运输和贮存\n7.1标志\n7.1.1装置应在显著部位设置持久明晰的标志和铭牌，其内容包括：\n·a）产品型号、名称；\nb）制造厂全称及商标；\nc）制造年、月和出厂编号；\nd）装置的额定值及主要参数；\ne）对外端子及接口标识（序号和简称等）；\nf）安全标志根据实际情况挑选使用。\n7.1.2包装箱上应采用不易洗刷或脱落的涂料作如下标记：\na）发货厂名、产品型号、名称；\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9867, "ocr_line_count": 43, "ocr_error": null}
{"doc_id": "96122d4534b5", "file_name": "GB_T_32897-2016《智能变电站多功能保护测控一体化装置通用技术条件》.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\GB_T_32897-2016《智能变电站多功能保护测控一体化装置通用技术条件》.PDF", "page_num": 20, "text": "GB/T 32897—2016\nb）收获单位名称、地址、到站；\nc）包装箱外形尺寸及毛重；\ne）规定叠放层数的标记。\n7.1.3产品执行的标准应明示。\n7.1.4标志和标识应符合GB/T191的规定，安全标志还应符合GB14598.27—2008的规定。\n7.2包装\n7.2.1装置包装时应用塑料制品作为内包装，周围用防震材料垫实放于外包装箱内。\n厂的附件及文件、资料应装人防潮文件袋中，再放入包装箱内。\n7.2.3装置的包装应能满足按GB/T4798.2规定的运输要求。\n7.3运输\n装置的运输应符合GB/T4798.2的规定。\n7.4贮存\n7.4.1贮存装置的场所应干燥、清洁、空气流通，并能防止各种有害气体的侵人，严禁与有腐蚀作用的\n物品存放在同一场所。\n7.4.2包装好的装置应保存在相对湿度不大于85%，周围空气温度为一25℃～十55℃。\n8产品随行文件\n随同装置一起供应的文件和物件应有：\na）装箱清单；\nb）装箱文件、资料清单及文件资料；\nc）装置的电气原理图或接线图；\nd）产品出厂合格证书；\ne）按备品清单或合同规定提供的备品、备件（例如元器件、易损件、测试插件、接线座、预制导线\n等）、安装附件、专用工具等。\n9质量保证\n在用户遵守本标准及产品说明书所规定的运输、贮存规则的条件下，装置自出厂之日起两年内或安\n装运行之日起一年内(按先到期），如装置和配套件发生非人为损坏，制造商应负责免费维修或更换。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9916, "ocr_line_count": 27, "ocr_error": null}
{"doc_id": "96122d4534b5", "file_name": "GB_T_32897-2016《智能变电站多功能保护测控一体化装置通用技术条件》.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\GB_T_32897-2016《智能变电站多功能保护测控一体化装置通用技术条件》.PDF", "page_num": 21, "text": "中华人民共和国\n国家标准\n智能变电站多功能保护测控一体化装置\n通用技术条件\nGB/T 32897--2016\n关\n中国标准出版社出版发行\n北京市朝阳区和平里西街甲2号(100029)\n北京市西城区三里河北街16号(100045)\n网址 www.spc.net.cn\n总编室：(010)68533533发行中心：（010)51780238\n读者服务部：（010)68523946\n中国标准出版社秦皇岛印刷厂印刷\n各地新华书店经销\n开本 880×12301/16　印张1.5字数 36千字\n2016年9月第一版2016年9月第一次印刷\n书号：155066·1-54777\n由本社发行中心调换\n如有印装差错\n版权专有\n侵权必究\n举报电话：（010）68510107\nGB/T 32897-2016", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9771, "ocr_line_count": 23, "ocr_error": null}
