{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 1, "text": "ICS 29.180\nK 41\n中华人民共和国国家标准\nGB/T 6451—2015\n代替GB/T6451-2008\n油浸式电力变压器\n技术参数和要求\nSpecificationandtechnicalrequirementsforoil-immersdpowertransformers\n2015-09-11发布\n2016-04-01实施\n中华人民共和国国家质量监督检验检疫总局\n发布\n中国国家标准化管理委员会", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9861, "ocr_line_count": 13, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 2, "text": "GB/T 6451—2015\n目\n次\n2规范性引用文件\n.·...\n3术语和定义….…\n46kV、10kV电压等级\n4.1性能参数……..\n4.2技术要求\n4.3检验规则及方法\n5\n4.4标志、起吊、包装、运输和贮存、\n535kV电压等级\n5.1性能参数\n5.2技术要求…\n10\n5.3检验规则及方法·.\n13\n5.4标志、起吊、包装、运输和贮存\n1 4\n666kV电压等级\n16\n6.1性能参数.…\n16\n6.2技术要求·\n17\n6.3检验规则及方法·.…\n20\n6.4标志、起吊、包装、运输和贮存\n20\n7110kV电压等级\n22\n7.1性能参数.\n22\n7.2技术要求……..\n25\n7.3检验规则及方法.\n28\n7.4标志、起吊、包装、运输和贮存\n.......\n28\n8220kV电压等级\n30\n8.1性能参数.\n30\n8.2技术要求.\n34\n8.3\n检验规则及方法\n36\n8.4标志、起吊、包装、运输和贮存\n99\n9330kV电压等级\n38\n9.1性能参数.·\n38\n9.2技术要求..\n42\n9.3检验规则及方法·\n44\n9.4标志、起吊、包装、运输和贮存\n45\n10500kV电压等级", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9517, "ocr_line_count": 63, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 3, "text": "GB/T 6451—2015\n10.1性能参数…\n10.2技术要求\n10.3检验规则及方法\n10.4标志、起吊、安装、运输和存\n·53\n附录A（规范性附录）用户与制造方协商的试验\nA.1长时间空载试验\nA.2油流静电试验\nA.3转动油泵时的局部放电测量\n图16kV、10kV级箱底支架位置（面对长轴方向）·\n5\n图26kV、10kV级联结组标号为IDynl1、Yzn11、Yyn0的双绕组变压器…\n..6\n图36kV、10kV级联结组标号为Yd11或1Dy11的双绕组变压器\n图435kV级箱底支架位置一（面对长轴方向）\n图535kV级箱底支架位置二（面对长轴方向）……\n图635kV级联结组标号为Dynl1、Yyn0的双绕组变压器\n图735kV级联结组标号为Yd11的双绕组变压器.…….…\n图835kV级联结组标号为YNd11的双绕组变压器……\n图966kV级箱底支架位置一（而对长轴方向）\n81\n图1166kV级联结组标号为YNd11的双绕组变压器\n图1266kV级联结组标号为Yd11的双绕组变压器\n........\n21\n图13110kV级箱底支架位置一（面对长轴方向）\n图14110kV级箱底支架位置二（面对长轴方向）…\n27\n图15110kV级联结组标号为YNd11的双绕组变压器.….\n**29\n图17220kV级低压为6.3kV～21kV、联结组标号为YNd11的双绕组变压器\n图18220kV级低压为36kV~69kV、联结组标号为YNd11的双绕组变压器\n图20220kV级联结组标号为YNaOd11的三绕组自耦变压器…\n图21330kV级联结组标号为YNd11的双绕组变压器……….…\n46\n......\n*** 46\n...2\n表26kV、10kV级630kV·A～6300kV·A三相双绕组无励磁调压电力变压器………….\n.....3\n表36kV、10kV级200kV·A～2500kV·A三相双绕组有载调压配电变压器\n表435kV级50kV·A~2500kV·A相双绕组无励磁调压配电变压器\n...8\n表53\n表735kV级油箱真空度和正压力值…….\n.**.12\n16\n表1066kV级油箱真空度和正压力值·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9069, "ocr_line_count": 49, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 4, "text": "GB/T 6451—2015\n表11110kV级6300kV·A～180000kV·A三相双绕组无励磁调压电力变压器\n...22\n表12110kV级6300kV·A～63000kV·A三相三绕组无励磁调压电力变压器.……………….23\n表13110kV级6300kV·A～63000kV·A三相双绕组有载调压电力变压器……\n表14110kV级6300kV·A～63000kV·A三.相三绕组有载调压电力变压器…………….2\n表15110kV级6300kV·A~63000kV·A三相双绕组低压为35kV无励磁调压电力变压器……25\n表16220kV级31500kV·A~420000kV·A三相双绕组l无励磁调压电力变压器\n.....\n+...\n31\n表18220kV级31500kV·A～240000kV·A低压为66kV级三相双绕组无励磁调压电力变\n.31\n表19220kV级31500kV·A~240000kV·A三相三绕组无励磁调压自耦电力变压器……………….32\n..........\n.....33\n表23330kV级90000kV·A~720000kV·A三相双绕组无励磁调压电力变压器\n.... 39\n表24330kV级90000kV·A～240000kV·A三相三绕组无励磁调压电力变压器\n表30500kV级100MV·A～481MV·A单相双绕组无励磁调压电力变压器.….……………\n.**47\n表31500kV级120MV·A～1170MV·A三相双绕组无励磁调压电力变压器.…….….….48\n表32500kV级120MV·A～400MV·A单相三绕组无励磁调压自耦电力变压器（中压线端调压）49\n表33500kV级120MV·A～400MV·A单相三绕组有载调压自耦电力变压器（中压线端调压）·……·50", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.8579, "ocr_line_count": 24, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 5, "text": "GB/T 6451—2015\n前言\n本标准按照GB/T1.1一2009给出的规则起草。\n本标准代替GB/T6451—2008《油浸式电力变压器技术参数和要求》，与GB/T6451一2008相比，\n主要技术变化如下：\n参数。\n-对于35kV级有载调压电力变压器，增补了25000kV·A和31500kV·A的容量规格及性\n能参数。\n了调整。其中6kV、10kV级配电变压器的空载损耗分别平均下降约20%，6kV、10kV级电\n力变压器的空载损耗和负载损耗分别平均下降约20%和5%；35kV、66kV、110kV和\n220kV级变压器的空载损耗和负载损耗分别平均下降约20%和5%；330kV和500kV级变\n压器的空载损耗和负载损耗分别平均下降约15%和5%。此外，各电压等级变压器的空载电\n流分别平均下降约30%。\n---对部分性能参数表中的分接范围、电压和短路阻抗等参数值进行了调整，并在表中增加了实际\n选取变压器损耗时，应注意负载率与运行效率间关系的说明。\n一对所有电压等级变压器的技术要求和试验项目均统一进行了增减和修改。\n请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别这些专利的责任。\n本标准由中国电器工业协会提出。\n本标准由全国变压器标准化技术委员会（SAC/TC44)归口。\n本标准起草单位：沈阳变压器研究院股份有限公司、华东电网有限公司、特变电工沈阳变压器集团\n有限公司、保定天威保变电气股份有限公司、西安西电变压器有限责任公司、明珠电气有限公司、特变电\n压器有限公司、福州天宇电气股份有限公司、三变科技股份有限公司、山东达驰电气有限公司、特变电工\n股份有限公司新疆变压器厂、广东钜龙电力设备有限公司、海南威特电气集团有限公司、保定保菱变压\n器有限公司、保定天威集团（江苏)五洲变压器有限公司、广州骏发电气有限公司、新华都特种电气股份\n有限公司、广东电网公司电力科学研究院、安徽省电力科学研究院、卧龙电气银川变压器有限公司、上海\n置信电气股份有限公司、卧龙电气集团北京华泰变压器有限公司、广东海鸿变压器有限公司、江苏上能\n新特变压器有限公司、浙江江山变压器股份有限公司、广东中鹏电气有限公司。\n本标准主要起草人：章忠国、刘爽、姜益民、安振、张栋、高建国、蔡定国、孙树波、郭慧浩、李智、李锦彪、\n敖明、林灿华、林诚文、徐秋元、许长华、孟杰、王文光、朱燕春、郑泉、屈卫民、樊建平、邓旭峰、徐林峰、\n丁国成、鲁玮、凌健、何宝振、许凯旋、郭跃光、姜振军、梁生。\n本标准所代替标准的历次版本发布情况为：\nGB/T 6451—1986;GB/T 6451—1995;GB/T 6451-1999;GB/T 6451-2008。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9947, "ocr_line_count": 32, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 6, "text": "GB/T 6451—2015\n油浸式电力变压器\n技术参数和要求\n1范围\n账存。\n本标准适用于额定容量为30kV·A及以上，额定频率为50Hz，电压等级为6kV、10kV、35kV、\n式电力变压器。\n2规范性引用文件\n下列文件对于本文件的应用是必不可少的。凡是注目期的引用文件，仅注日期的版本适用于本文\n件。凡是不注日期的引用文件，其最新版本（包括所有的修改单)适用于本文件。\nGB1094.1电力变压器第1部分：总则\nGB1094.2电力变压器第2部分：液浸式变压器的温升\nGB1094.5电力变压器第5部分：承受短路的能力\nGB/T1094.7电力变压器第7部分：油浸式电力变压器负载导则\nGB/T2900.95电工术语变压器、调压器和电抗器\nJB/T100886kV～500kV级电力变压器声级\n3术语和定义\nGB1094.1和GB/T2900.95界定的术语和定义适用于本文件。\n46kV、10kV电压等级\n4.1性能参数\n额定容量、电压组合、分接范围、联结组标号、空载损耗、负载损耗、空载电流及短路阻抗应符合表1～\n表3的规定。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9948, "ocr_line_count": 22, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 7, "text": "GB/T 6451—2015\n表16\n6kV、10kV级30kV·A~2500kV·A三相双绕组无励磁调压配电变压器\n电压组合及分接范围\n短路\n额定容量\n联结组\n空载损耗\n负载损耗\n空载电流\n高压\n高压分接范周\n低压\n阻抗\nkV · A\n标号\nkW\nkW\n%\nkV\n%\nkV\n%\n30\n0.100\n0.630/0.600\n1.5\n50\n0.130\n0,910/0,870\n1.3\n63\n0.150\n1,09/1.04\n1.2\n80\n0.180\n1.31/1.25\n1.2\n100\n0.200\n1,58/1.50\n1.1\n125\nDyn11\n0.240\n1.89/1.80\n1.1\nYzn11\n4.0\n160\nYyno\n0.280\n2.31/2.20\n1.0\n200\n0.340\n2.73/2.60\n1.0\n250\n6\n0,400\n3.20/3.05\n0.90\n6.3\n315\n±2× 2.5\n0.4\n10\n±5\n0.480\n3.83/3.65\n0.90\n400\n10,5\n0.570\n4,52/4.30\n0.80\n500\n0.680\n5.41/5.15\n0.80\n630\n0.810\n6.20\n0.60\n800\n0.980\n7.50\n0.60\n1 000\n1.15\n10.3\n0.60\n4.5\nDyn11\n1 250\n1.36\n12.0\nYyno\n0.50\n1 600\n1.64\n14.5\n0.50\n2 000\n1,94\n18.3\n0.40\n5.0\n2 500\n2.29\n21.2\n0,40\n注1：对于额定容量为500kV·A及以下的变压器，表中斜线上方的负载损耗值适用于Dynl1或Yznl1联结组，\n斜线下方的负载损耗值适用于Yyn0联结组。\n注2：当变压器年平均负载率介于35%～40%之间时，采用表中的损耗值可获得最高运行效率。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9767, "ocr_line_count": 117, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 8, "text": "GB/T6451—2015\n表26kV、10kV级630kV·A~6300kV·A三相双绕组无励磁调压电力变压器\n电压组合及分接范制\n额定容量\n联结组\n空载损耗\n负载损耗\n短路\n空载电流\nkV · A\n高压\n高压分接范围\n低压\n标号\nk W\nk W\n%\n阻抗\nkV\n%\nkV\n%\n630\n(),820\n6,92\n(),60\n800)\n1,00\n8,16\n0,60\n1 000\n1.18\n9,91\n0,60\n1 250\n6.3\n3\n1. 10\n'11\n0,50\n3.15\n1 600\n10\n6.3\n1.68\n11.1\n(0, 10\n10,5\n±2× 2.5\n2 000\nYd11\n2.01\n16.9\n± 5\nDy11\n0, ↓0\n5,5\n2 500\n2.37\n19.6\n0.10\n3 150\n2.80\n23.0\n0.10\n4 000\n3.45\n27.3\n0,10)\n10\n3.15\n5 000\n10.5\n4, 1)\n31.3\n0,10\n6.3\n6 300\n4,89\n35.0\n(), 10\n注：当变压器年平均负载率介于35%～40%之间时，采用表中的损耗值可获得最高运行效率。\n表3\n6kV、10kV级200kV·A～2500kV·A三相双绕组有载调压配电变压器\n电压组合及分接范围\n短路\n额定容量\n联结组\n空载损耗\n负载损耗\n空载电流\nkV · A\n高压\n高压分接范围\n低压\n标号\nkW\n阻抗\nk W\n%\nk V\n%\nkV\n%\n200\n0,380\n2.90\n1.0\n250\n0,440\n3.42\n0.90\n315\n0,530\n4.10\n0,90\n4.0\n400\n0,6-40\n1.95\n0.80\n500\n0,760\n5.89\n0.80\n6\n630\n6.3\nDyn11\n0,960\n7.26\n0.60\n10\n±4 × 2.5\n0.4\n800\nYyn()\n1.12\n8.89\n0.60\n10.5\n000 I\n1.36\n10,4\n0.60\n4.5\n1 250\n1,56\n12.3\n0,50\n1 600\n1,92\n14.7\n0,50\n2 000\n2.27\n18.6\n0,40\n5.0\n2 500\n2.68\n21.6\n0,40\n注：当变压器年平均负载率介于35%～40%之间时，采用表中的损耗值可获得最高运行效率，", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9491, "ocr_line_count": 164, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 9, "text": "GB/T 6451—2015\n4.2技术要求\n4.2.1基本要求\n规定。\n4.2.1.2变压器组件、部件的设计、制造及检验等应符合相关标准及法规的要求。\n4.2.2安全保护装置\n800kV·A及以上的变压器宜装有气体继电器。\n气体继电器的接点容量在交流220V或110V时不小于66V·A.直流有感负载时，不小于15W。\n积聚在气体继电器内的气体数量达到250ml～300ml.或油速在整定范围内时，应分别接通相应的接\n点。流经气体继电器的油流速度达到1.0m/s（偏差为土20%）时，接点应接通。气体继电器的安装位\n置及其结构应能观察到分解气体的数量和油速标尺，而且应便于取气体。\n注1：根据用户与制造方协商.800kV·A以下的变压器也可供应气体继电器。\n注2：对于波纹油箱、带有弹性片式散热器或油箱内部充有气体的密封式变压器不装气体继电器。\n变压器均应装有压力保护装置。\n对于密封式变压器，应保证在最高环境温度与允许过负载状态下.压力保护装置不动作·在最低环\n境温度与变压器空载状态下，变压器能正常运行。\n4.2.3油保护装置\n4.2.3.1变压器应装有储油柜（波纹式油箱、带有弹性片式散热器或油箱内部充有气体的密封式变压器\n除外），其结构应便于清理内部。储油柜的一端应具有油位显示功能·储油柜的容积应保证在最高环境\n温度与允许的过负载状态下油位不超过上限·在最低环境温度与变压器未投人运行时，应能观察到油位\n指示。\n4.2.3.2储油柜应有注油和放油装置。\n4.2.3.3储油柜（如果有）上一般应加装带有油封的吸湿器。\n4.2.4油温测量装置\n4.2.4.1变压器应有供温度计用的管座。管座应设在油箱的顶部，并伸入油内120mm土10mm，\n4.2.4.21000kV·A及以上的变压器，需装设户外测温装置，其接点容量在交流220V时，不低于\n50V·A，直流有感负载时，不低于15W。测温装置的安装位置应便于观察，且其准确度应符合相应\n标准。\n4.2.5变压器油箱及其附件\n注：根据用户需要也可供给小车。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9915, "ocr_line_count": 30, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 10, "text": "GB/T 6451—2015\n箱壁\n箱底\n支架\n注：（尺寸可按变压器大小选择为300mm、100mm、550）mm、660mm,820mm、1070mml\n图16kV、10kV级箱底支架位置（面对长轴方向）\n4.2.5.2在变压器油箱的下部壁上可装有放油用阀门。\n4.2.5.3套管接线端子连接处，在环境空气中对空气的温升应不大于55K.在油中对油的温升应不大\n于15 K。\n要求。\n4.2.5.5对于油箱内部充有气体的密封式变压器·在最低油位条件下应满足绝缘要求。\n4.2.5.6变压器结构应便于拆卸和更换套管、瓷件或电缆接头。\n4.2.5.7变压器铁心应单点接地，金属结构件均应通过油箱可靠接地。接地处应有明显的接地符号\n“\"或\"接地\"字样。\n4.3检验规则及方法\n4.3.1变压器除应进行GB1094.1所规定的试验项目外.还应进行4.3.2～4.3.10所规定的试验。\n4.3.2绕组直流电阻不平衡率：相为不大于4%·线为不大于2%。如果由于线材及引线结构等原因而\n使绕组直流电阻不平衡率超过上述值时·除应在例行试验记录中记录实测值外·尚应写明引起这一偏差\n的原因。用户应与同温度下的例行试验实测值进行比较·其偏差应不大于2%。本试验为例行试验。\n绕组直流电阻不平衡率应以三相实测最大值减最小值作分子，三相实测平均值作分母计算。\n对所有引出的相应端子间的电阻值均应进行测量比较。\n4.3.3应提供变压器绝缘电阻的实测值，测试通常在5°～40°和相对湿度小于85%时进行。本试\n验为例行试验。当测量温度不同时·绝缘电阻可按式（1)换算：\nR=R×1.5; 1\n（）)..............................\n式中：\nR、R。\"一分别为温度1I时的绝缘电阻值。\n4.3.4变压器应进行压力密封试验。本试验为例行试验，试验要求如下：\na）一般结构油箱的变压器（包括储油柜带隔膜的密封式变压器）.按GB1094.1的规定；\nb）波纹式油箱（包括带有弹性片式散热器油箱）的变压器.315kV·A及以下者应承受20kPa的\n试验压力，400kV·A及以上者应承受15kPa的试验压力，历经12h应无泄漏；\nc）油箱内部充有气体的密封式变压器·油面上部应承受60kPa的试验压力（波纹式油箱除外），\n历经12h应无泄漏。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9623, "ocr_line_count": 33, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 11, "text": "GB/T 6451—2015\n4.3.5有载分接开关试验合格后，应将有载分接开关装入变压器中.对分接开关油室进行密封试验，应\n无渗漏现象。本试验为例行试验。\n4.3.6对于油箱内部充有气体的密封式变压器，应进行最低油位条件下的绝缘试验，试验应满足相关\n要求。本试验为型式试验。\n4.3.7变压器应进行短时过负载能力试验。本试验为型式试验，试验要求如下：\n在最高运行油位下完成温升试验后再施加1.5倍额定负载·持续运行2h后应满足下列要求：\na）压力保护装置不动作；\nb）无渗漏现象；\nc）油箱波纹及片式散热器的变形量在规定范围内；\nd）油箱外壳及套管的温升不大于85K。\n4.3.8变压器应进行压力变形试验。本试验为特殊试验·试验要求如下：\na）一般结构油箱的变压器（包括储油柜带隔膜的密封式变压器）.按GB1094.1的规定；\nb）波纹式油箱（包括带有弹性片式散热器油箱）的变压器.315kV·A及以下者·试验压力为\n25kPa，400kV·A及以上者，试验压力为20kPa.历经5min应无损伤及不应出现不允许的\n永久变形：\nc）油箱内部充有气体的密封式变压器，试验压力为70kPa（波纹式油箱除外）.历经5min应无损\n伤及不应出现不允许的永久变形。\n4.3.9变压器应进行油箱开裂试验。本试验为特殊试验，试验要求如下：\n在系列产品中抽取一台变压器油箱，对其施加103kPa正压力（液压），历经10min后.不应出现开\n裂现象。\n4.3.10变压器应进行运输颠簸试验。本试验为特殊试验，试验方法及要求由用户与制造方协商。\n4.4标志、起吊、包装、运输和贮存\n4.4.1变压器应有接线端子、运输及起吊标志，标志内容应符合相关标准规定。\n4.4.2变压器的套管排列顺序位置一般如图2和图3所示。\n中\n图26kV、10kV级联结组标号为Dyn11、Yzn11、Yyn0的双绕组变压器", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9829, "ocr_line_count": 27, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 12, "text": "GB/T 6451—2015\n图36kV、10kV级联结组标号为Yd11或Dy11的双绕组变压器\n和散热器等均应有起吊装置。\n4.4.4成套拆卸的组件和零件（如气体继电器、套管、测温装置及紧固件等）的包装，应保证经过运输、\n贮存直到安装前不损坏和不受潮。\n4.4.5变压器内部结构应在经过正常的铁路、公路及水路运输后相互位置不变，紧固件不松动。变压\n器的组件、部件[如套管、散热器、阀门和储油柜（如果有)等]的结构及布置位置应不妨碍吊装、运输及运\n输中紧固定位。\n4.4.6在运输、贮存直至安装前，应保证变压器本体及其所有组件、部件[如储油柜（如果有）、套管、阀\n门及散热器等]不损坏和不受潮。\n535kV电压等级\n5.1性能参数\n5.1.1额定容量、电压组合、分接范围、联结组标号、空载损耗、负载损耗、空载电流及短路阻抗应符合\n表4～表6的规定。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9902, "ocr_line_count": 14, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 13, "text": "GB/T6451—2015\n表435kV级50kV·A～2500kV·A三相双绕组无励磁调压配电变压器\n电压组合及分接范围\n联结组\n短路\n额定容量\n空载损耗\n负载损耗\n空载电流\n阻抗\nkV · A\n高压\n高压分接范围\n低压\n标号\nkW\nkW\n%\n%\nkV\n%\nkV\n50\n0,160\n1.20/1.14\n1.3\n10)\n0,230\n2,01/1.91\n1.1\n125\n0,270\n2,37/2.26\n1. 1\n16()\n0,280\n2.82/2.68\n1.0\n2()\n(0),310\n3.32/3.16\n1.0\n250\n(0), 100\n3.95/3.76\n0,95\n315\n(0),480\n4.75/4.53\n0,95\n[00\n0,580\n5,74/5,47\n0.85\n35\n± 2 × 2.5\nDyn11\n0,4\n6.5\n500\n38,5\n± 5\nY yn)\n(0,680\n6.91/6.58\n0,85\n634)\n0,830\n7.86\n0,65\n800)\n0,980\n9.40\n0.65\n000 1\n1.15\n11.5\n0,65\n1 250\n1.40\n13.9\n0.60)\n1 600)\n1.69\n16.6\n0.60\n2 000\n1.99\n19.7\n0.55\n2 500\n2.36\n23.2\n0,55\n注1：对于额定容量为500kV·A及以下的变压器，表中斜线上方的负载损耗值适用于Dynl1联结组·斜线下方\n的负载损耗值适用于Yyn0联结组。\n注2：当变压器年平均负载率介于30%～36%之间时，采用表中的损耗值可获得最高运行效率。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9372, "ocr_line_count": 97, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 14, "text": "GB/T6451—2015\n表535kV级630kV·A~31500kV·A三相双绕组无励磁调压电力变压器\n电压组合及分接范围\n额定容量\n联结组\n空载损耗\n负载损耗\n短路\n空载电流\nkV ·A\n高压\n高压分接范围\n低压\n标号\nkW\n阻抗\nkW\nkV\n%\nkV\n630\n0,83)\n7.86\n0,6.)\n800\n0,980)\n9. 10\n0.65\n1 000\n1.15\n11.5\n0,65\n3,15\n1 250\n±2× 2.5\n35\n6.3\n1. 10\n13.9\n0,55\n± 5\n6,5\n10,5\n1 600\n1.69\n16,6\n0), 15\n2 000\nIIPA\n2.17\n18.3\n0),15\n2 500\n2.56\n19.6\n0), 13\n3 150\n3,0.1\n23,0\n(), 15\n4 000\n3,15\n±2×2.5\n3,61\n27.3\n0),45\n7,()\n6.3\n5 000\n± 5\n10,5\n1,32\n31.3\n0), 15\n6 300\n5.21\n35,0\n0, 15\n8 000\n7.20\n38. 1\n0),35\n10 000\n02*8\n45.3\n28*0\n8,01\n12 500\n3,15\n10),0\n889\n0,30\n3.3\n16 000\n35~38.5\n± 2 × 2.5\n6,3\nYNd11\n12.1\n8'29\n0),30)\n6.6\n20 000\n10,5\n11, 1\n79.5\n(),30\n25 000\n17,0)\n91,0\n0,25\n10), ()\n31 500\n20,2\n112\n(),23\n注1：对于低压电压为10.5kV的变压器，可提供联结组标号为1yn11的产品。\n注2：额定容量为3150kV·A及以上的变压器，一5%分接位置为最大电流分接。\n注3：当变压器年平均负载率介于35%～15%之间时，采用表中的损耗值可获得最高运行效率。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9068, "ocr_line_count": 119, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 15, "text": "GB/T 6451—2015\n表635kV级2000kV·A~31500kV·A三相双绕组有载调压电力变压器\n电压组合及分接范围\n短路\n额定容量\n联结组\n空载损耗\n负载损耗\n空载电流\n高压\n高压分接范围\n低压\n阻抗\nkV·A\n标号\nkW\nkW\n%\nkV\n%\nkV\n%\n2 000\n2.30\n19.2\n6.3\n0.50\n35\n±3× 2.5\n6.5\n2 500\n10.5\n2.72\n20.6\n0.50\n3 150\n3.23\n24.7\n0.50\nYd11\n4 000\n6.3\n3.87\n29.1\n0.50\n7.0\n35~38.5\n±3×2.5\n5 000\n10.5\n4,64\n34.2\n0.50\n6 300\n5.63\n36.7\n0.50\n8 000\n7.87\n40.6\n0.40\n10 000\n9.28\n48.0\n0.40\n8.0\n12 500\n10.9\n56.8\n0.35\n6.3\n16 000\n35~38.5\n±3×2.5\n6.6\nYNd11\n13.1\n70.3\n0.35\n10.5\n20 000\n15.5\n82.7\n0.35\n25 000\n18.3\n97.8\n0.30\n10.0\n31 500\n21.8\n116\n0.30\n注1：对于低压电压为10.5kV的变压器，可提供联结组标号为Dynl1的产品。\n注2：最大电流分接为一7.5%分接位置。\n注3：当变压器年平均负载率介于35%～45%之间时，采用表中的损耗值可获得最高运行效率。\n5.1.2在分接级数和级电压不变的情况下，允许增加负分接级数，减少正分接级数，或增加正分接级\n数，减少负分接级数，如：352、352等。\n5.2技术要求\n5.2.1基本要求\n5.2.1.1\n变压器应符合GB1094.1、GB1094.2、GB1094.3、GB1094.5、GB/T1094.7和JB/T10088的\n规定。\n5.2.1.2\n变压器组件、部件的设计、制造及检验等应符合相关标准及法规的要求。\n5.2.2安全保护装置\n800kV·A及以上的变压器宜装有气体继电器。\n气体继电器的接点容量在交流220V或110V时不小于66V·A，直流有感负载时，不小于15W。\n积聚在气体继电器内的气体数量达到250mL～300ml.或油速在整定范围内时，应分别接通相应的接\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9848, "ocr_line_count": 110, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 16, "text": "GB/T6451—2015\n点。流经气体继电器的油流速度达到1.0m/s（偏差为土20%）时，接点应接通。气体继电器的安装位\n置及其结构应能观察到分解气体的数量和油速标尺，而且应便于取气体。\n注1：根据用户与制造方协商，800kV·A以下的变压器也可供应气体继电器。\n注2：对于波纹油箱、带有弹性片式散热器或油箱内部充有气体的密封式变压器不装气体继电器。\n变压器均应装有压力保护装置。\n对于密封式变压器，应保证在最高环境温度与允许过负载状态下，压力保护装置不动作，在最低环\n境温度与变压器空载状态下，变压器能正常运行。\n5.2.3油浸风冷却系统\n对于油浸风冷变压器，应供给全套风冷却装置（如散热器、风扇电动机和控制装置等）。\n风扇电动机的电源电压为三相、380V、50Hz，风扇电动机应有短路保护和缺相保护。\n5.2.4油保护装置\n5.2.4.11000kV·A及以上变压器应装有储油柜（波纹式油箱、带有弹性片式散热器或油箱内部充有\n气体的密封式变压器除外），其结构应使于清理内部。储油柜的一端应具有油位显示功能，储油柜的容\n积应保证在最高环境温度与允许的过负载状态下油位不超过上限·在最低环境温度与变压器未投人运\n行时，应能观察到油位指示。\n5.2.4.2储油柜应有注油、放油和排污油装置。\n5.2.4.3储油柜（如果有）上一般应加装带有油封的吸湿器。\n5.2.5油温测量装置\n5.2.5.1变压器应有供温度计用的管座。管座应设在油箱的顶部，并伸入油内120mm士10mm，\n5.2.5.21000kV·A及以上的变压器，需装设户外测温装置，其接点容量在交流220V时，不低于\n50V·A.直流有感负载时，不低于15W。测温装置的安装位置应便于观察，且其准确度应符合相应\n标准。\n5.2.5.38000kV·A及以上的变压器，应装有远距离测温用的测温元件。\n5.2.6变压器油箱及其附件\n注：根据用户需要也可供给小车。\n箱壁\n箱底\n支架\n注：C尺寸可按变压器大小选择为300mm、400mm、550mm、660mm、820mm、1070mm、1475mm、2040mm.\n图435kV级箱底支架位置一（面对长轴方向）\nI", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9785, "ocr_line_count": 32, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 17, "text": "GB/T6451—2015\n箱壁\n箱底\n支架\n注：（、（：尺寸可按变压器大小选择.（为1175mm、20.10mm.C；为1505mm、2070mm。\n图535kV级箱底支架位置二（面对长轴方向）\n5.2.6.2在变压器油箱的下部壁上应装有取油样或放油用阀门。\n于 15 K。\n5.2.6.4变压器油箱应具有能承受住表7中规定的真空度和正压力的机械强度的能力、不应有损伤和\n不允许的永久变形。\n表735kV级油箱真空度和正压力值\n容量范围\n真空度\n正压力\n油箱型式\nkV · A\nkPa\nkPa\n1000及以上\n50\n-般结构\n60\n4 000 以下\n100及以上\n20\n波纹油箱\n400以下\n25\n充有气体的密封式\n70\n5.2.6.5\n58000kV·A及以上变压器油箱下部应有供千斤顶顶起变压器的装置。根据需要，可提供牵\n引装置。\n5.2.6.6\n6可根据需要在变压器油箱壁上设置适当高度的梯子，以便于取油样及观察气体继电器。\n5.2.6.7\n套管的安装位置和相互距离应便于接线，且其带电部分的空气间隙应能满足GB1094.3的\n要求。\n5.2.6.8\n3对于油箱内部充有气体的密封式变压器，在最低油位条件下应满足绝缘要求。\n1 2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9687, "ocr_line_count": 41, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 18, "text": "GB/T 6451—2015\n5.2.6.9变压器结构应便于拆卸和更换套管或瓷件。\n5.2.6.10变压器铁心应单点接地·金属结构件均应通过油箱可靠接地。16000kV·A及以上的变压\n器·铁心应单独引出并可靠接地。接地处应有明显的接地符号\"一\"或\"接地\"字样。\n5.3检验规则及方法\n5.3.1变压器除应进行（GB1094.1所规定的试验项目外，还应进行5.3.2～5.3.13所规定的试验。\n5.3.2对于配电变压器·绕组直流电阻不平衡率：相为不大于4%，线为不大于2%：对于电力变压器·绕\n组直流电阻不平衡率：相（有中性点引出时）为不大于2%，线（无中性点引出时）为不大于1%。如果由\n于线材及引线结构等原因而使绕组直流电阻不平衡率超过上述值时·除应在例行试验记录中记录实测\n值外·尚应写明引起这一偏差的原因。用户应与同温度下的例行试验实测值进行比较，其偏差应不大于\n2%。本试验为例行试验。\n绕组直流电阻不平衡率应以三相实测最大值减最小值作分子，三相实测平均值作分母计算。\n对所有引出的相应端子间的电阻值均应进行测量比较。\n5.3.3应提供变压器绝缘电阻（容量为4000kV·A及以上的变压器还应提供吸收比R。/R：）的实测\n值·测试通常在5℃～40°℃和相对湿度小于85%时进行。本试验为例行试验。当测量温度不同时·绝\n缘电阻可按式(2)换算：\nR=R;×1.5′1r; 1\n式中：\nR、R。一分别为温度、时的绝缘电阻值。\n5.3.4容量为8000kV·A及以上的变压器应提供介质损耗因数（tano）值，测试通常在5°～40°C温\n度下进行。本试验为例行试验。不同温度下的tano值一般可按式（3）换算：\ntand,=tano,×1.3=\n式中：\ntano，、tano。一分别为温度I、时的tano值。\n5.3.5容量为16000kV·A及以上的变压器.应提供铁心对地和夹件的绝缘电阻值，其值应不小于\n500MQ（20°C）。本试验为例行试验。当测量温度不同时，绝缘电阻可按式（2）进行换算。\n5.3.6变压器应进行压力密封试验。本试验为例行试验，试验要求如下：\na）一般结构油箱的变压器（包括储油柜带隔膜的密封式变压器），按GB1094.1的规定：\n试验压力，400kV·A及以上者应承受15kPa的试验压力.历经24h应无泄漏；\nc）油箱内部充有气体的密封式变压器·油面上部应承受60kPa的试验压力（波纹式油箱除外），\n历经24h应无泄漏。\n5.3.7对于油箱内部充有气体的密封式变压器·应进行最低油位条件下的绝缘试验·试验应满足相关\n要求。本试验为型式试验。\n5.3.8有载分接开关试验合格后，应将有载分接开关装人变压器中.对分接开关油室进行密封试验，应\n无渗漏现象。本试验为例行试验。\n5.3.9对于配电变压器，应进行短时过负载能力试验。本试验为型式试验·试验要求如下：\n在最高运行油位下完成温升试验后再施加1.5倍额定负载.持续运行2h后应满足下列要求：\na）压力保护装置不动作；\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9664, "ocr_line_count": 39, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 19, "text": "GB/T 6451—2015\nb）无渗漏现象；\nc）油箱波纹及片式散热器的变形量在规定范围内；\nd）油箱外壳及套管的温升不大于85K。\n5.3.10容量为8000kV·A及以上的变压器如果进行温升试验或过电流（施加1.1倍额定电流，持续\n时间不少于4h)试验·则试验前后应取油样进行气相色谱分析试验，试验结果应符合相关标准规定。\n本试验为型式试验。\n5.3.11容量为20000kV·A及以上且具有独立调压绕组的变压器，应测量各分接档位的负载损耗\n值，并应符合设计要求。本试验为特殊试验。\n5.3.12变压器应进行压力变形试验。本试验为特殊试验，试验要求如下：\nb）波纹式油箱（包括带有弹性片式散热器油箱）的变压器，315kV·A及以下者，试验压力为\n25kPa，400kV·A及以上者，试验压力为20kPa，历经5min应无损伤及不应出现不允许的\n永久变形；\nc）油箱内部充有气体的密封式变压器，试验压力为70kPa（波纹式油箱除外）.历经5min应无损\n伤及不应出现不允许的永久变形。\n5.3.13对于配电变压器，应进行运输颠簸试验。本试验为特殊试验，试验方法及要求由用户与制造方\n协商。\n5.4标志、起吊、包装、运输和贮存\n5.4.1变压器应有接线端子、运输及起吊标志，标志内容应符合相关标准规定。\n5.4.2变压器的套管排列顺序位置一般如图6～图8所示。\n①G\n图635kV级联结组标号为Dyn11、Yyn0的双绕组变压器\n1 4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9708, "ocr_line_count": 23, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 20, "text": "GB/T 6451—2015\n中-中\n图735kV级联结组标号为Yd11的双绕组变压器\n图835kV级联结组标号为YNd11的双绕组变压器\n5.4.3变压器需具有承受变压器总重的起吊装置。变压器器身、油箱、可拆卸结构的储油柜（如果有）\n和散热器等均应有起吊装置。\n5.4.4成套拆卸的组件和零件（如气体继电器、套管、测温装置及紧固件等）的包装应保证经过运输、贮\n存直到安装前不损伤和不受潮。\n5.4.5变压器内部结构应在经过正常的铁路、公路及水路运输后相互位置不变，紧固件不松动。变压\n器的组件、部件[如套管、散热器、阀门和储油柜（如果有)等]的结构及布置位置应不妨碍吊装、运输及运\n输中紧固定位。\n5.4.6在运输、贮存直至安装前，应保证变压器本体及其所有的组件、部件[如储油柜（如果有）、套管、\n阀门及散热器等]不损坏和不受潮。\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9636, "ocr_line_count": 14, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 21, "text": "GB/T 6451—2015\n666kV电压等级\n性能参数\n6.1.1额定容量、电压组合、分接范围、联结组标号、空载损耗、负载损耗、空载电流及短路阻抗应符合\n表8或表9的规定。\n表866kV级630kV·A~63000kV·A三相双绕组无励磁调压电力变压器\n电压组合及分接范围\n短路\n额定容量\n联结组\n空载损耗\n负载损耗\n空载电流\n高压及分接范围\n低\nkW\n阻抗\nkV · A\n标号\nkW\n%\nkV\nkV\n%\n630\n1.20\n7.10\n1.1\n8)\n1,5()\n8,50)\n1.0\n1(H)\n1.70\n9,80\n1.0\n1250\nYdl11\n2,0)\n11.9\n1,0\n63 ± 5\n6.3\n160)0)\n2.40\n11.0\n1,0\n66 ± 5\n6.6\n2(0))\n2.80\n16.6\n0,96\n69 ±5\n10,5\n2 50)\n3,40\n19,6\n(0,88\n3150\n1, (H)\n23,0\n0,84\n1 000\n4.80\n27.3\n0.80\n()\n5.70\n30.7\n0,68\n6 300\n7.30\n34.2\n0.60\n8 ())\n8,90\n10,5\n0),60\n10))0)\n10,5\n17.8\n0,56\n12 500\n12.1\n899\n0,56\nYNd11\n16 ()0)\n63 ± 2 × 2.5\n6.3\n15,0\n69,8\n0,52\n20 ()00)\n66±2 × 2.5\n6.6\n17.6\n84.6\n0.52\n25 (00\n69 ± 2 × 2.5\n10,5\n20,8\n100\n0,48\n31500\n24.6\n120\n0,-14\n40) (000)\n29,4\n111\n0,44\n50 000\n35.2\n167\n0,40\n63 000\n41,6\n198\n0,36\n注1：额定容量为3150kV·A及以上的变压器，一5%分接位置为最大电流分接。\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9199, "ocr_line_count": 124, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 22, "text": "GB/T 6451—2015\n表966kV级6300kV·A~63000kV·A三相双绕组有载调压电力变压器\n电压组合及分接范制\n额定容量\n联结组\n空载损耗\n短路\n负载损耗\n高压及分接范围\n低压\n空载电流\nkV ·A\n标号\nkW\nkW\n阻抗\nk V\nkV\n6 300\n8,00)\n31.2\n0,6()\n8 000\n9),6(1\n40,5\n0.60\n10 000\n11.3\n17.8\n0,56\n12 500\n13. 1\n56.8\n0,56\n16 000\n63± 8 × 1.25\n6.3\n16.1\n69.8\n0,52\n9~ 11\n20 000\n66±8 ×1.25\n6.6\nYNd11\n19.2\n9′18\n0,52\n25 000\n69± 8 × 1.25\n10,5\n22.7\n100\n0,48\n31 500\n26.9\n120\n(), 11\n40 000\n32.2\n1-11\n0,11\n50 000\n38,0\n167\n0,10\n10)~ 12\n63 000\n44,9\n198\n0,36\n注1：除用户另有要求外，一10%分接位置为最大电流分接。\n注2：当变压器年平均负载率介于47%～19%之间时，采用表中的损耗值可获得最高运行效率。\n6.1.2在分接级数和级电压不变的情况下，允许增加负分接级数，减少正分接级数.或增加正分接级\n数，减少负分接级数，如：66、66等。\n6.1.3当用户需要不同于表中规定短路阻抗值的变压器时.其损耗等性能参数应与制造方协商.并在\n合同中规定。\n6.2技术要求\n6.2.1基本要求\n6.2.1.1变压器应符合GB1094.1、GB1094.2、GB1094.3、GB1094.5、GB/T 1094.7和JBT10088的\n规定。\n6.2.1.2\n变压器组件、部件的设计、制造及检验等应符合相关标准及法规的要求。\n6.2.2安全保护装置\n6.2.2.1变压器应装有气体继电器。\n气体继电器的接点容量在交流220V或110V时不小于66V·A.直流有感负载时，不小于15W。\n变压器油箱和联管的设计应使气体易于汇集在气体继电器内，变压器不得有存气现象。积聚在气体继\n电器内的气体数量达到250ml～300ml.或油速在整定范围内时.应分别接通相应的接点。流经气体\n的数量和油速标尺，而且应便于取气体。\n6.2.2.2变压器应装有压力保护装置，当变压器油箱内压力达到安全限值时.压力保护装置应可靠地释\n17", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9545, "ocr_line_count": 91, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 23, "text": "GB/T 6451—2015\n放压力。\n6.2.2.3变压器宜供给信号测量和保护装置辅助回路用的端子箱。\n6.2.2.4变压器所有管道最高处或容易窝气处应设置放气塞。\n6.2.2.5有载调压变压器的有载分接开关应有自己的安全保护装置。\n6.2.3油浸风冷却系统\n对于油浸风冷变压器，应供给全套风冷却装置（如散热器、风扇电动机和控制装置等）。\n风扇电动机的电源电压为三相、380V、50Hz，风扇电动机应有短路、过载和缺相保护。\n6.2.4油保护装置\n6.2.4.1变压器均应装有储油柜，其结构应便于清理内部。储油柜的一端应具有油位显示功能，储油柜\n的容积应保证在最高环境温度与允许的过负载状态下油位不超过上限，在最低环境温度与变压器未投\n人运行时，应能观察到油位指示。\n6.2.4.2储油柜应有注油、放油和排污油装置。\n6.2.4.3储油柜上一般应装有带有油封的吸湿器。\n6.2.4.4变压器应采取防油老化措施，以确保变压器油不与大气相接触，如：在储油柜内部加装胶囊、隔\n膜或采用金属波纹密封式储油柜。\n6.2.5油温测量装置\n6.2.5.1变压器应有供温度计用的管座。管座应设在油箱的顶部，并伸人油内120mm土10mm。\n6.2.5.21000kV·A及以上的变压器，需装设户外测温装置，其接点容量在交流220V时，不低于\n50V·A，直流有感负载时，不低于15W。对于强油循环的变压器应装设两个测温装置。测温装置的\n安装位置应使于观察，且其准确度应符合相应标准。\n6.2.5.38000kV·A及以上的变压器，应装有远距离测温用的测温元件。\n6.2.6变压器油箱及其附件\n6.2.6.1变压器一般不供给小车，如箱底焊有支架，则其支架焊接位置应符合图9和图10的规定。\n箱壁\n霜底\n支架\n注：C尺寸可按变压器大小选择为550mm、660mm、820mm、1070mm、1475mm、2040mm。\n图966kV级箱底支架位置一（面对长轴方向）\n18", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9851, "ocr_line_count": 30, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 24, "text": "GB/T6451—2015\n箱壁\n箱底\n支架\n注：C、C；尺寸可按变压器大小选择，C为1475mm、2040mm.C；为1505mm、2070mm。\n图1066kV级箱底支架位置二（面对长轴方向）\n注1：根据用户需要也可供给小车。\n注2：纵向轨距为1435mm，横向轨距为1435mm、2000mm。\n6.2.6.3套管接线端子连接处，在环境空气中对空气的温升应不大于55K，在油中对油的温升应不大\n于15K。\n6.2.6.4变压器油箱应具有能承受住表10中规定的真空度和正压力的机械强度的能力，不应有损伤和\n不允许的永久变形。\n表1066kV级油箱真空度和正压力值\n容量范围\n真空度\n正压力\nkV · A\nkPa\nkPa\n20000及以上\n20\n80\n20 000以下\n50\n60\n6.2.6.56300kV·A及以上变压器油箱下部应有供千斤顶顶起变压器的装置。根据需要，可提供牵\n引装置。\n6.2.6.7套管的安装位置和相互距离应便于接线，且其带电部分的空气间隙应能满足GB1094.3的\n要求。\n6.2.6.8变压器结构应便于拆卸和更换套管。\n6.2.6.9变压器铁心和金属结构件均应通过油箱可靠接地。20000kV·A及以上的变压器，铁心应单\n独引出并可靠接地。变压器油箱应保证两点接地（分别位于油箱长轴或短轴两侧）。接地处应有明显的\n接地符号“”或“接地”字样。\n6.2.6.10根据需要，可提供一定数量的套管式电流互感器。\n6 I", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9756, "ocr_line_count": 35, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 25, "text": "GB/T 6451—2015\n6.3检验规则及方法\n6.3.1变压器除应进行GB1094.1所规定的试验项目外.还应进行6.3.2～6.3.8所规定的试验。\n6.3.2对于1600kV·A及以下的变压器，绕组直流电阻不平衡率：相为不大于4%，线为不大于2%；\n2000kV·A及以上的变压器，绕组直流电阻不平衡率：相（有中性点引出时）为不大于2%，线（无中性\n点引出时）为不大于1%。如果由于线材及引线结构等原因而使绕组直流电阻不平衡率超过上述值时，\n除应在例行试验记录中记录实测值外，尚应写明引起这一偏差的原因。用户应与同温度下的例行试验\n实测值进行比较·其偏差应不大于2%。本试验为例行试验。\n绕组直流电阻不平衡率应以三相实测最大值减最小值作分子，三相实测平均值作分母计算。\n对所有引出的相应端子间的电阻值均应进行测量比较。\n6.3.3应提供变压器绝缘电阻和吸收比（R/R：）的实测值，测试通常在5℃～40℃和相对湿度小于\n85%时进行。本试验为例行试验。当测量温度不同时，绝缘电阻可按式（4)换算：\nR=R×1.5\" =1 1\n··..(4)\n式中：\nR、R。一-分别为温度1、/。时的绝缘电阻值。\n验。不同温度下的tan0值一般可按式（5）换算：\ntan0, = tan0, × 1.3': 1 1\n式中：\ntano、tano。--分别为温度1、I时的tano值。\n6.3.5容量为20000kV·A及以上的变压器，应提供铁心对地和夹件的绝缘电阻值，其值应不小于\n500MΩ（20℃）。本试验为例行试验。当测量温度不同时，绝缘电阻可按式（4）进行换算。\n无渗漏现象。本试验为例行试验。\n6.3.7变压器如果进行温升试验或过电流（施加1.1倍额定电流·持续时间不少于4h)试验·则试验前\n后应取油样进行气相色谱分析试验，试验结果应符合相关标准规定。本试验为型式试验。\n并应符合设计要求。本试验为特殊试验。\n6.4标志、起吊、包装、运输和贮存\n6.4.1变压器应有接线端子、运输及起吊标志，标志内容应符合相关标准规定。\n6.4.2变压器的套管排列顺序位置一般如图11和图12所示。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9519, "ocr_line_count": 29, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 26, "text": "GB/T 6451—2015\n图1166kV级联结组标号为YNd11的双绕组变压器\n图1266kV级联结组标号为Yd11的双绕组变压器\n6.4.3变压器需具有承受变压器总重的起吊装置。变压器器身、油箱、可拆卸结构的储油柜和散热器\n或冷却器等均应有起吊装置。\n6.4.4成套拆卸的组件和零件（如气体继电器、套管、测温装置及紧固件等）的包装·应保证经过运输、\n贮存直到安装前不损伤和不受潮。\n6.4.5变压器内部结构应在经过正常的铁路、公路及水路运输后相互位置不变，紧固件不松动。变压\n器的组件、部件（如套管、散热器、阀门和储油柜等）的结构及布置位置应不妨碍吊装、运输及运输中紧固\n定位。\n6.4.631500kV·A及以上的变压器在运输中应装三维冲撞记录仪。\n6.4.7在运输、贮存直至安装前，应保证变压器本体及其所有的组件、部件（如储油柜、套管、阀门及散\n热器或冷却器等)不损坏和不受潮。\n21", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.991, "ocr_line_count": 14, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 27, "text": "GB/T 6451—2015\n7110kV电压等级\n7.1\n性能参数\n7.1.1\n额定容量、电压组合、分接范围、联结组标号、空载损耗、负载损耗、空载电流及短路阻抗应符合\n表11～表15的规定。\n注1：对于多绕组变压器，表中所给出的损耗值适用于GB1094.1中定义的第一对绕组。\n注2：表11～表15适用于高压绕组为分级绝缘的变压器（中性点端子的额定绝缘水平为：额定外施耐受电压方均根\n值95kV.额定雷电冲击耐受电压峰值250kV)。\n表11\n1110kV级6300kV·A~180000kV·A三相双绕组无励磁调压电力变压器\n电压组合及分接范围\n短路\n额定容量\n联结组\n空载损耗\n负载损耗\n空载电流\n高压及分接范围\n低压\n阻抗\nkV · A\n标号\nkW\nkW\n%\nkV\nkV\n%\n6 300\n7.40\n35.0\n0.62\n8 000\n8.90\n42.0\n0.62\n10 000\n10.5\n50.0\n0.58\n12 500\n12.4\n59.0\n0.58\n16 000\n15.0\n73.0\n0.54\n6.3\n20 000\n6.6\n17.6\n88.0\n0.54\n10.5\n10.5\n25 000\n20.8\n104\n0.50\n110± 2× 2.5%\n31 500\n115±2× 2.5%\n24.6\n123\n0.48\nYNd11\n40 000\n121 ±2 × 2.5 %\n29.4\n148\n0.45\n50 000\n35.2\n175\n0,42\n000 9\n41.6\n208\n0.38\n75 000\n47.2\n236\n0.33\n90 000\n13.8\n54.4\n272\n0.30\n15.75\n120 000\n67.8\n337\n0.27\n12~ 14\n18\n150 000\n21\n80.1\n399\n0.24\n180 000\n90,0\n457\n0.20\n注1：一5%分接位置为最大电流分接。\n注2：对于升压变压器，宜采用无分接结构。如运行有要求，可设置分接头。\n注3：当变压器年平均负载率介于42%～46%之间时，采用表中的损耗值可获得最高运行效率。\n22", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9812, "ocr_line_count": 111, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 28, "text": "GB/T6451—2015\n表12\n110kV级6300kV·A~63000kV·A三相三绕组无励磁调压电力变压器\n电压组合及分接范围\n空载\n负载\n空载\n短路阻抗\n额定容量\n联结组\nkV · A\n高压及分接范围\n中压\n低压\n损耗\n损耗\n电流\n%\n标号\nkV\nkV\nkV\nk W\nkW\n%\n升压\n降压\n6 300\n8.90\n44.0\n0.66\n8000\n10.6\n53.0\n0.62\n10 000\n12.6\n62.0\n0.59\n12 500\n14.7\n74.0\n0.56\n高一中\n高--中\n16 000\n6.3\n17.9\n90.0\n0.53\n17.5~18.5\n10.5\n110±2×2.5%\n36\n6.6\n高一低\n高一低\n20 000\n115±2×2.5%\n37\nYNyn0d11\n21.1\n106\n0.52\n10.5\n10.5\n18~19\n25 000\n121± 2× 2.5 %\n38.5\n21\n24.6\n126\n0.48\n中一低\n中一低\n31 500\n29.4\n149\n0.48\n6.5\n6.5\n40 000\n34.8\n179\n0.44\n50 000\n41.6\n213\n0.44\n63 000\n49.2\n256\n0.40\n注1：高、中、低压绕组容量分配为（100/100/100)%。\n注2：根据需要联结组标号可为YNd11y10。\n注3：根据用户要求，中压可选用不同于表中的电压值或设分接头。\n注4：一5%分接位置为最大电流分接。\n注5：对于升压变压器，宜采用无分接结构。如运行有要求，可设置分接头。\n注6：当变压器年平均负载率为45%左右时，采用表中的损耗值可获得最高运行效率。\n表13110kV级6300kV·A~63000kV·A三相双绕组有载调压电力变压器\n电压组合及分接范围\n短路\n额定容量\n联结组\n空载损耗\n负载损耗\n空载电流\n高压及分接范围\n低压\n阻抗\nkV · A\n标号\nk W\nkW\n%\nk V\nkV\n%\n6 300\n8.00\n35.0\n0.64\n8 000\n9.60\n42.0\n0.64\n10 000\n11.3\n50.0\n0.59\n12 500\n13.4\n59.0\n0.59\n10.5\n16 000\n6.3\n16.1\n73.0\n0.55\n6.6\n20 000\n110±8×1.25%\nYNd11\n19.2\n88.0\n0.55\n10.5\n25 000\n21\n22.7\n104\n0.51\n31 500\n27.0\n123\n0.51\n40 000\n32.3\n156\n0.46\n50 000\n38.2\n194\n0.46\n12~18\n63 000\n45.4\n232\n0.42\n23", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9801, "ocr_line_count": 172, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 29, "text": "CB/T 6451—2015\n表13(续）\n电压组合及分接范围\n短路\n额定容量\n联结组\n空载损耗\n负载损耗\n空载电流\n高压及分接范围\n低\n阻抗\nkV · A\n标号\nkW\nkW\n%\nk V\nkV\n%\n注1：有载调压变压器，暂提供降压结构产品\n注2：根据用户要求，可提供其他电压组合的产品。\n注3：一10%分接位置为最大电流分接。\n注4：当变压器年平均负载率介于15%～50%之间时，采用表中的损耗值可获得最高运行效率。\n表14110kV级6300kV·A~63000kV·A三相三绕组有载调压电力变压器\n电压组合及分接范围\n空载\n负载\n空载\n额定容量\n联结组\n短路阻抗\n高压及分接范围\n低\n损耗\n损耗\n电流\nkV · A\n标号\n%\nkV\nkV\nkV\nk W\nk W\n%\n6 300\n9,60\n1-1,()\n0),76\n8000\n11.5\n53,0\n(0,76\n10 00)\n13.6\n62.0\n0),71\n12 5(0)\n16.1\n71.0\n0,71\n高中\n16 0)\n6.3\n19.3\n90,0)\n0,67\n10,5\n36\n6.6\n高低\n20)000)\n110 ± 8 × 1,25 %\n37\nIIPouAN.A\n22.8\n106\n(),67\n10,5\n18~19\n25 000\n21\n27,0\n126\n0),62\n中-低\n6.5\n31 500\n32.1\n1-19\n0,62\n↓)(00\n9*88\n179\n890\n50 000)\n15,5\n213\n89)\n63 (0)\n5-4.1\n256\n89'0\n注1：有载调压变压器·暂提供降压结构产品。\n注2：高、中、低压绕组容量分配为（100/100/100）%。\n注3：根据需要联结组标号可为YNd11y10。\n注4：一10%分接位置为最大电流分接。\n注5：根据用户要求，中压可选用不同于表中的电压值或设分接头。\n注6：当变压器年平均负载率为17%左右时，采用表中的损耗值可获得最高运行效率。\n21", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9273, "ocr_line_count": 111, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 30, "text": "GB/T 6451—2015\n表15110kV级6300kV·A~63000kV·A三相双绕组低压为35kV无励磁调压电力变压器\n电压组合及分接范围\n额定容量\n联结组\n空载电流\n短路\n空载损耗\n负载损耗\nkV ·A\n高压及分接范围\n低压\n标号\n阻抗\nkW\nkW\n%\nk V\nk V\n%\n6300\n8,00\n37.0\n0),67\n8 000\n9,60\n44,0\n0,67\n000 01\n11.2\n52.0\n0.62\n12 500\n13.1\n62.0\n0,62\n16 000\n110± 2 × 2.5 %\n36\n15.6\n76,0)\n0,57\n20 000\n115 ±2× 2.5%\n37\nYNd11\n18,5\n9-4,0\n0,57\n10,5\n25 000\n121 ±2 × 2.5 %\n21.9\n0I1\n0.53\n31500\n25.9\n133\n0,53\n40 000\n30,8\n155\n0),49\n50 000\n36,9\n193\n0,49\n63 000\n43.6\n232\n0.45\n注1：一5%分接位置为最大电流分接\n注2：对于升压变压器，宜采用无分接结构。如运行有要求，可设置分接头。\n注3：当变压器年平均负载率介于41%～17%之间时，采用表中的损耗值可获得最高运行效率。\n7.1.2在分接级数和级电压不变的情况下.允许增加负分接级数，减少正分接级数，或增加正分接级\n数，减少负分接级数，如110、110等。\n7.1.3当用户需要不同于表中规定短路阻抗值的变压器时，其损耗等性能参数应与制造方协商，并在\n合同中规定。\n7.2技术要求\n7.2.1基本要求\n7.2.1.1\n变压器应符合GB1094.1、GB1094.2、GB1094.3、GB1094.5、GB/T1094.7和JB/T10088的\n规定。\n7.2.1.2\n变压器组件、部件的设计、制造及检验等应符合相关标准及法规的要求。\n7.2.2安全保护装置\n7.2.2.1变压器应装有气体继电器。\n气体继电器的接点容量在交流220V或110V时不小于66V·A，直流有感负载时，不小于15W。\n变压器油箱和联管的设计应使气体易于汇集在气体继电器内，变压器不得有存气现象。积聚在气体继\n电器内的气体数量达到250ml～300ml.或油速在整定范围内时，应分别接通相应的接点。流经气体\n继电器的油流速度达到整定值时·接点应接通。气体继电器的安装位置及其结构应能观察到分解气体\n的数量和油速标尺，而且应便于取气体。\n7.2.2.2变压器应装有压力保护装置，当变压器油箱内压力达到安全限值时.压力保护装置应可靠地释\n25", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9593, "ocr_line_count": 94, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 31, "text": "GB/T6451—2015\n放压力。\n7.2.2.3变压器宜供给信号测量和保护装置辅助回路用的端子箱。\n7.2.2.4有载调压变压器的有载分接开关应有自己的安全保护装置。\n7.2.2.5变压器所有管道最高处或容易窝气处应设置放气塞。\n7.2.3冷却系统及控制箱\n7.2.3.1应根据冷却方式供给全套冷却装置，但若为水冷却方式，则不供给水路装置（如水泵、水箱、管\n路、阀门及控制箱等）。\n7.2.3.2对于采用散热器冷却的变压器，其冷却方式可能存在多种组合方式（如（FAF变压器，另外还\n协商。\n7.2.3.3对于风冷变压器，应供给吹风装置控制箱。当负载电流达到额定电流的2/3或油面温度达到\n动机。\n7.2.3.4对于水冷变压器，若冷却水是循环中间介质，则水的人口温度为最高环境温度加上8°℃；若冷\n却水是最终取之不尽的冷却介质（即水热容量无穷大，如水电厂水库水），则水的入口温度为25℃。\n7.2.3.5对于强油风冷和强油水冷的变压器需供给冷却系统及控制箱。\n7.2.3.5.1控制箱的强油循环装置控制线路应满足下列要求：\na）变压器在运行中，其冷却系统应按负载和温度情况自动投人或切除相应数量的冷却器；\nc）当冷却系统的电源发生故障或电压降低时，应自动投入备用电源；\nd）当投入备用电源、备用冷却器或切除冷却器、电动机损坏时，均应发出相应的信号。\n7.2.3.5.2强油风冷及强油水冷冷却器的油泵电动机及风扇电动机应分别有过载、短路和断相保护。\n7.2.3.5.3强油风冷及强油水冷冷却器的动力电源电压应为三相交流380V，控制电源电压为交流\n220 V。\n行30min。当油面温度尚未达到75C时，允许上升到75℃C，但切除冷却器后的最长运行时间不得超\n过1h。\n7.2.3.5.5对于采用强迫油循环冷却方式的变压器，其冷却油流系统中不应出现负压。\n7.2.4油保护装置\n7.2.4.1变压器均应装有储油柜，其结构应便于清理内部。储油柜的一端应具有油位显示功能，储油柜\n的容积应保证在最高环境温度与允许的过负载状态下油位不超过上限，在最低环境温度与变压器未投\n入运行时，应能观察到油位指示。\n7.2.4.2储油柜应有注油、放油和排污油装置。\n7.2.4.3储油柜上一般应装有带有油封的吸湿器。\n7.2.4.4变压器应采取防油老化措施，以确保变压器油不与大气相接触，如：在储油柜内部加装胶囊、隔\n膜或采用金属波纹密封式储油柜。\n7.2.5油温测量装置\n7.2.5.1变压器应有供温度计用的管座。管座应设在油箱的顶部，并伸人油内120mm土10mm。\n26", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9951, "ocr_line_count": 36, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 32, "text": "GB/T 6451—2015\n7.2.5.2变压器需装设户外测温装置，其接点容量在交流220V时，不低于50V·A，直流有感负载时，\n不低于15W。对于强油循环的变压器应装设两个测温装置。测温装置的安装位置应便于观察，且其准\n确度应符合相应标准。\n7.2.5.38000kV·A及以上的变压器，应装有远距离测温用的测温元件。对于强油循环的变压器应\n装有两个远距离测温元件，且应放于油箱长轴的两端，其放置位置应便于检修、更换。\n总管路处装测油温用的温度计管座。\n7.2.6变压器油箱及其附件\n7.2.6.1变压器一般不供给小车，如箱底焊有支架，则其支架焊接位置应符合图13和图14的规定。\n箱壁\n箱底\n支架\n注：C尺寸可按变压器大小选择为1070mm、1475mm、2040mm。\n图13110kV级箱底支架位置一（面对长轴方向）\n霜\n箱底\n支架\n注：C、C，尺寸可按变压器大小选择，C为1475mm、2040mm.C；为1505mm、2070mm。\n图14110kV级箱底支架位置二（面对长轴方向）\n注1：根据用户需要也可供给小车。\n注2：纵向轨距为1435mm.横向轨距为1435mm、2000mm（2×2000mm、3×2000mm）\n31500kV·A及以下的变压器在油箱下部壁上应装有油样阀门。变压器油箱下部还应装有放油阀。\n7.2.6.3套管接线端子连接处，在环境空气中对空气的温升应不大于55K（封闭母线除外），在油中对\n油的温升应不大于15K。\n7.2.6.4变压器油箱应具有能承受住真空度为133Pa和正压力为100kPa的机械强度的能力，不应有\n损伤和不允许的永久变形。\n7.2.6.5变压器油箱下部应有供千斤顶顶起变压器的装置。根据需要，可提供牵引装置。\n7.2.6.6应在变压器油箱壁上设置适当高度的梯子，以便于取油样及观察气体继电器。\n27", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9904, "ocr_line_count": 29, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 33, "text": "GB/T 6451—2015\n要求。\n7.2.6.8变压器结构应便于拆卸和更换套管。\n7.2.6.9变压器铁心应单独引出并可靠接地，其他金属结构件均应通过油箱可靠接地。变压器油箱应\n保证两点接地（分别位于油箱长轴或短轴两侧）。接地处应有明显的接地符号\"一\"或“接地\"字样。\n7.2.6.10根据需要，可提供一定数量的套管式电流互感器。\n7.2.6.11变压器整体（包括气体继电器等所有充油附件）应能承受133Pa的真空度。\n7.3检验规则及方法\n7.3.1变压器除应进行GB1094.1所规定的试验项目外.还应进行7.3.2～7.3.9所规定的试验。\n7.3.2应提供所有绕组线端和分接档位的直流电阻值。绕组直流电阻不平衡率：相（有中性点引出时）\n为不大于2%，线（无中性点引出时）为不大于1%。如果由于线材及引线结构等原因而使绕组直流电阻\n不平衡率超过上述值时，除应在例行试验记录中记录实测值外，尚应写明引起这一偏差的原因。用户应\n与同温度下的例行试验实测值进行比较，其偏差应不大于2%。本试验为例行试验。\n绕组直流电阻不平衡率应以三相实测最大值减最小值作分子，三相实测平均值作分母计算。\n对所有引出的相应端子间的电阻值均应进行测量比较。\n85%时进行。本试验为例行试验。当测量温度不同时，绝缘电阻可按式（6)换算：\nR=R × 1.5\n........\n·.….(6)\n式中：\nRR分别为温度1I时的绝缘电阻值。\n7.3.4应提供变压器介质损耗因数（tano）值，测试通常在5°℃～40℃温度下进行。本试验为例行试\n验。不同温度下的tano值一般可按式（7)换算：\ntano, =tan, ×1.3(te\n式中：\ntano、tano。一分别为温度1、I。时的tano值。\n测量温度不同时，绝缘电阻可按式(6)进行换算。\n7.3.6有载分接开关试验合格后，应将有载分接开关装人变压器中，对分接开关油室进行密封试验，应\n无渗漏现象。本试验为例行试验。\n7.3.7变压器如果进行温升试验或过电流（施加1.1倍额定电流·持续时间不少于4h)试验，则试验前\n后应取油样进行气相色谱分析试验·试验结果应符合相关标准规定。本试验为型式试验。\n负压。测试时，通常在进油端的放气处安装真空压力表，在开启所有的油泵后，不应出现负压。本试验\n为型式试验。\n7.3.9具有独立调压绕组的变压器，应测量各分接档位的负载损耗值，并应符合设计要求。本试验为\n特殊试验。\n7.4标志、起吊、包装、运输和贮存\n7.4.1变压器应有接线端子、运输及起吊标志·标志内容应符合相关标准规定。\n28", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9575, "ocr_line_count": 38, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 34, "text": "GB/T 6451—2015\n7.4.2变压器的套管排列顺序位置一般如图15和图16所示。\n图15110kV级联结组标号为YNd11的双绕组变压器\n图16110kV级联结组标号为YNyn0d11的三绕组变压器\n7.4.3变压器需具有承受变压器总重的起吊装置。变压器器身、油箱、可拆卸结构的储油柜和散热器\n或冷却器等均应有起吊装置。\n7.4.4成套拆卸的组件和零件（如气体继电器、套管、测温装置及紧固件等）的包装应保证经过运输、贮\n存直到安装前不损伤和不受潮。\n7.4.5变压器内部结构应在经过正常的铁路、公路及水路运输后相互位置不变，紧固件不松动。变压\n器的组件、部件（如套管、散热器或冷却器、阀门和储油柜等）的结构及布置位置应不妨碍吊装、运输及运\n输中紧固定位。\n7.4.6变压器如不带油运输，则需充以干燥的气体（露点低于一40℃）。运输前应进行密封试验，以确\n保在充以20kPa～30kPa压力的气体时密封良好。变压器主体在运输中及到达现场后，油箱内的气体\n压力应保持正压，并有压力表进行监视。在现场贮存期间应维持正压，并有压力表进行监视。\n7.4.731500kV·A及以上的变压器在运输中应装三维冲撞记录仪。\n7.4.8在运输、贮存直至安装前，应保证变压器本体及其所有的组件、部件（如储油柜、套管、阀门及散\n热器或冷却器等)不损坏和不受潮。\n29", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9946, "ocr_line_count": 18, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 35, "text": "GB/T6451—2015\n8220kV电压等级\n8.1\n性能参数\n8.1.1额定容量、电压组合、分接范围、联结组标号、空载损耗、负载损耗、空载电流及短路阻抗应符合\n表16～表22的规定。\n注1：对于多绕组变压器，表中所给出的损耗值适用于GB1094.1中定义的第一对绕组。\n注2：表16～表18、表20及表21的高压绕组中性点为不直接接地，表19及表22的高压绕组中性点为直接接地。\n表16220kV级31500kV·A~420000kV·A三相双绕组无励磁调压电力变压器\n电压组合及分接范围\n短路\n额定容量\n联结组\n空载损耗\n负载损耗\n空载电流\n高压分接范围\n低压\n阻抗\nkV · A\n标号\nkW\nkW\n%\nkV\nkV\n%\n31 500\n28.0\n128\n0.56\n40 000\n6.3\n32.0\n149\n0.56\n6.6\n50 000\n10,5\n39.0\n179\n0.52\n63 000\n46.0\n209\n0.52\n75 000\n53.0\n237\n0.48\n10.5\n90 000\n61.0\n273\n0.44\n13.8\n120 000\n75.0\n338\n0.44\n150 000\n220±2×2.5%\n10.5\n89.0\n400\n0.40\nYNd11\n242±2× 2.5%\n12 ~14\n160 000\n13.8\n93.0\n420\n0.39\n15.75\n180 000\n18\n102\n459\n0.36\n240 000\n20\n128\n0.33\n300 000\n151\n641\n0.30\n360 000\n173\n735\n0.30\n15.75\n370 000\n18\n176\n750\n0.30\n20\n400 000\n187\n795\n0.28\n420 000\n61\n824\n0.28\n注1：根据要求也可提供额定容量小于31500kV·A的变压器及其他电压组合的变压器。\n注2：根据要求也可提供低压为35kV或38.5kV的变压器。\n注3：优先选用无分接结构。如运行有要求，可设置分接头。\n注4：当变压器年平均负载率介于45%～50%之间时，采用表中的损耗值可获得最高运行效率。\n30", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9864, "ocr_line_count": 112, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 36, "text": "GB/T 6451—2015\n表17\n220kV级31500kV·A~300000kV·A三相三绕组无励磁调压电力变压器\n额定\n电压组合及分接范围\n空载\n负载\n空载\n短路阻抗\n联结组\n容量\n高压及分接范围\n中压\n低压\n损耗\n损耗\n电流\n%\n标号\nkV · A\nkV\nkV\nkV\nkW\nkW\n%\n升压\n降压\n31 500\n6.3\n32.0\n153\n6.6\n0.56\n40 000\n10,5\n38.0\n183\n0,50\n21\n50 000\n36\n44.0\n216\n0.44\n37\n63 000\n38.5\n52.0\n257\n0,44\n高-中\n高一中\n10,5\n90 000\n22~ 24\n12~ 14\n220±2×2.5%\n69\n13.8\n68.0\n0,39\n230±2×2.5%\n21\n高一低\n高一低\n115\n36\nIIPouNA\n12 ~ 14\n22~24\n120 000\n242±2×2.5%\n121\n37\n84,0\n410\n0.39\n38.5\n中一低\n中一低\n150 000\n10.5\n100\n487\n7 ~ 9\n7~9\n13.8\n180 000\n15.75\n113\n555\n0.33\n21\n240 000\n36\n140\n684\n0.28\n37\n300 000\n38.5\n166\n807\n0.24\n注1：表中负载损耗的容量分配为（100/100/100)%。升压结构的容量分配可为（100/50/100)%，降压结构的容\n量分配可为（100/100/50)%或（100/50/100）%。\n注2：根据要求也可提供额定容量小于31500kV·A的变压器及其他电压组合的变压器。\n注3：根据要求也可提供低压为35kV的变压器。\n注4：优先选用无分接结构。如运行有要求，可设置分接头。\n注5：当变压器年平均负载率为45%左右时，采用表中的损耗值可获得最高运行效率。\n表18220kV级31500kV·A~240000kV·A低压为66kV级三相双绕组无励磁调压电力变压器\n电压组合及分接范围\n联结组\n短路\n额定容量\n空载损耗\n负载损耗\n空载电流\nkV · A\n高压及分接范围\n低压\n阻抗\n标号\nkW\nkW\n%\nkV\nkV\n%\n31 500\n30.0\n143\n0.71\n40 000\n36.0\n167\n0.71\n50 000\n42.0\n200\n0.65\n63 000\n63\n50.0\n234\n0.65\n220 ± 2 × 2.5%\n90000\n66\nYNd11\n66.0\n306\n0.60\n12 ~ 14\n230± 2× 2.5%\n120 000\n69\n81.0\n367\n0.60\n150 000\n97.0\n430\n0.54\n180 000\n110\n487\n0.54\n240 000\n136\n603\n0.48\n注1：优先选用无分接结构。如运行有要求，可设置分接头。\n注2：当变压器年平均负载率介于45%～50%之间时，采用表中的损耗值可获得最高运行效率。\n31", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9772, "ocr_line_count": 176, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 37, "text": "GB/T 6451—2015\n表19\n220kV级31500kV·A～240000kV·A三相三绕组无励磁调压自耦电力变压器\n电压组合及分接范围\n升压组合\n降压组合\n额定\n短路阻抗\n高压及\n联结组\n容量\n空载\n负载\n空载\n空载\n负载\n空载\n%\n中压\n低压\n分接范围\n标号\n损耗\n损耗\n电流\n损耗\n损耗\n电流\nkV · A\nkV\nk V\nkV\nk W\nkW\n%\nk W\nk W\n%\n升压\n降压\n00≤ 18\n6.6\n20),(0)\n1I1\n0,45\n17,0)\n9-1,0\n0.40\n40 000\n10,5\n23,()\n136\n0),15\n0)°0Z\n11 1\n0,40\n220±\n21\n50 000\n27,0)\n161\n0),40)\n24,0\n136\n0,3-4\n2× 2.5 %\n36\n高-中\n高中\n63 000\n37\n32.0\n190\n0,-40\n28,0\n162\n0,34\n12 ~ 14\n8~ 10\n90 000\n230±\n115\n988\n10),()\n262\n0),34\n36,0\n222\n0,28\n高低\n高低\n10,5\nYNa0d11\n120 000\n2X 2.5%\n121\n19,0)\n323\n0,3-1\n44,0\n273\n0.28\n8~12\n28 ~ 34\n13.8\n中低\n中低\n150 000\n15.75\n2.12 ±\n18\n58.0\n384\n(),28\n52,(0)\n324\n0,26\n14 ~ 18\n18 ~2.1\n2 × 2.5 %\n21\n180 000\n36\n67.0\n439\n().28\n60,()\n367\n0.26\n37\n2·10 000\n79,0)\n545\n0.26\n71,()\n478\n38.5\n0.20\n注1：升压结构的容量分配为（100/50/100）%，降压结构的容量分配为（100/100/30）%。\n注2：表中短路阻抗为100%额定容量时的数值。\n注3：根据要求也可提供低压为35kV的变压器\n注4：优先选用无分接结构。如运行有要求，可设置分接头。\n注5：当变压器年平均负载率为40%左右时，采用表中的损耗值可获得最高运行效率。\n表202\n220kV级31500kV·A~240000kV·A三相双绕组有载调压电力变压器\n电压组合及分接范围\n短路\n额定容量\n联结组\n空载损耗\n负载损耗\n空载电流\n高压及分接范围\n低压\n阻抗\nkV ·A\n标号\nkW\nk W\nkV\nkV\n%\n31 500\n6.3\n30,0\n128\n0,57\n40 000\n6.6\n10,5\n36.0\n149\n0.57\n50 000\n21\n43.0\n179\n0,53\n36\n63 000\n37\n50,0\n209\n0,53\n90 000\n38.5\n64.0\n273\n0,45\n120 000\n220 ± 8 × 1.25 %\n10,5\n79,0\n0.45\n21\nYNd11\n12 ~ 14\n150 000\n230 ± 8 × 1.25 %\n92.0\n400\n36\n0,41\n180 000\n37\n108\n459\n0.38\n120 000\n38,5\n81,0\n337\n0,45\n150 000\n96,0\n394\n0,41\n66\n180 000\n69\n112\n451\n0.38\n240 000\n140\n560\n0.30\n注1：根据要求也可提供低压为35kV的变压器。\n注2：当变压器年平均负载率为50%左存时，采用表中的损耗值可获得最高运行效率\n32", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9528, "ocr_line_count": 230, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 38, "text": "GB/T 6451—2015\n表21220kV级31500kV·A~240000kV·A三相三绕组有载调压电力变压器\n电压组合及分接范围\n空载\n负载\n空载\n短路\n额定容量\n联结组\n容量分配\nkV · A\n高压及分接范围\n中压\n低压\n损耗\n损耗\n电流\n阻抗\n标号\n%\nk V\nk V\nkV\nk W\nkW\n%\n%\n31 500\n6.3\n153\n0,63\n6.6\n40 000\n10,5\n-11,0\n183\n0,60\n21\n50 000\n36\n18,0)\n216\n0,60\n高一中\n37\n100/100/100\n12 ~ 14\n63 000\n69\n220 ± 8 × 1.25 %\n38,5\n56,0\n257\n0.55\n高低\n115\n11Pou<NA\n100/50/100\n90 000\n230± 8 × 1.25 %\n73.0\n0.414\n22~21\n121\n10,5\n100/100/50\n中低\n120 000\n21\n92,0\n110\n0,41\n36\n7 ~ 9\n150 000\n108\n187\n0,39\n180 000\n37\n12.1\n869\n0,39\n240 000\n15-I\n0,35\n注1：表中所列数据适用于降压结构产品，根据需要也可提供升压结构产品。\n注2：根据要求也可提供低压为35kV的变压器。\n注3：当变压器年平均负载率介于45%～50%之间时，采用表中的损耗值可获得最高运行效率\n电压组合及分接范围\n空载\n负载\n空载\n短路\n额定容量\n联结组\n容量分配\n高压及分接范闹\n中压\n低压\n损耗\n损耗\n电流\n阻抗\nkV · A\n标号\n%\nkV\nk V\nk V\nk W\nk W\n%\n%\n31 500\n6.3\n20,0\n102\n0,14\n6.6\n40 000\n21.0\n125\n0, 11\n10,5\n50 000\n21\n28,0\n149\n0.39\n高-中\n36\n63 000\n179\n0,39\n8~ 11\n220 ± 8 × 1.25 %\n115\n37\n高·低\n000 06\n0'88\nIIPoeNA\n40,0\n234\n0,33\n100/100/50\n230 ± 8 × 1.25 %\n121\n28 ~31\n120 000\n10,5\n51.0\n292\n0.33\n中-低\n150 000\n21\n60,0\n316\n0.28\n18 ~24\n36\n180 000\n37\n68.0\n398\n0,28\n240 000\n38.5\n83.0\n513\n0,24\n注1：表中所列数据适用于降压结构产品。\n注2：根据要求也可提供低压为35kV的变压器。\n注3：当变压器年平均负载率介于40%～45%之间时，采用表中的损耗值可获得最高运行效率。\n8.1.2\n2在分接级数和级电压不变的情况下，允许增加负分接级数，减少正分接级数，或增加正分接级\n数，减少负分接级数，如：220、220等。\n8.1.3\n3当用户需要不同于表中规定短路阻抗值的变压器时，其损耗等性能参数应与制造方协商，并在\n33", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9524, "ocr_line_count": 182, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 39, "text": "GB/T 6451—2015\n合同中规定。\n8.2技术要求\n8.2.1基本要求\n8.2.1.1变压器应符合GB1094.1、GB1094.2、GB1094.3、GB1094.5、GB/T1094.7和JB/T10088的\n规定。\n8.2.1.2变压器组件、部件的设计、制造及检验等应符合相关标准及法规的要求。\n8.2.1.3变压器组件、部件的运行寿命应符合相关标准的规定。\n8.2.2安全保护装置\n8.2.2.1变压器应装有气体继电器。\n气体继电器的接点容量在交流220V或110V时不小于66V·A，直流有感负载时，不小于15W。\n变压器油箱和联管的设计应使气体易于汇集在气体继电器内，变压器不得有存气现象。积聚在气体继\n电器内的气体数量达到250ml～300mL或油速在整定范围内时，应分别接通相应的接点。流经气体\n的数量和油速标尺，而且应便于取气体。\n8.2.2.2变压器应装有压力保护装置，当变压器油箱内压力达到安全限值时，压力保护装置应可靠地释\n放压力。\n8.2.2.3变压器宜供给信号测量和保护装置辅助回路用的端子箱。\n8.2.2.4有载调压变压器的有载分接开关应有自已的安全保护装置。\n8.2.2.5变压器所有管道最高处或容易窝气处应设置放气塞。\n8.2.3冷却系统及控制箱\n8.2.3.1应根据冷却方式供给全套冷却装置，但若为水冷却方式，则不供给水路装置（如水泵、水箱、管\n路、阀门及控制箱等）。\n8.2.3.2对于采用散热器散热的变压器，其冷却方式可能存在多种组合方式（如（)FAF变压器，另外还\n协商。\n8.2.3.3对于风冷变压器，应供给吹风装置控制箱。当负载电流达到额定电流的2/3或油面温度达到\n65℃时，应当投入吹风装置。当负载电流低于额定电流的1/2或油面温度低于50℃时，可切除风扇电\n动机。\n8.2.3.4对于水冷变压器，若冷却水是循环中间介质，则水的人口温度为最高环境温度加上8℃；若冷\n却水是最终取之不尽的冷却介质（即水热容量无穷大，如水电厂水库水），则水的入口温度为25℃。\n8.2.3.5对于强油风冷和强油水冷的变压器需供给冷却系统及控制箱。\n8.2.3.5.1控制箱的强油循环装置控制线路应满足下列要求：\na）变压器在运行中，其冷却系统应按负载和温度情况自动投人或切除相应数量的冷却器；\nc）当冷却系统的电源发生故障或电压降低时，应自动投入备用电源；\n8.2.3.5.2强油风冷及强油水冷冷却器的油泵电动机及风扇电动机应分别有过载、短路和断相保护。\n34", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9961, "ocr_line_count": 35, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 40, "text": "GB/T 6451—2015\n220 V。\n行30min。当油面温度尚未达到75C时，允许上升到75°℃，但切除冷却器后的最长运行时间不得超\n过1h。\n8.2.4油保护装置\n8.2.4.1变压器均应装有储油柜，其结构应便于清理内部。储油柜的一端应具有油位显示功能，储油柜\n的容积应保证在最高环境温度与允许的过负载状态下油位不超过上限，在最低环境温度与变压器未投\n人运行时，应能观察到油位指示。\n8.2.4.2储油柜应有注油、放油和排污油装置。\n8.2.4.3储油柜上一般应装有带有油封的吸湿器。\n膜或采用金属波纹密封式储油柜。\n8.2.5油温测量装置\n8.2.5.1变压器应有供温度计用的管座。管座应设在油箱的顶部，并伸人油内120mm土10mm。\n8.2.5.2变压器需装设户外测温装置，其接点容量在交流220V时，不低于50V·A，直流有感负载时，\n不低于15W。对于强油循环的变压器应装设两个测温装置。测温装置的安装位置应便于观察，且其准\n确度应符合相应标准。\n8.2.5.4当变压器采用集中（两组以上冷却器或三组以上片式散热器）冷却方式时，应在靠油箱进出口\n总管路处装测油温用的温度计管座。\n8.2.6变压器油箱及其附件\n8.2.6.1变压器一般不供给小车，如箱底焊有支架，则其支架焊接位置应符合轨距的要求。\n注1：根据用户需要也可供给小车。\n注2：纵向轨距为1435mm.横向轨距为1435mm、2000mm（2×2000mm、3×2000mm）。\n8.2.6.3套管接线端子连接处，在环境空气中对空气的温升应不大于55K（封闭母线除外），在油中对\n油的温升应不大于15K。\n8.2.6.4变压器油箱应具有能承受住真空度为133Pa和正压力为100kPa的机械强度的能力，不应有\n损伤和不允许的永久变形。\n8.2.6.5变压器油箱下部应有供千斤顶顶起变压器的装置，并应设置水平牵引装置。\n8.2.6.6在变压器油箱壁上应设置适当高度的梯子，以便于取油样及观察气体继电器。\n8.2.6.7套管的安装位置和相互距离应便于接线，且其带电部分的空气间隙应能满足GB1094.3的\n要求。\n8.2.6.8变压器结构应便于拆卸和更换套管。\n8.2.6.9变压器铁心应单独引出并可靠接地，其他金属结构件均应通过油箱可靠接地。变压器油箱应\n保证两点接地（分别位于油箱长轴或短轴两侧）。接地处应有明显的接地符号“一\"或\"接地\"字样。\n8.2.6.10根据需要，可提供一定数量的套管式电流互感器。\n35", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9893, "ocr_line_count": 35, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 41, "text": "GB/T 6451—2015\n8.2.6.11在变压器油箱上部、下部均应装有滤油阀接口（成对角线放置）。\n8.2.6.12变压器整体（包括气体继电器等所有充油附件）应能承受133Pa的真空度。\n8.3检验规则及方法\n8.3.1变压器除应进行GB1094.1所规定的试验项目外，还应进行8.3.2～8.3.10所规定的试验。\n8.3.2应提供所有绕组线端和分接档位的直流电阻值。绕组直流电阻不平衡率：相（有中性点引出时）\n为不大于2%，线（无中性点引出时）为不大于1%。如果由于线材及引线结构等原因而使绕组直流电阻\n不平衡率超过上述值时，除应在例行试验记录中记录实测值外，尚应写明引起这一偏差的原因。用户应\n与同温度下的例行试验实测值进行比较，其偏差应不大于2%。本试验为例行试验。\n绕组直流电阻不平衡率应以三相实测最大值减最小值作分子，三相实测平均值作分母计算。\n对所有引出的相应端子间的电阻值均应进行测量比较。\n8.3.3应提供变压器绝缘电阻、吸收比（Ra/R：）和极化指数（Rm/Rumn）的实测值，测试通常在\n5°～40℃和相对湿度小于85%时进行。本试验为例行试验。当测量温度不同时，绝缘电阻可按式\n(8）换算：\nR=R,× 1.5r> 1o\n·.........................·.（）\n式中：\nR、R…--分别为温度！、时的绝缘电阻值。\n8.3.4应提供变压器介质损耗因数（tano）值·测试通常在5℃～40°C温度下进行。本试验为例行试\n验。不同温度下的tano值一般可按式（9)换算：\ntano,=tand,×1.3-> 10\n式中：\ntano、tano。---分别为温度II时的tano值。\n8.3.5应提供铁心对地和夹件的绝缘电阻值，其值应不小于500MΩ（20°℃）。本试验为例行试验。当\n测量温度不同时，绝缘电阻可按式（8)进行换算。\n8.3.6有载分接开关试验合格后，应将有载分接开关装入变压器中.对分接开关油室进行密封试验，应\n无渗漏现象。本试验为例行试验。\n8.3.7变压器如果进行温升试验或过电流（施加1.1倍额定电流，持续时间不少于4h)试验，则试验前\n后应取油样进行气相色谱分析试验，试验结果应符合相关标准规定。本试验为型式试验。\n8.3.8应对强迫油循环变压器的冷却油流系统进行负压测试，以监测冷却油流系统的进油端是否存在\n负压。测试时，通常在进油端的放气处安装真空压力表·在开启所有的油泵后，不应出现负压。本试验\n为型式试验。\n特殊试验。\n8.3.10经用户与制造方协商可进行下列试验，见附录A。本试验为特殊试验：\na）长时间空载试验；\nb）油流静电试验；\nc）转动油泵时的局部放电测量。\n8.4标志、起吊、包装、运输和贮存\n8.4.1变压器应有接线端子、运输及起吊标志，标志内容应符合相关标准规定。\n8.4.2变压器的套管排列顺序位置一般如图17～图20所示。\n36", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.958, "ocr_line_count": 41, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 42, "text": "GB/T6451—2015\n图17220kV级低压为6.3kV~21kV、联结组标号为YNd11的双绕组变压器\n图18220kV级低压为36kV～69kV、联结组标号为YNd11的双绕组变压器\nD\n图19220kV级联结组标号为YNyn0d11的三绕组变压器\n37", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9144, "ocr_line_count": 6, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 43, "text": "GB/T 6451—2015\n图20220kV级联结组标号为YNa0d11的三绕组自耦变压器\n8.4.3变压器需具有承受变压器总重的起吊装置。变压器器身、油箱、储油柜和散热器或冷却器等均\n应有起吊装置\n8.4.4成套拆卸的组件和零件（如气体继电器、套管、测温装置及紧固件等）的包装应保证经过运输、贮\n存直到安装前不损伤和不受潮。\n8.4.5变压器内部结构应在经过正常的铁路、公路及水路运输后相互位置不变，紧固件不松动。变压\n器的组件、部件（如套管、散热器或冷却器、阀门和储油柜等）的结构及布置位置应不妨碍吊装、运输及运\n输中紧固定位。\n8.4.6变压器如不带油运输，则需充以干燥的气体（露点低于一40℃）。运输前应进行密封试验，以确\n保在充以20kPa～30kPa压力的气体时密封良好。变压器主体在运输中及到达现场后，油箱内的气体\n压力应保持正压，并有压力表进行监视。在现场贮存期间应维持正压，并有压力表进行监视。\n8.4.7变压器在运输中应装三维冲撞记录仪。\n8.4.8在运输、贮存直至安装前·应保证变压器本体及其所有的组件、部件（如储油柜、套管、阀门及散\n热器或冷却器等)不损坏和不受潮。\n9330kV电压等级\n9.1性能参数\n9.1.1额定容量、电压组合、分接范围、联结组标号、空载损耗、负载损耗、空载电流及短路阻抗应符合\n表23～表29的规定。\n注1：对于多绕组变压器，表中所给出的损耗值适用于GB1094.1中定义的第一对绕组。\n注2：表23及表24的高压绕组中性点为不直接接地·表25～表29的高压绕组中性点为直接接地。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9937, "ocr_line_count": 21, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 44, "text": "GB/T 6451—2015\n表23330kV级90000kV·A～720000kV·A三相双绕组无励磁调压电力变压器\n额定容量\n电压组合及分接范围\n联结组\n空载损耗\n短路\n负载损耗\n高压及分接范围\n低压\n空载电流\nkV · A\n标号\nk W\nkW\n%\n阻抗\nkV\nkV\n90 000\n68.0\n274\n0,44\n120 000\n85.0\n340\n0.44\n150 000\n101\n402\n0,41\n180 000\n10.5\n345\n116\n461\n88'0\n13.8\n240 000\n345±2× 2.5%\n15.75\nYNd11\n145\n572\n0,31\n363\n14 ~ 15\n360 000\n18\n363±2× 2.5 %\n198\n802\n0,34\n20\n370 000\n202\n818\n0.30\n400 000\n214\n867\n0.30\n720 000\n332\n1 347\n0.20\n注1：根据用户要求，低压可选择表中任一电压。\n注2：优先选用无分接结构。如运行有要求，可设置分接头。\n表24\n330kV级90000kV·A～240000kV·A三相三绕组无励磁调压电力变压器\n电压组合及分接范围\n额定容量\n联结组\n空载损耗\n负载损耗\n空载电流\n短路阻抗\n容量分配\nkV ·A\n高压及分接范围\n中压\n低压\n标号\nkW\nkW\n%\n%\nkV\nkV\nkV\n90000\n77.0\n335\n0.46\n高一中\n120 000\n96.0\n415\n0.46\n24~26\n10.5\n150 000\n330±2×2.5%\n高一低\n121\n13.8\n114\n491\n0,43\n345±2×2.5%\n14~15\n100/100/100\nYNyn0d11\n15.75\n180 000\n130\n563\n0.43\n中一低\n240 000\n162\n699\n8~9\n0.40\n注1：表中所列数据适用于升压结构产品。\n注2：升压结构的容量分配也可为（100/50/100)%。\n注3：根据要求可提供降压结构产品，其短路阻抗：高一低为24%～26%；高一中为14%～15%；中一低为8%～\n9%。其容量分配可为(100/100/50)%或(100/50/100)%。\n注4：表中短路阻抗为100%额定容量时的数值。\n注5：优先选用无分接结构。如运行有要求，可设置分接头。\n39", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9787, "ocr_line_count": 131, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 45, "text": "GB/T6451—2015\n表25330kV级90000kV·A~360000kV·A三相三绕组无励磁调压自耦电力变压器（串联绕组调压）\n电压组合及分接范陆\n额定容量\n联结组\n空载损耗\n负载损耗\n空载电流\n短路阻抗\n容量分配\n高压及分接范围\nkV · A\n中压\n低\n标号\nkW\nkW\n%\n%\n%\nk V\nkV\nk V\n90 000\n45,0\n263\n0),36\n56.0\n324\n0,36\n高-中\n120 000\n10.5\n10~11\n150 000\n11\n68,0\n385\n0,32\n高一低\n%088\n121\n11PoNA\n100/100/30\n35\n77,0)\n410\n0,32\n24 ~ 26\n180 000\n38,5\n中一低\n240 000\n96.0\n547\n(),28\n12~ 14\n360 000\n130\n712\n0.28\n注1：表中所列数据适用于降压结构产品。\n%中%%\n12%~11%。\n注3：表中短路阻抗为100%额定容量时的数值。\n注4：优先选用无分接结构。如运行有要求，可设置分接头。\n注5：当变压器年平均负载率为40%左有时，采用表中的损耗值可获得最高运行效率。\n表26330kV级90000kV·A~360000kV·A\n三相三绕组有载调压自耦电力变压器（串联绕组末端调压）\n电压组合及分接范围\n额定容量\n联结组\n空载损耗\n负载损耗\n空载电流\n短路阻抗\n容量分配\nkV · A\n高压及分接范围\n中压\n低压\n标号\nk W\nkW\n%\n%\n%\nkV\nkV\nkV\n90 000\n47,0\n261\n0.40\n59,0\n324\n0,40\n高一中\n120 000\n10.5\n10~11\n150 000\n%91×8088\n69,0\n383\n0,36\n高一低\n121\nYNa0d11\n24 ~26\n100/100/30\n180 000\n315±8×1.25%\n35\n79.0\n440\n0.36\n38,5\n中一低\n240 000\n99,0\n5.17\n0.32\n12 ~ 14\n360 000\n13-1\n742\n0.32\n注1：表中所列数据适用于降压结构产品·根据要求也可提供升压结构产品。\n注2：表中短路阻抗为100%额定容量时的数值。\n注3：当变压器年平均负载率为42%左存时，采用表中的损耗值可获得最高运行效率。\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9479, "ocr_line_count": 132, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 46, "text": "GB/T 6451—2015\n表27330kV级90000kV·A～360000kV·A三相三绕组有载调压自耦电力变压器（中压线端调压一）\n电压组合及分接范围\n额定容量\n联结组\n空载损耗\n负载损耗空载电流短路阻抗\n容量分配\nkV · A\n高压\n中压及分接范围\n低压\n标号\nkW\nkW\n%\n%\n%\nkV\nkV\nkV\n90 000\n49.0\n279\n0,40\n120 000\n61.0\n346\n0.40\n高一中\n10.5\n10~ 11\n150 000\n330\n11\n72.0\n410\n0.36\n高一低\n121 ± 8 × 1.25 %\nY.Na0d11\n345\n35\n26~28\n100/100/30\n180 000\n83.0\n+70\n0,36\n38.5\n中一低\n240 000\n102\n584\n0,32\n16 ~17\n360 000\n139\n792\n0,32\n注1：表中所列数据适用于降压结构产品，根据要求也可提供升压结构产品。\n注2：表中短路阻抗为100%额定容量时的数值。\n注3：当变压器年平均负载率为42%左右时，采用表中的损耗值可获得最高运行效率。\n表28330kV级90000kV·A~360000kV·A\n三相三绕组无励磁调压自耦电力变压器（中压线端调压）\n电压组合及分接范围\n额定容量\n联结组\n空载损耗\n负载损耗\n空载电流\n短路阻抗\n容量分配\nkV · A\n高压\n中压及分接范围\n低压\n标号\nkW\nk W\n%\n%\n%\nkV\nk V\nkV\n90 000\n23.0\n293\n0.32\n120 000\n29.0\n363\n0.28\n230±2×2.5%\n10,5\n150 000\n330\n230±3 × 2.5 %\n11\n34.0\n431\n0.24\n高一中\nYNa0d11\n10 ~ 11\n100/100/30\n180 000\n345\n242±2 × 2.5 %\n35\n39.0\n494\n0.24\n242 ±3 × 2.5 %\n38.5\n240 000\n19.0\n613\n0.20\n360 000\n67.0\n836\n0.20\n注1：表中所列数据适用于降压结构产品，根据要求也可提供升压结构产品。\n注2：表中短路阻抗为100%额定容量时的数值。\n注4：优先选用无分接结构。如运行有要求，可设置分接头。\n注5：当变压器年平均负载率为30%左右时，采用表中的损耗值可获得最高运行效率。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9696, "ocr_line_count": 128, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 47, "text": "GB/T 6451—2015\n表29330kV级90000kV·A~360000kV·A\n三相三绕组有载调压自耦电力变压器（中压线端调压二）\n电压组合及分接范围\n额定容量\n联结组\n空载损耗 负载损耗\n空载电流短路阻抗\n容量分配\n高压\n中压及分接范围\nkV · A\n低压\n标号\nkW\nkW\n%\n%\n%\nkV\nk V\nkV\n90 000\n25.0\n293\n0,32\n120 000\n31.0\n363\n0.28\n230 ± 4 × 1.25%\n10,5\n150 000\n330\n230± 8 > 1.25 %\nII\n37,0\n131\n0.24\n高一中\n345\nIIPONA\n10~11\n100/100/30\n180 000\n242 ± 4 × 1.25%\n35\n42.0\n494\n0.24\n363\n242± 8 × 1.25 %\n38,5\n240 000\n53,0\n613\n0,20\n360 000\n72,()\n837\n0,20\n注1：表中所列数据适用于降压结构产品，根据要求也可提供升压结构产品。\n注2：表中短路阻抗为100%额定容量时的数值。\n注3：“高低\"和\"中低\"的短路阻抗由制造方与用户协商确定。\n注4：当变压器年平均负载率为30%左右时，采用表中的损耗值可获得最高运行效率。\n9.1.2在分接级数和级电压不变的情况下，允许增加负分接级数，减少正分接级数，或增加正分接级\n数，减少负分接级数，如：330、330等。\n合同中规定。\n9.2技术要求\n9.2.1基本要求\n9.2.1.1\n变压器应符合GB1094.1、GB1094.2、GB1094.3、GB1094.5、GB/T1094.7和JB/T10088的\n规定。\n9.2.1.2变压器组件、部件的设计、制造及检验等应符合相关标准及法规的要求。\n9.2.1.3变压器组件、部件的运行寿命应符合相关标准的规定。\n9.2.2安全保护装置\n9.2.2.1变压器应装有气体继电器。\n气体继电器的接点容量在交流220V或110V时不小于66V·A.直流有感负载时，不小于15W。\n变压器油箱和联管的设计应使气体易于汇集在气体继电器内，变压器不得有存气现象。积聚在气体继\n电器内的气体数量达到250ml.～300ml.或油速在整定范围内时，应分别接通相应的接点。流经气体\n继电器的油流速度达到整定值时，接点应接通。气体继电器的安装位置及其结构应能观察到分解气体\n的数量和油速标尺，而且应便于取气体。\n9.2.2.2变压器应装有压力保护装置，当变压器油箱内压力达到安全限值时，压力保护装置应可靠地释\n放压力。\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9665, "ocr_line_count": 85, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 48, "text": "GB/T 6451—2015\n9.2.2.4有载调压变压器的有载分接开关应有自己的安全保护装置。\n9.2.2.5变压器所有管道最高处或容易窝气处应设置放气塞。\n9.2.3冷却系统及控制箱\n9.2.3.1应根据冷却方式供给全套冷却装置.但若为水冷却方式.则不供给水路装置（如水泵、水箱、管\n路、阀门及控制箱等）。\n9.2.3.2对于采用散热器散热的变压器，其冷却方式可能存在多种组合方式（如（)FAF变压器，另外还\n可产生（ONAN、（)NAF、（OFAN三种方式）·各种冷却方式下的容量分配及控制程序由用户与制造方\n协商。\n9.2.3.3对于风冷变压器，应供给吹风装置控制箱。当负载电流达到额定电流的2/3或油面温度达到\n动机。\n9.2.3.4对于水冷变压器，若冷却水是循环中间介质.则水的入口温度为最高环境温度加上8℃；若冷\n却水是最终取之不尽的冷却介质（即水热容量无穷大，如水电厂水库水）.则水的人口温度为25°。\n9.2.3.5对于强油风冷和强油水冷变压器需供给冷却系统及控制箱。\n9.2.3.5.1控制箱的强油循环装置控制线路应满足下列要求：\na）变压器在运行中，其冷却系统应按负载和温度情况自动投人或切除相应数量的冷却器；\nb）当切除故障冷却器时，作为备用的冷却器应自动投入运行；\nc）当冷却系统的电源发生故障或电压降低时·应自动投入备用电源；\nd）当投入备用电源、备用冷却器或切除冷却器、电动机损坏时，均应发出相应的信号。\n9.2.3.5.3强油风冷及强油水冷冷却器的动力电源电压应为三相交流380V.控制电源电压为交流\n220V。\n9.2.3.5.4强油风冷及强油水冷变压器，当冷却系统发生故障切除全部冷却器时·在额定负载下允许运\n行30min。当油面温度尚未达到75℃时，允许上升到75°℃，但切除冷却器后的最长运行时间不得超\n过1h。\n9.2.3.5.5对于采用强迫油循环冷却方式的变压器·其冷却油流系统中不应出现负压。\n9.2.4油保护装置\n9.2.4.1变压器均应装有储油柜，其结构应便于清理内部。储油柜的一端应具有油位显示功能，储油柜\n的容积应保证在最高环境温度与允许的过负载状态下油位不超过上限·在最低环境温度与变压器未投\n入运行时，应能观察到油位指示。\n9.2.4.2储油柜应有注油、放油和排污油装置。\n9.2.4.3储油柜上一般应装有带有油封的吸湿器。\n9.2.4.4变压器应采取防油老化措施·以确保变压器油不与大气相接触·如：在储油柜内部加装胶囊、隔\n膜或采用金属波纹密封式储油柜。\n9.2.5油温测量装置\n9.2.5.1变压器应有供温度计用的管座。管座应设在油箱的顶部，并伸入油内120mm土10mm。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9898, "ocr_line_count": 35, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 49, "text": "GB/T 6451—2015\n不低于15W。对于强油循环的变压器应装设两个测温装置。测温装置的安装位置应便于观察，且其准\n确度应符合相应标准。\n总管路处装测油温用的温度计管座。\n9.2.6变压器油箱及其附件\n9.2.6.1变压器一般不供给小车。如果供给小车，则应带小车固定装置。其箱底底座或小车支架焊装\n位置应符合轨距的要求。轨距：纵向为1435mm.横向为1435mm、2000mm（2×2000mm、3×\n2 000mm)。\n油的温升应不大于15K。\n损伤和不允许的永久变形。\n9.2.6.6应在变压器油箱壁上设置适当高度的梯子，以便于取油样及观察气体继电器。\n9.2.6.7套管的安装位置和相互距离应便于接线，且其带电部分的空气间隙应能满足（B1094.3的\n要求。\n9.2.6.8变压器结构应便于拆卸和更换套管。\n9.2.6.9变压器铁心应单独引出并可靠接地，其他金属结构件均应通过油箱可靠接地。变压器油箱应\n保证两点接地（分别位于油箱长轴或短轴两侧）。接地处应有明显的接地符号“一\"或“接地\"字样。\n9.2.6.10根据需要，可提供一定数量的套管式电流互感器。\n9.2.6.11在变压器油箱上部、下部均应装有滤油阀接口（成对角线放置）。\n9.2.6.12变压器整体（包括气体继电器等所有充油附件）应能承受133Pa的真空度。\n9.3检验规则及方法\n9.3.1变压器除应进行GB1094.1所规定的试验项目外，还应进行9.3.2～9.3.11所规定的试验。\n9.3.2应提供所有绕组线端和分接档位的直流电阻值。绕组直流电阻不平衡率：相（有中性点引出时）\n为不大于2%，线（无中性点引出时）为不大于1%。如果由于线材及引线结构等原因而使绕组直流电阻\n不平衡率超过上述值时，除应在例行试验记录中记录实测值外，尚应写明引起这一偏差的原因。用户应\n与同温度下的例行试验实测值进行比较，其偏差应不大于2%。本试验为例行试验。\n绕组直流电阻不平衡率应以三相实测最大值减最小值作分子，三相实测平均值作分母计算。\n对所有引出的相应端子间的电阻值均应进行测量比较。\n9.3.3应提供变压器绝缘电阻、吸收比（R/R）和极化指数（Rn/Rin）的实测值，测试通常在\n5°～40℃和相对湿度小于85%时进行。本试验为例行试验。当测量温度不同时，绝缘电阻可按式\n（10）换算：\nR=R× 1.51 1\n式中：\nR、R一一分别为温度I、I时的绝缘电阻值。\n4·1", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9762, "ocr_line_count": 34, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 50, "text": "GB/T 6451—2015\n9.3.4应提供变压器介质损耗因数（tano）值，测试通常在5℃～40℃C温度下进行。本试验为例行试\n验。不同温度下的tano值一般可按式（11)换算：\ntan0, = tano, × 1.3:-,) 1\n式中：\ntano，、tano。分别为温度1：1时的tano值。\n9.3.5应提供铁心对地和夹件的绝缘电阻值，其值应不小于500MΩ（20℃）。本试验为例行试验。当\n测量温度不同时，绝缘电阻可按式（10)进行换算。\n9.3.6有载分接开关试验合格后，应将有载分接开关装入变压器中，对分接开关油室进行密封试验，应\n无渗漏现象。本试验为例行试验。\n9.3.7变压器如果进行温升试验或过电流（施加1.1倍额定电流·持续时间不少于4h)试验，则试验前\n后应取油样进行气相色谱分析试验，试验结果应符合相关标准规定。本试验为型式试验。\n9.3.8应对强迫油循环变压器的冷却油流系统进行负压测试，以监测冷却油流系统的进油端是否存在\n为型式试验。\n9.3.9具有独立调压绕组的变压器，应测量各分接档位的负载损耗值，并应符合设计要求。本试验为\n特殊试验。\n9.3.10变压器全部试验合格后，如结构允许且用户要求，可对330kV油纸绝缘套管取油样进行试验，\n试验结果应符合相关标准规定。本试验为特殊试验。\n9.3.11经用户与制造方协商可进行下列试验，见附录A。本试验为特殊试验：\na）长时间空载试验；\nb）油流静电试验；\nc）转动油泵时的局部放电测量。\n9.4标志、起吊、包装、运输和贮存\n9.4.1变压器应有接线端子、运输及起吊标志，标志内容应符合相关标准规定。\n9.4.2变压器的套管排列顺序位置一般如图21～图23所示。\n图21330kV级联结组标号为YNd11的双绕组变压器\n公", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9591, "ocr_line_count": 27, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 51, "text": "GB/T 6451—2015\n图22330kV级联结组标号为YNa0d11的三绕组自耦变压器\n图23330kV级联结组标号为YNyn0d11的三绕组变压器\n9.4.3变压器需具有承受变压器总重的起吊装置。变压器器身、油箱、储油柜和散热器或冷却器等均\n应有起吊装置\n9.4.4成套拆卸的组件和零件（如气体继电器、套管、测温装置及紧固件等）的包装应保证经过运输、贮：\n存直到安装前不损伤和不受潮。\n9.4.5变压器内部结构应在经过正常的铁路、公路及水路运输后相互位置不变，紧固件不松动。变压\n器的组件、部件（如套管、散热器或冷却器、阀门和储油柜等）的结构及布置位置应不妨碍吊装、运输及运\n输中紧固定位。\n9.4.6变压器如不带油运输，则需充以干燥的气体（露点低于一40°）。运输前应进行密封试验，以确\n保在充以20kPa～30kPa压力的气体时密封良好。变压器主体在运输中及到达现场后，油箱内的气体\n压力应保持正压，并有压力表进行监视。在现场贮存期间应维持正压，并有压力表进行监视。\n9.4.7变压器在运输中应装三维冲撞记录仪。\n46", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.991, "ocr_line_count": 15, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 52, "text": "GB/T6451—2015\n9.4.8在运输、贮存直至安装前，应保证变压器本体及其所有的组件、部件（如储油柜、套管、阀门及散\n热器或冷却器等)不损坏和不受潮。\n10500kV电压等级\n10.1性能参数\n10.1.1额定容量、电压组合、分接范围、联结组标号、空载损耗、负载损耗、空载电流及短路阻抗应符合\n表30~表33的规定。\n注1：对于多绕组变压器·表中所给出的损耗值适用于GB109-1.1中定义的第一对绕组。\n注2：表30及表31的高压绕组中性点为经小电抗接地，表32及表33的高压绕组中性点为直接接地。\n注3：如受运输条件限制，经制造方与用户协商·表中的损耗值可适当增加。\n表30500kV级100MV·A～484MV·A单相双绕组无励磁调压电力变压器\n电压组合\n额定容量\n联结组\n空载损耗\n负载损耗\n空载电流\n短路阻抗\nMV · A\n高压\n低压\n标号\nkW\nkW\n%\n%\nkV\nkV\n100\n13.8 ; 15.75\n61.0\n225\n0.20\n120\n15.75;18;20\n70.0\n260\n0.20\n200\n15.75 : 18 ; 20 ; 24\n114\n380\n0.15\n1-4\n223\n18\n124\n412\n0.15\n500/√3\n240\n525/√3\n18;20 ;24\n131\n435\n0.15\nIio\n260\n535/√3\n18;20\n140\n460\n0.15\n550/√3\n380\n186\n610\n0.15\n400\n193\n633\n0.15\n24 ;27\n16或18\n410\n61\n645\n0.15\n484\n223\n730\n0.15\n注1：优先选用无分接结构。如运行有要求，可设置分接头。\n注2：根据用户的特殊要求，也可带分接，分接范围由用户与制造方协商确定。\n注3：当变压器年平均负载率为55%左右时，采用表中的损耗值可获得最高运行效率。\n47", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9748, "ocr_line_count": 86, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 53, "text": "GB/T6451—2015\n表31500kV级120MV·A~1170MV·A三相双绕组无励磁调压电力变压器\n电压组合\n额定容量\n联结组\n空载损耗\n负载损耗\n空载电流\n短路阻抗\nMV · A\n高压\n低旧\n标号\nkW\nkW\n%\n%\nkV\nkV\n120\n75.0\n395\n0.25\n160\n13.8: 15.75\n90.0\n490\n0.20\n240\n125\n665\n0.20\n14\n300\n13.8;15.75;18\n1415\n785\n0,20\n370\n15,75 : 18 : 20\n170\n900\n0.15\n400\n18;20 ;24\n175\n950\n0.15\n420\n15.75;18;20\n185\n955\n0.15\n500\n480\n525\n15.75;18;20\nYNd11\n200\n1 060\n0,15\n550\n14或16\n600\n15.75;18:20;24\n260\n1 335\n0,15\n720\n18;20 ;24\n305\n1 535\n0.10\n750\n20:22\n315\n1 580\n0.10\n780\n320\n1 630\n0.10\n22\n860\n315\n1 750\n0.10\n16或18\n1 140\n430\n2 165\n0.10\n27\n1 170\n440\n2 200\n0.10\n注1：优先选用无分接结构。如运行有要求.可设置分接头。\n注2：根据用户的特殊要求，也可带分接，分接范围由用户与制造方协商确定。\n注3：当变压器年平均负载率为45%左右时，采用表中的损耗值可获得最高运行效率。\n18", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.97, "ocr_line_count": 101, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 54, "text": "GB/T6451—2015\n表32500kV级120MV·A～400MV·A单相三绕组无励磁调压自耦电力变压器（中压线端调压）\n额定\n电压组合及分接范围\n联结组\n空载\n负载\n空载\n短路\n容量\n损耗\n损耗\n电流\n阻抗\n容量分配\n高压\n中压及分接范围\n低压\n标号\nMV · A\nMV·A\nk V\nkV\nkV\nk W\nk W\n%\n%\n120\n50.0\n230\n0.20\n120/120/40\n高一中\n167/167/40\n167\n60,0\n275\n0.20\n12\n167 167/60\n高一低\n250/250/60\n250\n85.0\n370\n0,15\n88~18\n中一低\n250/250/80\n20~ 22\n105\n475\n0.10\n334 334/100\n400\n120\n545\n0.10\n400/400/120\n120\n50.0\n245\n0.20\n120/120/40\n167\n35\n60.0\n290\n0.20\n167 167/60\n230/√3\n36\n高一中\n500/√3\n230/√3±2×2.5%\n37\n12\n250/250/60\n250\n525/√3\n38.5\nIa0j0\n85.0\n395\n0.15\n242/√3 ±2×2.5%\n高一低\n550/√3\n250/250/80\n63\n42 ~ 46\n66\n中一低\n334\n105\n510\n0.10\n28 ~ 30\n334/334/100\n00\n120\n580\n0.10\n400/400/120\n120\n50.0\n245\n0.20\n120:120/40\n167\n60.0\n290\n0.20\n高一中\n167/167/60\n14 ~ 15\n250\n85.0\n395\n0.15\n高一低\n250/250/80\n42 ~ 46\n334 334/80\n334\n105\n510\n0.10\n中一低\n28~30\n334/334/100\n400\n120\n580\n0,10\n400/400/120\n注1：短路阻抗为100%额定容量时的数值。\n注2：当变压器年平均负载率介于45%～48%之间时.采用表中的损耗值可获得最高运行效率。\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9723, "ocr_line_count": 140, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 55, "text": "GB/T6451—2015\n表33\n500kV级120MV·A~400MV·A单相三绕组有载调压自耦电力变压器（中压线端调压）\n额定\n电压组合及分接范围\n空载\n负载\n空载\n短路\n联结组\n容量分配\n容量\n中压及分接范围\n低压\n损耗\n损耗\n电流\n阻抗\n高压\n标号\nMV · A\nMV.A\nkV\nk V\nkV\nkW\nkW\n%\n%\n120\n50.0\n230\n0.20\n120/120/40\n高一中\n167/167/40\n167\n60.0\n285\n0.20\n12\n167/167/60\n高一低\n88~\n250/250/40\n250\n85.0\n380\n0.15\n中一低\n250/250/80\n334\n110\n490\n0.10\n20~22\n334/334/100\n400\n150\n560\n0.10\n400/400/120\n120\n50.0\n250\n0.20\n120/120/40\n35\n60.0\n300\n0.20\n高一中\n167\n36\n167/167/60\n500/√3\n12\n230/√3 ±8×1.25%\n37\n250/250/60\n250\n525/√3\nla0i0\n85.0\n405\n0.15\n高一低\n38.5\n250/250/80\n550/√3\n42~ 46\n63\n中一低\n334/334/80\n334\n66\n110\n530\n0.10\n28~30\n334/334/100\n100\n130\n610\n0.10\n400/400/120\n120\n50.0\n250\n0.20\n120/120/40\n高-中\n167\n60.0\n300\n0.20\n14~ 15\n167/167/60\n250\n85.0\n405\n0.15\n高一低\n250/250/80\n42~48\n334/334/80\n334\n110\n530\n0,10\n中一低\n334/334/100\n28~30\n400\n130\n610\n0.10\n400/400/120\n注1：短路阻抗为100%额定容量时的数值。\n注2：当变压器年平均负载率介于45%～50%之间时，采用表中的损耗值可获得最高运行效率。\n10.1.2\n2在分接级数和级电压不变的情况下，允许增加负分接级数，减少正分接级数，或增加正分接级\n数，减少负分接级数，如：242、242等。\n10.1.3当用户需要不同于表中规定短路阻抗值的变压器时，其损耗等性能参数应与制造方协商，并在\n合同中规定。\n10.2技术要求\n10.2.1\n基本要求\n10.2.1.1\n变压器应符合GB1094.1、GB1094.2、GB1094.3、GB1094.5、GB/T1094.7和JB/T10088的\n规定。\n10.2.1.2\n变压器组件、部件的设计、制造及检验等应符合相关标准及法规的要求。\n10.2.1.3\n变压器组件、部件的运行寿命应符合相关标准的规定。\n50", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9833, "ocr_line_count": 156, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 56, "text": "GB/T 6451—2015\n10.2.2安全保护装置\n10.2.2.1变压器应装有气体继电器。\n气体继电器的接点容量在交流220V或110V时不小于66V·A，直流有感负载时，不小于15W。\n变压器油箱和联管的设计应使气体易于汇集在气体继电器内，变压器不得有存气现象。积聚在气体继\n电器内的气体数量达到250ml～300ml.或油速在整定范围内时，应分别接通相应的接点。流经气体\n继电器的油流速度达到整定值时，接点应接通。气体继电器的安装位置及其结构应能观察到分解气体\n的数量和油速标尺，而且应便于取气体。\n10.2.2.2变压器应装有压力保护装置，当变压器油箱内压力达到安全限值时，压力保护装置应可靠地\n释放压力。\n10.2.2.3变压器宜供给信号测量和保护装置辅助回路用的端子箱。\n10.2.2.4有载调压变压器的有载分接开关应有自已的安全保护装置。\n10.2.2.5变压器所有管道最高处或容易窝气处应设置放气塞。\n10.2.3冷却系统及控制箱\n10.2.3.1应根据冷却方式供给全套冷却装置，但若为水冷却方式，则不供给水路装置（如水泵、水箱、管\n路、阀门及控制箱等）。\n10.2.3.2对于采用散热器散热的变压器，其冷却方式可能存在多种组合方式（如（)FAF变压器，另外\n还可产生ONAN、ONAF、（FAN三种方式），各种冷却方式下的容量分配及控制程序由用户与制造方\n协商。\n65℃时，应当投人吹风装置。当负载电流低于额定电流的1/2或油面温度低于50℃时，可切除风扇电\n动机。\n10.2.3.4对于水冷变压器，若冷却水是循环中间介质，则水的入口温度为最高环境温度加上8℃；若冷\n却水是最终取之不尽的冷却介质（即水热容量无穷大，如水电厂水库水）.则水的入口温度为25℃。\n10.2.3.5对于强油风冷或强油水冷变压器需供给冷却系统及控制箱。\n10.2.3.5.1控制箱的强油循环装置控制线路应满足下列要求：\na）变压器在运行中，其冷却系统应按负载和温度情况自动投人或切除相应数量的冷却器；\nb）当切除故障冷却器时，作为备用的冷却器应自动投入运行；\nc）当冷却系统的电源发生故障或电压降低时，应自动投入备用电源；\nd）当投入备用电源、备用冷却器或切除冷却器、电动机损坏时，均应发出相应的信号。\n10.2.3.5.3强油风冷及强油水冷冷却器的动力电源电压应为三相交流380V，控制电源电压为交流\n220 V。\n10.2.3.5.4强油风冷及强油水冷变压器，当冷却系统发生故障切除全部冷却器时·在额定负载下允许\n运行30min。当油面温度尚未达到75°C时，允许上升到75℃，但切除冷却器后的最长运行时间不得\n超过1h。\n10.2.3.5.5对于采用强迫油循环冷却方式的变压器，其冷却油流系统中不应出现负压。\n10.2.4油保护装置\n10.2.4.1变压器均应装有储油柜，其结构应便于清理内部。储油柜的一端应具有油位显示功能，储油", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9921, "ocr_line_count": 37, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 57, "text": "GB/T 6451—2015\n柜的容积应保证在最高环境温度与允许的过负载状态下油位不超过上限·在最低环境温度与变压器未\n投入运行时，应能观察到油位指示。\n10.2.4.2储油柜应有注油、放油、放气和排污油装置。\n10.2.4.3储油柜上一般应装有带有油封的吸湿器。\n隔膜或采用金属波纹密封式储油柜。\n10.2.5油温测量装置\n10.2.5.1变压器应有供温度计用的管座。管座应设在油箱的顶部.并伸人油内120mm土10mm。\n10.2.5.2变压器需装设户外测温装置，其接点容量在交流220V时，不低于50V·A.直流有感负载\n时，不低于15W。对于强油循环的变压器应装设两个测温装置。测温装置的安装位置应便于观察·且\n其准确度应符合相应标准。\n更换。\n口总管路处装测油温用的温度计管座。\n10.2.6变压器油箱及其附件\n10.2.6.1变压器一般不供给小车。如果供给小车，则应带小车固定装置。其箱底底座或小车支架焊装\n位置应符合轨距的要求。轨距：纵向为1435mm.横向为1435mm、2000mm（2×2000mm、3×\n2 000 mm)。\n10.2.6.2在油箱的上部、中部和下部壁上应设有油样阀门.下部还应装有放油阀，\n10.2.6.3套管接线端子连接处，在环境空气中对空气的温升应不大于55K（封闭母线除外），在油中对\n油的温升应不大于15K。\n有损伤和不允许的永久变形。\n10.2.6.6应在变压器油箱壁上设置适当高度的梯子，以便于取油样及观察气体继电器。\n10.2.6.7套管的安装位置和相互距离应便于接线，而且其带电部分的空气间隙应能满足GB1094.3的\n要求。\n10.2.6.8变压器结构应便于拆卸和更换套管。\n10.2.6.10根据需要，可提供一定数量的套管式电流互感器。\n10.2.6.11在变压器油箱上部、下部均应装有滤油阀接口（成对角线放置）。\n10.2.6.12变压器整体（包括气体继电器等所有充油附件）应能承受133Pa的真空度。\n10.3检验规则及方法\n10.3.1变压器除应进行GB1094.1所规定的试验项目外·还应进行10.3.2～10.3.11所规定的试验。\n52", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9911, "ocr_line_count": 31, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 58, "text": "GB/T 6451—2015\n时）为不大于2%，线（无中性点引出时）为不大于1%。对于联结成三相组的三台单相变压器，各相彼此\n间的绕组直流电阻不平衡率应不大于2%。如果由于线材及引线结构等原因而使绕组直流电阻不平衡\n率超过上述值时，除应在例行试验记录中记录实测值外，尚应写明引起这一偏差的原因。用户应与同温\n度下的例行试验实测值进行比较，其偏差应不大于2%。本试验为例行试验。\n绕组直流电阻不平衡率应以三相或三台单相实测最大值减最小值作分子，三相或三台单相实测平\n均值作分母计算。\n对所有引出的相应端子间的电阻值均应进行测量比较。\n10.3.3应提供变压器绝缘电阻、吸收比（R。/R：:）和极化指数（Riom/Rmin）的实测值·测试通常在\n5°～40℃和相对湿度小于85%时进行。本试验为例行试验。当测量温度不同时，绝缘电阻可按式\n(12）换算：\nR=R × 1.5 1\n式中：\nRR\n\"-分别为温度1/时的绝缘电阻值。\n10.3.4应提供变压器介质损耗因数（tano）值，测试通常在5℃～40℃C温度下进行。本试验为例行试\n验。不同温度下的tano值一般可按式（13)换算：\ntand。= tand; × 1.3\":\n（·.........................\n式中：\ntano、tano。--分别为温度t、t。时的tano值。\n当测量温度不同时，绝缘电阻可按式（12)进行换算。\n10.3.6有载分接开关试验合格后，应将有载分接开关装入变压器中，对分接开关油室进行密封试验，\n应无渗漏现象。本试验为例行试验。\n10.3.7变压器如果进行温升试验或过电流（施加1.1倍额定电流·持续时间不少于4h)试验·则试验前\n后应取油样进行气相色谱分析试验，试验结果应符合相关标准规定。本试验为型式试验，\n10.3.8应对强迫油循环变压器的冷却油流系统进行负压测试.以监测冷却油流系统的进油端是否存\n在负压。测试时，通常在进油端的放气处安装真空压力表·在开启所有的油泵后，不应出现负压。本试\n验为型式试验。\n特殊试验。\n验·试验结果应符合相关标准规定。本试验为特殊试验。\n10.3.11经用户与制造方协商可进行下列试验，见附录A。本试验为特殊试验：\na）长时间空载试验；\nb）油流静电试验；\nc）转动油泵时的局部放电测量。\n10.4标志、起吊、安装、运输和贮存\n10.4.1变压器应有接线端子、运输及起吊标志·标志内容应符合相关标准规定。\n10.4.2变压器需具有承受变压器总重的起吊装置。变压器器身、油箱、储油柜和散热器或冷却器等均\n应有起吊装置。\n53", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9577, "ocr_line_count": 40, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 59, "text": "GB/T6451—2015\n10.4.3成套拆卸的组件和零件（如气体继电器、套管、测温装置及紧固件等）的包装应保证经过运输、\n贮存直到安装前不损伤和不受潮。\n10.4.4变压器内部结构应在经过正常的铁路、公路及水路运输后相互位置不变，紧固件不松动。变压\n器的组件、部件（如套管、散热器或冷却器、阀门和储油柜等）的结构及布置位置应不妨碍吊装、运输及运\n输中紧周定位。\n10.4.5变压器如不带油运输，则需充以干燥的气体（露点低于一40℃C）。运输前应进行密封试验，以确\n保在充以20kPa～30kPa压力的气体时密封良好。变压器主体在运输中及到达现场后，油箱内的气体\n压力应保持正压，并有压力表进行监视。在现场贮存期间应维持正压，并有压力表进行监视。\n10.4.6变压器在运输中应装三维冲撞记录仪。\n热器或冷却器等）不损坏和不受潮。\n54", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.982, "ocr_line_count": 12, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 60, "text": "GB/T 6451—2015\n附录A\n（规范性附录）\n用户与制造方协商的试验\nA.1长时间空载试验\n局部放电的声、电信号。试验前、后油中应无乙炔·总烃含量应无明显变化。该试验应在绝缘试验后\n进行。\nA.2油流静电试验\n断开电源，开启所有油泵，历时4h后，测量各绕组端子及铁心对地的泄漏电流，直至电流达到稳定\n值。试验中应无放电信号。\nA.3转动油泵时的局部放电测量\n启动全部油泵运行4h，其间连续测量中性点、铁心对地的泄漏电流，并监视有无放电信号。然后\n在不停油泵的情况下进行局部放电试验（对低压线端施加电压，使高压绕组线端电压为1.5U㎡/3，并\n维持60min，其间连续观察测量局部放电量），与油泵不运转时的试验相比，内部放电量应无明显变化，\n同时油中应无乙炔。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9947, "ocr_line_count": 15, "ocr_error": null}
{"doc_id": "691ca38c59cb", "file_name": "GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GB_T 6451-2015油浸式电力变压器技术参数和要求.pdf", "page_num": 61, "text": "中华人民共和国\n国家标准\n油浸式电力变压器\n技术参数和要求\nGB/T 6451—2015\n中国标准出版社出版发行\n北京市朝阳区和平里西街甲2号（100029）\n北京市西城区三里河北街16号（100045）\n网址 www.spc,net.cn\n总编室：（010)68533533发行中心：（010)51780238\n读者服务部：（010）68523946\n中国标准出版社秦皇岛印刷厂印刷\n各地新华书店经销\n开本880×12301/16印张4字数110千字\n2015年9月第一版2015年9月第一次印刷\n书号：155066·1-51476定价54.00元\n如有印装差错\n由本社发行中心调换\n版权专有侵权必究\nGB/T 6451-2015\n举报电话：（010)68510107", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.986, "ocr_line_count": 21, "ocr_error": null}
