{"doc_id": "7276afdd1084", "file_name": "TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "page_num": 1, "text": "ICS29.220\nCCSK45\nT/CEC\n中国电力企业联合会标准\nT/CEC606-2022\n电力用直流电源系统蓄电池组\n远程充放电技术规范\nTechnical specifications for remote charging and discharging of\nbatterypacksinDC power supplysystems\n2022-06-23发布\n2022-10-01实施\n中国电力企业联合会\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9927, "ocr_line_count": 13, "ocr_error": null}
{"doc_id": "7276afdd1084", "file_name": "TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "page_num": 2, "text": "中国电力出服社\nT/CEC606—2022\n目次\n前言.\nⅡI\n引言\nIII\n1范围.\n2规范性引用文件\n3术语和定义·\n4通用要求…\n.2\n4.1基本参数…\n2\n4.2正常使用的环境条件….\n2\n4.3\n正常使用的电气条件\n2\n4.4结构要求\n3\n5技术要求\n5.1系统构成·\n5.2\n系统要求·\n4\n5.3\n母线联络单元\n5.4\n进线联络单元…\n5\n5.5\n蓄电池监控单元·\nS\n5.6远程充放电控制程序..\n6\n6安全要求\n7\n6.1网络安全·\n.7\n6.2设备安全\n7试验要求…\n8\n7.1一般要求\n8\n7.2基本检查\n.8\n7.3\n参数检测\n9\n7.4\n绝缘性能…\n12\n7.5\n功能检测.\n·12\n电磁兼容性试验\n.·13\n7.7\n防护等级试验\n附录A（资料性）：\n远程充放电系统典型接线图·\n14\n附录B（规范性）\n双向换流器技术要求·\n17\n附录C（规范性）\n双向DC/DC装置技术要求\n18\n附录D（规范性）\n远程自动核容报告模板·\n19\n参考文献\n·20", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9422, "ocr_line_count": 74, "ocr_error": null}
{"doc_id": "7276afdd1084", "file_name": "TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "page_num": 3, "text": "T/CEC606——2022\n前言\n本文件按照GB/T1.1一2020《标准化工作导则第1部分：标准化文件的结构和起草规则》的规\n定起草。\n请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别专利的责任。\n本文件由中国电力企业联合会提出。\n本文件由电力行业高压开关设备及直流电源标准化技术委员会（DL/TC06）归口。\n本文件起草单位：深圳供电局有限公司、南方电网科学研究院有限责任公司、广东电网有限责任\n公司、中国电力科学研究院有限公司、辽宁省电力有限公司、冀北电力有限公司、广州泓淮能源科技\n有限公司、贵州电网电力科学研究院、浙江省电力科学研究院、云南电网电力科学研究院、湖南省电\n力有限公司、河北省电力有限公司、天津市电力公司、国家电投集团科学技术研究院、河南省电力科\n学研究院、深圳奥特迅电力设备有限公司、珠海瓦特电力设备有限公司、许继电源有限公司、深圳市\n泰昂能源科技股份有限公司、广州市仟顺电子设备有限公司、河北创科电子科技有限公司、深圳市普\n禄科智能检测设备有限公司、浙江省星炬科技有限公司、中科开创（广州）智能科技发展有限公司、\n北京国电光宇机电设备有限公司、陕西意联电气设备有限公司、深圳市中联通电子股份有限公司、深\n圳市锦祥自动化设备有限公司、广东汤浅蓄电池有限公司、广东英业达电子有限公司。\n本文件主要起草人：杨忠亮、纪哲夫、刘芹、赵梦欣、雷一勇、谢欢欢、黄尚南、刘敏、刘斌、\n梅成林、吴志琪、王洪、苗树国、王志华、赵军、赵应春、赵燕茹、李秉宇、黄锦燕、余楚云、\n辛拓、刘国特、彭昆、陶文彪、戴云航、赖运河、敖非、曹慧、孔圣立、厉冰、罗日平、李通、王汝钢、\n王凤仁、徐玉风、马延强、彭岳云、张越峰、王文东、罗治军、刘忠祥、郑永强、姬春华、汪国兵、\n张志强、王齐、陈勉、李伟杰、张晓波。\n本文件为首次发布。\n本文件在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二\n条一号，100761)。\nⅡ", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9806, "ocr_line_count": 25, "ocr_error": null}
{"doc_id": "7276afdd1084", "file_name": "TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "page_num": 4, "text": "T/CEC606-2022\n言\n蓄电池组作为发电厂、变电站和换流站直流电源系统重要的设备之一，提供安全可靠的电源保\n障。在交流失电或充电装置故障时，为继电保护、通信、断路器分合闸、事故照明等提供不间断能\n量，是厂站设备稳定运行的最后保障。核容放电是迄今为止公认衡量蓄电池供电能力最有效的手段，\n而现场核容作业繁琐，耗费大量的人力物力。\n蓄电池远程充放电技术代替现场人工作业，能够大大提高核容效率。但在远程控制时，可能出现\n蓄电池温度过高、电压过低、\n开路、交流停电等异常情况，应制定详细的要求及控制措施，以减少、\n消除或避免这种情况的发生\n为保障蓄电池远程充\n作安全、高效开展，本文件规范了关键技术指标，以引导技术有序\n发展。\n会\nCEC\nCHINA\nIII", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.978, "ocr_line_count": 17, "ocr_error": null}
{"doc_id": "7276afdd1084", "file_name": "TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "page_num": 5, "text": "T/CEC606-2022\n电力用直流电源系统蓄电池组\n远程充放电技术规范\n1范围\n本文件规定了电力用直流电源系统蓄电池组远程充放电（以下简称“远程充放电”）的通用要求、\n技术要求、安全要求、试验要求等。\n本文件适用于发电厂、变电站、换流站（以下简称“厂站\"）配置两组铅酸蓄电池的直流电源系统。\n2规范性引用文件\n下列文件中的内容通过文中的规范性引用而构成本文件的必不可少的条款。其中，注日期的引用\n文件，仅该日期对应的版本适用于本文件；不注日期的引用文件，其最新版本（包括所有的修改单）\n适用于本文件。\nGB/T2900.33电工术语电力电子技术\nGB/T2900.41电工术语原电池和蓄电池\nGB/T4208外壳防护等级（IP代码）\nGB/T15543电能质量三相电压不平衡\nGB/T19826—2014电力工程直流电源设备通用技术条件及安全要求\nGB/T30427—2013并网光伏发电专用逆变器技术要求和试验方法\nDL/T476电力系统实时数据通信应用层协议\nDL/T634.5104远动设备及系统第5-104部分：传输规约采用标准传输协议集的IEC60870-\n5-101网络访问\nDL/T980数字多用表检定规程\nDL/T1074一2019电力用直流和交流一体化不间断电源\nDL/T5044一2014电力工程直流电源系统设计技术规程\n3术语和定义\nGB/T2900.41和GB/T2900.33界定的以及下列术语和定义适用于本文件。\n3.1\n远程充放电remotecharginganddischarging\n在保证直流电源供电安全的前提下，直流电源设备按照远端监控终端发出的指令自动进行放电和\n充电，同时采集数据并记录的过程。\n3.2\n蓄电池远程充放电系统batteryremotecharginganddischargingsystem\n由智能充放电装置和远端监控终端组成的系统，对蓄电池组进行远程充放电控制、实时监测。\n3.3\n充电隔离模块chargingisolationmodule\n由电控隔离开关附属电操机构和单向导通器件组成，串联接入蓄电池组与直流母线之间，实现单\n向阻隔直流母线以及单方向向直流母线供电的功能。\n1", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9831, "ocr_line_count": 37, "ocr_error": null}
{"doc_id": "7276afdd1084", "file_name": "TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "page_num": 6, "text": "T/CEC606——2022\n3.4\n离线式远程充放电remoteofflinecharginganddischarging\n蓄电池组脱离直流母线的远程控制充放电作业。\n3.5\n在线式远程充放电remoteonlinecharginganddischarging\n蓄电池组连接直流母线的远程控制充放电作业。当交流失电或充电装置故障时，蓄电池具备向直\n流母线供电的能力。\n3.6\n一体式远程充放电integratedremotecharginganddischarging\n蓄电池组和直流母线保持原电气连接的远程控制充放电作业。\n3.7\n双向交直流换流器bidirectionalAC/DCconverter\n通过电力电子开关电路进行两个端口之间直流与交流的相互变换，实现电池能量与电网电能的相\n互转换。\n3.8\n双向直流变换模块bidirectionalDC/DCconverter\n通过控制电力电子器件，可双向升压或者降压输出，且其电流方向能够无缝切换的变换装置，也\n称“双向DC/DC模块”。\n4通用要求\n4.1基本参数\n4.1.1直流电源标称电压\n110V、220V。\n4.1.2充放电额定电流\n20A、30A、50A、80A、100A、200A，充放电电流值宜连续可调。\n4.1.3交流电源标称电压及频率\n三相电压：380V、50Hz。\n单相电压：220V、50Hz。\n4.2正常使用的环境条件\n4.2.1工作温度范围：-5°℃～+40°℃。\n4.2.2日平均相对湿度不大于95%，月平均相对湿度不大于90%，表面无凝露。\n4.2.3大气压力范围：80kPa~110kPa（海拔在2000m及以下）。\n4.2.4安装使用地点通风良好，无强烈震动和冲击。\n4.2.5安装使用地点无爆炸危险的介质，不应含有能腐蚀金属、破坏绝缘和表面涂覆层的介质及导电\n介质，不存在严重的霉菌。\n4.2.6安装使用地点无强电磁干扰，外磁场感应强度不超过0.5mT。\n4.3正常使用的电气条件\n4.3.1远程充放电系统的直流工作电压范围为对应直流电源系统的标称电压的80%～120%。\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9933, "ocr_line_count": 39, "ocr_error": null}
{"doc_id": "7276afdd1084", "file_name": "TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "page_num": 7, "text": "T/CEC606—2022\n4.3.2采用交流电源，交流输入电压波动范围不超过额定值的-15%～+20%，交流电源电压、频率波动\n范围不超过额定值的土2%。\n4.4结构要求\n4.4.1产品的外壳要求：\na）平整光滑，外表面无突出异物；\nb）牢固可靠，具有一定机械强度；\nc）表面涂覆层色泽均匀，无起泡和龟裂。\n4.4.2面板上的元器件操作灵活无卡涩，用以说明功能的文字、符号、标志清晰耐久。\n4.4.3产品的连接线要求：\na）连接线的引入误差不影响测试的准确度；\nb）连接线粗细均匀、\n表面无破损，不降低产品的绝缘强度；\nc）连接线绝缘护套\n4.4.4产品的金属外壳或框架\n上应有接地端子，\n以及明显的接地标志。接地端导应能可靠连接截面积\n不小于4mm²的多股\n配有可装卸专用接地线。接地连接处应有防锈、防黏漆措施，应保证产品\n上所有非带电金属部\n件可靠接地。\n合\n联\n5技术要求\n企业\n5.1系统构成\n5.1.1远程充放电\n单元等组成，远程充\n充放电\n系统典型接线图见附录A。\n下面进行详细说明\n国\na）进线联络单元用于连接蓄电池、充电装置和直流母线三者的功能单元，出具备隔离、保护、控\n控隔离开关（或双向DC/DC模块）及保护电器组成。通过远程或自动控制，实现对两段直流\n母线的连接和断开\n能单元。\nb）集中控制单元安装在厂站内，能够对蓄电池远程充放电系统进行配置、控制、监测以及数据存\n储的设备，通过控制充放电功能单元，对蓄电池组进行远程控制充放电作业。同时连接远端监\n控终端，实现数据上行和下行传输。蓄电池监控单元采集蓄电池单体电压、温度、内阻等信\n息，上传至集中控制单元，并执行上级命令的功能单元。对异常状况自动预警。由集中控制单\n元、蓄电池监控单元、充放电功能单元组成智能充放电装置。通过集中控制单元的统一控制，\n实现远程充放电作业过程中设备的开断、保护、充电和放电。\nc）远端监控终端通过网络访问登录的用户终端，可远程监测并控制智能充放电装置。\nd）远程充放电系统智能充放电装置的接入不改变原直流电源系统主接线结构。\ne）离线式或在线式远程充放电系统，保留原直流电源系统手动操作隔离开关，并联接入母线联络\n单元的电控隔离开关实现远程操作。离线式远程充放电系统，可通过进线联络单元的电控隔离\n开关将被测的蓄电池组脱离原直流电源系统后，再进入远程核容作业，核容作业完成后可自动\n恢复直流电源系统的运行状态；在线式远程充放电系统，通过控制进线联络单元的电控隔离开\n关以及单向导通器件阻隔充电装置对蓄电池组进行充电，实现蓄电池组远程核容作业。\n3", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9928, "ocr_line_count": 50, "ocr_error": null}
{"doc_id": "7276afdd1084", "file_name": "TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "page_num": 8, "text": "T/CEC606—2022\nY\n12\n12\n13\n?\n5\nA)\nV\nA\n中中\n109\n8\n109\n标引序号说明：\n1\n远端监控终端；\n集中控制单元；\n一蓄电池监控单元；\n进线联络单元；\n母线联络单元；\n一充放电回路；\n7\n蓄电池组；\n8—充电装置；\n9—交流配电单元；\n10\n浪涌吸收器；\n11—手动母线联络开关；\n12-集中监控单元；\n13\n一绝缘监测装置。\n图1远程充放电系统与直流电源系统之间的连接示意图\nf）\n）一体式远程充放电系统宜实现控制对原直流电源系统的充电装置或降压装置的输出电压，实现\n充电回路输出电流为零，实现蓄电池组远程核容作业。\n5.2系统要求\n5.2.1接入系统的充放电功能单元的保护电器应具有1.2Io（I1o为10小时率放电电流）电流的余设\n计，其保护电器选择及级差配置应符合DL/T5044一2014中5.1规定的保护要求。充放电功能单元应仅\n在开展蓄电池组远程充放电作业时，才能进行操作。\n5.2.2在非充放电状态下，充放电功能单元应与直流电源系统隔离，并应具有防误动措施。\n5.2.3两组蓄电池不应同时进行核容作业，仅在另一组蓄电池通过母线联络单元对直流母线进行备用\n供电时，方可启动蓄电池组的核容作业。\n5.2.4蓄电池组放电电流通过逆变并网方式接入交流电网或本地直流负载消耗。双向换流器的技术要\n求按照附录B的规定进行。\n5.2.5离线式远程充放电或在线式远程充放电作业中的蓄电池组，核容作业宜完成“补充充电（或均\n衡充电）一放电一充电”整个过程，只有容量满足要求的蓄电池组方可接回直流电源系统。\n5.2.6一体式远程充放电模式中充电装置通过调压装置与蓄电池组同时接入直流母线。\n5.2.7在蓄电池组远程充放电过程中发生交流失电、充电装置故障或远程充放电系统故障时，应保证\n直流母线连续供电，直流母线电压不得低于直流标称电压的87.50%。\n5.2.8智能充放电装置应能根据系统设定的条件、参数或远端监控终端发出的指令，自动完成充放电\n过程中的控制、保护、充电及放电过程。\n5.2.9远程充放电系统应具备远程及就地控制模式，当执行就地模式时，应闭锁远程操作功能。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9473, "ocr_line_count": 53, "ocr_error": null}
{"doc_id": "7276afdd1084", "file_name": "TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "page_num": 9, "text": "T/CEC606—2022\n5.3母线联络单元\n5.3.1两段直流母线之间应安装母线联络单元。正常运行时，母线联络单元不应影响两段直流母线的\n常态化运行。\n5.3.2母线联络单元设备宜采用双通道配置。\n5.3.3若采用双向DC/DC装置作为母线联络单元，双向DC/DC装置的技术要求按照附录C的规定\n执行。\n5.3.4两段直流母线之间宜保留手动母线联络开关。\n5.4进线联络单元\n5.4.1离线式远程充放电模式\n5.4.1.1远程充放电过程中，蓄电池组与直流母线应通过电控隔离开关进行电气隔离。\n5.4.1.2电控隔离开关应满足1min10Io大电流的通断能力。\n5.4.2在线式远程充放电及一体式远程充放电模式\n5.4.2.1在线式远程充放电系统应在蓄电池组与直流母线之间串联接入充电隔离模块，保证在充放电作\n业过程中直流母线无缝供电的能力。\n5.4.2.2一体式远程充放电系统宜接入调压装置，调节充电装置输出电压，并在充放电过程中保持蓄电\n池组与直流母线之间双向导通。\n5.4.2.3充电隔离模块应满足1min10Io大电流通断能力。\n5.4.2.4直流电源系统正常运行时，充电隔离模块的电控隔离开关常闭，旁路单向导通器件。进行充放\n电作业时，电控隔离开关断开，单向导通器件接入回路。\n5.5蓄电池监控单元\n5.5.1检测范围及精度要求\n5.5.1.1系统参数检测范围应满足以下要求：\n一蓄电池组电压：（50%~130%）UB×N；\n一蓄电池单体电压：（50%~130%）UB；\n一蓄电池组电流：（0~5）I10；\n一蓄电池直流内阻：标称电压2V蓄电池电阻为0.05mΩ~10mΩ，标称电压12V（或6V）蓄\n电池电阻为1mQ~100mΩ；\n一温度：-10°℃~+80℃。\n注：Ug为蓄电池标称电压，N为整组蓄电池只数。\n5.5.1.2系统参数检测精度应满足以下要求：\n—蓄电池组电压：土0.5%。\n一蓄电池单体电压：土0.2%。\n一蓄电池组电流i：当0<i≤0.3Io时，范围精度要求为土3%l1o：当0.3Io<i<5I1o时，范围精\n度要求为土1%l10。\n一蓄电池单体内阻重复精度：土5%。\n一温度：土1°℃。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9682, "ocr_line_count": 37, "ocr_error": null}
{"doc_id": "7276afdd1084", "file_name": "TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "page_num": 10, "text": "T/CEC606——2022\n5.5.2集中控制器\n5.5.2.1应能实时监控并显示蓄电池组的运行参数，并将数据实时或定时上传至远端监控终端。\n5.5.2.2在核容充放电过程中，应能记录、存储并可查看蓄电池组的运行参数。\n5.5.2.3集中控制单元储存的数据应能通过本地接口导出或通过网络接口上传至远端监控终端后导出。\n5.5.2.4应能设置蓄电池组运行状态的告警限值。\n5.5.2.5应能自动识别远程充放电系统故障，并将报警信息通过干接点输出。\n5.5.3远端监控终端\n5.5.3.1应能与现场的集中控制单元进行通信，实时或定时接收并显示蓄电池组各类运行参数，支持远\n程调整集中控制单元的配置，并具备远程控制充放电作业的功能。\n5.5.3.2在充放电过程中，应能实时读取集中控制单元数据，记录并存储充放电过程中蓄电池组及远程\n充放电系统的数据。\n5.5.3.3远端监控终端宜通过邮件或短信等方式发出告警信息，包含发生时间以及告警类型。\n能发出落后单体蓄电池告警信息。\n5.5.3.5蓄电池的放电数据应能够通过远端监控终端或现场集中控制单元查看，并能够展示蓄电池组电\n压曲线、放电电流曲线、蓄电池单体温度曲线、蓄电池单体电压曲线、蓄电池电压柱状图等图形。\n5.5.3.6典型的核容放电结果记录按照附录D（远程自动核容报告模板）的规定进行，应能自动生成核\n容报告。\n5.6远程充放电控制程序\n5.6.1实现正确控制远程充放电作业时的动作、检查、终止、保护及告警等，确保直流系统达到运行\n的各项指标要求。\n5.6.2应能自动在正常运行状态、放电状态、充电状态之间进行转换，以实现充放电全过程自动\n操作。\n5.6.3应能通过远端控制终端或现场集中控制单元控制蓄电池组充放电启停，当触发充放电终止条件\n时，应自动停止充放电。\n5.6.4放电启动前，离线式（或在线式）远程充放电系统应自动断开直流母线对蓄电池组的充电回\n路，一体式远程充放电系统应自动终止直流母线对蓄电池组的充电。\n5.6.5放电作业启动前，应读取该蓄电池组上一次放电时间以及当前的状态信息，对直流电源系统状\n态进行检查及评估，确认具备放电条件时才能启动放电作业。\n5.6.6具备放电的条件：\n一—对可控开关进行试操作，工作正常；\n一对单向导通器件进行带电测试，工作正常；\n一母线联络单元或双向DC/DC装置工作正常；\n一蓄电池单体内阻不大于入网测试值50%；\n单体电压偏差不大于200mV。\n5.6.7下列情况下禁止启动放电：\n-系统未处于正常运行状态；\n蓄电池组故障告警或设备故障告警尚未处理完毕；\n蓄电池处于均充状态；\n通信异常。\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9941, "ocr_line_count": 41, "ocr_error": null}
{"doc_id": "7276afdd1084", "file_name": "TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "page_num": 11, "text": "T/CEC606—2022\n5.6.8放电终止的设置条件应自动相互匹配，系统充放电过程中，达到以下任一条件时应终止放电，\n并自动计算电池组的容量：\n蓄电池组端电压下降至1.8VxN（10小时放电率放电，N为蓄电池个数）；\n任一单体电池电压下降至1.8V（10小时放电率放电）；\n达到设定的放电时长。\n5.6.9系统放电过程中，发生以下情况时应终止放电，并通过干接点等形式发出告警信息：\n集中控制器、充放电功能单元和蓄电池监控单元之间的通信异常超过10min;\n交流停电；\n系统故障告警；\n蓄电池组故障告警；\n输出功率超过额定值的105%，运行时间大于或等于1min；\n放电作业，按记录数值\n算容\n量\n会\n5.6.11在进行放电作\n动闭合母线联络单元的电控隔离开关时，应达到！\n件：\n系统无故障告警\n蓄电池组无故障告警；\n业联\n母线与蓄电\n电池组\n压压差不大于1V；\n两段直流母线电\n压压差不大于2V。\n保护\n5.6.12远程充放电\n能如下：\n企\n自动放电过\n应具有放电终止判据保护、通信中断保护、放电装置故\n障保护、开关位置锁\n定保护；\nT\n充电过程，\n应具有充电参数保护、蓄电池室温度保护、通信中断保护\n电装置故障保护、\n开关位置锁定保护：\n电\n不同运行状态之间\n转换，应具有母联合闸电压保护\n通信中断保护\n中\n6安全要求\nCHINA\n6.1网络安全\n6.1.1\n系统建设应满足国家电力监控系统安全防护相关规定的技术要求。\n6.1.2系统的通信接口应配备通信接口隔离保护器，主要通信接口应采用标准通信规约。\n6.1.3系统应具备主备信道通信要求，信息传输应满足如下要求：\n系统与站内监控系统的设备之间的信息传输应遵循DL/T860；\n系统与调控中心之间的调控实时数据传输应遵循DL/T634.5104；\n系统告警直传与主站信息传输应遵循DL/T476。\n6.1.4远端监控终端应采用经国家指定部门认证的安全加固的操作系统，并采取严格的访问控制措施。\n6.1.5远端监控终端应配置安全模块，对源于上级系统的控制命令和参数设置指令应采取安全鉴别和\n数据完整性验证措施。\n6.2设备安全\n6.2.1正常运行条件下，蓄电池组充放电电流为0.10C，远程充放电系统各模块中元器件的温升应符\n合GB/T19826—2014中5.3.5的全部要求。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9662, "ocr_line_count": 61, "ocr_error": null}
{"doc_id": "7276afdd1084", "file_name": "TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "page_num": 12, "text": "T/CEC6062022\n6.2.2集中控制器、蓄电池监控单元、双向DC/DC装置和双向换流器的电磁兼容性能应符合GB/T\n19826—2014中5.4的全部要求。\n6.2.3柜体外壳防护等级不应低于GB/T4208中IP20的规定。\n6.2.4设备上所有裸露的非带电金属部件与接地端子之间的电阻不应大于0.1Ω。\n6.2.5自冷式设备的噪声不应大于55dB（A声级）。风冷式设备的噪声在额定负载的50%及以下时不\n应大于60dB（A声级），在额定负载时不应大于65dB（A声级）。\n6.2.6产品的下列部位应进行电气绝缘性能试验：\na）非电连接的各带电电路之间；\nb）各独立带电电路与地（金属框架）之间。\n6.2.7用绝缘电阻测试仪器测量6.2.6所列部位的绝缘电阻。测试仪器的开路电压等级应符合表1（绝\n缘试验的试验等级）的规定，绝缘电阻不应小于10MΩ。\n6.2.8用工频耐压试验装置，对6.2.6所列部位施加频率为50Hz土5Hz的工频电压1min，或用直流\n耐压试验装置施加直流电压1min。试验电压应符合表1的规定，试验过程中应无绝缘击穿和闪络现象。\n6.2.9用冲击耐压试验装置，对6.2.6所列部位施加正负极性各3次的冲击电压，每次间歇时间不小于\n5s。试验电压应符合表1的规定，电压波形为1.2/50us的标准雷电波，输出阻抗为500Ω，试验过程\n中应无击穿放电现象。\n表1绝缘试验的试验等级\n额定绝缘电压U\n绝缘电阻测试仪器的电压等级\n介质强度试验电压\n冲击耐压试验电压\nV\nV\nkV\nkV\n9>\n250\n0.5 (0.7)\n1\n63<U≤250\n500\n2.0 (2.8)\n5\n250<U≤500\n1000\n2.0 (2.8)\n5\n注：括号内数据为直流耐压试验值。\n7试验要求\n7.1一般要求\n7.1.1检测应在规定的正常的试验环境下进行，产品应处于干燥和无自热状态。\n7.1.2绝缘试验的大气条件不应超过下列范围：\na）环境温度：15°℃～35°℃；\nb）相对湿度：45%～75%；\nc）大气压力：86kPa～106kPa。\n7.1.3所有试验应在完整的产品上进行。\n7.2基本检查\n7.2.1外观检查\n对产品整体进行目测观察，均应达到4.4的要求。\n7.2.2接地端子\n接地端子应符合4.2.4的规定。\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.977, "ocr_line_count": 53, "ocr_error": null}
{"doc_id": "7276afdd1084", "file_name": "TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "page_num": 13, "text": "T/CEC606-2022\n7.2.3防触电性能\n用电桥、接地电阻测试仪或数字式低电阻测试仪检查，应符合6.2.4的规定。\n7.3参数检测\n7.3.1电压测量精度\n蓄电池单体电压和电池组总电压的测量精度，应符合5.5.1的要求。\n按DL/T980的规定进行示值误差的检测，检测方法为直流电压标准源法接线（见图2）和直接比\n较法接线（见图3）。其中图2和图3中的H代表高电平、L代表低电平。检测电压应从（实际连接蓄\n电池极柱的）电压采样线端输入，采用不低于0.02级的直流电压标准源（或可调稳压源）输出标准电\n压。由公式（1）计算得到相对误差值。\nY\n(1)\nUN\n式中：\ny\n相对误差；\nUN\n标准电压值；\n一显示读数。\nH\nO\n直流标准\n电压发生器\n被检\nL\n图2直流电压标准源法接线\nO\nH\nH\n可调\n稳压电源\n被检\nO\nL\nH\nO\n标准\n数字电压表\n图3直接比较法接线\n7.3.2电流测量精度\n按DL/T980的规定进行示值误差的检测，检测方法为直接比较法和标准数字电压表法。在规定测\n量范围内得到的误差最大值为产品的测量精度，电流测量精度应符合5.5.1的要求。\n直接比较法是用一台不低于0.2级的直流标准数字电流表（或具有电流功能的标准DMM）与产品\n串联后接到直流电源的输出端，其接线如图4所示。电流在-0.3Ino～+0.3Ino的范围内由公式（2）计算\n得到电流测量的绝对误差值4，除此范围以外，由公式（3）计算得到电流测量的相对误差值y。\n9", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9384, "ocr_line_count": 46, "ocr_error": null}
{"doc_id": "7276afdd1084", "file_name": "TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "page_num": 14, "text": "T/CEC606-—2022\n=Ix-I\n(2)\n式中：\n电流测量的绝对误差值；\nIN\n标准数字电流表示值；\nIx\n一产品显示电流读数。\n（3）\nIN\n式中：\n电流测量的相对误差值；\ny\nIN\n标准数字电流表示值；\nIx一—产品显示电流读数。\n标准直流数字\n电压表\nO\nO\n直流电源\n被检\nO\nTo\n图4直接比较法接线\n标准数字电压表法是采用不低于0.02级的标准数字电压表，额定电流Im与二次额定电压Um的0.2\n级分流器，测得分流器二次电压实际值为U，产品的显示读数为Ix，其接线如图5所示。电流在\n-0.3Io～+0.3Io的范围内由公式（4）计算得到电流测量的绝对误差值4，除此范围以外，由公式（5)\n计算得到电流测量的相对误差值y。\n=Ix-IU/Um\n（4)\n式中：\n4\n电流测量的绝对误差值；\nIm\n分流器额定电流值；\nUm\n分流器二次电压额定值；\nUN\n分流器二次电压测量值；\nIx\n-产品显示读数。\ny=\n(5)\nIUN\n式中：\ny\n电流测量的相对误差值；\nIm\n分流器额定电流值；\nUm\n分流器二次电压额定值；\nUN\n分流器二次电压测量值；\nIx\n-产品显示读数。\n要注意分流器的取值，既保证回路电流要尽量小于额定电流，又要考虑标准数字电压表的读数尽\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9177, "ocr_line_count": 59, "ocr_error": null}
{"doc_id": "7276afdd1084", "file_name": "TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "page_num": 15, "text": "T/CEC6062022\n量接近其满量程值。\n标准电压测量仪\nO\n分流器\no\nO\n直流电源\n被检\no\no\n图5\n标准数字电压表法接线\n7.3.3直流内阻测量精度\n随机抽取其中\n集模块测量某节电池的内阻，\n下发内阻测试指令：重复测量蓄电池内阻5\n次，并记录相关内阻\n检产品直流内阻测量重复精度B应符合5.5.1的要求8计算见公式（6)。\nXL\nR-R\nB\n×100%\n(6)\n式中：\nβ\nR\nR—5次测量内阻平均值。\n电\n采用与标准温度计直接比较法，根据产品测试范围合理选择温度值的测试分布点，一般取测试点\n不少于10个，其绝对误差的最大值为产品温度测量精度，检测结果应符合5.552的要求。\n中\n7.3.5噪声测量\n按实际测试连接至试验用蓄电池组，使其工作在额定参数状态下稳定运行。当测试环境背景噪声\n的要求。\n7.3.6温升测试\n按实际测试连接至试验用直流电源装置或蓄电池组，使被测产品工作在满容量参数状态下稳定运\n行。各部件或器件温升趋于稳定且测试环境温度不大于40℃时，测得产品各部件或器件的温升符合\n6.2.1的要求。\n7.3.7降压装置压降测量\n一体式远程充放电系统的降压装置压降值测试方法，可先将附录A的图A.3中旁路开关关掉，然\n后在充电装置输出端测量U。值，再在降压装置输出端测量U值。\n测试方法，按照A.3中一体式远程充放电系统接线示意图的连接方式关掉旁路开关，在充电装置\n输出端测量U。值，在降压装置输出端测量U值。\n降压装置压降值可按照公式（7）来计算：\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9395, "ocr_line_count": 46, "ocr_error": null}
{"doc_id": "7276afdd1084", "file_name": "TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "page_num": 16, "text": "T/CEC606-2022\n△U=U。-U..….\n(7)\n式中：\nAU—降压装置压降值；\nU。一充电装置浮充输出电压；\nUL一能够让蓄电池放电的母线电压阅值。\n注：110V系统的参考值为不大于98V；220V系统的参考值为不大于196V。一旦UL确定，AU就是定值，与出\n厂标称值绝对误差不超过土2.5V。\n7.4绝缘性能\n7.4.1绝缘电阻测量\n在6.2.6规定的部位用表1规定试验电压等级的绝缘电阻表，测量绝缘电阻，测量结果应满足表1\n的规定。\n7.4.2介质强度试验\n用工频或直流耐压试验装置对6.2.6规定的部位施加表1规定的试验电压1min，试验结果应满足\n表1的规定。\n7.4.3冲击耐压试验\n将冲击电压施加在6.2.6规定的部位，其他电路和外露的导电部分连在一起接地。按表1规定的试验电\n压，施加3次正极性和3次负极性雷电冲击电压，每次间歇时间不小于5s，试验结果应满足表1的规定。\n7.5功能检测\n7.5.1监测功能\n远程充放电系统连接蓄电池组正常工作时，在进行相关项目检测和蓄电池不同状态时，通过目测\n验证，其结果应满足5.5.1的要求。\n7.5.2显示与记录功能\n远程充放电系统连接蓄电池组正常工作时，在进行相关项目检测和模拟蓄电池不同状态时，通过\n检测数据和目测验证，其结果应满足5.5.2的要求。\n7.5.3保护与控制功能\n产品的保护与控制功能的检测按以下方式进行：\na）母联联络单元：模拟放电组直流母线失压低于蓄电池组最低阈值电压故障，母联联络单元应能可\n靠动作，接入备用组Ⅱ段母线，母联合闸时间不大于20ms，故障消除后产品应能正常工作。\nb）蓄电池组放电保护与控制：在核对性放电测记状态，分别模拟单体电压、组电压达到截止放电\n阙值，低于最低阈值，放电系统能自动停止放电的要求。\nc）内阻测试控制：在内阻测试过程中，若内阻值超出规定阈值，则不进行放电操作。\nd）温度测试保护：模拟电池温度高出放电保护温度阈值，系统能自动停止放电。\n7.5.4权限管理和告警功能\n通过改变产品设置的密码验证其权限管理，验证产品满足5.5的要求。\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9795, "ocr_line_count": 37, "ocr_error": null}
{"doc_id": "7276afdd1084", "file_name": "TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "page_num": 17, "text": "T/CEC606——2022\n通过调用管理系统以及人工调整（蓄电池）输入电压、电流、内阻、连接条电阻或温度等参数\n值，模拟异常状态进行报警功能验证，其结果应满足5.5的要求。\n7.5.5远程充放电管理功能\n远程充放电系统连接蓄电池组正常工作时，模拟蓄电池在不同状态下的放电及充电操作，通过检\n测数据和报警信息，其结果应满足5.6的所有要求。\n7.5.6双向DC/DC装置的试验\n采用双向DC/DC装置作为母线联络开关，通过人工调整两侧直流电源系统输入电压值，模拟直流\n母线异常失压状态，验证双向DC/DC装置的启动、停止条件以及保护功能，且应符合附录C的规定。\n7.5.7双向换流器的试验\n远程充放电系统连接蓄电池组正常工作时，控制双向换流器进行逆变放电，通过检测数据验证，\n其结果应满足附录D的所有要求。\n7.5.8通信接口与规约\n查验物理接口并进行就地和远程通信，应能显示产品运行中的各种实时数据及状态信息，通信接\n口、通信规约以及信息安全等应满足6.1要求。\n7.6电磁兼容性试验\n按GB/T19826一2014中6.21及6.22规定的试验方法进行试验，试验结果应满足6.2.2的要求。\n7.7防护等级试验\n按GB/T4208中规定的试验方法进行试验，试验结果不应低于6.2.3的规定。\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9956, "ocr_line_count": 20, "ocr_error": null}
{"doc_id": "7276afdd1084", "file_name": "TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "page_num": 18, "text": "T/CEC606——2022\n附录A\n（资料性）\n远程充放电系统典型接线图\nA.1离线式远程充放电系统\n离线式远程充放电系统接线示意图见图A.1。\nA\nA\nV\nA)\nA\n12\n标引序号说明：\n1—\n远端监控终端；\n2—集中控制单元；\n蓄电池监控单元；\n进线联络单元（模块1）；\n5—母线联络单元（模块3）；\n充放电回路（模块4）；\n7-\n电控隔离开关1；\n8\n一电控隔离开关2；\n9\n电控隔离开关3；\n10\n自动开关4；\n11\n一自动开关5；\n12\n双向换流器；\n1号蓄电池组；\n14—2号蓄电池组；\n15\n充电装置；\n16—交流配电单元。\n图A.1离线式远程充放电系统接线示意图\n离线式远程充放电系统主要配置如下：远端监控终端、集中控制单元、蓄电池监控单元、电控隔\n离开关1～3、自动开关4、自动开关5、双向换流器。\n图A.1中，开关均采用直流断路器（带电控），电控隔离开关3为母线联络开关；与熔丝串联电控\n隔离开关1、电控隔离开关2，起隔离蓄电池组的作用；自动开关4、自动开关5或接触器，用于放电\n回路的切换。\n正常运行时，模块1合上，模块3、模块4断开。当需要对1号蓄电池组充放电时，合上模块3，\n断开I段母线的模块1，合上模块4中的自动开关4。此时1号蓄电池组与直流母线断开，随后启动双\n向换流器，控制蓄电池开始放电，将蓄电池输出的直流电逆变为交流电后接入站用交流电源系统。\n放电完成后，双向换流器将交流电整流为直流电，对1号蓄电池组充电。充电完成后，系统先后\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9602, "ocr_line_count": 48, "ocr_error": null}
{"doc_id": "7276afdd1084", "file_name": "TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "page_num": 19, "text": "T/CEC606——2022\n自动断开模块4中的自动开关4，合上I段母线的联络单元模块1，最后断开模块3，站用电源系统恢\n复正常运行状态。\nA.2在线式远程充放电系统\n在线式远程充放电系统接线示意图见图A.2。\nA\nA\nA\n联合\n7\n17\n仲\n15\n力\n标引序号说明：\n集中控制单元：\n蓄电池监控单元：\n块1）；\n母线联络单元（\n（模块3）；\n6\n7—电控隔离开\n8\n电控隔离开关2；\n9\n10——VD2;\n11\n—自动开关4；\n13\n自动开关5；\n14\n双向换流器；\n—1号蓄电池组；\n16\n-2号蓄电池组；\n17\n充电装置；\n18\n交流配电单元；\n手动母联联络开关。\n图A.2\n在线式远程充放电系统接线示意图\n在线式放电系统主要配置如下：远端监控终端，集中控制单元，蓄电池监控单元，双向DC/DC装置或\n电控隔离开关，电控隔离开关1~3，自动开关4、自动开关5，单向导通器件VD1和VD2，双向换流器。\n在启动放电作业前，需要断开电控隔离开关1或电控隔离开关2，断开蓄电池组与直流母线之间的\n充电回路，蓄电池组通过单向导通器件VD1和VD2对直流母线保持供电。闭合自动开关4（或接触\n器）或自动开关5（或接触器）将蓄电池组接入双向换流器，形成充放电回路，双向换流器启动并网放\n电。蓄电池组以设定的放电电流值恒流放电，此时双向DC/DC装置处于备用状态，或母线联络单元的\n电控隔离开关处于分闸状态。当放电中直流电源系统因交流失电或充电装置故障导致直流母线电压低\n于设定判据时，双向DC/DC装置启动，或母线联络单元的电控隔离开关合闸，为直流电源系统供电，\n同时终止在线核容放电过程，并断开自动开关4或自动开关5，闭合电控隔离开关1或电控隔离开关\n2，恢复直流电源系统正常运行；当达到放电终止条件时，双向换流器自动停止放电，启动对蓄电池组\n的充电程序，直至达到充电终止条件时自动停止充电，并断开自动开关4或自动开关5，闭合电控隔离\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9471, "ocr_line_count": 54, "ocr_error": null}
{"doc_id": "7276afdd1084", "file_name": "TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "page_num": 20, "text": "T/CEC606—2022\n开关1或电控隔离开关2，恢复直流电源系统正常运行。\nA.3一体式远程充放电系统\n一体式远程充放电系统接线示意图见图A.3。\nA\n10\nA\n11\nA\nV\nA\n14\n2\n13\n18\n18\n标引序号说明：\n1\n远端监控终端：\n2\n集中控制单元；\n蓄电池监控单元；\n4\n调压装置；\n5-\n母线联络单元；\n6\n充放电回路：\n7\n调压硅堆；\n一电控隔离开关；\n手动旁路开关；\n电控隔离开关3；\n11一双路电压比较器；\n12—电控隔离开关1；\n13\n-电控隔离开关2；\n逆变放电设备；\n15—1号蓄电池组；\n16-2号蓄电池组；\n17—充电装置；\n18—交流配电单元。\n图A.3一体式远程充放电系统接线示意图\n一体式远程充放电系统主要配置如下：远端监控终端、集中控制单元、蓄电池监控单元、调压装\n置、母线联络单元、逆变放电设备，以及电控隔离开关1～3。其中，当充电装置具备通过通信接口调\n节输出电压的能力，可以不使用调压装置，优先使用直接通过通信接口调节充电装置输出电压的方法。\n充电装置输出电压不可通过通信接口进行调节的情况下，充放电启动前，调压装置处于旁路充电\n状态，检查蓄电池状态，当蓄电池组状态正常时，通过调压装置的状态控制，使得充电装置输出电压\n到母线端变低，蓄电池组进入放电状态，由蓄电池组向直流负载放电。自动检测蓄电池组状态正常的\n条件下，控制充电装置输出电流为零，即不充不放状态。将蓄电池组通过电控隔离开关1或电控隔离\n开关2接入逆变器放电设备，启动逆变器放电设备放电。放电结束后，停止逆变器设备放电，通过调\n压装置状态控制，充电装置进入充电状态。充电完成后，充电装置电压自动输出到正常浮充电压状态\n时，完成全部充放电过程控制。\n正常情况下，母线联络单元的直流接触器与手动母线联络开关并联，处于常开状态。当处于放电\n状态的蓄电池组所连接的母线失压时，母线联络单元控制直流接触器闭合，另外一段母线接入失压母\n线，直流电源系统恢复正常运行。\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9689, "ocr_line_count": 57, "ocr_error": null}
{"doc_id": "7276afdd1084", "file_name": "TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "page_num": 21, "text": "T/CEC6062022\n附录B\n（规范性）\n双向换流器技术要求\nB.1双向换流器的连接要求\n双向换流器的交流端口与0.4kV交流接入点应通过变压器实现电气隔离。\nB.2双向换流器的切除\n应在智能充放电装置端切除双向换流器，不宜从并网端切除。\nB.3并网电能质量要求\nB.3.1并网运行时，双向换流器注入电网的电流谐波应满足GB/T30427一2013中6.2.2规定的并网电\n流谐波的要求。\nB.3.2双向换流器的效率应满足DL/T1074—2019中5.20.1.2规定的IVN的效率要求。\nB.3.3双向换流器输出的功率因数应满足GB/T30427—2013中6.2.3规定的功率因数要求。\nB.3.4双向换流器额定功率并网运行时，向电网馈送的直流电流分量不应超过其输出电流额定值的\n0.5%或5mA，应取两者中的较大值。\nB.3.5三相交流输出的双向换流器，引起接入电网的公共连接点的三相电压不平衡度应符合GB/T\n15543的规定。\nB.3.6双向换流器应具有放电最低保护电压设置，直流端口输入电压低于设定值时，应自动停止逆变\n放电。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9964, "ocr_line_count": 19, "ocr_error": null}
{"doc_id": "7276afdd1084", "file_name": "TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "page_num": 22, "text": "T/CEC606-2022\n附录C\n（规范性）\n双向DC/DC装置技术要求\nC.1双向DC/DC装置的启动条件\n采用双向DC/DC装置作为母线联络开关，任一段直流母线电压低于设定阅值时启动该开关。设定\n阙值宜为额定母线电压的90%～95%。启动后双向DC/DC装置输出端电压不低于额定母线电压的\n90%，以保障直流母线对负载的连续供电。输出功率配置应大于直流负载的最大输出功率。\nC.2双向DC/DC装置的停止条件\n双向DC/DC装置发生以下情况时，应停止输出电压并发出告警信息，恢复系统原工作状态：\na）输入电压超过直流电压上限值时；\nb）输入电压低于直流电压下限值时；\nc）输出过电压时；\nd）输出欠电压时，可不具有保护动作，应提出相应的告警信息，故障排除后，应能自动解除\n报警。\nC.3过温保护\n当（远程充放电系统）设备温度超过温度限制时，双向DC/DC装置应停止输出电压，并发出告警\n信息。\nC.4过载保护\n当双向DC/DC装置输出功率超过额定值的150%或短路时，应发出相应的告警信息并关机。\n18", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9939, "ocr_line_count": 21, "ocr_error": null}
{"doc_id": "7276afdd1084", "file_name": "TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "page_num": 23, "text": "T/CEC606-2022\n附录D\n（规范性）\n远程自动核容报告模板\n远程自动核容报告模板见表D.1。\n表D.1\n远程自动核容报告模板\n蓄电池充放电报告单\n站名\n电池型号\n电压等级\n电池额定容量\nV\nAh\n电池数量\n只\n电池组编号\n放电开始时间\n放电终止时间\n放电电流\n放电终止原因\n充电开始时间\n充电终止时间\n实际放电容量\nAh\nT\n蓄电\n电池放电电压记录\n电池编号\n时间\n前\n放电开始\n时：分：秒\n时：分：秒\n时：分秒\n时：分：秒\n时：\n时：分：秒\n1号\n2号\n1G\n3号\nNIHO\n中\nN号\n蓄电池充电电压记录\n时间\n电池编号\n充电前\n充电开始\n时：分：秒\n时：分：秒\n时：分：秒\n时：分：秒\n时：分：秒\n**.\n时：分：秒\n1号\n2号\n3号\n*.\nN号\n19", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9472, "ocr_line_count": 63, "ocr_error": null}
{"doc_id": "7276afdd1084", "file_name": "TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "page_num": 24, "text": "T/CEC606-2022\n参考文献\n[1]DL/T860.72电力自动化通信网络和系统第7-2部分：基本信息和通信结构-抽象通信服务\n接口（ACSI）\n[2]DL/T860.73电力自动化通信网络和系统第7-3部分：基本通信结构公用数据类", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9736, "ocr_line_count": 5, "ocr_error": null}
{"doc_id": "7276afdd1084", "file_name": "TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\TCEC 606-2022电力用直流电源系统蓄电池组远程充放电技术规范.pdf", "page_num": 25, "text": "606-2022\nT/CEC\n中国电力企业联合会标准\n电力用直流电源系统蓄电池组\n远程充放电技术规范\nT/CEC 606——2022\n*\n中国电力出版社出版、印刷、发行\n（北京市东城区北京站西街19号100005http:/www.cepp.sgcc.com.cn）\n*\n2022年10月第一版\n2022年10月北京第一次印刷\n880毫米×1230毫米\n16开本1.5印张49千字\n*\n统一书号155198·4470定价32.00元\n版权专有侵权必究\n本书如有印装质量问题，我社营销中心负责退换\n强\n中国电力出版社官方微信中国电力百科网网址\n电力标准信息微信\n为您提供最及时、最准确、最权威的电力标准信息\n155198.4470", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.946, "ocr_line_count": 23, "ocr_error": null}
